        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.26930610828597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch470014": {
      "bus_from": "53_MVLV17164_LV",
      "bus_to": "53_LVBus493126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.94017603791855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch860187": {
      "bus_from": "53_LVBus493126",
      "bus_to": "53_LVBus493127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.011098174121038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch811129": {
      "bus_from": "53_LVBus493126",
      "bus_to": "53_LVBus493128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.4474049186456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch518739": {
      "bus_from": "53_LVBus493128",
      "bus_to": "53_LVBus493133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.97524099385458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch404414": {
      "bus_from": "53_LVBus493128",
      "bus_to": "53_LVBus493129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.235871683317392,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch328627": {
      "bus_from": "53_LVBus493129",
      "bus_to": "53_LVBus493130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.66105206697121,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch031961": {
      "bus_from": "53_LVBus493130",
      "bus_to": "53_LVBus493131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.31743045076183,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch222809": {
      "bus_from": "53_LVBus493131",
      "bus_to": "53_LVBus493132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.44753161541749,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch788877": {
      "bus_from": "53_MVLV17164_LV",
      "bus_to": "53_LVBus493120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.815723770771573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch379978": {
      "bus_from": "53_LVBus493120",
      "bus_to": "53_LVBus493121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.98322928858192,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch737585": {
      "bus_from": "53_LVBus493121",
      "bus_to": "53_LVBus493124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.961862025602649,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch610831": {
      "bus_from": "53_LVBus493121",
      "bus_to": "53_LVBus493122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.237783580829564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch778288": {
      "bus_from": "53_LVBus493122",
      "bus_to": "53_LVBus493123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.6118233020712,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch817597": {
      "bus_from": "53_LVBus493123",
      "bus_to": "53_LVBus979745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.97350798814513,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch552665": {
      "bus_from": "53_LVBus979745",
      "bus_to": "53_LVBus991173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.22721665944699,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch618391": {
      "bus_from": "53_LVBus493123",
      "bus_to": "53_LVBus981313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.656592558672735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch711657": {
      "bus_from": "53_LVBus981313",
      "bus_to": "53_LVBus981314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.9884990371531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch632513": {
      "bus_from": "53_LVBus981314",
      "bus_to": "53_LVBus981315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.82578619122612,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch524139": {
      "bus_from": "53_LVBus981315",
      "bus_to": "53_LVBus981316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.86594192798921,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch719318": {
      "bus_from": "53_LVBus981316",
      "bus_to": "53_LVBus981317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.01392831425765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch537833": {
      "bus_from": "53_LVBus981314",
      "bus_to": "53_LVBus981318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.90286655219805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch525888": {
      "bus_from": "53_MVLV17164_LV",
      "bus_to": "53_LVBus493118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.67969690630363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch647162": {
      "bus_from": "53_MVLV76245_LV",
      "bus_to": "53_LVBus493606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.15264629886323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch377274": {
      "bus_from": "53_LVBus493606",
      "bus_to": "53_LVBus493607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.41269480467627,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch665122": {
      "bus_from": "53_LVBus493607",
      "bus_to": "53_LVBus493608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.15527021224407,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch480932": {
      "bus_from": "53_LVBus493608",
      "bus_to": "53_LVBus493609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.728839533057993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch123752": {
      "bus_from": "53_LVBus493609",
      "bus_to": "53_LVBus493610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.48609696172305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch504682": {
      "bus_from": "53_LVBus493610",
      "bus_to": "53_LVBus493611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.846946156154207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch616695": {
      "bus_from": "53_LVBus493611",
      "bus_to": "53_LVBus493612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.545574154288329,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch782240": {
      "bus_from": "53_LVBus493612",
      "bus_to": "53_LVBus493614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.7008255745857446,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch047010": {
      "bus_from": "53_LVBus493614",
      "bus_to": "53_LVBus493615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.089120178765377,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch546837": {
      "bus_from": "53_LVBus493615",
      "bus_to": "53_LVBus493616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.98768075648855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch769730": {
      "bus_from": "53_LVBus493612",
      "bus_to": "53_LVBus493613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.7053791783909114,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch610853": {
      "bus_from": "53_MVLV76245_LV",
      "bus_to": "53_LVBus493597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.96366141297041,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch753257": {
      "bus_from": "53_LVBus493597",
      "bus_to": "53_LVBus493601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.38539331482173,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch696908": {
      "bus_from": "53_LVBus493597",
      "bus_to": "53_LVBus493602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.653662807615916,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch379997": {
      "bus_from": "53_LVBus493602",
      "bus_to": "53_LVBus493603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.752168418923674,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch721876": {
      "bus_from": "53_LVBus493603",
      "bus_to": "53_LVBus493604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.4486300020901,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch518736": {
      "bus_from": "53_LVBus493597",
      "bus_to": "53_LVBus493598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.33707863595674,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch306198": {
      "bus_from": "53_LVBus493598",
      "bus_to": "53_LVBus493600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.22264202698148,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch159970": {
      "bus_from": "53_LVBus493598",
      "bus_to": "53_LVBus493599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 198.92247308049735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_196445": {
      "bus_from": "53_MVBus31651",
      "bus_to": "53_MVLV11607",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 725.0556519005606,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_140557": {
      "bus_from": "53_MVLV11607",
      "bus_to": "53_MVLV44886",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 510.6903383084639,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_208848": {
      "bus_from": "53_MVLV44886",
      "bus_to": "53_MVLV48768",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 570.1583163109979,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_157244": {
      "bus_from": "53_MVLV48768",
      "bus_to": "53_MVBus31652",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 166.8156971673689,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_46682": {
      "bus_from": "53_MVBus31652",
      "bus_to": "53_MVBus31653",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 67.06422690212366,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_85186": {
      "bus_from": "53_MVBus31653",
      "bus_to": "53_MVBus31654",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 96.79898268783548,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_4602": {
      "bus_from": "53_MVBus31654",
      "bus_to": "53_MVBus31657",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 339.6532384896026,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_133610": {
      "bus_from": "53_MVBus31657",
      "bus_to": "53_MVLV48973",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 234.4636162848411,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch722779": {
      "bus_from": "53_MVLV48973_LV",
      "bus_to": "53_LVBus493405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 231.9450037753106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch749798": {
      "bus_from": "53_MVLV48973_LV",
      "bus_to": "53_LVBus493402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.28334054020919,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch844662": {
      "bus_from": "53_LVBus493402",
      "bus_to": "53_LVBus493403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.4125187951064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch878165": {
      "bus_from": "53_LVBus493403",
      "bus_to": "53_LVBus994213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.69062602137856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch584047": {
      "bus_from": "53_LVBus493403",
      "bus_to": "53_LVBus994208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.03978148660548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch334543": {
      "bus_from": "53_LVBus994208",
      "bus_to": "53_LVBus994209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.94938858360753,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch346438": {
      "bus_from": "53_LVBus994209",
      "bus_to": "53_LVBus994212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.94981514189533,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch019356": {
      "bus_from": "53_LVBus994209",
      "bus_to": "53_LVBus994210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.74137566921382,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch528965": {
      "bus_from": "53_LVBus994210",
      "bus_to": "53_LVBus994211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.773222565931235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch817249": {
      "bus_from": "53_MVLV48973_LV",
      "bus_to": "53_LVBus493400",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.418129426389086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch550440": {
      "bus_from": "53_MVLV48973_LV",
      "bus_to": "53_LVBus493397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 292.89794285606655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch009910": {
      "bus_from": "53_LVBus493397",
      "bus_to": "53_LVBus493398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.93332854184777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_106363": {
      "bus_from": "53_MVBus31654",
      "bus_to": "53_MVBus31655",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 562.8844642402923,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_207082": {
      "bus_from": "53_MVBus31655",
      "bus_to": "53_MVBus31656",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 174.37319830418738,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_28389": {
      "bus_from": "53_MVBus31653",
      "bus_to": "53_MVLV31392",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 290.0127885642714,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_LVBranch168534": {
      "bus_from": "53_MVLV31392_LV",
      "bus_to": "53_LVBus493242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.21933338821812,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch235981": {
      "bus_from": "53_LVBus493242",
      "bus_to": "53_LVBus493245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.53561764667563,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch191510": {
      "bus_from": "53_LVBus493242",
      "bus_to": "53_LVBus493243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.98059598903197,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch080467": {
      "bus_from": "53_LVBus493243",
      "bus_to": "53_LVBus493244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.71614040751256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch170672": {
      "bus_from": "53_LVBus493242",
      "bus_to": "53_LVBus493246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.7377514583389,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch151469": {
      "bus_from": "53_LVBus493246",
      "bus_to": "53_LVBus493247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.20240507719528,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch247628": {
      "bus_from": "53_LVBus493247",
      "bus_to": "53_LVBus493248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.94556899091887,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch154497": {
      "bus_from": "53_LVBus493247",
      "bus_to": "53_LVBus493249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.89430055160534,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch188181": {
      "bus_from": "53_LVBus493249",
      "bus_to": "53_LVBus493250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.81549882169921,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch049923": {
      "bus_from": "53_LVBus493249",
      "bus_to": "53_LVBus493251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.68549355042445,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch167168": {
      "bus_from": "53_LVBus493242",
      "bus_to": "53_LVBus493252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.2813109224411,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch241929": {
      "bus_from": "53_LVBus493252",
      "bus_to": "53_LVBus493254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.38264389041824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch192872": {
      "bus_from": "53_LVBus493254",
      "bus_to": "53_LVBus493256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.16695353823606,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch175757": {
      "bus_from": "53_LVBus493254",
      "bus_to": "53_LVBus493255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.83921735159261,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch000644": {
      "bus_from": "53_LVBus493252",
      "bus_to": "53_LVBus493253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.38324724095834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch403290": {
      "bus_from": "53_MVLV31392_LV",
      "bus_to": "53_LVBus493237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.46358742787125,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch129455": {
      "bus_from": "53_LVBus493237",
      "bus_to": "53_LVBus493238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.66022863348735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch151650": {
      "bus_from": "53_LVBus493238",
      "bus_to": "53_LVBus493239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.92856327564834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch450031": {
      "bus_from": "53_LVBus493239",
      "bus_to": "53_LVBus493240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.311347205869101,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch473596": {
      "bus_from": "53_MVLV48768_LV",
      "bus_to": "53_LVBus493395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.00897205817534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch579081": {
      "bus_from": "53_LVBus493395",
      "bus_to": "53_LVBus1026609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.19045277987894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch833499": {
      "bus_from": "53_LVBus1026609",
      "bus_to": "53_LVBus1026610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.040966591616886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch819210": {
      "bus_from": "53_LVBus1026610",
      "bus_to": "53_LVBus1026611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.171846418876996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch487614": {
      "bus_from": "53_LVBus1026610",
      "bus_to": "53_LVBus1026612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.48772981956078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch791214": {
      "bus_from": "53_LVBus1026612",
      "bus_to": "53_LVBus1026613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.043500461225786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch769384": {
      "bus_from": "53_LVBus1026613",
      "bus_to": "53_LVBus1026614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.900505869345984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch592104": {
      "bus_from": "53_LVBus1026614",
      "bus_to": "53_LVBus1026615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.22696725906244,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch407393": {
      "bus_from": "53_LVBus1026615",
      "bus_to": "53_LVBus1026616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.65423684460564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch618084": {
      "bus_from": "53_LVBus1026613",
      "bus_to": "53_LVBus1026617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.377039400166552,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch732754": {
      "bus_from": "53_MVLV48768_LV",
      "bus_to": "53_LVBus493393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.80815229117597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch473595": {
      "bus_from": "53_LVBus493393",
      "bus_to": "53_LVBus1016204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.8591711911908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch627226": {
      "bus_from": "53_LVBus1016204",
      "bus_to": "53_LVBus1035073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.92011763147837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch252085": {
      "bus_from": "53_LVBus1035073",
      "bus_to": "53_LVBus1035077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.50691297192617,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch181683": {
      "bus_from": "53_LVBus1035077",
      "bus_to": "53_LVBus1035078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.05489109586752,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch002057": {
      "bus_from": "53_LVBus1035078",
      "bus_to": "53_LVBus1035079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 166.21698601439888,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch012561": {
      "bus_from": "53_LVBus1035073",
      "bus_to": "53_LVBus1035074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.94756727116426,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch320728": {
      "bus_from": "53_LVBus1035074",
      "bus_to": "53_LVBus1035076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.57946867548367,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch019577": {
      "bus_from": "53_LVBus1035074",
      "bus_to": "53_LVBus1035075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.694282283934555,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch486733": {
      "bus_from": "53_LVBus1016204",
      "bus_to": "53_LVBus1036727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.6162616086909,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch611556": {
      "bus_from": "53_MVLV48768_LV",
      "bus_to": "53_LVBus493383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.87966955593158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch700585": {
      "bus_from": "53_LVBus493383",
      "bus_to": "53_LVBus493384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.351779878480585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch721628": {
      "bus_from": "53_LVBus493384",
      "bus_to": "53_LVBus493385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.86984349084254,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch699617": {
      "bus_from": "53_LVBus493385",
      "bus_to": "53_LVBus493388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.58311159103751,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch395786": {
      "bus_from": "53_LVBus493388",
      "bus_to": "53_LVBus493389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.507938909850186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch548065": {
      "bus_from": "53_LVBus493385",
      "bus_to": "53_LVBus493386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.875896755414647,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch463114": {
      "bus_from": "53_LVBus493386",
      "bus_to": "53_LVBus493387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.203177701227766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch595451": {
      "bus_from": "53_LVBus493383",
      "bus_to": "53_LVBus493390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.32758206624835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch794212": {
      "bus_from": "53_LVBus493390",
      "bus_to": "53_LVBus493391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.55131273876098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch853988": {
      "bus_from": "53_MVLV48768_LV",
      "bus_to": "53_LVBus493381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.40872462793327,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch848940": {
      "bus_from": "53_MVLV44886_LV",
      "bus_to": "53_LVBus493370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.98704746547886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch851301": {
      "bus_from": "53_LVBus493370",
      "bus_to": "53_LVBus493371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.583455728657285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch652968": {
      "bus_from": "53_LVBus493371",
      "bus_to": "53_LVBus493372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.2814132939425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch727322": {
      "bus_from": "53_LVBus493372",
      "bus_to": "53_LVBus1022436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.413494605588784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch396114": {
      "bus_from": "53_LVBus493372",
      "bus_to": "53_LVBus1030239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.9895136442654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch625268": {
      "bus_from": "53_LVBus1030239",
      "bus_to": "53_LVBus1030240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.749642720650414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch583597": {
      "bus_from": "53_LVBus1030240",
      "bus_to": "53_LVBus1030241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.837887226096754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch777529": {
      "bus_from": "53_LVBus1030241",
      "bus_to": "53_LVBus1030243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.660779168334868,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch370720": {
      "bus_from": "53_LVBus1030241",
      "bus_to": "53_LVBus1030242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.773953227911726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch560034": {
      "bus_from": "53_LVBus1030239",
      "bus_to": "53_LVBus1030244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.09890298969381,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch018624": {
      "bus_from": "53_LVBus1030244",
      "bus_to": "53_LVBus1030245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.371476250852155,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch736943": {
      "bus_from": "53_MVLV44886_LV",
      "bus_to": "53_LVBus493363",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.68611601846781,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch551497": {
      "bus_from": "53_LVBus493363",
      "bus_to": "53_LVBus493364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.18511472383587,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch824792": {
      "bus_from": "53_LVBus493364",
      "bus_to": "53_LVBus493365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.092291896913398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch815763": {
      "bus_from": "53_LVBus493365",
      "bus_to": "53_LVBus493367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.60417671450681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch408917": {
      "bus_from": "53_LVBus493365",
      "bus_to": "53_LVBus493366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.121441910252626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch507880": {
      "bus_from": "53_LVBus493363",
      "bus_to": "53_LVBus493368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.571622792026538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch860176": {
      "bus_from": "53_MVLV44886_LV",
      "bus_to": "53_LVBus493356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 241.467586566304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch853301": {
      "bus_from": "53_LVBus493356",
      "bus_to": "53_LVBus493359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.003232354195511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch124103": {
      "bus_from": "53_LVBus493359",
      "bus_to": "53_LVBus493360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.84883271360295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch048640": {
      "bus_from": "53_LVBus493360",
      "bus_to": "53_LVBus493361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.93153623105178,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch377268": {
      "bus_from": "53_LVBus493356",
      "bus_to": "53_LVBus493357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.9774318782929,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch353951": {
      "bus_from": "53_LVBus493357",
      "bus_to": "53_LVBus493358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.8210895013428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch638980": {
      "bus_from": "53_MVLV44886_LV",
      "bus_to": "53_LVBus493347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.59787600525875,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch858054": {
      "bus_from": "53_LVBus493347",
      "bus_to": "53_LVBus493348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.71544529497854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch454568": {
      "bus_from": "53_LVBus493348",
      "bus_to": "53_LVBus493349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.57379661438049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch560383": {
      "bus_from": "53_LVBus493349",
      "bus_to": "53_LVBus493350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.89672755944793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch616187": {
      "bus_from": "53_LVBus493350",
      "bus_to": "53_LVBus493351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.64496769845361,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch742028": {
      "bus_from": "53_LVBus493351",
      "bus_to": "53_LVBus493352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.6715182307149,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch508954": {
      "bus_from": "53_LVBus493352",
      "bus_to": "53_LVBus493353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.134043284971327,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch534164": {
      "bus_from": "53_LVBus493351",
      "bus_to": "53_LVBus493354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.14584800405622,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch394799": {
      "bus_from": "53_MVLV11607_LV",
      "bus_to": "53_LVBus493090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.447352434469096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch217914": {
      "bus_from": "53_LVBus493090",
      "bus_to": "53_LVBus493091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.15819712122415,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch592572": {
      "bus_from": "53_LVBus493091",
      "bus_to": "53_LVBus493094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.56070748197834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch086086": {
      "bus_from": "53_LVBus493091",
      "bus_to": "53_LVBus493092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.00545246179118,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch605103": {
      "bus_from": "53_LVBus493092",
      "bus_to": "53_LVBus493093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.052747910577566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch752871": {
      "bus_from": "53_MVLV11607_LV",
      "bus_to": "53_LVBus493074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.27014533722188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch339877": {
      "bus_from": "53_LVBus493074",
      "bus_to": "53_LVBus493075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.28347391252155,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch364198": {
      "bus_from": "53_LVBus493075",
      "bus_to": "53_LVBus493076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.67044378389457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch196649": {
      "bus_from": "53_LVBus493076",
      "bus_to": "53_LVBus493077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.38999598511997,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch669575": {
      "bus_from": "53_LVBus493077",
      "bus_to": "53_LVBus493079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.38313424081142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch328978": {
      "bus_from": "53_LVBus493077",
      "bus_to": "53_LVBus493078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.389203675746224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch222568": {
      "bus_from": "53_LVBus493075",
      "bus_to": "53_LVBus493080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.23070146810218,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch289358": {
      "bus_from": "53_LVBus493080",
      "bus_to": "53_LVBus493081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.86254390389209,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch244133": {
      "bus_from": "53_LVBus493081",
      "bus_to": "53_LVBus493085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.38295634565645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch489822": {
      "bus_from": "53_LVBus493085",
      "bus_to": "53_LVBus493087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.3215463176368,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch179635": {
      "bus_from": "53_LVBus493085",
      "bus_to": "53_LVBus493086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.72702174515692,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch047940": {
      "bus_from": "53_LVBus493081",
      "bus_to": "53_LVBus493082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.90320001451161,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch264045": {
      "bus_from": "53_LVBus493082",
      "bus_to": "53_LVBus493083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.34235908082655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch095892": {
      "bus_from": "53_LVBus493082",
      "bus_to": "53_LVBus493084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 165.624618739018,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch204963": {
      "bus_from": "53_LVBus493080",
      "bus_to": "53_LVBus493088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.93923880984651,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_172096": {
      "bus_from": "53_MVBus31649",
      "bus_to": "53_MVLV80372",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 143.5563088417057,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch743023": {
      "bus_from": "53_MVLV80372_LV",
      "bus_to": "53_LVBus493660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.521375474548442,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch198255": {
      "bus_from": "53_LVBus493660",
      "bus_to": "53_LVBus493661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.315105485664155,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch001450": {
      "bus_from": "53_LVBus493661",
      "bus_to": "53_LVBus493662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.26073475856234,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch709070": {
      "bus_from": "53_LVBus493662",
      "bus_to": "53_LVBus493666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.518719241555395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch355914": {
      "bus_from": "53_LVBus493662",
      "bus_to": "53_LVBus493663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 182.4389655918142,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch240863": {
      "bus_from": "53_LVBus493662",
      "bus_to": "53_LVBus493664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 169.3400057424426,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch130916": {
      "bus_from": "53_LVBus493664",
      "bus_to": "53_LVBus493665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.170389213428884,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch435445": {
      "bus_from": "53_MVLV80372_LV",
      "bus_to": "53_LVBus493656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.375905844489246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch026798": {
      "bus_from": "53_LVBus493656",
      "bus_to": "53_LVBus493657",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.78508354139966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch158331": {
      "bus_from": "53_LVBus493657",
      "bus_to": "53_LVBus493658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.45225342686398,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch493774": {
      "bus_from": "53_MVLV80372_LV",
      "bus_to": "53_LVBus493649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.346074657467344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch042831": {
      "bus_from": "53_LVBus493649",
      "bus_to": "53_LVBus493651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.83750465103896,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch281192": {
      "bus_from": "53_LVBus493651",
      "bus_to": "53_LVBus493652",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.63361305087446,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch264342": {
      "bus_from": "53_LVBus493652",
      "bus_to": "53_LVBus493654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.70009216737549,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch153500": {
      "bus_from": "53_LVBus493652",
      "bus_to": "53_LVBus493653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.41269804558351,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch026797": {
      "bus_from": "53_LVBus493649",
      "bus_to": "53_LVBus493650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.37500148199211,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch597640": {
      "bus_from": "53_MVLV14718_LV",
      "bus_to": "53_LVBus493109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.170076925134408,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch237614": {
      "bus_from": "53_LVBus493109",
      "bus_to": "53_LVBus493110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.098652621897177,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch237532": {
      "bus_from": "53_LVBus493110",
      "bus_to": "53_LVBus493111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.460192557539926,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch356257": {
      "bus_from": "53_LVBus493111",
      "bus_to": "53_LVBus493112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.24077285883078,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch800763": {
      "bus_from": "53_LVBus493112",
      "bus_to": "53_LVBus493113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.434723825695635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch138931": {
      "bus_from": "53_LVBus493109",
      "bus_to": "53_LVBus493114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.9161444213203,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch661319": {
      "bus_from": "53_MVLV14718_LV",
      "bus_to": "53_LVBus493107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.142357270237518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch582917": {
      "bus_from": "53_LVBus493107",
      "bus_to": "53_LVBus1025907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.289539706901877,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch773057": {
      "bus_from": "53_LVBus1025907",
      "bus_to": "53_LVBus1025908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.64796132610285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch534771": {
      "bus_from": "53_LVBus1025908",
      "bus_to": "53_LVBus1028404",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.84868320046223,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch481616": {
      "bus_from": "53_LVBus1028404",
      "bus_to": "53_LVBus1031291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 228.65289678544147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch857719": {
      "bus_from": "53_LVBus1031291",
      "bus_to": "53_LVBus1031292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 230.4607848232522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch440776": {
      "bus_from": "53_MVLV73742_LV",
      "bus_to": "53_LVBus493586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.617567677427985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch456401": {
      "bus_from": "53_LVBus493586",
      "bus_to": "53_LVBus493587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 225.3607147100136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch594405": {
      "bus_from": "53_MVLV73742_LV",
      "bus_to": "53_LVBus493577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.311042880782574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch720058": {
      "bus_from": "53_LVBus493577",
      "bus_to": "53_LVBus493578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 166.354675665345,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch750348": {
      "bus_from": "53_LVBus493578",
      "bus_to": "53_LVBus493579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.97729605423783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch428076": {
      "bus_from": "53_LVBus493579",
      "bus_to": "53_LVBus493580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.283146207627135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch181059": {
      "bus_from": "53_LVBus493580",
      "bus_to": "53_LVBus493581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.01291970678325,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch132561": {
      "bus_from": "53_LVBus493581",
      "bus_to": "53_LVBus493583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.05248428644455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch127263": {
      "bus_from": "53_LVBus493581",
      "bus_to": "53_LVBus493582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.75379045036942,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch733229": {
      "bus_from": "53_LVBus493578",
      "bus_to": "53_LVBus493584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.46943255539097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch637630": {
      "bus_from": "53_MVLV28332_LV",
      "bus_to": "53_LVBus493226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.223097450276207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch619309": {
      "bus_from": "53_LVBus493226",
      "bus_to": "53_LVBus493227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.339953834477093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch605842": {
      "bus_from": "53_LVBus493227",
      "bus_to": "53_LVBus493228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.96986538641357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch806002": {
      "bus_from": "53_LVBus493228",
      "bus_to": "53_LVBus493229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.90195141522209,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch553389": {
      "bus_from": "53_LVBus493229",
      "bus_to": "53_LVBus493230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.29149513184643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch497293": {
      "bus_from": "53_LVBus493229",
      "bus_to": "53_LVBus493231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.948472577279006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch756096": {
      "bus_from": "53_LVBus493231",
      "bus_to": "53_LVBus493232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.02300461562236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch766612": {
      "bus_from": "53_LVBus493232",
      "bus_to": "53_LVBus493233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.70417128654865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch736827": {
      "bus_from": "53_LVBus493233",
      "bus_to": "53_LVBus493234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.39355489516643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch378533": {
      "bus_from": "53_LVBus493233",
      "bus_to": "53_LVBus493235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.29984491619027,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch610007": {
      "bus_from": "53_MVLV28332_LV",
      "bus_to": "53_LVBus493220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.521560948821207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch608077": {
      "bus_from": "53_LVBus493220",
      "bus_to": "53_LVBus493221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.9895450978232,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch661646": {
      "bus_from": "53_LVBus493221",
      "bus_to": "53_LVBus493222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.211538498123389,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch084777": {
      "bus_from": "53_LVBus493222",
      "bus_to": "53_LVBus493223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.70389725484654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch363625": {
      "bus_from": "53_LVBus493223",
      "bus_to": "53_LVBus493224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.09394257436054,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch830990": {
      "bus_from": "53_MVLV28194_LV",
      "bus_to": "53_LVBus493205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.37581683900967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch326126": {
      "bus_from": "53_LVBus493205",
      "bus_to": "53_LVBus493206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.81559819345786,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch336081": {
      "bus_from": "53_LVBus493206",
      "bus_to": "53_LVBus493207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.560795370134166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch266998": {
      "bus_from": "53_LVBus493207",
      "bus_to": "53_LVBus493212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.46865384311411,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch083868": {
      "bus_from": "53_LVBus493207",
      "bus_to": "53_LVBus493208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.993137584580811,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch164522": {
      "bus_from": "53_LVBus493208",
      "bus_to": "53_LVBus493209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.19117562174874,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch325979": {
      "bus_from": "53_LVBus493209",
      "bus_to": "53_LVBus493210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.67911250984952,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch033531": {
      "bus_from": "53_LVBus493209",
      "bus_to": "53_LVBus493211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.1840983844109,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch310064": {
      "bus_from": "53_LVBus493206",
      "bus_to": "53_LVBus493213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.54222181139954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch362167": {
      "bus_from": "53_LVBus493213",
      "bus_to": "53_LVBus493215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.13048540369712,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch364646": {
      "bus_from": "53_LVBus493215",
      "bus_to": "53_LVBus493216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.602304577602716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch239603": {
      "bus_from": "53_LVBus493215",
      "bus_to": "53_LVBus493217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.5625297305441,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch295255": {
      "bus_from": "53_LVBus493213",
      "bus_to": "53_LVBus493218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.10450482512138,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch015574": {
      "bus_from": "53_LVBus493213",
      "bus_to": "53_LVBus493214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.49465996816718,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch593365": {
      "bus_from": "53_MVLV28194_LV",
      "bus_to": "53_LVBus493202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.34661712340409,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch132136": {
      "bus_from": "53_LVBus493202",
      "bus_to": "53_LVBus493203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 507.8714686724746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch622176": {
      "bus_from": "53_MVLV34784_LV",
      "bus_to": "53_LVBus493285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.33708541374912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch260146": {
      "bus_from": "53_LVBus493285",
      "bus_to": "53_LVBus493287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.92962794220486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch086498": {
      "bus_from": "53_LVBus493287",
      "bus_to": "53_LVBus493288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.00103614838192,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch024129": {
      "bus_from": "53_LVBus493287",
      "bus_to": "53_LVBus493289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.48434510698877,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch114669": {
      "bus_from": "53_LVBus493285",
      "bus_to": "53_LVBus493286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.97335817500138,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch413921": {
      "bus_from": "53_MVLV34784_LV",
      "bus_to": "53_LVBus493278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.9127639996516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch782659": {
      "bus_from": "53_LVBus493278",
      "bus_to": "53_LVBus493283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.79046964198365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch109585": {
      "bus_from": "53_LVBus493278",
      "bus_to": "53_LVBus493279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.04796920805575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch129036": {
      "bus_from": "53_LVBus493279",
      "bus_to": "53_LVBus493282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.057395905688345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch030278": {
      "bus_from": "53_LVBus493279",
      "bus_to": "53_LVBus493280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 253.36705437208278,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch265031": {
      "bus_from": "53_LVBus493280",
      "bus_to": "53_LVBus493281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 276.56912396649193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch518006": {
      "bus_from": "53_MVLV04499_LV",
      "bus_to": "53_LVBus493064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.733299892880485,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch153536": {
      "bus_from": "53_LVBus493064",
      "bus_to": "53_LVBus493065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.90014042136298,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch324287": {
      "bus_from": "53_LVBus493065",
      "bus_to": "53_LVBus493067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.54708103679357,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch400597": {
      "bus_from": "53_LVBus493067",
      "bus_to": "53_LVBus493070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.957355499155625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch285166": {
      "bus_from": "53_LVBus493067",
      "bus_to": "53_LVBus493068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.1602465136901,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch139945": {
      "bus_from": "53_LVBus493068",
      "bus_to": "53_LVBus493069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.415115965249804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch264635": {
      "bus_from": "53_LVBus493065",
      "bus_to": "53_LVBus493066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.66630902246238,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch649333": {
      "bus_from": "53_MVLV04499_LV",
      "bus_to": "53_LVBus493053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.892475694783233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch338543": {
      "bus_from": "53_LVBus493053",
      "bus_to": "53_LVBus493054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.338003822990366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch465935": {
      "bus_from": "53_LVBus493054",
      "bus_to": "53_LVBus493062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.33495220417455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch248466": {
      "bus_from": "53_LVBus493054",
      "bus_to": "53_LVBus493055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.64365723519471,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch126381": {
      "bus_from": "53_LVBus493055",
      "bus_to": "53_LVBus493057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.3788653872119,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch126382": {
      "bus_from": "53_LVBus493057",
      "bus_to": "53_LVBus493059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 224.53552005125226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch091455": {
      "bus_from": "53_LVBus493059",
      "bus_to": "53_LVBus493061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.15598276667237,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch012009": {
      "bus_from": "53_LVBus493059",
      "bus_to": "53_LVBus493060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 156.0665194752004,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch061681": {
      "bus_from": "53_LVBus493057",
      "bus_to": "53_LVBus493058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.00411171300547,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch035644": {
      "bus_from": "53_LVBus493055",
      "bus_to": "53_LVBus493056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 252.18742382953357,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_141149": {
      "bus_from": "53_MVBus31645",
      "bus_to": "53_MVLV41010",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 512.6898146295827,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch413917": {
      "bus_from": "53_MVLV41010_LV",
      "bus_to": "53_LVBus493345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 125.9329219426088,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch742168": {
      "bus_from": "53_MVLV41010_LV",
      "bus_to": "53_LVBus493343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.720454730734055,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch487916": {
      "bus_from": "53_MVLV27966_LV",
      "bus_to": "53_LVBus493189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.70027581773053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch530327": {
      "bus_from": "53_LVBus493189",
      "bus_to": "53_LVBus493190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.19095969381097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch859551": {
      "bus_from": "53_LVBus493190",
      "bus_to": "53_LVBus493191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.56618781896674,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch678526": {
      "bus_from": "53_MVLV27966_LV",
      "bus_to": "53_LVBus493184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 377.8892015136412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch407015": {
      "bus_from": "53_LVBus493184",
      "bus_to": "53_LVBus493185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.40971994273559,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch733057": {
      "bus_from": "53_LVBus493185",
      "bus_to": "53_LVBus493187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.62725644381535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch649980": {
      "bus_from": "53_LVBus493185",
      "bus_to": "53_LVBus493186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.0829762492631,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch519592": {
      "bus_from": "53_MVLV27966_LV",
      "bus_to": "53_LVBus493182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.23210197657085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_123966": {
      "bus_from": "53_MVBus31643",
      "bus_to": "53_MVLV77143",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 401.0663247364375,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch858894": {
      "bus_from": "53_MVLV77143_LV",
      "bus_to": "53_LVBus493631",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 158.49924197149247,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch554624": {
      "bus_from": "53_MVLV77143_LV",
      "bus_to": "53_LVBus493629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 147.26365633214527,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch832971": {
      "bus_from": "53_LVBus493629",
      "bus_to": "53_LVBus979734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.7707070949167598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch775806": {
      "bus_from": "53_LVBus979734",
      "bus_to": "53_LVBus979735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.95994446593356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch308552": {
      "bus_from": "53_LVBus979735",
      "bus_to": "53_LVBus979736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.64959385837943,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch074606": {
      "bus_from": "53_LVBus979735",
      "bus_to": "53_LVBus979737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.6133324110115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch477618": {
      "bus_from": "53_MVLV32410_LV",
      "bus_to": "53_LVBus493265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.51349573026984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch320684": {
      "bus_from": "53_LVBus493265",
      "bus_to": "53_LVBus493276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.682677861216334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch276466": {
      "bus_from": "53_LVBus493265",
      "bus_to": "53_LVBus493266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.42613757327746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch120878": {
      "bus_from": "53_LVBus493265",
      "bus_to": "53_LVBus493267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.38118587446695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch278551": {
      "bus_from": "53_LVBus493267",
      "bus_to": "53_LVBus493268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.48521214153031,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch075465": {
      "bus_from": "53_LVBus493268",
      "bus_to": "53_LVBus493269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.92741495333283,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch120814": {
      "bus_from": "53_LVBus493269",
      "bus_to": "53_LVBus493270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.1767470922203,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch241276": {
      "bus_from": "53_LVBus493270",
      "bus_to": "53_LVBus493273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.95699851076432,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch233898": {
      "bus_from": "53_LVBus493270",
      "bus_to": "53_LVBus493271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.50616436147419,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch083189": {
      "bus_from": "53_LVBus493270",
      "bus_to": "53_LVBus493272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.61633103435037,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch106984": {
      "bus_from": "53_LVBus493269",
      "bus_to": "53_LVBus493274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.11033438443687,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch169681": {
      "bus_from": "53_LVBus493267",
      "bus_to": "53_LVBus493275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.66037945309969,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch390199": {
      "bus_from": "53_MVLV32410_LV",
      "bus_to": "53_LVBus493258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.54721734531638,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch659245": {
      "bus_from": "53_LVBus493258",
      "bus_to": "53_LVBus493259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.23784195022915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch479494": {
      "bus_from": "53_LVBus493259",
      "bus_to": "53_LVBus493260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.647816721347006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch676068": {
      "bus_from": "53_LVBus493260",
      "bus_to": "53_LVBus493261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.18363827269045,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch726276": {
      "bus_from": "53_LVBus493261",
      "bus_to": "53_LVBus493263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.91503746941171,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch375723": {
      "bus_from": "53_LVBus493261",
      "bus_to": "53_LVBus493262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.45183691223626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_131654": {
      "bus_from": "53_MVBus31642",
      "bus_to": "53_MVLV22047",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.395705684320692,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_195080": {
      "bus_from": "53_MVLV22047",
      "bus_to": "53_MVBus31659",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 94.43365356468672,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_50880": {
      "bus_from": "53_MVBus31659",
      "bus_to": "53_MVLV54591",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 542.4826279880616,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_LVBranch041561": {
      "bus_from": "53_MVLV54591_LV",
      "bus_to": "53_LVBus493422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.57217131144813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch355100": {
      "bus_from": "53_LVBus493422",
      "bus_to": "53_LVBus493423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.11907409938895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch142633": {
      "bus_from": "53_LVBus493422",
      "bus_to": "53_LVBus493424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.02202430151125,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch014818": {
      "bus_from": "53_LVBus493424",
      "bus_to": "53_LVBus493425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 233.94010201243842,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch292237": {
      "bus_from": "53_MVLV54591_LV",
      "bus_to": "53_LVBus493417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.63286753487388,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch564000": {
      "bus_from": "53_LVBus493417",
      "bus_to": "53_LVBus493419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.66240719886432,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch431980": {
      "bus_from": "53_LVBus493419",
      "bus_to": "53_LVBus493420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 161.21628710998132,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch243352": {
      "bus_from": "53_LVBus493417",
      "bus_to": "53_LVBus493418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.58376332806021,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch567763": {
      "bus_from": "53_MVLV22047_LV",
      "bus_to": "53_LVBus493170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 255.0285817676053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch864097": {
      "bus_from": "53_MVLV22047_LV",
      "bus_to": "53_LVBus493167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.781216236146676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch482441": {
      "bus_from": "53_LVBus493167",
      "bus_to": "53_LVBus493168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 218.39372170681594,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_154116": {
      "bus_from": "53_MVBus31641",
      "bus_to": "53_MVLV14407",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 495.8163184424427,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch491397": {
      "bus_from": "53_MVLV14407_LV",
      "bus_to": "53_LVBus493096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.766741958111822,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch214779": {
      "bus_from": "53_LVBus493096",
      "bus_to": "53_LVBus493097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.446548322881503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch232060": {
      "bus_from": "53_LVBus493097",
      "bus_to": "53_LVBus493098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 186.71924616690188,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch345760": {
      "bus_from": "53_LVBus493098",
      "bus_to": "53_LVBus493099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 322.13413279985053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch149901": {
      "bus_from": "53_LVBus493098",
      "bus_to": "53_LVBus493100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.60842326912128,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch148433": {
      "bus_from": "53_LVBus493097",
      "bus_to": "53_LVBus493101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.8945796909615,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch096955": {
      "bus_from": "53_LVBus493101",
      "bus_to": "53_LVBus493102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 279.4462873372558,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch812178": {
      "bus_from": "53_LVBus493102",
      "bus_to": "53_LVBus493103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.28508353376187,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch021001": {
      "bus_from": "53_LVBus493101",
      "bus_to": "53_LVBus493104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 249.90137886735954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch679930": {
      "bus_from": "53_MVLV03933_LV",
      "bus_to": "53_LVBus493038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.830492088348194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch317007": {
      "bus_from": "53_LVBus493038",
      "bus_to": "53_LVBus493050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.92706791746264,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch024385": {
      "bus_from": "53_LVBus493050",
      "bus_to": "53_LVBus493051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.83176693912218,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch107144": {
      "bus_from": "53_LVBus493038",
      "bus_to": "53_LVBus493039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.316939776093854,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch658277": {
      "bus_from": "53_LVBus493039",
      "bus_to": "53_LVBus493049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.380014934474374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch208603": {
      "bus_from": "53_LVBus493039",
      "bus_to": "53_LVBus493040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.1666157372066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch088860": {
      "bus_from": "53_LVBus493040",
      "bus_to": "53_LVBus493041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.3134784947133578,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch633805": {
      "bus_from": "53_LVBus493041",
      "bus_to": "53_LVBus493043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.0770630147494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch798522": {
      "bus_from": "53_LVBus493043",
      "bus_to": "53_LVBus493044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 167.86053783987865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch174936": {
      "bus_from": "53_LVBus493044",
      "bus_to": "53_LVBus493045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.8056587801218,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch039933": {
      "bus_from": "53_LVBus493045",
      "bus_to": "53_LVBus493046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.20790754800146,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch115188": {
      "bus_from": "53_LVBus493044",
      "bus_to": "53_LVBus493047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.66638506702716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch002762": {
      "bus_from": "53_LVBus493041",
      "bus_to": "53_LVBus493042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.235726911235536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch120809": {
      "bus_from": "53_LVBus493039",
      "bus_to": "53_LVBus493048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 231.62162318754645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch823691": {
      "bus_from": "53_MVLV39662_LV",
      "bus_to": "53_LVBus493323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.83442930117842,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch727214": {
      "bus_from": "53_MVLV39662_LV",
      "bus_to": "53_LVBus493307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.892180854178687,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch703785": {
      "bus_from": "53_LVBus493307",
      "bus_to": "53_LVBus493308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.44205927624845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch368672": {
      "bus_from": "53_LVBus493308",
      "bus_to": "53_LVBus493309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.6412375120976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch295485": {
      "bus_from": "53_LVBus493308",
      "bus_to": "53_LVBus493310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.748588471848564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch162330": {
      "bus_from": "53_LVBus493310",
      "bus_to": "53_LVBus493311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.60956783270873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch041227": {
      "bus_from": "53_LVBus493310",
      "bus_to": "53_LVBus493312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 301.07604996211796,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch344595": {
      "bus_from": "53_LVBus493312",
      "bus_to": "53_LVBus493314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.02392544124895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch060050": {
      "bus_from": "53_LVBus493314",
      "bus_to": "53_LVBus493315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.97798724883863,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch178964": {
      "bus_from": "53_LVBus493312",
      "bus_to": "53_LVBus493313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.69744973073831,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch038322": {
      "bus_from": "53_LVBus493310",
      "bus_to": "53_LVBus493316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.600765430713928,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch869548": {
      "bus_from": "53_LVBus493316",
      "bus_to": "53_LVBus493317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.68812009309141,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch448129": {
      "bus_from": "53_LVBus493317",
      "bus_to": "53_LVBus493318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.6337566372534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch489315": {
      "bus_from": "53_LVBus493318",
      "bus_to": "53_LVBus493321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.23878713209634,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch464501": {
      "bus_from": "53_LVBus493318",
      "bus_to": "53_LVBus493320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.77456539624352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch395332": {
      "bus_from": "53_LVBus493318",
      "bus_to": "53_LVBus493319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.29496198797262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch532719": {
      "bus_from": "53_MVLV50038_LV",
      "bus_to": "53_LVBus493407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.809021836505366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch232916": {
      "bus_from": "53_LVBus493407",
      "bus_to": "53_LVBus493415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.38771530023884,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch073315": {
      "bus_from": "53_LVBus493407",
      "bus_to": "53_LVBus493408",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.866420157350657,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch074224": {
      "bus_from": "53_LVBus493408",
      "bus_to": "53_LVBus493409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.893387517953,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch057285": {
      "bus_from": "53_LVBus493409",
      "bus_to": "53_LVBus493410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.27662071031469,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch440893": {
      "bus_from": "53_LVBus493410",
      "bus_to": "53_LVBus493413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.91063098621153,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch010820": {
      "bus_from": "53_LVBus493410",
      "bus_to": "53_LVBus493411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.174135563010083,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch089599": {
      "bus_from": "53_LVBus493411",
      "bus_to": "53_LVBus493412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.53740966620616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch021204": {
      "bus_from": "53_LVBus493409",
      "bus_to": "53_LVBus493414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.33157523893875,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_142645": {
      "bus_from": "53_MVBus31638",
      "bus_to": "53_MVBus31639",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 284.38042455862166,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_219029": {
      "bus_from": "53_MVBus31639",
      "bus_to": "53_MVLV39664",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 407.2744148584904,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch669061": {
      "bus_from": "53_MVLV39664_LV",
      "bus_to": "53_LVBus493325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.640938924607251,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch222971": {
      "bus_from": "53_LVBus493325",
      "bus_to": "53_LVBus493327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.14938460378178,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch190459": {
      "bus_from": "53_LVBus493325",
      "bus_to": "53_LVBus493328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.3893016576224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch236426": {
      "bus_from": "53_LVBus493328",
      "bus_to": "53_LVBus493329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.47461189676865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch093075": {
      "bus_from": "53_LVBus493329",
      "bus_to": "53_LVBus493331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.44918539955908,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch327591": {
      "bus_from": "53_LVBus493331",
      "bus_to": "53_LVBus493332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.34322364829143,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch067092": {
      "bus_from": "53_LVBus493329",
      "bus_to": "53_LVBus493330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.93044932448288,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch020848": {
      "bus_from": "53_LVBus493328",
      "bus_to": "53_LVBus493333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.20431366412027,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch775049": {
      "bus_from": "53_LVBus493333",
      "bus_to": "53_LVBus493337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 307.03426381585297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch375675": {
      "bus_from": "53_LVBus493337",
      "bus_to": "53_LVBus493338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.70652423872475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch546661": {
      "bus_from": "53_LVBus493338",
      "bus_to": "53_LVBus493339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.22711809755971,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch190017": {
      "bus_from": "53_LVBus493333",
      "bus_to": "53_LVBus493334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.53993836254548,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch313710": {
      "bus_from": "53_LVBus493334",
      "bus_to": "53_LVBus493335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 181.48107792286027,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch131180": {
      "bus_from": "53_LVBus493333",
      "bus_to": "53_LVBus493336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.62571332356038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch069355": {
      "bus_from": "53_LVBus493325",
      "bus_to": "53_LVBus493340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.32919396251424,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch633199": {
      "bus_from": "53_LVBus493340",
      "bus_to": "53_LVBus493341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.48805231194221,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch043603": {
      "bus_from": "53_LVBus493325",
      "bus_to": "53_LVBus493326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.71506057311668,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_160996": {
      "bus_from": "53_MVBus31639",
      "bus_to": "53_MVLV55670",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.352566950173446,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch487569": {
      "bus_from": "53_MVLV55670_LV",
      "bus_to": "53_LVBus493459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.9296022772942,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch284560": {
      "bus_from": "53_LVBus493459",
      "bus_to": "53_LVBus493460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.7464979757481094,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch249293": {
      "bus_from": "53_LVBus493460",
      "bus_to": "53_LVBus493464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.69617503683337,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch632986": {
      "bus_from": "53_LVBus493464",
      "bus_to": "53_LVBus493465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.213784004832064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch116183": {
      "bus_from": "53_LVBus493460",
      "bus_to": "53_LVBus493466",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.96858506699055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch152574": {
      "bus_from": "53_LVBus493466",
      "bus_to": "53_LVBus493467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.56346011927245,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch085290": {
      "bus_from": "53_LVBus493466",
      "bus_to": "53_LVBus493468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.26231713975898,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch112184": {
      "bus_from": "53_LVBus493460",
      "bus_to": "53_LVBus493461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.46848823858306,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch144220": {
      "bus_from": "53_LVBus493461",
      "bus_to": "53_LVBus493462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.28284158009012,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch105330": {
      "bus_from": "53_LVBus493461",
      "bus_to": "53_LVBus493463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.35649810708753,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch488564": {
      "bus_from": "53_MVLV28182_LV",
      "bus_to": "53_LVBus493193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.304488752087039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch345899": {
      "bus_from": "53_LVBus493193",
      "bus_to": "53_LVBus493197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.431110469510216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch357333": {
      "bus_from": "53_LVBus493197",
      "bus_to": "53_LVBus493198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.59353476083109,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch106697": {
      "bus_from": "53_LVBus493193",
      "bus_to": "53_LVBus493199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.41186972002885,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch012787": {
      "bus_from": "53_LVBus493199",
      "bus_to": "53_LVBus493200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.80374417762361,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch082195": {
      "bus_from": "53_LVBus493193",
      "bus_to": "53_LVBus493194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.90681771124457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch012141": {
      "bus_from": "53_LVBus493194",
      "bus_to": "53_LVBus493195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.65317742812049,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch307927": {
      "bus_from": "53_LVBus493195",
      "bus_to": "53_LVBus493196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.04489068924063,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch566591": {
      "bus_from": "53_MVLV56361_LV",
      "bus_to": "53_LVBus493470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.670486188144107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch133290": {
      "bus_from": "53_LVBus493470",
      "bus_to": "53_LVBus493471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.905658948494231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch307972": {
      "bus_from": "53_LVBus493471",
      "bus_to": "53_LVBus493474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.18757027907927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch413212": {
      "bus_from": "53_LVBus493474",
      "bus_to": "53_LVBus493475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 289.72064555363795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch147287": {
      "bus_from": "53_LVBus493471",
      "bus_to": "53_LVBus493472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.0171007642594,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch137806": {
      "bus_from": "53_LVBus493472",
      "bus_to": "53_LVBus493473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.76826941324948,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "53_MVLV06965_consumption": {
      "bus": "53_MVLV06965",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV06965_production": {
      "bus": "53_MVLV06965",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493622_consumption": {
      "bus": "53_LVBus493622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        797.5862792387127
      ],
      "q_nom": [
        0.0,
        0.0,
        239.2758837716138
      ]
    },
    "53_LVBus493622_production": {
      "bus": "53_LVBus493622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493623_consumption": {
      "bus": "53_LVBus493623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7649.984433661071,
        0.0,
        0.0
      ],
      "q_nom": [
        2294.995330098321,
        0.0,
        0.0
      ]
    },
    "53_LVBus493623_production": {
      "bus": "53_LVBus493623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493624_consumption": {
      "bus": "53_LVBus493624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493624_production": {
      "bus": "53_LVBus493624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493625_consumption": {
      "bus": "53_LVBus493625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493625_production": {
      "bus": "53_LVBus493625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493626_consumption": {
      "bus": "53_LVBus493626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3072.929330983006,
        448.99949360106154,
        0.0
      ],
      "q_nom": [
        921.8787992949017,
        134.69984808031845,
        0.0
      ]
    },
    "53_LVBus493626_production": {
      "bus": "53_LVBus493626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493627_consumption": {
      "bus": "53_LVBus493627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4316.551733801614,
        564.2165504774404,
        564.2165504774404
      ],
      "q_nom": [
        1294.9655201404842,
        169.2649651432321,
        169.2649651432321
      ]
    },
    "53_LVBus493627_production": {
      "bus": "53_LVBus493627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493618_consumption": {
      "bus": "53_LVBus493618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        12636.344966205264,
        0.0
      ],
      "q_nom": [
        0.0,
        3790.903489861579,
        0.0
      ]
    },
    "53_LVBus493618_production": {
      "bus": "53_LVBus493618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493619_consumption": {
      "bus": "53_LVBus493619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2166.8519352013413,
        0.0
      ],
      "q_nom": [
        0.0,
        650.0555805604024,
        0.0
      ]
    },
    "53_LVBus493619_production": {
      "bus": "53_LVBus493619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493620_consumption": {
      "bus": "53_LVBus493620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        11501.458998795326,
        10512.675766422479
      ],
      "q_nom": [
        0.0,
        3450.4376996385977,
        3153.8027299267437
      ]
    },
    "53_LVBus493620_production": {
      "bus": "53_LVBus493620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493374_consumption": {
      "bus": "53_LVBus493374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3330.4703485886553,
        0.0
      ],
      "q_nom": [
        0.0,
        999.1411045765965,
        0.0
      ]
    },
    "53_LVBus493374_production": {
      "bus": "53_LVBus493374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493375_consumption": {
      "bus": "53_LVBus493375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7454.7916816207635,
        12548.986586495539,
        539.0965448343969
      ],
      "q_nom": [
        2236.437504486229,
        3764.6959759486617,
        161.72896345031907
      ]
    },
    "53_LVBus493375_production": {
      "bus": "53_LVBus493375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493376_consumption": {
      "bus": "53_LVBus493376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        900.7548258089502,
        0.0,
        0.0
      ],
      "q_nom": [
        270.226447742685,
        0.0,
        0.0
      ]
    },
    "53_LVBus493376_production": {
      "bus": "53_LVBus493376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493377_consumption": {
      "bus": "53_LVBus493377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5334.943893940488,
        1084.2380705426137
      ],
      "q_nom": [
        0.0,
        1600.4831681821463,
        325.2714211627841
      ]
    },
    "53_LVBus493377_production": {
      "bus": "53_LVBus493377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493379_consumption": {
      "bus": "53_LVBus493379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7507.704993888998,
        4919.295801619837,
        6633.692647316916
      ],
      "q_nom": [
        2252.311498166699,
        1475.7887404859512,
        1990.1077941950748
      ]
    },
    "53_LVBus493379_production": {
      "bus": "53_LVBus493379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493378_consumption": {
      "bus": "53_LVBus493378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8522.008423445095,
        5952.028427086167,
        0.0
      ],
      "q_nom": [
        2556.6025270335285,
        1785.60852812585,
        0.0
      ]
    },
    "53_LVBus493378_production": {
      "bus": "53_LVBus493378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493520_consumption": {
      "bus": "53_LVBus493520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493520_production": {
      "bus": "53_LVBus493520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493521_consumption": {
      "bus": "53_LVBus493521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1004.4346811744265,
        0.0,
        0.0
      ],
      "q_nom": [
        301.33040435232795,
        0.0,
        0.0
      ]
    },
    "53_LVBus493521_production": {
      "bus": "53_LVBus493521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493522_consumption": {
      "bus": "53_LVBus493522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1236.9167141257135,
        1236.9167141257135,
        1236.9167141257135
      ],
      "q_nom": [
        371.075014237714,
        371.075014237714,
        371.075014237714
      ]
    },
    "53_LVBus493522_production": {
      "bus": "53_LVBus493522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493523_consumption": {
      "bus": "53_LVBus493523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1345.5912372461403
      ],
      "q_nom": [
        0.0,
        0.0,
        403.67737117384206
      ]
    },
    "53_LVBus493523_production": {
      "bus": "53_LVBus493523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493524_consumption": {
      "bus": "53_LVBus493524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493524_production": {
      "bus": "53_LVBus493524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493525_consumption": {
      "bus": "53_LVBus493525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        637.8329534289057,
        8600.051201745795,
        637.8329534289057
      ],
      "q_nom": [
        191.3498860286717,
        2580.0153605237383,
        191.3498860286717
      ]
    },
    "53_LVBus493525_production": {
      "bus": "53_LVBus493525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493172_consumption": {
      "bus": "53_LVBus493172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5313.733857911597,
        0.0,
        0.0
      ],
      "q_nom": [
        1594.120157373479,
        0.0,
        0.0
      ]
    },
    "53_LVBus493172_production": {
      "bus": "53_LVBus493172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493173_consumption": {
      "bus": "53_LVBus493173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493173_production": {
      "bus": "53_LVBus493173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493174_consumption": {
      "bus": "53_LVBus493174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6312.747343319397,
        0.0
      ],
      "q_nom": [
        0.0,
        1893.8242029958192,
        0.0
      ]
    },
    "53_LVBus493174_production": {
      "bus": "53_LVBus493174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493175_consumption": {
      "bus": "53_LVBus493175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493175_production": {
      "bus": "53_LVBus493175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493176_consumption": {
      "bus": "53_LVBus493176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4084.934755163798,
        0.0,
        0.0
      ],
      "q_nom": [
        1225.4804265491393,
        0.0,
        0.0
      ]
    },
    "53_LVBus493176_production": {
      "bus": "53_LVBus493176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493177_consumption": {
      "bus": "53_LVBus493177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        407.6954367362693
      ],
      "q_nom": [
        0.0,
        0.0,
        122.30863102088078
      ]
    },
    "53_LVBus493177_production": {
      "bus": "53_LVBus493177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493178_consumption": {
      "bus": "53_LVBus493178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5889.276118951147,
        0.0,
        0.0
      ],
      "q_nom": [
        1766.782835685344,
        0.0,
        0.0
      ]
    },
    "53_LVBus493178_production": {
      "bus": "53_LVBus493178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493179_consumption": {
      "bus": "53_LVBus493179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        355.4974133206282
      ],
      "q_nom": [
        0.0,
        0.0,
        106.64922399618845
      ]
    },
    "53_LVBus493179_production": {
      "bus": "53_LVBus493179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493180_consumption": {
      "bus": "53_LVBus493180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9687.334642559346,
        0.0
      ],
      "q_nom": [
        0.0,
        2906.200392767804,
        0.0
      ]
    },
    "53_LVBus493180_production": {
      "bus": "53_LVBus493180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493570_consumption": {
      "bus": "53_LVBus493570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493570_production": {
      "bus": "53_LVBus493570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493572_consumption": {
      "bus": "53_LVBus493572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493572_production": {
      "bus": "53_LVBus493572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493575_consumption": {
      "bus": "53_LVBus493575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        994.0534718438107,
        0.0,
        0.0
      ],
      "q_nom": [
        298.2160415531432,
        0.0,
        0.0
      ]
    },
    "53_LVBus493575_production": {
      "bus": "53_LVBus493575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493573_consumption": {
      "bus": "53_LVBus493573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493573_production": {
      "bus": "53_LVBus493573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493574_consumption": {
      "bus": "53_LVBus493574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        184.22595443240058,
        336.8395975244594,
        0.0
      ],
      "q_nom": [
        55.267786329720174,
        101.05187925733782,
        0.0
      ]
    },
    "53_LVBus493574_production": {
      "bus": "53_LVBus493574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493571_consumption": {
      "bus": "53_LVBus493571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        393.1388550588173,
        0.0
      ],
      "q_nom": [
        0.0,
        117.94165651764519,
        0.0
      ]
    },
    "53_LVBus493571_production": {
      "bus": "53_LVBus493571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493593_consumption": {
      "bus": "53_LVBus493593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3520.275699043753,
        0.0,
        0.0
      ],
      "q_nom": [
        1056.0827097131257,
        0.0,
        0.0
      ]
    },
    "53_LVBus493593_production": {
      "bus": "53_LVBus493593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493589_consumption": {
      "bus": "53_LVBus493589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493589_production": {
      "bus": "53_LVBus493589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493590_consumption": {
      "bus": "53_LVBus493590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1304.880698767205
      ],
      "q_nom": [
        0.0,
        0.0,
        391.4642096301615
      ]
    },
    "53_LVBus493590_production": {
      "bus": "53_LVBus493590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493591_consumption": {
      "bus": "53_LVBus493591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1827.9223259265561
      ],
      "q_nom": [
        0.0,
        0.0,
        548.3766977779668
      ]
    },
    "53_LVBus493591_production": {
      "bus": "53_LVBus493591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493293_consumption": {
      "bus": "53_LVBus493293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6747.990294117688
      ],
      "q_nom": [
        0.0,
        0.0,
        2024.3970882353062
      ]
    },
    "53_LVBus493293_production": {
      "bus": "53_LVBus493293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493295_consumption": {
      "bus": "53_LVBus493295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4168.123679227729,
        1945.5919538370213
      ],
      "q_nom": [
        0.0,
        1250.4371037683186,
        583.6775861511063
      ]
    },
    "53_LVBus493295_production": {
      "bus": "53_LVBus493295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493294_consumption": {
      "bus": "53_LVBus493294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        482.14754380806227,
        0.0
      ],
      "q_nom": [
        0.0,
        144.64426314241868,
        0.0
      ]
    },
    "53_LVBus493294_production": {
      "bus": "53_LVBus493294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493291_consumption": {
      "bus": "53_LVBus493291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6521.183068677721,
        2131.7421843300076,
        1742.9405642628435
      ],
      "q_nom": [
        1956.3549206033163,
        639.5226552990023,
        522.882169278853
      ]
    },
    "53_LVBus493291_production": {
      "bus": "53_LVBus493291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493072_consumption": {
      "bus": "53_LVBus493072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11580.646152769918,
        11580.646152769918,
        11580.646152769918
      ],
      "q_nom": [
        3474.193845830975,
        3474.193845830975,
        3474.193845830975
      ]
    },
    "53_LVBus493072_production": {
      "bus": "53_LVBus493072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493516_consumption": {
      "bus": "53_LVBus493516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493516_production": {
      "bus": "53_LVBus493516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493517_consumption": {
      "bus": "53_LVBus493517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        406.2898994543938,
        2869.840968472557,
        406.2898994543938
      ],
      "q_nom": [
        121.88696983631813,
        860.9522905417671,
        121.88696983631813
      ]
    },
    "53_LVBus493517_production": {
      "bus": "53_LVBus493517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493518_consumption": {
      "bus": "53_LVBus493518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        712.1983196438066,
        276.95248170074564,
        276.95248170074564
      ],
      "q_nom": [
        213.65949589314198,
        83.08574451022369,
        83.08574451022369
      ]
    },
    "53_LVBus493518_production": {
      "bus": "53_LVBus493518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493513_consumption": {
      "bus": "53_LVBus493513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5135.056226745136,
        5135.056226745136,
        5851.621937303782
      ],
      "q_nom": [
        1540.5168680235408,
        1540.5168680235408,
        1755.4865811911345
      ]
    },
    "53_LVBus493513_production": {
      "bus": "53_LVBus493513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493514_consumption": {
      "bus": "53_LVBus493514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        185.2438466713705,
        185.2438466713705,
        935.7089464903017
      ],
      "q_nom": [
        55.57315400141115,
        55.57315400141115,
        280.7126839470905
      ]
    },
    "53_LVBus493514_production": {
      "bus": "53_LVBus493514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493527_consumption": {
      "bus": "53_LVBus493527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1380.2683013505623,
        1380.2683013505623,
        1380.2683013505623
      ],
      "q_nom": [
        414.0804904051687,
        414.0804904051687,
        414.0804904051687
      ]
    },
    "53_LVBus493527_production": {
      "bus": "53_LVBus493527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493429_consumption": {
      "bus": "53_LVBus493429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1040.6634254875148,
        0.0,
        0.0
      ],
      "q_nom": [
        312.1990276462544,
        0.0,
        0.0
      ]
    },
    "53_LVBus493429_production": {
      "bus": "53_LVBus493429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493430_consumption": {
      "bus": "53_LVBus493430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        774.038023787482,
        0.0,
        0.0
      ],
      "q_nom": [
        232.2114071362446,
        0.0,
        0.0
      ]
    },
    "53_LVBus493430_production": {
      "bus": "53_LVBus493430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493431_consumption": {
      "bus": "53_LVBus493431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493431_production": {
      "bus": "53_LVBus493431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493427_consumption": {
      "bus": "53_LVBus493427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10011.669480510078,
        19998.613429102716,
        6562.547536060557
      ],
      "q_nom": [
        3003.500844153023,
        5999.584028730815,
        1968.764260818167
      ]
    },
    "53_LVBus493427_production": {
      "bus": "53_LVBus493427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493638_consumption": {
      "bus": "53_LVBus493638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        686.2956067514706,
        278.5676758442493
      ],
      "q_nom": [
        0.0,
        205.88868202544117,
        83.57030275327479
      ]
    },
    "53_LVBus493638_production": {
      "bus": "53_LVBus493638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493639_consumption": {
      "bus": "53_LVBus493639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        403.5505995452612,
        0.0,
        408.14109281946037
      ],
      "q_nom": [
        121.06517986357835,
        0.0,
        122.44232784583811
      ]
    },
    "53_LVBus493639_production": {
      "bus": "53_LVBus493639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493640_consumption": {
      "bus": "53_LVBus493640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        184.31836827567923,
        278.68983593709993,
        92.33401436102498
      ],
      "q_nom": [
        55.29551048270377,
        83.60695078112998,
        27.700204308307494
      ]
    },
    "53_LVBus493640_production": {
      "bus": "53_LVBus493640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493645_consumption": {
      "bus": "53_LVBus493645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5914.660303391242,
        3861.8362966510736,
        291.3407654129344
      ],
      "q_nom": [
        1774.3980910173727,
        1158.550888995322,
        87.40222962388032
      ]
    },
    "53_LVBus493645_production": {
      "bus": "53_LVBus493645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493641_consumption": {
      "bus": "53_LVBus493641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493641_production": {
      "bus": "53_LVBus493641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493644_consumption": {
      "bus": "53_LVBus493644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2646.394826912816,
        1372.2321219438415,
        2833.386665518412
      ],
      "q_nom": [
        793.9184480738447,
        411.66963658315245,
        850.0159996555236
      ]
    },
    "53_LVBus493644_production": {
      "bus": "53_LVBus493644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493642_consumption": {
      "bus": "53_LVBus493642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        158.58749251986492,
        3858.529045616153
      ],
      "q_nom": [
        0.0,
        47.57624775595948,
        1157.5587136848458
      ]
    },
    "53_LVBus493642_production": {
      "bus": "53_LVBus493642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493643_consumption": {
      "bus": "53_LVBus493643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1057.0410326716833
      ],
      "q_nom": [
        0.0,
        0.0,
        317.112309801505
      ]
    },
    "53_LVBus493643_production": {
      "bus": "53_LVBus493643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493646_consumption": {
      "bus": "53_LVBus493646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7819.168301359239,
        0.0,
        0.0
      ],
      "q_nom": [
        2345.750490407772,
        0.0,
        0.0
      ]
    },
    "53_LVBus493646_production": {
      "bus": "53_LVBus493646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493647_consumption": {
      "bus": "53_LVBus493647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4367.701065240401,
        0.0
      ],
      "q_nom": [
        0.0,
        1310.31031957212,
        0.0
      ]
    },
    "53_LVBus493647_production": {
      "bus": "53_LVBus493647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493559_consumption": {
      "bus": "53_LVBus493559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493559_production": {
      "bus": "53_LVBus493559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493560_consumption": {
      "bus": "53_LVBus493560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493560_production": {
      "bus": "53_LVBus493560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493561_consumption": {
      "bus": "53_LVBus493561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7259.469921970081,
        3342.851286099845,
        820.376166699427
      ],
      "q_nom": [
        2177.840976591024,
        1002.8553858299534,
        246.1128500098281
      ]
    },
    "53_LVBus493561_production": {
      "bus": "53_LVBus493561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493562_consumption": {
      "bus": "53_LVBus493562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        748.3705589827003,
        5349.48705590814,
        0.0
      ],
      "q_nom": [
        224.5111676948101,
        1604.846116772442,
        0.0
      ]
    },
    "53_LVBus493562_production": {
      "bus": "53_LVBus493562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493568_consumption": {
      "bus": "53_LVBus493568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        838.6169341223616,
        0.0,
        3338.409508888762
      ],
      "q_nom": [
        251.58508023670848,
        0.0,
        1001.5228526666285
      ]
    },
    "53_LVBus493568_production": {
      "bus": "53_LVBus493568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493563_consumption": {
      "bus": "53_LVBus493563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        467.0553865176584
      ],
      "q_nom": [
        0.0,
        0.0,
        140.1166159552975
      ]
    },
    "53_LVBus493563_production": {
      "bus": "53_LVBus493563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493565_consumption": {
      "bus": "53_LVBus493565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5039.0694565700915
      ],
      "q_nom": [
        0.0,
        0.0,
        1511.7208369710274
      ]
    },
    "53_LVBus493565_production": {
      "bus": "53_LVBus493565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493567_consumption": {
      "bus": "53_LVBus493567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7354.67662978471,
        0.0
      ],
      "q_nom": [
        0.0,
        2206.402988935413,
        0.0
      ]
    },
    "53_LVBus493567_production": {
      "bus": "53_LVBus493567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493566_consumption": {
      "bus": "53_LVBus493566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        263.02574242168276,
        1107.4956110446867
      ],
      "q_nom": [
        0.0,
        78.90772272650483,
        332.248683313406
      ]
    },
    "53_LVBus493566_production": {
      "bus": "53_LVBus493566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493564_consumption": {
      "bus": "53_LVBus493564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4743.435896108978,
        688.4581266630862
      ],
      "q_nom": [
        0.0,
        1423.0307688326934,
        206.53743799892587
      ]
    },
    "53_LVBus493564_production": {
      "bus": "53_LVBus493564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493550_consumption": {
      "bus": "53_LVBus493550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493550_production": {
      "bus": "53_LVBus493550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493551_consumption": {
      "bus": "53_LVBus493551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        236.77210197506417,
        873.0702939519725,
        0.0
      ],
      "q_nom": [
        71.03163059251925,
        261.92108818559177,
        0.0
      ]
    },
    "53_LVBus493551_production": {
      "bus": "53_LVBus493551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493552_consumption": {
      "bus": "53_LVBus493552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        190.73183627858177,
        649.1965101011588,
        0.0
      ],
      "q_nom": [
        57.21955088357453,
        194.7589530303476,
        0.0
      ]
    },
    "53_LVBus493552_production": {
      "bus": "53_LVBus493552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493553_consumption": {
      "bus": "53_LVBus493553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        779.3287708476969,
        0.0,
        2793.665040396932
      ],
      "q_nom": [
        233.79863125430904,
        0.0,
        838.0995121190796
      ]
    },
    "53_LVBus493553_production": {
      "bus": "53_LVBus493553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493554_consumption": {
      "bus": "53_LVBus493554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493554_production": {
      "bus": "53_LVBus493554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493556_consumption": {
      "bus": "53_LVBus493556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        103.50935840796453,
        192.32247138319696,
        498.1276514774313
      ],
      "q_nom": [
        31.052807522389358,
        57.696741414959085,
        149.43829544322938
      ]
    },
    "53_LVBus493556_production": {
      "bus": "53_LVBus493556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493555_consumption": {
      "bus": "53_LVBus493555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        200.45937634772278
      ],
      "q_nom": [
        0.0,
        0.0,
        60.13781290431683
      ]
    },
    "53_LVBus493555_production": {
      "bus": "53_LVBus493555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493557_consumption": {
      "bus": "53_LVBus493557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1046.533948971696,
        4926.4801039463455,
        0.0
      ],
      "q_nom": [
        313.9601846915088,
        1477.9440311839037,
        0.0
      ]
    },
    "53_LVBus493557_production": {
      "bus": "53_LVBus493557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493545_consumption": {
      "bus": "53_LVBus493545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        453.2466333127523,
        7556.701965482386
      ],
      "q_nom": [
        0.0,
        135.97398999382568,
        2267.0105896447158
      ]
    },
    "53_LVBus493545_production": {
      "bus": "53_LVBus493545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493547_consumption": {
      "bus": "53_LVBus493547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7526.918202009243,
        592.7366044425536
      ],
      "q_nom": [
        0.0,
        2258.0754606027726,
        177.82098133276608
      ]
    },
    "53_LVBus493547_production": {
      "bus": "53_LVBus493547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493548_consumption": {
      "bus": "53_LVBus493548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3252.2202310899233,
        307.36517894940283
      ],
      "q_nom": [
        0.0,
        975.666069326977,
        92.20955368482085
      ]
    },
    "53_LVBus493548_production": {
      "bus": "53_LVBus493548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493546_consumption": {
      "bus": "53_LVBus493546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1980.6673559342332,
        0.0
      ],
      "q_nom": [
        0.0,
        594.2002067802699,
        0.0
      ]
    },
    "53_LVBus493546_production": {
      "bus": "53_LVBus493546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493536_consumption": {
      "bus": "53_LVBus493536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2547.38185679775,
        2547.38185679775,
        2547.38185679775
      ],
      "q_nom": [
        764.214557039325,
        764.214557039325,
        764.214557039325
      ]
    },
    "53_LVBus493536_production": {
      "bus": "53_LVBus493536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493537_consumption": {
      "bus": "53_LVBus493537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1516.8327353027044,
        1516.8327353027044,
        1516.8327353027044
      ],
      "q_nom": [
        455.0498205908113,
        455.0498205908113,
        455.0498205908113
      ]
    },
    "53_LVBus493537_production": {
      "bus": "53_LVBus493537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493538_consumption": {
      "bus": "53_LVBus493538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        410.34965246625217
      ],
      "q_nom": [
        0.0,
        0.0,
        123.10489573987564
      ]
    },
    "53_LVBus493538_production": {
      "bus": "53_LVBus493538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493539_consumption": {
      "bus": "53_LVBus493539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7113.176415227274,
        0.0,
        0.0
      ],
      "q_nom": [
        2133.9529245681824,
        0.0,
        0.0
      ]
    },
    "53_LVBus493539_production": {
      "bus": "53_LVBus493539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493540_consumption": {
      "bus": "53_LVBus493540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3580.7545469730453,
        4850.655443592093,
        2987.4728112694283
      ],
      "q_nom": [
        1074.2263640919136,
        1455.196633077628,
        896.2418433808285
      ]
    },
    "53_LVBus493540_production": {
      "bus": "53_LVBus493540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493541_consumption": {
      "bus": "53_LVBus493541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        95.22314553046338,
        320.35188319060205
      ],
      "q_nom": [
        0.0,
        28.566943659139014,
        96.10556495718062
      ]
    },
    "53_LVBus493541_production": {
      "bus": "53_LVBus493541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493542_consumption": {
      "bus": "53_LVBus493542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1058.4022111138702,
        0.0,
        0.0
      ],
      "q_nom": [
        317.52066333416104,
        0.0,
        0.0
      ]
    },
    "53_LVBus493542_production": {
      "bus": "53_LVBus493542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493543_consumption": {
      "bus": "53_LVBus493543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493543_production": {
      "bus": "53_LVBus493543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493529_consumption": {
      "bus": "53_LVBus493529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        728.0898356969738,
        871.5070197977576,
        728.0898356969738
      ],
      "q_nom": [
        218.42695070909213,
        261.4521059393273,
        218.42695070909213
      ]
    },
    "53_LVBus493529_production": {
      "bus": "53_LVBus493529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493532_consumption": {
      "bus": "53_LVBus493532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        228.99881367839652,
        0.0
      ],
      "q_nom": [
        0.0,
        68.69964410351895,
        0.0
      ]
    },
    "53_LVBus493532_production": {
      "bus": "53_LVBus493532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493533_consumption": {
      "bus": "53_LVBus493533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6264.941015703324,
        0.0,
        0.0
      ],
      "q_nom": [
        1879.4823047109971,
        0.0,
        0.0
      ]
    },
    "53_LVBus493533_production": {
      "bus": "53_LVBus493533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493534_consumption": {
      "bus": "53_LVBus493534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        534.7597097500696
      ],
      "q_nom": [
        0.0,
        0.0,
        160.42791292502088
      ]
    },
    "53_LVBus493534_production": {
      "bus": "53_LVBus493534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493530_consumption": {
      "bus": "53_LVBus493530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        732.6688104393226,
        0.0,
        2830.9806945445007
      ],
      "q_nom": [
        219.80064313179676,
        0.0,
        849.2942083633502
      ]
    },
    "53_LVBus493530_production": {
      "bus": "53_LVBus493530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493531_consumption": {
      "bus": "53_LVBus493531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7143.2341101264365,
        5373.1101769488905,
        5373.1101769488905
      ],
      "q_nom": [
        2142.970233037931,
        1611.933053084667,
        1611.933053084667
      ]
    },
    "53_LVBus493531_production": {
      "bus": "53_LVBus493531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493635_consumption": {
      "bus": "53_LVBus493635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        609.5029640933939,
        853.2693467042749,
        977.7781767079241
      ],
      "q_nom": [
        182.85088922801816,
        255.98080401128246,
        293.3334530123772
      ]
    },
    "53_LVBus493635_production": {
      "bus": "53_LVBus493635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493636_consumption": {
      "bus": "53_LVBus493636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2458.5363404067098,
        0.0,
        3158.499658420941
      ],
      "q_nom": [
        737.5609021220129,
        0.0,
        947.5498975262823
      ]
    },
    "53_LVBus493636_production": {
      "bus": "53_LVBus493636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493633_consumption": {
      "bus": "53_LVBus493633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19368.317346083168,
        10362.904645133343,
        18035.300843745787
      ],
      "q_nom": [
        5810.49520382495,
        3108.871393540003,
        5410.590253123736
      ]
    },
    "53_LVBus493633_production": {
      "bus": "53_LVBus493633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493485_consumption": {
      "bus": "53_LVBus493485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1650.8141476134012,
        0.0,
        0.0
      ],
      "q_nom": [
        495.24424428402034,
        0.0,
        0.0
      ]
    },
    "53_LVBus493485_production": {
      "bus": "53_LVBus493485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493486_consumption": {
      "bus": "53_LVBus493486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6701.341916543015,
        0.0,
        3574.179526287705
      ],
      "q_nom": [
        2010.4025749629045,
        0.0,
        1072.2538578863114
      ]
    },
    "53_LVBus493486_production": {
      "bus": "53_LVBus493486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493487_consumption": {
      "bus": "53_LVBus493487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1865.1413909510284,
        7747.556744216063,
        0.0
      ],
      "q_nom": [
        559.5424172853085,
        2324.267023264819,
        0.0
      ]
    },
    "53_LVBus493487_production": {
      "bus": "53_LVBus493487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493488_consumption": {
      "bus": "53_LVBus493488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        680.8836866311628,
        8925.650977928733
      ],
      "q_nom": [
        0.0,
        204.26510598934885,
        2677.69529337862
      ]
    },
    "53_LVBus493488_production": {
      "bus": "53_LVBus493488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493489_consumption": {
      "bus": "53_LVBus493489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493489_production": {
      "bus": "53_LVBus493489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493490_consumption": {
      "bus": "53_LVBus493490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        416.9535158742051
      ],
      "q_nom": [
        0.0,
        0.0,
        125.08605476226153
      ]
    },
    "53_LVBus493490_production": {
      "bus": "53_LVBus493490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493491_consumption": {
      "bus": "53_LVBus493491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6038.972712865768,
        6038.972712865768,
        6038.972712865768
      ],
      "q_nom": [
        1811.6918138597302,
        1811.6918138597302,
        1811.6918138597302
      ]
    },
    "53_LVBus493491_production": {
      "bus": "53_LVBus493491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493480_consumption": {
      "bus": "53_LVBus493480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2425.9453968434177,
        2332.03544428192,
        2824.453459270596
      ],
      "q_nom": [
        727.7836190530253,
        699.6106332845759,
        847.3360377811788
      ]
    },
    "53_LVBus493480_production": {
      "bus": "53_LVBus493480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493481_consumption": {
      "bus": "53_LVBus493481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2026.6457506286652,
        158.70826090999546,
        158.70826090999546
      ],
      "q_nom": [
        607.9937251885996,
        47.612478272998636,
        47.612478272998636
      ]
    },
    "53_LVBus493481_production": {
      "bus": "53_LVBus493481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493482_consumption": {
      "bus": "53_LVBus493482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6614.568423202868,
        0.0,
        119.88077824866917
      ],
      "q_nom": [
        1984.3705269608604,
        0.0,
        35.96423347460075
      ]
    },
    "53_LVBus493482_production": {
      "bus": "53_LVBus493482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493483_consumption": {
      "bus": "53_LVBus493483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4097.3196949739295
      ],
      "q_nom": [
        0.0,
        0.0,
        1229.195908492179
      ]
    },
    "53_LVBus493483_production": {
      "bus": "53_LVBus493483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493478_consumption": {
      "bus": "53_LVBus493478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2243.8955609366076,
        4077.3945755744617,
        2243.8955609366076
      ],
      "q_nom": [
        673.1686682809823,
        1223.2183726723385,
        673.1686682809823
      ]
    },
    "53_LVBus493478_production": {
      "bus": "53_LVBus493478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493511_consumption": {
      "bus": "53_LVBus493511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493511_production": {
      "bus": "53_LVBus493511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493509_consumption": {
      "bus": "53_LVBus493509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22128.23233899259,
        22128.23233899259,
        22128.23233899259
      ],
      "q_nom": [
        6638.469701697777,
        6638.469701697777,
        6638.469701697777
      ]
    },
    "53_LVBus493509_production": {
      "bus": "53_LVBus493509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493498_consumption": {
      "bus": "53_LVBus493498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493498_production": {
      "bus": "53_LVBus493498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493499_consumption": {
      "bus": "53_LVBus493499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7112.380164824208,
        8129.367955905222
      ],
      "q_nom": [
        0.0,
        2133.7140494472624,
        2438.8103867715663
      ]
    },
    "53_LVBus493499_production": {
      "bus": "53_LVBus493499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493500_consumption": {
      "bus": "53_LVBus493500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1316.458664426842,
        6170.575817865694,
        0.0
      ],
      "q_nom": [
        394.9375993280526,
        1851.1727453597082,
        0.0
      ]
    },
    "53_LVBus493500_production": {
      "bus": "53_LVBus493500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493501_consumption": {
      "bus": "53_LVBus493501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        963.2974109943111,
        0.0
      ],
      "q_nom": [
        0.0,
        288.9892232982933,
        0.0
      ]
    },
    "53_LVBus493501_production": {
      "bus": "53_LVBus493501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493507_consumption": {
      "bus": "53_LVBus493507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        706.8913046972989,
        1228.4837992828843,
        294.8092343267619
      ],
      "q_nom": [
        212.06739140918967,
        368.5451397848653,
        88.44277029802856
      ]
    },
    "53_LVBus493507_production": {
      "bus": "53_LVBus493507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493502_consumption": {
      "bus": "53_LVBus493502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1417.8764280654352,
        3385.5216188330246,
        5651.41745940539
      ],
      "q_nom": [
        425.3629284196306,
        1015.6564856499074,
        1695.425237821617
      ]
    },
    "53_LVBus493502_production": {
      "bus": "53_LVBus493502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493505_consumption": {
      "bus": "53_LVBus493505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493505_production": {
      "bus": "53_LVBus493505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493506_consumption": {
      "bus": "53_LVBus493506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1760.8601553981346,
        1760.8601553981346,
        1760.8601553981346
      ],
      "q_nom": [
        528.2580466194404,
        528.2580466194404,
        528.2580466194404
      ]
    },
    "53_LVBus493506_production": {
      "bus": "53_LVBus493506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493503_consumption": {
      "bus": "53_LVBus493503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        136.59193703811528,
        0.0,
        0.0
      ],
      "q_nom": [
        40.97758111143458,
        0.0,
        0.0
      ]
    },
    "53_LVBus493503_production": {
      "bus": "53_LVBus493503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493504_consumption": {
      "bus": "53_LVBus493504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493504_production": {
      "bus": "53_LVBus493504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493496_consumption": {
      "bus": "53_LVBus493496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493496_production": {
      "bus": "53_LVBus493496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493493_consumption": {
      "bus": "53_LVBus493493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12338.14465858829,
        156.79871921686498,
        156.79871921686498
      ],
      "q_nom": [
        3701.443397576487,
        47.039615765059494,
        47.039615765059494
      ]
    },
    "53_LVBus493493_production": {
      "bus": "53_LVBus493493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493494_consumption": {
      "bus": "53_LVBus493494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        387.0082918144515,
        0.0
      ],
      "q_nom": [
        0.0,
        116.10248754433545,
        0.0
      ]
    },
    "53_LVBus493494_production": {
      "bus": "53_LVBus493494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493302_consumption": {
      "bus": "53_LVBus493302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2281.4831350551826,
        515.3597727961993,
        2062.5848107399884
      ],
      "q_nom": [
        684.4449405165548,
        154.6079318388598,
        618.7754432219965
      ]
    },
    "53_LVBus493302_production": {
      "bus": "53_LVBus493302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493303_consumption": {
      "bus": "53_LVBus493303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1545.8466905904636,
        0.0,
        0.0
      ],
      "q_nom": [
        463.75400717713904,
        0.0,
        0.0
      ]
    },
    "53_LVBus493303_production": {
      "bus": "53_LVBus493303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493304_consumption": {
      "bus": "53_LVBus493304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4706.157651774737,
        2056.513349915195,
        121.92299150444366
      ],
      "q_nom": [
        1411.8472955324212,
        616.9540049745584,
        36.576897451333096
      ]
    },
    "53_LVBus493304_production": {
      "bus": "53_LVBus493304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493305_consumption": {
      "bus": "53_LVBus493305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        439.05707941449856,
        439.05707941449856,
        4746.304139464522
      ],
      "q_nom": [
        131.71712382434956,
        131.71712382434956,
        1423.8912418393568
      ]
    },
    "53_LVBus493305_production": {
      "bus": "53_LVBus493305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493299_consumption": {
      "bus": "53_LVBus493299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2893.2224247730296,
        488.13103168241014,
        649.4023587923175
      ],
      "q_nom": [
        867.9667274319089,
        146.43930950472304,
        194.82070763769525
      ]
    },
    "53_LVBus493299_production": {
      "bus": "53_LVBus493299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493300_consumption": {
      "bus": "53_LVBus493300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        524.245435596726,
        0.0
      ],
      "q_nom": [
        0.0,
        157.2736306790178,
        0.0
      ]
    },
    "53_LVBus493300_production": {
      "bus": "53_LVBus493300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493456_consumption": {
      "bus": "53_LVBus493456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        105.05137249167603,
        0.0,
        0.0
      ],
      "q_nom": [
        31.51541174750281,
        0.0,
        0.0
      ]
    },
    "53_LVBus493456_production": {
      "bus": "53_LVBus493456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493457_consumption": {
      "bus": "53_LVBus493457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5225.846807431174,
        0.0,
        0.0
      ],
      "q_nom": [
        1567.754042229352,
        0.0,
        0.0
      ]
    },
    "53_LVBus493457_production": {
      "bus": "53_LVBus493457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493441_consumption": {
      "bus": "53_LVBus493441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493441_production": {
      "bus": "53_LVBus493441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493442_consumption": {
      "bus": "53_LVBus493442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3818.152935379164,
        0.0
      ],
      "q_nom": [
        0.0,
        1145.445880613749,
        0.0
      ]
    },
    "53_LVBus493442_production": {
      "bus": "53_LVBus493442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493443_consumption": {
      "bus": "53_LVBus493443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2462.8128616744866,
        0.0
      ],
      "q_nom": [
        0.0,
        738.8438585023459,
        0.0
      ]
    },
    "53_LVBus493443_production": {
      "bus": "53_LVBus493443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493444_consumption": {
      "bus": "53_LVBus493444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6794.956365108343,
        2994.692662645767,
        0.0
      ],
      "q_nom": [
        2038.4869095325028,
        898.4077987937301,
        0.0
      ]
    },
    "53_LVBus493444_production": {
      "bus": "53_LVBus493444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493445_consumption": {
      "bus": "53_LVBus493445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1096.9421748088394,
        0.0
      ],
      "q_nom": [
        0.0,
        329.0826524426518,
        0.0
      ]
    },
    "53_LVBus493445_production": {
      "bus": "53_LVBus493445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493446_consumption": {
      "bus": "53_LVBus493446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        12120.774731322343
      ],
      "q_nom": [
        0.0,
        0.0,
        3636.232419396703
      ]
    },
    "53_LVBus493446_production": {
      "bus": "53_LVBus493446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493447_consumption": {
      "bus": "53_LVBus493447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2649.457405967526,
        0.0,
        4265.775528342677
      ],
      "q_nom": [
        794.8372217902578,
        0.0,
        1279.732658502803
      ]
    },
    "53_LVBus493447_production": {
      "bus": "53_LVBus493447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493448_consumption": {
      "bus": "53_LVBus493448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1001.5015769615165,
        0.0,
        0.0
      ],
      "q_nom": [
        300.45047308845494,
        0.0,
        0.0
      ]
    },
    "53_LVBus493448_production": {
      "bus": "53_LVBus493448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493449_consumption": {
      "bus": "53_LVBus493449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2699.442889997736
      ],
      "q_nom": [
        0.0,
        0.0,
        809.8328669993208
      ]
    },
    "53_LVBus493449_production": {
      "bus": "53_LVBus493449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493451_consumption": {
      "bus": "53_LVBus493451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5374.985048894316,
        0.0,
        0.0
      ],
      "q_nom": [
        1612.4955146682946,
        0.0,
        0.0
      ]
    },
    "53_LVBus493451_production": {
      "bus": "53_LVBus493451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493450_consumption": {
      "bus": "53_LVBus493450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5830.790938057591
      ],
      "q_nom": [
        0.0,
        0.0,
        1749.2372814172772
      ]
    },
    "53_LVBus493450_production": {
      "bus": "53_LVBus493450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493452_consumption": {
      "bus": "53_LVBus493452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6454.295273543627,
        397.1842096637226,
        0.0
      ],
      "q_nom": [
        1936.2885820630881,
        119.15526289911676,
        0.0
      ]
    },
    "53_LVBus493452_production": {
      "bus": "53_LVBus493452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493453_consumption": {
      "bus": "53_LVBus493453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2623.307966583295,
        1092.8505817214568
      ],
      "q_nom": [
        0.0,
        786.9923899749886,
        327.85517451643705
      ]
    },
    "53_LVBus493453_production": {
      "bus": "53_LVBus493453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493454_consumption": {
      "bus": "53_LVBus493454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2229.9571978926274,
        0.0,
        3699.672081712558
      ],
      "q_nom": [
        668.9871593677882,
        0.0,
        1109.9016245137673
      ]
    },
    "53_LVBus493454_production": {
      "bus": "53_LVBus493454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493433_consumption": {
      "bus": "53_LVBus493433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        124.39852370675015,
        0.0,
        1337.8638017585113
      ],
      "q_nom": [
        37.319557112025045,
        0.0,
        401.3591405275534
      ]
    },
    "53_LVBus493433_production": {
      "bus": "53_LVBus493433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493434_consumption": {
      "bus": "53_LVBus493434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1260.8028361505974,
        0.0,
        0.0
      ],
      "q_nom": [
        378.2408508451792,
        0.0,
        0.0
      ]
    },
    "53_LVBus493434_production": {
      "bus": "53_LVBus493434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493435_consumption": {
      "bus": "53_LVBus493435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        898.8969396346122,
        0.0,
        5659.144379112766
      ],
      "q_nom": [
        269.66908189038367,
        0.0,
        1697.7433137338296
      ]
    },
    "53_LVBus493435_production": {
      "bus": "53_LVBus493435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493436_consumption": {
      "bus": "53_LVBus493436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7007.359311657334
      ],
      "q_nom": [
        0.0,
        0.0,
        2102.2077934972
      ]
    },
    "53_LVBus493436_production": {
      "bus": "53_LVBus493436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493437_consumption": {
      "bus": "53_LVBus493437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        577.93093170149,
        2120.5975890822256
      ],
      "q_nom": [
        0.0,
        173.379279510447,
        636.1792767246676
      ]
    },
    "53_LVBus493437_production": {
      "bus": "53_LVBus493437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493438_consumption": {
      "bus": "53_LVBus493438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5273.465019624637,
        4289.556241806297
      ],
      "q_nom": [
        0.0,
        1582.039505887391,
        1286.866872541889
      ]
    },
    "53_LVBus493438_production": {
      "bus": "53_LVBus493438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493439_consumption": {
      "bus": "53_LVBus493439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1456.5503860333474,
        0.0
      ],
      "q_nom": [
        0.0,
        436.9651158100042,
        0.0
      ]
    },
    "53_LVBus493439_production": {
      "bus": "53_LVBus493439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493144_consumption": {
      "bus": "53_LVBus493144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        395.3199211936843,
        101.66701254180593,
        561.8715965006832
      ],
      "q_nom": [
        118.59597635810529,
        30.500103762541777,
        168.56147895020493
      ]
    },
    "53_LVBus493144_production": {
      "bus": "53_LVBus493144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493145_consumption": {
      "bus": "53_LVBus493145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        689.4723034039953,
        689.4723034039953,
        689.4723034039953
      ],
      "q_nom": [
        206.84169102119859,
        206.84169102119859,
        206.84169102119859
      ]
    },
    "53_LVBus493145_production": {
      "bus": "53_LVBus493145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493146_consumption": {
      "bus": "53_LVBus493146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3610.6757100943055,
        2163.9991702325215,
        6030.908918207954
      ],
      "q_nom": [
        1083.2027130282916,
        649.1997510697564,
        1809.2726754623861
      ]
    },
    "53_LVBus493146_production": {
      "bus": "53_LVBus493146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493148_consumption": {
      "bus": "53_LVBus493148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3657.822229641429,
        7348.089741770628,
        3657.822229641429
      ],
      "q_nom": [
        1097.3466688924286,
        2204.426922531188,
        1097.3466688924286
      ]
    },
    "53_LVBus493148_production": {
      "bus": "53_LVBus493148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493149_consumption": {
      "bus": "53_LVBus493149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        241.77822918645407,
        302.1450114283618
      ],
      "q_nom": [
        0.0,
        72.53346875593621,
        90.64350342850854
      ]
    },
    "53_LVBus493149_production": {
      "bus": "53_LVBus493149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493150_consumption": {
      "bus": "53_LVBus493150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1721.5594502429287,
        0.0,
        1844.764241814573
      ],
      "q_nom": [
        516.4678350728786,
        0.0,
        553.4292725443719
      ]
    },
    "53_LVBus493150_production": {
      "bus": "53_LVBus493150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493151_consumption": {
      "bus": "53_LVBus493151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10889.008390156398,
        4386.139487217412,
        4450.093148190343
      ],
      "q_nom": [
        3266.702517046919,
        1315.8418461652236,
        1335.0279444571026
      ]
    },
    "53_LVBus493151_production": {
      "bus": "53_LVBus493151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493152_consumption": {
      "bus": "53_LVBus493152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493152_production": {
      "bus": "53_LVBus493152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493162_consumption": {
      "bus": "53_LVBus493162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        189.870731021623
      ],
      "q_nom": [
        0.0,
        0.0,
        56.961219306486896
      ]
    },
    "53_LVBus493162_production": {
      "bus": "53_LVBus493162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493163_consumption": {
      "bus": "53_LVBus493163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5296.707414637586,
        0.0
      ],
      "q_nom": [
        0.0,
        1589.0122243912758,
        0.0
      ]
    },
    "53_LVBus493163_production": {
      "bus": "53_LVBus493163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493164_consumption": {
      "bus": "53_LVBus493164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3512.3175323974897
      ],
      "q_nom": [
        0.0,
        0.0,
        1053.695259719247
      ]
    },
    "53_LVBus493164_production": {
      "bus": "53_LVBus493164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493165_consumption": {
      "bus": "53_LVBus493165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        562.6255595050203,
        368.50551733093175,
        118.82141233774203
      ],
      "q_nom": [
        168.7876678515061,
        110.55165519927952,
        35.64642370132261
      ]
    },
    "53_LVBus493165_production": {
      "bus": "53_LVBus493165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493153_consumption": {
      "bus": "53_LVBus493153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2398.455537052109,
        572.6665360733966
      ],
      "q_nom": [
        0.0,
        719.5366611156327,
        171.799960822019
      ]
    },
    "53_LVBus493153_production": {
      "bus": "53_LVBus493153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493154_consumption": {
      "bus": "53_LVBus493154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1027.6679940849885,
        0.0,
        0.0
      ],
      "q_nom": [
        308.30039822549656,
        0.0,
        0.0
      ]
    },
    "53_LVBus493154_production": {
      "bus": "53_LVBus493154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493155_consumption": {
      "bus": "53_LVBus493155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        333.28861742156215,
        178.44202909337818,
        390.18152305107884
      ],
      "q_nom": [
        99.98658522646865,
        53.53260872801345,
        117.05445691532364
      ]
    },
    "53_LVBus493155_production": {
      "bus": "53_LVBus493155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493156_consumption": {
      "bus": "53_LVBus493156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        259.01025924307606,
        1555.7663524047462,
        124.04607419306392
      ],
      "q_nom": [
        77.70307777292281,
        466.72990572142385,
        37.213822257919176
      ]
    },
    "53_LVBus493156_production": {
      "bus": "53_LVBus493156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493157_consumption": {
      "bus": "53_LVBus493157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        136.33304149856926,
        136.33304149856926,
        6157.837664413722
      ],
      "q_nom": [
        40.89991244957078,
        40.89991244957078,
        1847.3512993241166
      ]
    },
    "53_LVBus493157_production": {
      "bus": "53_LVBus493157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493159_consumption": {
      "bus": "53_LVBus493159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3876.149252998522,
        3876.149252998522,
        3876.149252998522
      ],
      "q_nom": [
        1162.8447758995567,
        1162.8447758995567,
        1162.8447758995567
      ]
    },
    "53_LVBus493159_production": {
      "bus": "53_LVBus493159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493158_consumption": {
      "bus": "53_LVBus493158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2738.3987903044695,
        196.16572270391268
      ],
      "q_nom": [
        0.0,
        821.5196370913408,
        58.8497168111738
      ]
    },
    "53_LVBus493158_production": {
      "bus": "53_LVBus493158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493160_consumption": {
      "bus": "53_LVBus493160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        89.28813411168635
      ],
      "q_nom": [
        0.0,
        0.0,
        26.786440233505903
      ]
    },
    "53_LVBus493160_production": {
      "bus": "53_LVBus493160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493161_consumption": {
      "bus": "53_LVBus493161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        758.2895240666812,
        3845.0756010356345,
        0.0
      ],
      "q_nom": [
        227.48685722000437,
        1153.5226803106902,
        0.0
      ]
    },
    "53_LVBus493161_production": {
      "bus": "53_LVBus493161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493147_consumption": {
      "bus": "53_LVBus493147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3609.4581166714124,
        3609.4581166714124,
        3609.4581166714124
      ],
      "q_nom": [
        1082.8374350014237,
        1082.8374350014237,
        1082.8374350014237
      ]
    },
    "53_LVBus493147_production": {
      "bus": "53_LVBus493147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493135_consumption": {
      "bus": "53_LVBus493135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4266.2862935755775,
        0.0
      ],
      "q_nom": [
        0.0,
        1279.8858880726732,
        0.0
      ]
    },
    "53_LVBus493135_production": {
      "bus": "53_LVBus493135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493136_consumption": {
      "bus": "53_LVBus493136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        337.1168948753191,
        337.1168948753191,
        337.1168948753191
      ],
      "q_nom": [
        101.13506846259573,
        101.13506846259573,
        101.13506846259573
      ]
    },
    "53_LVBus493136_production": {
      "bus": "53_LVBus493136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493142_consumption": {
      "bus": "53_LVBus493142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8225.458971975013,
        0.0,
        0.0
      ],
      "q_nom": [
        2467.637691592504,
        0.0,
        0.0
      ]
    },
    "53_LVBus493142_production": {
      "bus": "53_LVBus493142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493137_consumption": {
      "bus": "53_LVBus493137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1520.1522541506893,
        1520.1522541506893,
        4384.545606861945
      ],
      "q_nom": [
        456.0456762452068,
        456.0456762452068,
        1315.3636820585834
      ]
    },
    "53_LVBus493137_production": {
      "bus": "53_LVBus493137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493138_consumption": {
      "bus": "53_LVBus493138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1872.6499376748616,
        1872.6499376748616,
        1872.6499376748616
      ],
      "q_nom": [
        561.7949813024585,
        561.7949813024585,
        561.7949813024585
      ]
    },
    "53_LVBus493138_production": {
      "bus": "53_LVBus493138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493139_consumption": {
      "bus": "53_LVBus493139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        715.2359752944539,
        705.0867158264696,
        10486.512065929837
      ],
      "q_nom": [
        214.57079258833616,
        211.52601474794088,
        3145.953619778951
      ]
    },
    "53_LVBus493139_production": {
      "bus": "53_LVBus493139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493140_consumption": {
      "bus": "53_LVBus493140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7932.534203904987,
        1044.99767208492,
        0.0
      ],
      "q_nom": [
        2379.760261171496,
        313.499301625476,
        0.0
      ]
    },
    "53_LVBus493140_production": {
      "bus": "53_LVBus493140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493141_consumption": {
      "bus": "53_LVBus493141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5046.497966048871,
        0.0
      ],
      "q_nom": [
        0.0,
        1513.9493898146611,
        0.0
      ]
    },
    "53_LVBus493141_production": {
      "bus": "53_LVBus493141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493126_consumption": {
      "bus": "53_LVBus493126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4208.359160934172,
        359.889279285697,
        6651.388437106223
      ],
      "q_nom": [
        1262.5077482802515,
        107.9667837857091,
        1995.4165311318668
      ]
    },
    "53_LVBus493126_production": {
      "bus": "53_LVBus493126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493127_consumption": {
      "bus": "53_LVBus493127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493127_production": {
      "bus": "53_LVBus493127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493128_consumption": {
      "bus": "53_LVBus493128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2423.4015641111782,
        929.5708296767026,
        3282.4175853289607
      ],
      "q_nom": [
        727.0204692333534,
        278.8712489030108,
        984.7252755986882
      ]
    },
    "53_LVBus493128_production": {
      "bus": "53_LVBus493128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493133_consumption": {
      "bus": "53_LVBus493133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        639.9058169066661,
        0.0
      ],
      "q_nom": [
        0.0,
        191.97174507199983,
        0.0
      ]
    },
    "53_LVBus493133_production": {
      "bus": "53_LVBus493133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493129_consumption": {
      "bus": "53_LVBus493129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5288.892811389934,
        0.0
      ],
      "q_nom": [
        0.0,
        1586.66784341698,
        0.0
      ]
    },
    "53_LVBus493129_production": {
      "bus": "53_LVBus493129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493130_consumption": {
      "bus": "53_LVBus493130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8448.952864759207,
        3667.735151923369
      ],
      "q_nom": [
        0.0,
        2534.685859427762,
        1100.3205455770105
      ]
    },
    "53_LVBus493130_production": {
      "bus": "53_LVBus493130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493131_consumption": {
      "bus": "53_LVBus493131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2796.2854399985667,
        5737.709237461854,
        641.5861309055339
      ],
      "q_nom": [
        838.88563199957,
        1721.3127712385563,
        192.47583927166016
      ]
    },
    "53_LVBus493131_production": {
      "bus": "53_LVBus493131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493132_consumption": {
      "bus": "53_LVBus493132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5694.260324265464,
        0.0,
        0.0
      ],
      "q_nom": [
        1708.2780972796393,
        0.0,
        0.0
      ]
    },
    "53_LVBus493132_production": {
      "bus": "53_LVBus493132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493120_consumption": {
      "bus": "53_LVBus493120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493120_production": {
      "bus": "53_LVBus493120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493121_consumption": {
      "bus": "53_LVBus493121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        204.53123206995397,
        0.0,
        709.9894464577602
      ],
      "q_nom": [
        61.359369620986186,
        0.0,
        212.99683393732806
      ]
    },
    "53_LVBus493121_production": {
      "bus": "53_LVBus493121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493124_consumption": {
      "bus": "53_LVBus493124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3491.4405306432272,
        3491.4405306432272,
        3491.4405306432272
      ],
      "q_nom": [
        1047.4321591929681,
        1047.4321591929681,
        1047.4321591929681
      ]
    },
    "53_LVBus493124_production": {
      "bus": "53_LVBus493124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493122_consumption": {
      "bus": "53_LVBus493122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        301.4225334692813,
        9199.831173902936,
        301.4225334692813
      ],
      "q_nom": [
        90.42676004078439,
        2759.9493521708805,
        90.42676004078439
      ]
    },
    "53_LVBus493122_production": {
      "bus": "53_LVBus493122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493123_consumption": {
      "bus": "53_LVBus493123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3046.7211344765287
      ],
      "q_nom": [
        0.0,
        0.0,
        914.0163403429586
      ]
    },
    "53_LVBus493123_production": {
      "bus": "53_LVBus493123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus979745_consumption": {
      "bus": "53_LVBus979745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        461.5313196378132
      ],
      "q_nom": [
        0.0,
        0.0,
        138.45939589134397
      ]
    },
    "53_LVBus979745_production": {
      "bus": "53_LVBus979745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus991173_consumption": {
      "bus": "53_LVBus991173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        198.56276277039225,
        0.0
      ],
      "q_nom": [
        0.0,
        59.56882883111767,
        0.0
      ]
    },
    "53_LVBus991173_production": {
      "bus": "53_LVBus991173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus981313_consumption": {
      "bus": "53_LVBus981313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4989.437869338849,
        0.0,
        0.0
      ],
      "q_nom": [
        1496.8313608016547,
        0.0,
        0.0
      ]
    },
    "53_LVBus981313_production": {
      "bus": "53_LVBus981313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus981314_consumption": {
      "bus": "53_LVBus981314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3431.678203925697,
        0.0,
        511.3910687959985
      ],
      "q_nom": [
        1029.503461177709,
        0.0,
        153.41732063879954
      ]
    },
    "53_LVBus981314_production": {
      "bus": "53_LVBus981314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus981315_consumption": {
      "bus": "53_LVBus981315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        437.5093587362528,
        0.0,
        5662.934274107981
      ],
      "q_nom": [
        131.25280762087584,
        0.0,
        1698.8802822323942
      ]
    },
    "53_LVBus981315_production": {
      "bus": "53_LVBus981315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus981316_consumption": {
      "bus": "53_LVBus981316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5721.442441592043,
        246.57672647117525,
        4240.596655297571
      ],
      "q_nom": [
        1716.432732477613,
        73.97301794135257,
        1272.178996589271
      ]
    },
    "53_LVBus981316_production": {
      "bus": "53_LVBus981316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus981317_consumption": {
      "bus": "53_LVBus981317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8433.730210977903,
        452.8844673452708,
        1178.500976008313
      ],
      "q_nom": [
        2530.119063293371,
        135.86534020358124,
        353.5502928024939
      ]
    },
    "53_LVBus981317_production": {
      "bus": "53_LVBus981317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus981318_consumption": {
      "bus": "53_LVBus981318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4243.097778251829,
        3366.6186391576216,
        3366.6186391576216
      ],
      "q_nom": [
        1272.9293334755487,
        1009.9855917472864,
        1009.9855917472864
      ]
    },
    "53_LVBus981318_production": {
      "bus": "53_LVBus981318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493118_consumption": {
      "bus": "53_LVBus493118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        736.7028552621969,
        0.0,
        1101.7552179227139
      ],
      "q_nom": [
        221.01085657865906,
        0.0,
        330.5265653768142
      ]
    },
    "53_LVBus493118_production": {
      "bus": "53_LVBus493118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493606_consumption": {
      "bus": "53_LVBus493606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        589.432391194685,
        0.0,
        145.2101240142184
      ],
      "q_nom": [
        176.8297173584055,
        0.0,
        43.56303720426552
      ]
    },
    "53_LVBus493606_production": {
      "bus": "53_LVBus493606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493607_consumption": {
      "bus": "53_LVBus493607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3378.5165593273146,
        3378.5165593273146,
        3706.41332984449
      ],
      "q_nom": [
        1013.5549677981943,
        1013.5549677981943,
        1111.9239989533469
      ]
    },
    "53_LVBus493607_production": {
      "bus": "53_LVBus493607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493608_consumption": {
      "bus": "53_LVBus493608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1664.003865911141,
        1664.003865911141,
        1790.7831758504262
      ],
      "q_nom": [
        499.2011597733423,
        499.2011597733423,
        537.2349527551279
      ]
    },
    "53_LVBus493608_production": {
      "bus": "53_LVBus493608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493609_consumption": {
      "bus": "53_LVBus493609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        304.8633004260062,
        343.3691240677206,
        0.0
      ],
      "q_nom": [
        91.45899012780187,
        103.01073722031617,
        0.0
      ]
    },
    "53_LVBus493609_production": {
      "bus": "53_LVBus493609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493610_consumption": {
      "bus": "53_LVBus493610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2989.360028564048,
        2989.360028564048,
        2989.360028564048
      ],
      "q_nom": [
        896.8080085692144,
        896.8080085692144,
        896.8080085692144
      ]
    },
    "53_LVBus493610_production": {
      "bus": "53_LVBus493610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493611_consumption": {
      "bus": "53_LVBus493611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493611_production": {
      "bus": "53_LVBus493611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493612_consumption": {
      "bus": "53_LVBus493612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493612_production": {
      "bus": "53_LVBus493612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493614_consumption": {
      "bus": "53_LVBus493614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        482.04598081905084,
        377.9347443884287
      ],
      "q_nom": [
        0.0,
        144.61379424571524,
        113.38042331652862
      ]
    },
    "53_LVBus493614_production": {
      "bus": "53_LVBus493614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493615_consumption": {
      "bus": "53_LVBus493615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9024.08111449856,
        0.0
      ],
      "q_nom": [
        0.0,
        2707.224334349568,
        0.0
      ]
    },
    "53_LVBus493615_production": {
      "bus": "53_LVBus493615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493616_consumption": {
      "bus": "53_LVBus493616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        820.9487643296599,
        2452.454208380939,
        1757.7391174604086
      ],
      "q_nom": [
        246.28462929889795,
        735.7362625142816,
        527.3217352381225
      ]
    },
    "53_LVBus493616_production": {
      "bus": "53_LVBus493616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493613_consumption": {
      "bus": "53_LVBus493613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493613_production": {
      "bus": "53_LVBus493613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493597_consumption": {
      "bus": "53_LVBus493597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8454.285853949574,
        0.0,
        525.064643480079
      ],
      "q_nom": [
        2536.285756184872,
        0.0,
        157.5193930440237
      ]
    },
    "53_LVBus493597_production": {
      "bus": "53_LVBus493597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493601_consumption": {
      "bus": "53_LVBus493601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1337.4628481204227,
        4279.263988684565,
        0.0
      ],
      "q_nom": [
        401.2388544361268,
        1283.7791966053696,
        0.0
      ]
    },
    "53_LVBus493601_production": {
      "bus": "53_LVBus493601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493602_consumption": {
      "bus": "53_LVBus493602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3369.20414262182,
        0.0,
        1409.1574764651837
      ],
      "q_nom": [
        1010.7612427865461,
        0.0,
        422.74724293955506
      ]
    },
    "53_LVBus493602_production": {
      "bus": "53_LVBus493602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493603_consumption": {
      "bus": "53_LVBus493603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1667.3008522924079,
        102.64185016907568,
        191.1727495738663
      ],
      "q_nom": [
        500.19025568772236,
        30.792555050722704,
        57.35182487215989
      ]
    },
    "53_LVBus493603_production": {
      "bus": "53_LVBus493603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493604_consumption": {
      "bus": "53_LVBus493604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3429.9895658577566
      ],
      "q_nom": [
        0.0,
        0.0,
        1028.996869757327
      ]
    },
    "53_LVBus493604_production": {
      "bus": "53_LVBus493604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493598_consumption": {
      "bus": "53_LVBus493598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5919.464756645904,
        1031.5790763335801,
        1031.5790763335801
      ],
      "q_nom": [
        1775.8394269937712,
        309.47372290007405,
        309.47372290007405
      ]
    },
    "53_LVBus493598_production": {
      "bus": "53_LVBus493598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493600_consumption": {
      "bus": "53_LVBus493600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493600_production": {
      "bus": "53_LVBus493600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493599_consumption": {
      "bus": "53_LVBus493599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5906.9256593215305,
        6033.938689953936,
        283.7118586623729
      ],
      "q_nom": [
        1772.077697796459,
        1810.1816069861807,
        85.11355759871186
      ]
    },
    "53_LVBus493599_production": {
      "bus": "53_LVBus493599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493405_consumption": {
      "bus": "53_LVBus493405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4483.694642021155,
        4099.184349084457,
        2580.7613388871478
      ],
      "q_nom": [
        1345.1083926063466,
        1229.755304725337,
        774.2284016661444
      ]
    },
    "53_LVBus493405_production": {
      "bus": "53_LVBus493405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493402_consumption": {
      "bus": "53_LVBus493402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493402_production": {
      "bus": "53_LVBus493402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493403_consumption": {
      "bus": "53_LVBus493403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        838.1581215897567,
        0.0,
        3024.288734163874
      ],
      "q_nom": [
        251.44743647692698,
        0.0,
        907.2866202491622
      ]
    },
    "53_LVBus493403_production": {
      "bus": "53_LVBus493403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994213_consumption": {
      "bus": "53_LVBus994213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2339.354397837218,
        255.04982178563662,
        0.0
      ],
      "q_nom": [
        701.8063193511654,
        76.51494653569098,
        0.0
      ]
    },
    "53_LVBus994213_production": {
      "bus": "53_LVBus994213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994208_consumption": {
      "bus": "53_LVBus994208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        294.5144006067855,
        0.0
      ],
      "q_nom": [
        0.0,
        88.35432018203565,
        0.0
      ]
    },
    "53_LVBus994208_production": {
      "bus": "53_LVBus994208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994209_consumption": {
      "bus": "53_LVBus994209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994209_production": {
      "bus": "53_LVBus994209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994212_consumption": {
      "bus": "53_LVBus994212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        165.25988909997258,
        0.0,
        0.0
      ],
      "q_nom": [
        49.57796672999177,
        0.0,
        0.0
      ]
    },
    "53_LVBus994212_production": {
      "bus": "53_LVBus994212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994210_consumption": {
      "bus": "53_LVBus994210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994210_production": {
      "bus": "53_LVBus994210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994211_consumption": {
      "bus": "53_LVBus994211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7738.780561089374,
        0.0,
        4739.2588927704855
      ],
      "q_nom": [
        2321.634168326812,
        0.0,
        1421.7776678311457
      ]
    },
    "53_LVBus994211_production": {
      "bus": "53_LVBus994211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493400_consumption": {
      "bus": "53_LVBus493400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        134.9437222764085,
        134.9437222764085,
        134.9437222764085
      ],
      "q_nom": [
        40.48311668292255,
        40.48311668292255,
        40.48311668292255
      ]
    },
    "53_LVBus493400_production": {
      "bus": "53_LVBus493400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493397_consumption": {
      "bus": "53_LVBus493397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        803.7702273049277,
        701.8210487325423,
        636.4452719570373
      ],
      "q_nom": [
        241.1310681914783,
        210.54631461976268,
        190.9335815871112
      ]
    },
    "53_LVBus493397_production": {
      "bus": "53_LVBus493397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493398_consumption": {
      "bus": "53_LVBus493398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        646.1713234687066,
        3806.0177549250084,
        2060.9514715269233
      ],
      "q_nom": [
        193.851397040612,
        1141.8053264775024,
        618.285441458077
      ]
    },
    "53_LVBus493398_production": {
      "bus": "53_LVBus493398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493242_consumption": {
      "bus": "53_LVBus493242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2295.487051540853,
        0.0
      ],
      "q_nom": [
        0.0,
        688.6461154622558,
        0.0
      ]
    },
    "53_LVBus493242_production": {
      "bus": "53_LVBus493242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493245_consumption": {
      "bus": "53_LVBus493245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7538.983327870494,
        0.0,
        6004.080887210384
      ],
      "q_nom": [
        2261.694998361148,
        0.0,
        1801.2242661631153
      ]
    },
    "53_LVBus493245_production": {
      "bus": "53_LVBus493245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493243_consumption": {
      "bus": "53_LVBus493243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        461.27643021097697,
        2578.970339224929
      ],
      "q_nom": [
        0.0,
        138.3829290632931,
        773.6911017674787
      ]
    },
    "53_LVBus493243_production": {
      "bus": "53_LVBus493243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493244_consumption": {
      "bus": "53_LVBus493244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        93.77810412791418,
        230.25950035564657,
        0.0
      ],
      "q_nom": [
        28.133431238374254,
        69.07785010669397,
        0.0
      ]
    },
    "53_LVBus493244_production": {
      "bus": "53_LVBus493244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493246_consumption": {
      "bus": "53_LVBus493246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5274.982761812598,
        3361.1079390678688,
        1163.5079289145733
      ],
      "q_nom": [
        1582.4948285437795,
        1008.3323817203606,
        349.052378674372
      ]
    },
    "53_LVBus493246_production": {
      "bus": "53_LVBus493246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493247_consumption": {
      "bus": "53_LVBus493247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4787.037529924795,
        6917.391000812171,
        4787.037529924795
      ],
      "q_nom": [
        1436.1112589774386,
        2075.217300243651,
        1436.1112589774386
      ]
    },
    "53_LVBus493247_production": {
      "bus": "53_LVBus493247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493248_consumption": {
      "bus": "53_LVBus493248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        778.6376916267802,
        4066.8389283713204,
        0.0
      ],
      "q_nom": [
        233.59130748803406,
        1220.0516785113962,
        0.0
      ]
    },
    "53_LVBus493248_production": {
      "bus": "53_LVBus493248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493249_consumption": {
      "bus": "53_LVBus493249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1251.5595364314333
      ],
      "q_nom": [
        0.0,
        0.0,
        375.46786092943
      ]
    },
    "53_LVBus493249_production": {
      "bus": "53_LVBus493249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493250_consumption": {
      "bus": "53_LVBus493250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        278.03953070462495,
        0.0,
        143.94884180632707
      ],
      "q_nom": [
        83.41185921138748,
        0.0,
        43.18465254189812
      ]
    },
    "53_LVBus493250_production": {
      "bus": "53_LVBus493250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493251_consumption": {
      "bus": "53_LVBus493251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        228.9259590739449,
        0.0
      ],
      "q_nom": [
        0.0,
        68.67778772218347,
        0.0
      ]
    },
    "53_LVBus493251_production": {
      "bus": "53_LVBus493251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493252_consumption": {
      "bus": "53_LVBus493252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5070.286605608898,
        8658.332824814506,
        0.0
      ],
      "q_nom": [
        1521.0859816826694,
        2597.499847444352,
        0.0
      ]
    },
    "53_LVBus493252_production": {
      "bus": "53_LVBus493252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493254_consumption": {
      "bus": "53_LVBus493254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        505.6308885772633,
        3373.5314301494777,
        4306.119536502599
      ],
      "q_nom": [
        151.689266573179,
        1012.0594290448432,
        1291.8358609507795
      ]
    },
    "53_LVBus493254_production": {
      "bus": "53_LVBus493254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493256_consumption": {
      "bus": "53_LVBus493256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6920.650815152254,
        1599.652383439343,
        203.82753403231644
      ],
      "q_nom": [
        2076.195244545676,
        479.8957150318029,
        61.148260209694925
      ]
    },
    "53_LVBus493256_production": {
      "bus": "53_LVBus493256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493255_consumption": {
      "bus": "53_LVBus493255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        376.36294065127527,
        6841.821768382954,
        4700.144015751659
      ],
      "q_nom": [
        112.90888219538257,
        2052.5465305148864,
        1410.0432047254976
      ]
    },
    "53_LVBus493255_production": {
      "bus": "53_LVBus493255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493253_consumption": {
      "bus": "53_LVBus493253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4789.568796219532,
        0.0,
        338.1515866492595
      ],
      "q_nom": [
        1436.8706388658595,
        0.0,
        101.44547599477785
      ]
    },
    "53_LVBus493253_production": {
      "bus": "53_LVBus493253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493237_consumption": {
      "bus": "53_LVBus493237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        80.32466111689519,
        0.0,
        0.0
      ],
      "q_nom": [
        24.097398335068554,
        0.0,
        0.0
      ]
    },
    "53_LVBus493237_production": {
      "bus": "53_LVBus493237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493238_consumption": {
      "bus": "53_LVBus493238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3994.466304876764,
        7839.562180963297,
        1906.5108188202878
      ],
      "q_nom": [
        1198.339891463029,
        2351.868654288989,
        571.9532456460863
      ]
    },
    "53_LVBus493238_production": {
      "bus": "53_LVBus493238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493239_consumption": {
      "bus": "53_LVBus493239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        287.71019988736515,
        0.0
      ],
      "q_nom": [
        0.0,
        86.31305996620954,
        0.0
      ]
    },
    "53_LVBus493239_production": {
      "bus": "53_LVBus493239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493240_consumption": {
      "bus": "53_LVBus493240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        340.37791289385683,
        421.3104567436763,
        327.8777181999505
      ],
      "q_nom": [
        102.11337386815704,
        126.39313702310288,
        98.36331545998515
      ]
    },
    "53_LVBus493240_production": {
      "bus": "53_LVBus493240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493395_consumption": {
      "bus": "53_LVBus493395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        649.3259326859593,
        0.0,
        2790.1040234572497
      ],
      "q_nom": [
        194.79777980578777,
        0.0,
        837.0312070371749
      ]
    },
    "53_LVBus493395_production": {
      "bus": "53_LVBus493395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026609_consumption": {
      "bus": "53_LVBus1026609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        448.0142003221311,
        407.3555665656927
      ],
      "q_nom": [
        0.0,
        134.40426009663932,
        122.2066699697078
      ]
    },
    "53_LVBus1026609_production": {
      "bus": "53_LVBus1026609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026610_consumption": {
      "bus": "53_LVBus1026610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        910.5752307744744
      ],
      "q_nom": [
        0.0,
        0.0,
        273.1725692323423
      ]
    },
    "53_LVBus1026610_production": {
      "bus": "53_LVBus1026610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026611_consumption": {
      "bus": "53_LVBus1026611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026611_production": {
      "bus": "53_LVBus1026611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026612_consumption": {
      "bus": "53_LVBus1026612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026612_production": {
      "bus": "53_LVBus1026612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026613_consumption": {
      "bus": "53_LVBus1026613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026613_production": {
      "bus": "53_LVBus1026613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026614_consumption": {
      "bus": "53_LVBus1026614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026614_production": {
      "bus": "53_LVBus1026614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026615_consumption": {
      "bus": "53_LVBus1026615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2660.5188000776902,
        2660.5188000776902,
        2660.5188000776902
      ],
      "q_nom": [
        798.155640023307,
        798.155640023307,
        798.155640023307
      ]
    },
    "53_LVBus1026615_production": {
      "bus": "53_LVBus1026615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026616_consumption": {
      "bus": "53_LVBus1026616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1592.2217823861483,
        524.9355933633433,
        2245.2324568764225
      ],
      "q_nom": [
        477.6665347158445,
        157.480678009003,
        673.5697370629267
      ]
    },
    "53_LVBus1026616_production": {
      "bus": "53_LVBus1026616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026617_consumption": {
      "bus": "53_LVBus1026617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1026617_production": {
      "bus": "53_LVBus1026617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493393_consumption": {
      "bus": "53_LVBus493393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493393_production": {
      "bus": "53_LVBus493393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1016204_consumption": {
      "bus": "53_LVBus1016204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        604.2424261396291,
        0.0
      ],
      "q_nom": [
        0.0,
        181.27272784188872,
        0.0
      ]
    },
    "53_LVBus1016204_production": {
      "bus": "53_LVBus1016204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035073_consumption": {
      "bus": "53_LVBus1035073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2089.8221568881418,
        0.0
      ],
      "q_nom": [
        0.0,
        626.9466470664426,
        0.0
      ]
    },
    "53_LVBus1035073_production": {
      "bus": "53_LVBus1035073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035077_consumption": {
      "bus": "53_LVBus1035077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035077_production": {
      "bus": "53_LVBus1035077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035078_consumption": {
      "bus": "53_LVBus1035078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035078_production": {
      "bus": "53_LVBus1035078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035079_consumption": {
      "bus": "53_LVBus1035079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035079_production": {
      "bus": "53_LVBus1035079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035074_consumption": {
      "bus": "53_LVBus1035074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        262.3767611695415,
        5012.608056685924,
        407.72943531158137
      ],
      "q_nom": [
        78.71302835086244,
        1503.782417005777,
        122.3188305934744
      ]
    },
    "53_LVBus1035074_production": {
      "bus": "53_LVBus1035074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035076_consumption": {
      "bus": "53_LVBus1035076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8038.212937808548,
        0.0,
        7831.24123206518
      ],
      "q_nom": [
        2411.4638813425645,
        0.0,
        2349.372369619554
      ]
    },
    "53_LVBus1035076_production": {
      "bus": "53_LVBus1035076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035075_consumption": {
      "bus": "53_LVBus1035075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5935.329304647275,
        0.0,
        0.0
      ],
      "q_nom": [
        1780.5987913941826,
        0.0,
        0.0
      ]
    },
    "53_LVBus1035075_production": {
      "bus": "53_LVBus1035075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1036727_consumption": {
      "bus": "53_LVBus1036727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3007.7935558042423,
        0.0
      ],
      "q_nom": [
        0.0,
        902.3380667412727,
        0.0
      ]
    },
    "53_LVBus1036727_production": {
      "bus": "53_LVBus1036727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493383_consumption": {
      "bus": "53_LVBus493383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2877.767554792953,
        5818.630954115477,
        8978.390298549682
      ],
      "q_nom": [
        863.3302664378858,
        1745.589286234643,
        2693.517089564905
      ]
    },
    "53_LVBus493383_production": {
      "bus": "53_LVBus493383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493384_consumption": {
      "bus": "53_LVBus493384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        553.4984324464183,
        246.694048940542,
        1870.2897992301346
      ],
      "q_nom": [
        166.04952973392548,
        74.00821468216259,
        561.0869397690403
      ]
    },
    "53_LVBus493384_production": {
      "bus": "53_LVBus493384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493385_consumption": {
      "bus": "53_LVBus493385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493385_production": {
      "bus": "53_LVBus493385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493388_consumption": {
      "bus": "53_LVBus493388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        233.4400612633735,
        6259.45763058959
      ],
      "q_nom": [
        0.0,
        70.03201837901204,
        1877.8372891768768
      ]
    },
    "53_LVBus493388_production": {
      "bus": "53_LVBus493388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493389_consumption": {
      "bus": "53_LVBus493389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6994.259430022382,
        0.0,
        5922.92853943015
      ],
      "q_nom": [
        2098.2778290067145,
        0.0,
        1776.8785618290449
      ]
    },
    "53_LVBus493389_production": {
      "bus": "53_LVBus493389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493386_consumption": {
      "bus": "53_LVBus493386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4148.803786121601,
        6648.078162568874
      ],
      "q_nom": [
        0.0,
        1244.64113583648,
        1994.4234487706622
      ]
    },
    "53_LVBus493386_production": {
      "bus": "53_LVBus493386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493387_consumption": {
      "bus": "53_LVBus493387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4952.7098665684225,
        0.0,
        0.0
      ],
      "q_nom": [
        1485.8129599705267,
        0.0,
        0.0
      ]
    },
    "53_LVBus493387_production": {
      "bus": "53_LVBus493387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493390_consumption": {
      "bus": "53_LVBus493390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        767.8330427592201,
        7125.328272736652
      ],
      "q_nom": [
        0.0,
        230.34991282776602,
        2137.5984818209954
      ]
    },
    "53_LVBus493390_production": {
      "bus": "53_LVBus493390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493391_consumption": {
      "bus": "53_LVBus493391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        926.2295866023072,
        5714.046607944084,
        861.7750780195332
      ],
      "q_nom": [
        277.86887598069217,
        1714.2139823832251,
        258.53252340585993
      ]
    },
    "53_LVBus493391_production": {
      "bus": "53_LVBus493391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493381_consumption": {
      "bus": "53_LVBus493381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35863.281507768166,
        35863.281507768166,
        35863.281507768166
      ],
      "q_nom": [
        10758.98445233045,
        10758.98445233045,
        10758.98445233045
      ]
    },
    "53_LVBus493381_production": {
      "bus": "53_LVBus493381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493370_consumption": {
      "bus": "53_LVBus493370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3024.1268919932118,
        2279.338267630759,
        2279.338267630759
      ],
      "q_nom": [
        907.2380675979635,
        683.8014802892277,
        683.8014802892277
      ]
    },
    "53_LVBus493370_production": {
      "bus": "53_LVBus493370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493371_consumption": {
      "bus": "53_LVBus493371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6207.967036048998,
        0.0,
        500.13570123337
      ],
      "q_nom": [
        1862.3901108146993,
        0.0,
        150.040710370011
      ]
    },
    "53_LVBus493371_production": {
      "bus": "53_LVBus493371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493372_consumption": {
      "bus": "53_LVBus493372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        84.78043400296025,
        84.78043400296025,
        84.78043400296025
      ],
      "q_nom": [
        25.434130200888074,
        25.434130200888074,
        25.434130200888074
      ]
    },
    "53_LVBus493372_production": {
      "bus": "53_LVBus493372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1022436_consumption": {
      "bus": "53_LVBus1022436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2290.4031812177263,
        0.0,
        1698.1464638727139
      ],
      "q_nom": [
        687.1209543653179,
        0.0,
        509.4439391618141
      ]
    },
    "53_LVBus1022436_production": {
      "bus": "53_LVBus1022436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1030239_consumption": {
      "bus": "53_LVBus1030239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3856.0559026694996,
        3856.0559026694996,
        9858.258433094576
      ],
      "q_nom": [
        1156.8167708008498,
        1156.8167708008498,
        2957.4775299283724
      ]
    },
    "53_LVBus1030239_production": {
      "bus": "53_LVBus1030239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1030240_consumption": {
      "bus": "53_LVBus1030240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        385.7096000320975,
        305.2440795059749,
        1508.9128504633939
      ],
      "q_nom": [
        115.71288000962925,
        91.57322385179248,
        452.67385513901814
      ]
    },
    "53_LVBus1030240_production": {
      "bus": "53_LVBus1030240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1030241_consumption": {
      "bus": "53_LVBus1030241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        419.3610325714843,
        419.3610325714843,
        419.3610325714843
      ],
      "q_nom": [
        125.8083097714453,
        125.8083097714453,
        125.8083097714453
      ]
    },
    "53_LVBus1030241_production": {
      "bus": "53_LVBus1030241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1030243_consumption": {
      "bus": "53_LVBus1030243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        374.58975737610996,
        0.0,
        569.7436898573606
      ],
      "q_nom": [
        112.37692721283298,
        0.0,
        170.92310695720815
      ]
    },
    "53_LVBus1030243_production": {
      "bus": "53_LVBus1030243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1030242_consumption": {
      "bus": "53_LVBus1030242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        399.6792445936816,
        4245.682938260862,
        399.6792445936816
      ],
      "q_nom": [
        119.90377337810446,
        1273.7048814782586,
        119.90377337810446
      ]
    },
    "53_LVBus1030242_production": {
      "bus": "53_LVBus1030242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1030244_consumption": {
      "bus": "53_LVBus1030244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1915.4275232058794,
        2013.6716006521085,
        0.0
      ],
      "q_nom": [
        574.6282569617638,
        604.1014801956326,
        0.0
      ]
    },
    "53_LVBus1030244_production": {
      "bus": "53_LVBus1030244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1030245_consumption": {
      "bus": "53_LVBus1030245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        623.7109771362278,
        522.864950290326
      ],
      "q_nom": [
        0.0,
        187.11329314086834,
        156.8594850870978
      ]
    },
    "53_LVBus1030245_production": {
      "bus": "53_LVBus1030245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493363_consumption": {
      "bus": "53_LVBus493363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        501.7491966130144,
        0.0,
        110.75632138685044
      ],
      "q_nom": [
        150.52475898390432,
        0.0,
        33.22689641605513
      ]
    },
    "53_LVBus493363_production": {
      "bus": "53_LVBus493363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493364_consumption": {
      "bus": "53_LVBus493364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1204.8127794411464,
        0.0,
        0.0
      ],
      "q_nom": [
        361.4438338323439,
        0.0,
        0.0
      ]
    },
    "53_LVBus493364_production": {
      "bus": "53_LVBus493364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493365_consumption": {
      "bus": "53_LVBus493365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2871.3411043609235,
        2766.241987269226,
        3417.452553488919
      ],
      "q_nom": [
        861.402331308277,
        829.8725961807677,
        1025.2357660466757
      ]
    },
    "53_LVBus493365_production": {
      "bus": "53_LVBus493365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493367_consumption": {
      "bus": "53_LVBus493367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        185.1469261537737,
        4321.102818335511,
        1095.7397620106958
      ],
      "q_nom": [
        55.54407784613211,
        1296.3308455006534,
        328.7219286032087
      ]
    },
    "53_LVBus493367_production": {
      "bus": "53_LVBus493367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493366_consumption": {
      "bus": "53_LVBus493366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1937.4190315904032,
        1937.4190315904032,
        2382.2860442071405
      ],
      "q_nom": [
        581.225709477121,
        581.225709477121,
        714.6858132621421
      ]
    },
    "53_LVBus493366_production": {
      "bus": "53_LVBus493366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493368_consumption": {
      "bus": "53_LVBus493368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5453.649828745027,
        4298.046638171465,
        4298.046638171465
      ],
      "q_nom": [
        1636.094948623508,
        1289.4139914514394,
        1289.4139914514394
      ]
    },
    "53_LVBus493368_production": {
      "bus": "53_LVBus493368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493356_consumption": {
      "bus": "53_LVBus493356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        111.8891670837309,
        0.0
      ],
      "q_nom": [
        0.0,
        33.56675012511927,
        0.0
      ]
    },
    "53_LVBus493356_production": {
      "bus": "53_LVBus493356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493359_consumption": {
      "bus": "53_LVBus493359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        278.05814120934906
      ],
      "q_nom": [
        0.0,
        0.0,
        83.41744236280472
      ]
    },
    "53_LVBus493359_production": {
      "bus": "53_LVBus493359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493360_consumption": {
      "bus": "53_LVBus493360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        512.670546908736,
        2391.8587269042355,
        0.0
      ],
      "q_nom": [
        153.8011640726208,
        717.5576180712707,
        0.0
      ]
    },
    "53_LVBus493360_production": {
      "bus": "53_LVBus493360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493361_consumption": {
      "bus": "53_LVBus493361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2771.4603253948926,
        295.21235527010236,
        996.5838292580601
      ],
      "q_nom": [
        831.4380976184677,
        88.5637065810307,
        298.975148777418
      ]
    },
    "53_LVBus493361_production": {
      "bus": "53_LVBus493361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493357_consumption": {
      "bus": "53_LVBus493357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1543.8891773672024,
        0.0,
        874.690977807401
      ],
      "q_nom": [
        463.16675321016066,
        0.0,
        262.4072933422203
      ]
    },
    "53_LVBus493357_production": {
      "bus": "53_LVBus493357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493358_consumption": {
      "bus": "53_LVBus493358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3815.4219034605944,
        0.0,
        0.0
      ],
      "q_nom": [
        1144.6265710381783,
        0.0,
        0.0
      ]
    },
    "53_LVBus493358_production": {
      "bus": "53_LVBus493358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493347_consumption": {
      "bus": "53_LVBus493347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493347_production": {
      "bus": "53_LVBus493347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493348_consumption": {
      "bus": "53_LVBus493348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1099.4642978865552,
        0.0,
        0.0
      ],
      "q_nom": [
        329.8392893659665,
        0.0,
        0.0
      ]
    },
    "53_LVBus493348_production": {
      "bus": "53_LVBus493348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493349_consumption": {
      "bus": "53_LVBus493349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2645.177008234458
      ],
      "q_nom": [
        0.0,
        0.0,
        793.5531024703373
      ]
    },
    "53_LVBus493349_production": {
      "bus": "53_LVBus493349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493350_consumption": {
      "bus": "53_LVBus493350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7003.627707993633
      ],
      "q_nom": [
        0.0,
        0.0,
        2101.08831239809
      ]
    },
    "53_LVBus493350_production": {
      "bus": "53_LVBus493350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493351_consumption": {
      "bus": "53_LVBus493351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2388.382938262175,
        0.0,
        0.0
      ],
      "q_nom": [
        716.5148814786525,
        0.0,
        0.0
      ]
    },
    "53_LVBus493351_production": {
      "bus": "53_LVBus493351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493352_consumption": {
      "bus": "53_LVBus493352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493352_production": {
      "bus": "53_LVBus493352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493353_consumption": {
      "bus": "53_LVBus493353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493353_production": {
      "bus": "53_LVBus493353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493354_consumption": {
      "bus": "53_LVBus493354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4534.839510074354,
        0.0
      ],
      "q_nom": [
        0.0,
        1360.451853022306,
        0.0
      ]
    },
    "53_LVBus493354_production": {
      "bus": "53_LVBus493354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493090_consumption": {
      "bus": "53_LVBus493090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        747.2132891192153,
        0.0,
        0.0
      ],
      "q_nom": [
        224.1639867357646,
        0.0,
        0.0
      ]
    },
    "53_LVBus493090_production": {
      "bus": "53_LVBus493090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493091_consumption": {
      "bus": "53_LVBus493091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6653.670736117297,
        0.0,
        226.18975513811645
      ],
      "q_nom": [
        1996.101220835189,
        0.0,
        67.85692654143493
      ]
    },
    "53_LVBus493091_production": {
      "bus": "53_LVBus493091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493094_consumption": {
      "bus": "53_LVBus493094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6298.958233258513,
        4158.906931025551,
        0.0
      ],
      "q_nom": [
        1889.687469977554,
        1247.6720793076652,
        0.0
      ]
    },
    "53_LVBus493094_production": {
      "bus": "53_LVBus493094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493092_consumption": {
      "bus": "53_LVBus493092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        348.6886457633778,
        4253.389861562687
      ],
      "q_nom": [
        0.0,
        104.60659372901334,
        1276.016958468806
      ]
    },
    "53_LVBus493092_production": {
      "bus": "53_LVBus493092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493093_consumption": {
      "bus": "53_LVBus493093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        145.8940499672763,
        109.97886885936717,
        20.825192864382572
      ],
      "q_nom": [
        43.768214990182884,
        32.993660657810146,
        6.247557859314772
      ]
    },
    "53_LVBus493093_production": {
      "bus": "53_LVBus493093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493074_consumption": {
      "bus": "53_LVBus493074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493074_production": {
      "bus": "53_LVBus493074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493075_consumption": {
      "bus": "53_LVBus493075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6022.594898122387,
        0.0,
        5116.745120790263
      ],
      "q_nom": [
        1806.7784694367163,
        0.0,
        1535.0235362370788
      ]
    },
    "53_LVBus493075_production": {
      "bus": "53_LVBus493075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493076_consumption": {
      "bus": "53_LVBus493076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2132.7422772910277
      ],
      "q_nom": [
        0.0,
        0.0,
        639.8226831873083
      ]
    },
    "53_LVBus493076_production": {
      "bus": "53_LVBus493076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493077_consumption": {
      "bus": "53_LVBus493077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        486.50416952048636,
        1238.150199951491,
        108.7879183874632
      ],
      "q_nom": [
        145.9512508561459,
        371.4450599854473,
        32.63637551623896
      ]
    },
    "53_LVBus493077_production": {
      "bus": "53_LVBus493077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493079_consumption": {
      "bus": "53_LVBus493079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        712.0286779185923,
        0.0,
        2916.1535835565855
      ],
      "q_nom": [
        213.60860337557767,
        0.0,
        874.8460750669757
      ]
    },
    "53_LVBus493079_production": {
      "bus": "53_LVBus493079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
