        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493078_consumption": {
      "bus": "53_LVBus493078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1275.60794902544,
        0.0,
        0.0
      ],
      "q_nom": [
        382.68238470763197,
        0.0,
        0.0
      ]
    },
    "53_LVBus493078_production": {
      "bus": "53_LVBus493078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493080_consumption": {
      "bus": "53_LVBus493080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2098.7958335547337,
        751.4447357336957,
        1208.7152743885692
      ],
      "q_nom": [
        629.6387500664201,
        225.4334207201087,
        362.61458231657076
      ]
    },
    "53_LVBus493080_production": {
      "bus": "53_LVBus493080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493081_consumption": {
      "bus": "53_LVBus493081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        267.0866488716901,
        0.0,
        1562.1966633239713
      ],
      "q_nom": [
        80.12599466150702,
        0.0,
        468.65899899719136
      ]
    },
    "53_LVBus493081_production": {
      "bus": "53_LVBus493081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493085_consumption": {
      "bus": "53_LVBus493085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493085_production": {
      "bus": "53_LVBus493085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493087_consumption": {
      "bus": "53_LVBus493087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493087_production": {
      "bus": "53_LVBus493087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493086_consumption": {
      "bus": "53_LVBus493086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        213.58138061972457,
        0.0
      ],
      "q_nom": [
        0.0,
        64.07441418591736,
        0.0
      ]
    },
    "53_LVBus493086_production": {
      "bus": "53_LVBus493086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493082_consumption": {
      "bus": "53_LVBus493082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1948.013839119942,
        5903.740414216325,
        0.0
      ],
      "q_nom": [
        584.4041517359826,
        1771.1221242648974,
        0.0
      ]
    },
    "53_LVBus493082_production": {
      "bus": "53_LVBus493082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493083_consumption": {
      "bus": "53_LVBus493083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1326.6193119811626,
        748.6820505770214
      ],
      "q_nom": [
        0.0,
        397.98579359434876,
        224.60461517310642
      ]
    },
    "53_LVBus493083_production": {
      "bus": "53_LVBus493083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493084_consumption": {
      "bus": "53_LVBus493084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7236.410379569258,
        338.77318719980167,
        4682.115169680156
      ],
      "q_nom": [
        2170.9231138707773,
        101.6319561599405,
        1404.6345509040468
      ]
    },
    "53_LVBus493084_production": {
      "bus": "53_LVBus493084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493088_consumption": {
      "bus": "53_LVBus493088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1036.687685389611,
        5559.812294369495,
        907.9159103222826
      ],
      "q_nom": [
        311.0063056168833,
        1667.9436883108485,
        272.37477309668475
      ]
    },
    "53_LVBus493088_production": {
      "bus": "53_LVBus493088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493660_consumption": {
      "bus": "53_LVBus493660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        328.30884957732627,
        3261.698732988047
      ],
      "q_nom": [
        0.0,
        98.49265487319788,
        978.509619896414
      ]
    },
    "53_LVBus493660_production": {
      "bus": "53_LVBus493660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493661_consumption": {
      "bus": "53_LVBus493661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        280.15769952326144,
        0.0
      ],
      "q_nom": [
        0.0,
        84.04730985697843,
        0.0
      ]
    },
    "53_LVBus493661_production": {
      "bus": "53_LVBus493661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493662_consumption": {
      "bus": "53_LVBus493662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3189.996234609535,
        119.35960018481018,
        227.45014392255962
      ],
      "q_nom": [
        956.9988703828604,
        35.80788005544305,
        68.23504317676789
      ]
    },
    "53_LVBus493662_production": {
      "bus": "53_LVBus493662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493666_consumption": {
      "bus": "53_LVBus493666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        293.1532545661132,
        0.0,
        6037.456675008777
      ],
      "q_nom": [
        87.94597636983396,
        0.0,
        1811.237002502633
      ]
    },
    "53_LVBus493666_production": {
      "bus": "53_LVBus493666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493663_consumption": {
      "bus": "53_LVBus493663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2190.934028768429
      ],
      "q_nom": [
        0.0,
        0.0,
        657.2802086305287
      ]
    },
    "53_LVBus493663_production": {
      "bus": "53_LVBus493663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493664_consumption": {
      "bus": "53_LVBus493664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1545.3794105284042,
        0.0,
        1842.5091520125131
      ],
      "q_nom": [
        463.6138231585212,
        0.0,
        552.752745603754
      ]
    },
    "53_LVBus493664_production": {
      "bus": "53_LVBus493664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493665_consumption": {
      "bus": "53_LVBus493665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        103.15552670405846,
        0.0
      ],
      "q_nom": [
        0.0,
        30.946658011217536,
        0.0
      ]
    },
    "53_LVBus493665_production": {
      "bus": "53_LVBus493665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493656_consumption": {
      "bus": "53_LVBus493656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        400.92062571072904,
        0.0,
        0.0
      ],
      "q_nom": [
        120.2761877132187,
        0.0,
        0.0
      ]
    },
    "53_LVBus493656_production": {
      "bus": "53_LVBus493656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493657_consumption": {
      "bus": "53_LVBus493657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493657_production": {
      "bus": "53_LVBus493657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493658_consumption": {
      "bus": "53_LVBus493658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        559.141353874693,
        3598.199009495635,
        0.0
      ],
      "q_nom": [
        167.7424061624079,
        1079.4597028486905,
        0.0
      ]
    },
    "53_LVBus493658_production": {
      "bus": "53_LVBus493658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493649_consumption": {
      "bus": "53_LVBus493649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        178.73304097977092,
        5135.125681765307
      ],
      "q_nom": [
        0.0,
        53.61991229393127,
        1540.537704529592
      ]
    },
    "53_LVBus493649_production": {
      "bus": "53_LVBus493649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493651_consumption": {
      "bus": "53_LVBus493651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        167.3709214684613,
        519.7076067244725,
        813.3535899844038
      ],
      "q_nom": [
        50.211276440538384,
        155.91228201734174,
        244.00607699532114
      ]
    },
    "53_LVBus493651_production": {
      "bus": "53_LVBus493651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493652_consumption": {
      "bus": "53_LVBus493652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7503.382608698198,
        7295.4698180700225,
        7295.4698180700225
      ],
      "q_nom": [
        2251.0147826094594,
        2188.6409454210066,
        2188.6409454210066
      ]
    },
    "53_LVBus493652_production": {
      "bus": "53_LVBus493652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493654_consumption": {
      "bus": "53_LVBus493654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493654_production": {
      "bus": "53_LVBus493654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493653_consumption": {
      "bus": "53_LVBus493653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4668.7120756508275
      ],
      "q_nom": [
        0.0,
        0.0,
        1400.6136226952483
      ]
    },
    "53_LVBus493653_production": {
      "bus": "53_LVBus493653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493650_consumption": {
      "bus": "53_LVBus493650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1140.604314383045,
        0.0,
        0.0
      ],
      "q_nom": [
        342.1812943149135,
        0.0,
        0.0
      ]
    },
    "53_LVBus493650_production": {
      "bus": "53_LVBus493650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493109_consumption": {
      "bus": "53_LVBus493109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493109_production": {
      "bus": "53_LVBus493109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493110_consumption": {
      "bus": "53_LVBus493110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493110_production": {
      "bus": "53_LVBus493110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493111_consumption": {
      "bus": "53_LVBus493111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493111_production": {
      "bus": "53_LVBus493111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493112_consumption": {
      "bus": "53_LVBus493112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2544.252636805523
      ],
      "q_nom": [
        0.0,
        0.0,
        763.2757910416568
      ]
    },
    "53_LVBus493112_production": {
      "bus": "53_LVBus493112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493113_consumption": {
      "bus": "53_LVBus493113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        133.64882174094075,
        0.0
      ],
      "q_nom": [
        0.0,
        40.094646522282225,
        0.0
      ]
    },
    "53_LVBus493113_production": {
      "bus": "53_LVBus493113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493114_consumption": {
      "bus": "53_LVBus493114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3061.2353148260468
      ],
      "q_nom": [
        0.0,
        0.0,
        918.370594447814
      ]
    },
    "53_LVBus493114_production": {
      "bus": "53_LVBus493114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493107_consumption": {
      "bus": "53_LVBus493107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3651.840055945377,
        114.59208370424554,
        0.0
      ],
      "q_nom": [
        1095.552016783613,
        34.37762511127366,
        0.0
      ]
    },
    "53_LVBus493107_production": {
      "bus": "53_LVBus493107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1025907_consumption": {
      "bus": "53_LVBus1025907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        558.8029548693436
      ],
      "q_nom": [
        0.0,
        0.0,
        167.64088646080307
      ]
    },
    "53_LVBus1025907_production": {
      "bus": "53_LVBus1025907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1025908_consumption": {
      "bus": "53_LVBus1025908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        322.88566296651067,
        0.0,
        0.0
      ],
      "q_nom": [
        96.8656988899532,
        0.0,
        0.0
      ]
    },
    "53_LVBus1025908_production": {
      "bus": "53_LVBus1025908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1028404_consumption": {
      "bus": "53_LVBus1028404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1028404_production": {
      "bus": "53_LVBus1028404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1031291_consumption": {
      "bus": "53_LVBus1031291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6106.45391511011,
        6106.45391511011,
        6106.45391511011
      ],
      "q_nom": [
        1831.936174533033,
        1831.936174533033,
        1831.936174533033
      ]
    },
    "53_LVBus1031291_production": {
      "bus": "53_LVBus1031291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1031292_consumption": {
      "bus": "53_LVBus1031292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        44.402365598116425,
        3465.5921869374442,
        2748.04040227775
      ],
      "q_nom": [
        13.320709679434927,
        1039.6776560812332,
        824.412120683325
      ]
    },
    "53_LVBus1031292_production": {
      "bus": "53_LVBus1031292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493586_consumption": {
      "bus": "53_LVBus493586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493586_production": {
      "bus": "53_LVBus493586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493587_consumption": {
      "bus": "53_LVBus493587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        748.1945250403548,
        0.0,
        0.0
      ],
      "q_nom": [
        224.45835751210646,
        0.0,
        0.0
      ]
    },
    "53_LVBus493587_production": {
      "bus": "53_LVBus493587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493577_consumption": {
      "bus": "53_LVBus493577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493577_production": {
      "bus": "53_LVBus493577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493578_consumption": {
      "bus": "53_LVBus493578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493578_production": {
      "bus": "53_LVBus493578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493579_consumption": {
      "bus": "53_LVBus493579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2199.814334773803,
        2199.814334773803,
        2199.814334773803
      ],
      "q_nom": [
        659.9443004321408,
        659.9443004321408,
        659.9443004321408
      ]
    },
    "53_LVBus493579_production": {
      "bus": "53_LVBus493579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493580_consumption": {
      "bus": "53_LVBus493580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493580_production": {
      "bus": "53_LVBus493580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493581_consumption": {
      "bus": "53_LVBus493581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3413.804549470313,
        0.0
      ],
      "q_nom": [
        0.0,
        1024.1413648410937,
        0.0
      ]
    },
    "53_LVBus493581_production": {
      "bus": "53_LVBus493581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493583_consumption": {
      "bus": "53_LVBus493583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2564.9668441291064,
        2276.654086463551,
        4204.428214039408
      ],
      "q_nom": [
        769.4900532387319,
        682.9962259390652,
        1261.3284642118224
      ]
    },
    "53_LVBus493583_production": {
      "bus": "53_LVBus493583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493582_consumption": {
      "bus": "53_LVBus493582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1274.2899830549918
      ],
      "q_nom": [
        0.0,
        0.0,
        382.2869949164975
      ]
    },
    "53_LVBus493582_production": {
      "bus": "53_LVBus493582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493584_consumption": {
      "bus": "53_LVBus493584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493584_production": {
      "bus": "53_LVBus493584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493226_consumption": {
      "bus": "53_LVBus493226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493226_production": {
      "bus": "53_LVBus493226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493227_consumption": {
      "bus": "53_LVBus493227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        209.18602506595636,
        0.0,
        345.8815462085527
      ],
      "q_nom": [
        62.755807519786906,
        0.0,
        103.76446386256582
      ]
    },
    "53_LVBus493227_production": {
      "bus": "53_LVBus493227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493228_consumption": {
      "bus": "53_LVBus493228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        62.722508183813034,
        0.0,
        0.0
      ],
      "q_nom": [
        18.81675245514391,
        0.0,
        0.0
      ]
    },
    "53_LVBus493228_production": {
      "bus": "53_LVBus493228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493229_consumption": {
      "bus": "53_LVBus493229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        892.3812668865436
      ],
      "q_nom": [
        0.0,
        0.0,
        267.71438006596304
      ]
    },
    "53_LVBus493229_production": {
      "bus": "53_LVBus493229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493230_consumption": {
      "bus": "53_LVBus493230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        771.9998227360686,
        0.0,
        1924.412475442903
      ],
      "q_nom": [
        231.59994682082058,
        0.0,
        577.3237426328709
      ]
    },
    "53_LVBus493230_production": {
      "bus": "53_LVBus493230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493231_consumption": {
      "bus": "53_LVBus493231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        847.1943669573562,
        0.0,
        5074.523752361262
      ],
      "q_nom": [
        254.15831008720687,
        0.0,
        1522.3571257083786
      ]
    },
    "53_LVBus493231_production": {
      "bus": "53_LVBus493231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493232_consumption": {
      "bus": "53_LVBus493232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5270.7932836622595,
        6423.259309274068,
        0.0
      ],
      "q_nom": [
        1581.2379850986779,
        1926.9777927822204,
        0.0
      ]
    },
    "53_LVBus493232_production": {
      "bus": "53_LVBus493232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493233_consumption": {
      "bus": "53_LVBus493233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        834.2822641181465,
        0.0,
        0.0
      ],
      "q_nom": [
        250.28467923544395,
        0.0,
        0.0
      ]
    },
    "53_LVBus493233_production": {
      "bus": "53_LVBus493233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493234_consumption": {
      "bus": "53_LVBus493234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        215.11003115345454,
        0.0,
        0.0
      ],
      "q_nom": [
        64.53300934603637,
        0.0,
        0.0
      ]
    },
    "53_LVBus493234_production": {
      "bus": "53_LVBus493234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493235_consumption": {
      "bus": "53_LVBus493235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1109.75355175476,
        0.0,
        0.0
      ],
      "q_nom": [
        332.92606552642803,
        0.0,
        0.0
      ]
    },
    "53_LVBus493235_production": {
      "bus": "53_LVBus493235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493220_consumption": {
      "bus": "53_LVBus493220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493220_production": {
      "bus": "53_LVBus493220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493221_consumption": {
      "bus": "53_LVBus493221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493221_production": {
      "bus": "53_LVBus493221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493222_consumption": {
      "bus": "53_LVBus493222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1886.0053204777846,
        1886.0053204777846,
        1886.0053204777846
      ],
      "q_nom": [
        565.8015961433354,
        565.8015961433354,
        565.8015961433354
      ]
    },
    "53_LVBus493222_production": {
      "bus": "53_LVBus493222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493223_consumption": {
      "bus": "53_LVBus493223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493223_production": {
      "bus": "53_LVBus493223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493224_consumption": {
      "bus": "53_LVBus493224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        214.043020392588
      ],
      "q_nom": [
        0.0,
        0.0,
        64.2129061177764
      ]
    },
    "53_LVBus493224_production": {
      "bus": "53_LVBus493224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493205_consumption": {
      "bus": "53_LVBus493205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493205_production": {
      "bus": "53_LVBus493205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493206_consumption": {
      "bus": "53_LVBus493206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493206_production": {
      "bus": "53_LVBus493206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493207_consumption": {
      "bus": "53_LVBus493207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493207_production": {
      "bus": "53_LVBus493207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493212_consumption": {
      "bus": "53_LVBus493212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        524.987718990171,
        0.0
      ],
      "q_nom": [
        0.0,
        157.49631569705127,
        0.0
      ]
    },
    "53_LVBus493212_production": {
      "bus": "53_LVBus493212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493208_consumption": {
      "bus": "53_LVBus493208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4252.501105327354,
        0.0
      ],
      "q_nom": [
        0.0,
        1275.750331598206,
        0.0
      ]
    },
    "53_LVBus493208_production": {
      "bus": "53_LVBus493208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493209_consumption": {
      "bus": "53_LVBus493209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493209_production": {
      "bus": "53_LVBus493209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493210_consumption": {
      "bus": "53_LVBus493210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        842.9517241752294,
        1319.5074925135154
      ],
      "q_nom": [
        0.0,
        252.8855172525688,
        395.85224775405464
      ]
    },
    "53_LVBus493210_production": {
      "bus": "53_LVBus493210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493211_consumption": {
      "bus": "53_LVBus493211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1116.8406359613844,
        0.0
      ],
      "q_nom": [
        0.0,
        335.0521907884153,
        0.0
      ]
    },
    "53_LVBus493211_production": {
      "bus": "53_LVBus493211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493213_consumption": {
      "bus": "53_LVBus493213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493213_production": {
      "bus": "53_LVBus493213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493215_consumption": {
      "bus": "53_LVBus493215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493215_production": {
      "bus": "53_LVBus493215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493216_consumption": {
      "bus": "53_LVBus493216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1687.3002563452953,
        0.0,
        0.0
      ],
      "q_nom": [
        506.1900769035886,
        0.0,
        0.0
      ]
    },
    "53_LVBus493216_production": {
      "bus": "53_LVBus493216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493217_consumption": {
      "bus": "53_LVBus493217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        568.8139181962803,
        3215.8892949417723
      ],
      "q_nom": [
        0.0,
        170.64417545888406,
        964.7667884825316
      ]
    },
    "53_LVBus493217_production": {
      "bus": "53_LVBus493217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493218_consumption": {
      "bus": "53_LVBus493218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1236.6105710372608,
        0.0
      ],
      "q_nom": [
        0.0,
        370.98317131117824,
        0.0
      ]
    },
    "53_LVBus493218_production": {
      "bus": "53_LVBus493218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493214_consumption": {
      "bus": "53_LVBus493214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1373.6334503937728,
        10223.745450780089,
        190.23289724080692
      ],
      "q_nom": [
        412.0900351181318,
        3067.1236352340266,
        57.06986917224207
      ]
    },
    "53_LVBus493214_production": {
      "bus": "53_LVBus493214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493202_consumption": {
      "bus": "53_LVBus493202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        749.7837085282879,
        749.7837085282879,
        2850.1583178645005
      ],
      "q_nom": [
        224.93511255848637,
        224.93511255848637,
        855.0474953593501
      ]
    },
    "53_LVBus493202_production": {
      "bus": "53_LVBus493202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493203_consumption": {
      "bus": "53_LVBus493203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        496.58460173254895,
        496.58460173254895,
        2189.6423747815793
      ],
      "q_nom": [
        148.97538051976468,
        148.97538051976468,
        656.8927124344738
      ]
    },
    "53_LVBus493203_production": {
      "bus": "53_LVBus493203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493285_consumption": {
      "bus": "53_LVBus493285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493285_production": {
      "bus": "53_LVBus493285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493287_consumption": {
      "bus": "53_LVBus493287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2263.9984750056524,
        2775.3153934110137,
        9675.098208230545
      ],
      "q_nom": [
        679.1995425016956,
        832.5946180233041,
        2902.5294624691637
      ]
    },
    "53_LVBus493287_production": {
      "bus": "53_LVBus493287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493288_consumption": {
      "bus": "53_LVBus493288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        862.1732718872067,
        0.0,
        0.0
      ],
      "q_nom": [
        258.651981566162,
        0.0,
        0.0
      ]
    },
    "53_LVBus493288_production": {
      "bus": "53_LVBus493288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493289_consumption": {
      "bus": "53_LVBus493289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        477.02354247862814,
        245.2299242382931,
        2116.960675921518
      ],
      "q_nom": [
        143.10706274358844,
        73.56897727148792,
        635.0882027764554
      ]
    },
    "53_LVBus493289_production": {
      "bus": "53_LVBus493289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493286_consumption": {
      "bus": "53_LVBus493286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2962.4233785637007,
        273.20081617580666,
        273.20081617580666
      ],
      "q_nom": [
        888.7270135691102,
        81.960244852742,
        81.960244852742
      ]
    },
    "53_LVBus493286_production": {
      "bus": "53_LVBus493286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493278_consumption": {
      "bus": "53_LVBus493278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493278_production": {
      "bus": "53_LVBus493278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493283_consumption": {
      "bus": "53_LVBus493283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493283_production": {
      "bus": "53_LVBus493283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493279_consumption": {
      "bus": "53_LVBus493279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5442.697852121882,
        5051.7209629936715
      ],
      "q_nom": [
        0.0,
        1632.8093556365645,
        1515.5162888981015
      ]
    },
    "53_LVBus493279_production": {
      "bus": "53_LVBus493279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493282_consumption": {
      "bus": "53_LVBus493282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        597.3743852079526,
        4467.182845488369
      ],
      "q_nom": [
        0.0,
        179.21231556238578,
        1340.1548536465107
      ]
    },
    "53_LVBus493282_production": {
      "bus": "53_LVBus493282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493280_consumption": {
      "bus": "53_LVBus493280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493280_production": {
      "bus": "53_LVBus493280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493281_consumption": {
      "bus": "53_LVBus493281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1809.8908586027376
      ],
      "q_nom": [
        0.0,
        0.0,
        542.9672575808213
      ]
    },
    "53_LVBus493281_production": {
      "bus": "53_LVBus493281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493064_consumption": {
      "bus": "53_LVBus493064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493064_production": {
      "bus": "53_LVBus493064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493065_consumption": {
      "bus": "53_LVBus493065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493065_production": {
      "bus": "53_LVBus493065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493067_consumption": {
      "bus": "53_LVBus493067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        150.49133369245646,
        10102.584328228828,
        150.49133369245646
      ],
      "q_nom": [
        45.147400107736935,
        3030.775298468648,
        45.147400107736935
      ]
    },
    "53_LVBus493067_production": {
      "bus": "53_LVBus493067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493070_consumption": {
      "bus": "53_LVBus493070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493070_production": {
      "bus": "53_LVBus493070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493068_consumption": {
      "bus": "53_LVBus493068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1982.1651937719937,
        1828.576969604543,
        2234.5039627191736
      ],
      "q_nom": [
        594.649558131598,
        548.5730908813629,
        670.351188815752
      ]
    },
    "53_LVBus493068_production": {
      "bus": "53_LVBus493068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493069_consumption": {
      "bus": "53_LVBus493069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1098.6862294720313
      ],
      "q_nom": [
        0.0,
        0.0,
        329.6058688416094
      ]
    },
    "53_LVBus493069_production": {
      "bus": "53_LVBus493069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493066_consumption": {
      "bus": "53_LVBus493066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        992.6931378226645,
        1665.1909472131892,
        0.0
      ],
      "q_nom": [
        297.80794134679934,
        499.55728416395675,
        0.0
      ]
    },
    "53_LVBus493066_production": {
      "bus": "53_LVBus493066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493053_consumption": {
      "bus": "53_LVBus493053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493053_production": {
      "bus": "53_LVBus493053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493054_consumption": {
      "bus": "53_LVBus493054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493054_production": {
      "bus": "53_LVBus493054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493062_consumption": {
      "bus": "53_LVBus493062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4768.253073934994,
        4768.253073934994,
        4768.253073934994
      ],
      "q_nom": [
        1430.4759221804982,
        1430.4759221804982,
        1430.4759221804982
      ]
    },
    "53_LVBus493062_production": {
      "bus": "53_LVBus493062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493055_consumption": {
      "bus": "53_LVBus493055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        230.14432249726067,
        230.14432249726067,
        230.14432249726067
      ],
      "q_nom": [
        69.0432967491782,
        69.0432967491782,
        69.0432967491782
      ]
    },
    "53_LVBus493055_production": {
      "bus": "53_LVBus493055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493057_consumption": {
      "bus": "53_LVBus493057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493057_production": {
      "bus": "53_LVBus493057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493059_consumption": {
      "bus": "53_LVBus493059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        595.3582443605627
      ],
      "q_nom": [
        0.0,
        0.0,
        178.6074733081688
      ]
    },
    "53_LVBus493059_production": {
      "bus": "53_LVBus493059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493061_consumption": {
      "bus": "53_LVBus493061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493061_production": {
      "bus": "53_LVBus493061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493060_consumption": {
      "bus": "53_LVBus493060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        378.0936922476229
      ],
      "q_nom": [
        0.0,
        0.0,
        113.42810767428688
      ]
    },
    "53_LVBus493060_production": {
      "bus": "53_LVBus493060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493058_consumption": {
      "bus": "53_LVBus493058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3770.1223417337246,
        5391.078565146728,
        0.0
      ],
      "q_nom": [
        1131.0367025201174,
        1617.3235695440183,
        0.0
      ]
    },
    "53_LVBus493058_production": {
      "bus": "53_LVBus493058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493056_consumption": {
      "bus": "53_LVBus493056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1204.4481661409236,
        744.0859636774724,
        2104.871797375706
      ],
      "q_nom": [
        361.3344498422771,
        223.2257891032417,
        631.4615392127118
      ]
    },
    "53_LVBus493056_production": {
      "bus": "53_LVBus493056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493345_consumption": {
      "bus": "53_LVBus493345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6426.351467937073,
        0.0
      ],
      "q_nom": [
        0.0,
        1927.9054403811217,
        0.0
      ]
    },
    "53_LVBus493345_production": {
      "bus": "53_LVBus493345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493343_consumption": {
      "bus": "53_LVBus493343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1577.1491709952245,
        3123.7475911824886,
        0.0
      ],
      "q_nom": [
        473.1447512985673,
        937.1242773547465,
        0.0
      ]
    },
    "53_LVBus493343_production": {
      "bus": "53_LVBus493343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493189_consumption": {
      "bus": "53_LVBus493189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5554.786950217151,
        0.0
      ],
      "q_nom": [
        0.0,
        1666.436085065145,
        0.0
      ]
    },
    "53_LVBus493189_production": {
      "bus": "53_LVBus493189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493190_consumption": {
      "bus": "53_LVBus493190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493190_production": {
      "bus": "53_LVBus493190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493191_consumption": {
      "bus": "53_LVBus493191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493191_production": {
      "bus": "53_LVBus493191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493184_consumption": {
      "bus": "53_LVBus493184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2732.3201338163585,
        4473.060913114439,
        0.0
      ],
      "q_nom": [
        819.6960401449076,
        1341.9182739343316,
        0.0
      ]
    },
    "53_LVBus493184_production": {
      "bus": "53_LVBus493184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493185_consumption": {
      "bus": "53_LVBus493185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493185_production": {
      "bus": "53_LVBus493185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493187_consumption": {
      "bus": "53_LVBus493187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1148.7436008328102,
        0.0,
        0.0
      ],
      "q_nom": [
        344.62308024984304,
        0.0,
        0.0
      ]
    },
    "53_LVBus493187_production": {
      "bus": "53_LVBus493187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493186_consumption": {
      "bus": "53_LVBus493186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4843.365687042459,
        0.0,
        3214.2600521015906
      ],
      "q_nom": [
        1453.0097061127378,
        0.0,
        964.2780156304772
      ]
    },
    "53_LVBus493186_production": {
      "bus": "53_LVBus493186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493182_consumption": {
      "bus": "53_LVBus493182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1351.7376615432072,
        0.0
      ],
      "q_nom": [
        0.0,
        405.52129846296214,
        0.0
      ]
    },
    "53_LVBus493182_production": {
      "bus": "53_LVBus493182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493631_consumption": {
      "bus": "53_LVBus493631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2528.0641305817903,
        755.7821069545014,
        0.0
      ],
      "q_nom": [
        758.4192391745371,
        226.73463208635042,
        0.0
      ]
    },
    "53_LVBus493631_production": {
      "bus": "53_LVBus493631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493629_consumption": {
      "bus": "53_LVBus493629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2721.053201208185,
        0.0,
        0.0
      ],
      "q_nom": [
        816.3159603624555,
        0.0,
        0.0
      ]
    },
    "53_LVBus493629_production": {
      "bus": "53_LVBus493629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus979734_consumption": {
      "bus": "53_LVBus979734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus979734_production": {
      "bus": "53_LVBus979734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus979735_consumption": {
      "bus": "53_LVBus979735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1349.2759747007276,
        6105.150868419384,
        49.29261594376511
      ],
      "q_nom": [
        404.7827924102183,
        1831.5452605258151,
        14.787784783129531
      ]
    },
    "53_LVBus979735_production": {
      "bus": "53_LVBus979735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus979736_consumption": {
      "bus": "53_LVBus979736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2059.9381564803684
      ],
      "q_nom": [
        0.0,
        0.0,
        617.9814469441105
      ]
    },
    "53_LVBus979736_production": {
      "bus": "53_LVBus979736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus979737_consumption": {
      "bus": "53_LVBus979737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        422.67766129571345,
        1409.917348249519,
        1390.646571781133
      ],
      "q_nom": [
        126.80329838871403,
        422.9752044748557,
        417.1939715343399
      ]
    },
    "53_LVBus979737_production": {
      "bus": "53_LVBus979737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493265_consumption": {
      "bus": "53_LVBus493265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493265_production": {
      "bus": "53_LVBus493265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493276_consumption": {
      "bus": "53_LVBus493276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2453.636194234073,
        0.0
      ],
      "q_nom": [
        0.0,
        736.0908582702219,
        0.0
      ]
    },
    "53_LVBus493276_production": {
      "bus": "53_LVBus493276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493266_consumption": {
      "bus": "53_LVBus493266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        406.74890178149815
      ],
      "q_nom": [
        0.0,
        0.0,
        122.02467053444944
      ]
    },
    "53_LVBus493266_production": {
      "bus": "53_LVBus493266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493267_consumption": {
      "bus": "53_LVBus493267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493267_production": {
      "bus": "53_LVBus493267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493268_consumption": {
      "bus": "53_LVBus493268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493268_production": {
      "bus": "53_LVBus493268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493269_consumption": {
      "bus": "53_LVBus493269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493269_production": {
      "bus": "53_LVBus493269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493270_consumption": {
      "bus": "53_LVBus493270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1072.5740500811728,
        0.0,
        0.0
      ],
      "q_nom": [
        321.77221502435185,
        0.0,
        0.0
      ]
    },
    "53_LVBus493270_production": {
      "bus": "53_LVBus493270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493273_consumption": {
      "bus": "53_LVBus493273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        36.040697768410965,
        11483.399563744353,
        2365.214523048024
      ],
      "q_nom": [
        10.81220933052329,
        3445.019869123306,
        709.5643569144072
      ]
    },
    "53_LVBus493273_production": {
      "bus": "53_LVBus493273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493271_consumption": {
      "bus": "53_LVBus493271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        469.5878458798615,
        1867.4222642270831,
        5608.953255506912
      ],
      "q_nom": [
        140.87635376395843,
        560.2266792681249,
        1682.6859766520736
      ]
    },
    "53_LVBus493271_production": {
      "bus": "53_LVBus493271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493272_consumption": {
      "bus": "53_LVBus493272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        164.30048171022295,
        0.0,
        0.0
      ],
      "q_nom": [
        49.290144513066885,
        0.0,
        0.0
      ]
    },
    "53_LVBus493272_production": {
      "bus": "53_LVBus493272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493274_consumption": {
      "bus": "53_LVBus493274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3889.287676948631,
        401.64782061712106,
        401.64782061712106
      ],
      "q_nom": [
        1166.7863030845892,
        120.49434618513631,
        120.49434618513631
      ]
    },
    "53_LVBus493274_production": {
      "bus": "53_LVBus493274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493275_consumption": {
      "bus": "53_LVBus493275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        526.7536867362026,
        0.0,
        0.0
      ],
      "q_nom": [
        158.02610602086077,
        0.0,
        0.0
      ]
    },
    "53_LVBus493275_production": {
      "bus": "53_LVBus493275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493258_consumption": {
      "bus": "53_LVBus493258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1807.0995425652386,
        4727.955793937487,
        0.0
      ],
      "q_nom": [
        542.1298627695716,
        1418.386738181246,
        0.0
      ]
    },
    "53_LVBus493258_production": {
      "bus": "53_LVBus493258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493259_consumption": {
      "bus": "53_LVBus493259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493259_production": {
      "bus": "53_LVBus493259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493260_consumption": {
      "bus": "53_LVBus493260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3755.5797433497364
      ],
      "q_nom": [
        0.0,
        0.0,
        1126.6739230049209
      ]
    },
    "53_LVBus493260_production": {
      "bus": "53_LVBus493260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493261_consumption": {
      "bus": "53_LVBus493261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2702.674062904754
      ],
      "q_nom": [
        0.0,
        0.0,
        810.8022188714261
      ]
    },
    "53_LVBus493261_production": {
      "bus": "53_LVBus493261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493263_consumption": {
      "bus": "53_LVBus493263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2865.53252533966,
        4330.797801938482,
        4067.3722235903806
      ],
      "q_nom": [
        859.6597576018979,
        1299.2393405815444,
        1220.211667077114
      ]
    },
    "53_LVBus493263_production": {
      "bus": "53_LVBus493263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493262_consumption": {
      "bus": "53_LVBus493262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493262_production": {
      "bus": "53_LVBus493262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493422_consumption": {
      "bus": "53_LVBus493422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493422_production": {
      "bus": "53_LVBus493422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493423_consumption": {
      "bus": "53_LVBus493423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2997.5871666555413
      ],
      "q_nom": [
        0.0,
        0.0,
        899.2761499966624
      ]
    },
    "53_LVBus493423_production": {
      "bus": "53_LVBus493423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493424_consumption": {
      "bus": "53_LVBus493424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493424_production": {
      "bus": "53_LVBus493424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493425_consumption": {
      "bus": "53_LVBus493425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        452.81057748916754,
        0.0,
        0.0
      ],
      "q_nom": [
        135.84317324675027,
        0.0,
        0.0
      ]
    },
    "53_LVBus493425_production": {
      "bus": "53_LVBus493425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493417_consumption": {
      "bus": "53_LVBus493417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23.27744740839732,
        23.27744740839732,
        23.27744740839732
      ],
      "q_nom": [
        6.983234222519196,
        6.983234222519196,
        6.983234222519196
      ]
    },
    "53_LVBus493417_production": {
      "bus": "53_LVBus493417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493419_consumption": {
      "bus": "53_LVBus493419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4739.00434325342,
        1014.6880806313627,
        655.0007758111324
      ],
      "q_nom": [
        1421.701302976026,
        304.4064241894088,
        196.5002327433397
      ]
    },
    "53_LVBus493419_production": {
      "bus": "53_LVBus493419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493420_consumption": {
      "bus": "53_LVBus493420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        863.9699744638775,
        863.9699744638775,
        6506.101907425558
      ],
      "q_nom": [
        259.19099233916324,
        259.19099233916324,
        1951.8305722276673
      ]
    },
    "53_LVBus493420_production": {
      "bus": "53_LVBus493420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493418_consumption": {
      "bus": "53_LVBus493418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493418_production": {
      "bus": "53_LVBus493418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493170_consumption": {
      "bus": "53_LVBus493170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1693.5134750054885
      ],
      "q_nom": [
        0.0,
        0.0,
        508.05404250164656
      ]
    },
    "53_LVBus493170_production": {
      "bus": "53_LVBus493170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493167_consumption": {
      "bus": "53_LVBus493167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        504.53996730375184,
        0.0,
        0.0
      ],
      "q_nom": [
        151.36199019112556,
        0.0,
        0.0
      ]
    },
    "53_LVBus493167_production": {
      "bus": "53_LVBus493167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493168_consumption": {
      "bus": "53_LVBus493168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3242.0356421018314,
        3242.0356421018314,
        3242.0356421018314
      ],
      "q_nom": [
        972.6106926305494,
        972.6106926305494,
        972.6106926305494
      ]
    },
    "53_LVBus493168_production": {
      "bus": "53_LVBus493168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493096_consumption": {
      "bus": "53_LVBus493096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3379.4211141701653
      ],
      "q_nom": [
        0.0,
        0.0,
        1013.8263342510495
      ]
    },
    "53_LVBus493096_production": {
      "bus": "53_LVBus493096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493097_consumption": {
      "bus": "53_LVBus493097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5102.229474215773,
        0.0,
        0.0
      ],
      "q_nom": [
        1530.668842264732,
        0.0,
        0.0
      ]
    },
    "53_LVBus493097_production": {
      "bus": "53_LVBus493097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493098_consumption": {
      "bus": "53_LVBus493098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5887.9864223114355
      ],
      "q_nom": [
        0.0,
        0.0,
        1766.3959266934305
      ]
    },
    "53_LVBus493098_production": {
      "bus": "53_LVBus493098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493099_consumption": {
      "bus": "53_LVBus493099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1127.6905501023098,
        2622.7446279601004
      ],
      "q_nom": [
        0.0,
        338.30716503069294,
        786.8233883880301
      ]
    },
    "53_LVBus493099_production": {
      "bus": "53_LVBus493099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493100_consumption": {
      "bus": "53_LVBus493100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6649.181685550386,
        0.0,
        9367.043080041118
      ],
      "q_nom": [
        1994.7545056651156,
        0.0,
        2810.112924012335
      ]
    },
    "53_LVBus493100_production": {
      "bus": "53_LVBus493100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493101_consumption": {
      "bus": "53_LVBus493101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        720.9847869148568,
        0.0,
        0.0
      ],
      "q_nom": [
        216.29543607445706,
        0.0,
        0.0
      ]
    },
    "53_LVBus493101_production": {
      "bus": "53_LVBus493101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493102_consumption": {
      "bus": "53_LVBus493102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        722.2916118127451,
        0.0,
        0.0
      ],
      "q_nom": [
        216.68748354382353,
        0.0,
        0.0
      ]
    },
    "53_LVBus493102_production": {
      "bus": "53_LVBus493102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493103_consumption": {
      "bus": "53_LVBus493103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3641.6935650374035,
        0.0,
        8409.405060400846
      ],
      "q_nom": [
        1092.508069511221,
        0.0,
        2522.8215181202536
      ]
    },
    "53_LVBus493103_production": {
      "bus": "53_LVBus493103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493104_consumption": {
      "bus": "53_LVBus493104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        163.8329800511847,
        0.0
      ],
      "q_nom": [
        0.0,
        49.14989401535541,
        0.0
      ]
    },
    "53_LVBus493104_production": {
      "bus": "53_LVBus493104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493038_consumption": {
      "bus": "53_LVBus493038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        403.7540223334126,
        0.0,
        1567.4613890893238
      ],
      "q_nom": [
        121.12620670002377,
        0.0,
        470.23841672679714
      ]
    },
    "53_LVBus493038_production": {
      "bus": "53_LVBus493038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493050_consumption": {
      "bus": "53_LVBus493050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2673.7135529513735,
        901.8038567945525,
        2843.2724663167783
      ],
      "q_nom": [
        802.1140658854121,
        270.5411570383657,
        852.9817398950335
      ]
    },
    "53_LVBus493050_production": {
      "bus": "53_LVBus493050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493051_consumption": {
      "bus": "53_LVBus493051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        678.5081484748931,
        503.11625962212713,
        4142.245894086523
      ],
      "q_nom": [
        203.55244454246792,
        150.93487788663813,
        1242.6737682259568
      ]
    },
    "53_LVBus493051_production": {
      "bus": "53_LVBus493051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493039_consumption": {
      "bus": "53_LVBus493039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493039_production": {
      "bus": "53_LVBus493039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493049_consumption": {
      "bus": "53_LVBus493049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        472.45431239301774,
        0.0,
        0.0
      ],
      "q_nom": [
        141.7362937179053,
        0.0,
        0.0
      ]
    },
    "53_LVBus493049_production": {
      "bus": "53_LVBus493049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493040_consumption": {
      "bus": "53_LVBus493040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3040.191122078849
      ],
      "q_nom": [
        0.0,
        0.0,
        912.0573366236546
      ]
    },
    "53_LVBus493040_production": {
      "bus": "53_LVBus493040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493041_consumption": {
      "bus": "53_LVBus493041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2271.1738642838463,
        0.0,
        0.0
      ],
      "q_nom": [
        681.3521592851539,
        0.0,
        0.0
      ]
    },
    "53_LVBus493041_production": {
      "bus": "53_LVBus493041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493043_consumption": {
      "bus": "53_LVBus493043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        505.1685473965316,
        4736.39130439151,
        0.0
      ],
      "q_nom": [
        151.55056421895947,
        1420.917391317453,
        0.0
      ]
    },
    "53_LVBus493043_production": {
      "bus": "53_LVBus493043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493044_consumption": {
      "bus": "53_LVBus493044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        678.178472512612
      ],
      "q_nom": [
        0.0,
        0.0,
        203.45354175378358
      ]
    },
    "53_LVBus493044_production": {
      "bus": "53_LVBus493044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493045_consumption": {
      "bus": "53_LVBus493045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5640.824787453372,
        0.0,
        0.0
      ],
      "q_nom": [
        1692.2474362360115,
        0.0,
        0.0
      ]
    },
    "53_LVBus493045_production": {
      "bus": "53_LVBus493045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493046_consumption": {
      "bus": "53_LVBus493046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        207.2995407291375,
        207.2995407291375,
        6739.609148047544
      ],
      "q_nom": [
        62.18986221874125,
        62.18986221874125,
        2021.8827444142632
      ]
    },
    "53_LVBus493046_production": {
      "bus": "53_LVBus493046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493047_consumption": {
      "bus": "53_LVBus493047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7015.631219570974,
        0.0,
        0.0
      ],
      "q_nom": [
        2104.689365871292,
        0.0,
        0.0
      ]
    },
    "53_LVBus493047_production": {
      "bus": "53_LVBus493047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493042_consumption": {
      "bus": "53_LVBus493042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2481.9531780537354
      ],
      "q_nom": [
        0.0,
        0.0,
        744.5859534161206
      ]
    },
    "53_LVBus493042_production": {
      "bus": "53_LVBus493042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493048_consumption": {
      "bus": "53_LVBus493048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4575.4353021847855,
        0.0,
        4449.84094217316
      ],
      "q_nom": [
        1372.6305906554355,
        0.0,
        1334.952282651948
      ]
    },
    "53_LVBus493048_production": {
      "bus": "53_LVBus493048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493323_consumption": {
      "bus": "53_LVBus493323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15839.169291137025,
        13961.961860180187,
        0.0
      ],
      "q_nom": [
        4751.750787341107,
        4188.588558054056,
        0.0
      ]
    },
    "53_LVBus493323_production": {
      "bus": "53_LVBus493323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493307_consumption": {
      "bus": "53_LVBus493307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1950.894998281343,
        0.0,
        0.0
      ],
      "q_nom": [
        585.2684994844029,
        0.0,
        0.0
      ]
    },
    "53_LVBus493307_production": {
      "bus": "53_LVBus493307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493308_consumption": {
      "bus": "53_LVBus493308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493308_production": {
      "bus": "53_LVBus493308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493309_consumption": {
      "bus": "53_LVBus493309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493309_production": {
      "bus": "53_LVBus493309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493310_consumption": {
      "bus": "53_LVBus493310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493310_production": {
      "bus": "53_LVBus493310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493311_consumption": {
      "bus": "53_LVBus493311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        917.7862083000483
      ],
      "q_nom": [
        0.0,
        0.0,
        275.3358624900145
      ]
    },
    "53_LVBus493311_production": {
      "bus": "53_LVBus493311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493312_consumption": {
      "bus": "53_LVBus493312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493312_production": {
      "bus": "53_LVBus493312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493314_consumption": {
      "bus": "53_LVBus493314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        645.1386971379231,
        773.7062679739071,
        645.1386971379231
      ],
      "q_nom": [
        193.54160914137694,
        232.1118803921721,
        193.54160914137694
      ]
    },
    "53_LVBus493314_production": {
      "bus": "53_LVBus493314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493315_consumption": {
      "bus": "53_LVBus493315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        77.29145812512162,
        77.29145812512162,
        77.29145812512162
      ],
      "q_nom": [
        23.187437437536484,
        23.187437437536484,
        23.187437437536484
      ]
    },
    "53_LVBus493315_production": {
      "bus": "53_LVBus493315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493313_consumption": {
      "bus": "53_LVBus493313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1629.305381419455,
        9708.87271162945,
        266.3976634993212
      ],
      "q_nom": [
        488.7916144258365,
        2912.661813488835,
        79.91929904979635
      ]
    },
    "53_LVBus493313_production": {
      "bus": "53_LVBus493313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493316_consumption": {
      "bus": "53_LVBus493316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493316_production": {
      "bus": "53_LVBus493316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493317_consumption": {
      "bus": "53_LVBus493317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        713.5634767689298,
        671.9719165862268,
        0.0
      ],
      "q_nom": [
        214.06904303067896,
        201.59157497586804,
        0.0
      ]
    },
    "53_LVBus493317_production": {
      "bus": "53_LVBus493317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493318_consumption": {
      "bus": "53_LVBus493318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3546.3180930667654
      ],
      "q_nom": [
        0.0,
        0.0,
        1063.8954279200295
      ]
    },
    "53_LVBus493318_production": {
      "bus": "53_LVBus493318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493321_consumption": {
      "bus": "53_LVBus493321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5851.0522767812445,
        0.0,
        289.129678476196
      ],
      "q_nom": [
        1755.3156830343733,
        0.0,
        86.7389035428588
      ]
    },
    "53_LVBus493321_production": {
      "bus": "53_LVBus493321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493320_consumption": {
      "bus": "53_LVBus493320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1480.3452896229696
      ],
      "q_nom": [
        0.0,
        0.0,
        444.10358688689087
      ]
    },
    "53_LVBus493320_production": {
      "bus": "53_LVBus493320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493319_consumption": {
      "bus": "53_LVBus493319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1241.682063376313,
        984.8337128295002,
        0.0
      ],
      "q_nom": [
        372.5046190128939,
        295.45011384885004,
        0.0
      ]
    },
    "53_LVBus493319_production": {
      "bus": "53_LVBus493319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493407_consumption": {
      "bus": "53_LVBus493407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493407_production": {
      "bus": "53_LVBus493407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493415_consumption": {
      "bus": "53_LVBus493415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        793.9224691244867,
        0.0,
        7940.687423281292
      ],
      "q_nom": [
        238.176740737346,
        0.0,
        2382.2062269843873
      ]
    },
    "53_LVBus493415_production": {
      "bus": "53_LVBus493415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493408_consumption": {
      "bus": "53_LVBus493408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1024.104205423487,
        0.0,
        0.0
      ],
      "q_nom": [
        307.2312616270461,
        0.0,
        0.0
      ]
    },
    "53_LVBus493408_production": {
      "bus": "53_LVBus493408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493409_consumption": {
      "bus": "53_LVBus493409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4708.2503221554525,
        0.0
      ],
      "q_nom": [
        0.0,
        1412.4750966466356,
        0.0
      ]
    },
    "53_LVBus493409_production": {
      "bus": "53_LVBus493409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493410_consumption": {
      "bus": "53_LVBus493410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        751.4039038767077,
        3153.8018926296895,
        0.0
      ],
      "q_nom": [
        225.4211711630123,
        946.1405677889068,
        0.0
      ]
    },
    "53_LVBus493410_production": {
      "bus": "53_LVBus493410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493413_consumption": {
      "bus": "53_LVBus493413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1708.4526956331806,
        0.0,
        0.0
      ],
      "q_nom": [
        512.5358086899541,
        0.0,
        0.0
      ]
    },
    "53_LVBus493413_production": {
      "bus": "53_LVBus493413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493411_consumption": {
      "bus": "53_LVBus493411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7373.988563219371,
        1319.2120505629248
      ],
      "q_nom": [
        0.0,
        2212.1965689658114,
        395.76361516887744
      ]
    },
    "53_LVBus493411_production": {
      "bus": "53_LVBus493411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493412_consumption": {
      "bus": "53_LVBus493412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        793.3131027399493,
        0.0,
        0.0
      ],
      "q_nom": [
        237.99393082198478,
        0.0,
        0.0
      ]
    },
    "53_LVBus493412_production": {
      "bus": "53_LVBus493412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493414_consumption": {
      "bus": "53_LVBus493414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        226.32701438226516,
        0.0,
        0.0
      ],
      "q_nom": [
        67.89810431467954,
        0.0,
        0.0
      ]
    },
    "53_LVBus493414_production": {
      "bus": "53_LVBus493414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493325_consumption": {
      "bus": "53_LVBus493325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2350.4421768707525,
        0.0,
        0.0
      ],
      "q_nom": [
        705.1326530612257,
        0.0,
        0.0
      ]
    },
    "53_LVBus493325_production": {
      "bus": "53_LVBus493325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493327_consumption": {
      "bus": "53_LVBus493327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2733.026337455567,
        0.0,
        3646.3705403155213
      ],
      "q_nom": [
        819.9079012366701,
        0.0,
        1093.9111620946564
      ]
    },
    "53_LVBus493327_production": {
      "bus": "53_LVBus493327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493328_consumption": {
      "bus": "53_LVBus493328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493328_production": {
      "bus": "53_LVBus493328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493329_consumption": {
      "bus": "53_LVBus493329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493329_production": {
      "bus": "53_LVBus493329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493331_consumption": {
      "bus": "53_LVBus493331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493331_production": {
      "bus": "53_LVBus493331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493332_consumption": {
      "bus": "53_LVBus493332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4658.49264746237,
        960.103132880635,
        0.0
      ],
      "q_nom": [
        1397.5477942387108,
        288.0309398641905,
        0.0
      ]
    },
    "53_LVBus493332_production": {
      "bus": "53_LVBus493332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493330_consumption": {
      "bus": "53_LVBus493330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        110.52524622423587,
        0.0,
        0.0
      ],
      "q_nom": [
        33.15757386727076,
        0.0,
        0.0
      ]
    },
    "53_LVBus493330_production": {
      "bus": "53_LVBus493330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493333_consumption": {
      "bus": "53_LVBus493333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7102.36088874464,
        0.0
      ],
      "q_nom": [
        0.0,
        2130.708266623392,
        0.0
      ]
    },
    "53_LVBus493333_production": {
      "bus": "53_LVBus493333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493337_consumption": {
      "bus": "53_LVBus493337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5815.589412616628,
        0.0
      ],
      "q_nom": [
        0.0,
        1744.6768237849883,
        0.0
      ]
    },
    "53_LVBus493337_production": {
      "bus": "53_LVBus493337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493338_consumption": {
      "bus": "53_LVBus493338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        222.22608913300004,
        0.0
      ],
      "q_nom": [
        0.0,
        66.66782673990001,
        0.0
      ]
    },
    "53_LVBus493338_production": {
      "bus": "53_LVBus493338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493339_consumption": {
      "bus": "53_LVBus493339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4723.092843791741
      ],
      "q_nom": [
        0.0,
        0.0,
        1416.9278531375223
      ]
    },
    "53_LVBus493339_production": {
      "bus": "53_LVBus493339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493334_consumption": {
      "bus": "53_LVBus493334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1503.1517223388853,
        4418.273444530347,
        0.0
      ],
      "q_nom": [
        450.94551670166555,
        1325.482033359104,
        0.0
      ]
    },
    "53_LVBus493334_production": {
      "bus": "53_LVBus493334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493335_consumption": {
      "bus": "53_LVBus493335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1384.382661720237,
        0.0
      ],
      "q_nom": [
        0.0,
        415.31479851607105,
        0.0
      ]
    },
    "53_LVBus493335_production": {
      "bus": "53_LVBus493335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493336_consumption": {
      "bus": "53_LVBus493336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4329.5332114345,
        2417.7934443740432
      ],
      "q_nom": [
        0.0,
        1298.85996343035,
        725.3380333122129
      ]
    },
    "53_LVBus493336_production": {
      "bus": "53_LVBus493336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493340_consumption": {
      "bus": "53_LVBus493340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        661.4876925018393,
        6453.231999127402,
        9994.947652771662
      ],
      "q_nom": [
        198.4463077505518,
        1935.9695997382205,
        2998.4842958314985
      ]
    },
    "53_LVBus493340_production": {
      "bus": "53_LVBus493340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493341_consumption": {
      "bus": "53_LVBus493341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        191.2241560055269,
        523.694829291877,
        191.2241560055269
      ],
      "q_nom": [
        57.36724680165807,
        157.1084487875631,
        57.36724680165807
      ]
    },
    "53_LVBus493341_production": {
      "bus": "53_LVBus493341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493326_consumption": {
      "bus": "53_LVBus493326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5001.731926442518,
        0.0,
        0.0
      ],
      "q_nom": [
        1500.5195779327553,
        0.0,
        0.0
      ]
    },
    "53_LVBus493326_production": {
      "bus": "53_LVBus493326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493459_consumption": {
      "bus": "53_LVBus493459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10533.377576024888,
        5101.142057780162
      ],
      "q_nom": [
        0.0,
        3160.0132728074664,
        1530.3426173340486
      ]
    },
    "53_LVBus493459_production": {
      "bus": "53_LVBus493459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493460_consumption": {
      "bus": "53_LVBus493460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        133.99559218936488,
        0.0,
        0.0
      ],
      "q_nom": [
        40.198677656809465,
        0.0,
        0.0
      ]
    },
    "53_LVBus493460_production": {
      "bus": "53_LVBus493460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493464_consumption": {
      "bus": "53_LVBus493464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1026.9973808561176,
        6537.455359173764,
        0.0
      ],
      "q_nom": [
        308.0992142568353,
        1961.2366077521292,
        0.0
      ]
    },
    "53_LVBus493464_production": {
      "bus": "53_LVBus493464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493465_consumption": {
      "bus": "53_LVBus493465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        201.0147708164422,
        4879.2093909764135,
        1324.6649487920952
      ],
      "q_nom": [
        60.30443124493266,
        1463.762817292924,
        397.3994846376285
      ]
    },
    "53_LVBus493465_production": {
      "bus": "53_LVBus493465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493466_consumption": {
      "bus": "53_LVBus493466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        191.83328832164474,
        0.0,
        7189.496238929442
      ],
      "q_nom": [
        57.549986496493425,
        0.0,
        2156.8488716788324
      ]
    },
    "53_LVBus493466_production": {
      "bus": "53_LVBus493466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493467_consumption": {
      "bus": "53_LVBus493467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1268.0078009064277,
        8537.560064158997,
        3930.966602851278
      ],
      "q_nom": [
        380.4023402719283,
        2561.268019247699,
        1179.2899808553834
      ]
    },
    "53_LVBus493467_production": {
      "bus": "53_LVBus493467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493468_consumption": {
      "bus": "53_LVBus493468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9956.42064911017,
        4902.191511752184,
        65.3586521050654
      ],
      "q_nom": [
        2986.926194733051,
        1470.6574535256552,
        19.60759563151962
      ]
    },
    "53_LVBus493468_production": {
      "bus": "53_LVBus493468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493461_consumption": {
      "bus": "53_LVBus493461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1572.1883056893919,
        0.0
      ],
      "q_nom": [
        0.0,
        471.6564917068175,
        0.0
      ]
    },
    "53_LVBus493461_production": {
      "bus": "53_LVBus493461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493462_consumption": {
      "bus": "53_LVBus493462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        419.46588612795136,
        0.0,
        0.0
      ],
      "q_nom": [
        125.8397658383854,
        0.0,
        0.0
      ]
    },
    "53_LVBus493462_production": {
      "bus": "53_LVBus493462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493463_consumption": {
      "bus": "53_LVBus493463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        244.42393970171395,
        2008.876111826306,
        0.0
      ],
      "q_nom": [
        73.32718191051418,
        602.6628335478918,
        0.0
      ]
    },
    "53_LVBus493463_production": {
      "bus": "53_LVBus493463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493193_consumption": {
      "bus": "53_LVBus493193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        204.93866607252352,
        204.93866607252352,
        204.93866607252352
      ],
      "q_nom": [
        61.48159982175705,
        61.48159982175705,
        61.48159982175705
      ]
    },
    "53_LVBus493193_production": {
      "bus": "53_LVBus493193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493197_consumption": {
      "bus": "53_LVBus493197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        974.1814643609241,
        270.37937240183993,
        270.37937240183993
      ],
      "q_nom": [
        292.2544393082772,
        81.11381172055198,
        81.11381172055198
      ]
    },
    "53_LVBus493197_production": {
      "bus": "53_LVBus493197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493198_consumption": {
      "bus": "53_LVBus493198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        219.53136533465263,
        0.0,
        190.64153508206172
      ],
      "q_nom": [
        65.8594096003958,
        0.0,
        57.19246052461852
      ]
    },
    "53_LVBus493198_production": {
      "bus": "53_LVBus493198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493199_consumption": {
      "bus": "53_LVBus493199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2622.625246768631,
        1868.2812864839686
      ],
      "q_nom": [
        0.0,
        786.7875740305892,
        560.4843859451905
      ]
    },
    "53_LVBus493199_production": {
      "bus": "53_LVBus493199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493200_consumption": {
      "bus": "53_LVBus493200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1147.6417298837473,
        0.0
      ],
      "q_nom": [
        0.0,
        344.2925189651242,
        0.0
      ]
    },
    "53_LVBus493200_production": {
      "bus": "53_LVBus493200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493194_consumption": {
      "bus": "53_LVBus493194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493194_production": {
      "bus": "53_LVBus493194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493195_consumption": {
      "bus": "53_LVBus493195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4305.984370075764,
        2273.232512267633,
        8418.786008640342
      ],
      "q_nom": [
        1291.795311022729,
        681.9697536802898,
        2525.635802592102
      ]
    },
    "53_LVBus493195_production": {
      "bus": "53_LVBus493195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493196_consumption": {
      "bus": "53_LVBus493196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        143.1691138907079,
        3288.6482128413195,
        4431.462572785759
      ],
      "q_nom": [
        42.95073416721237,
        986.5944638523958,
        1329.4387718357277
      ]
    },
    "53_LVBus493196_production": {
      "bus": "53_LVBus493196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493470_consumption": {
      "bus": "53_LVBus493470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        867.1569463832489
      ],
      "q_nom": [
        0.0,
        0.0,
        260.14708391497464
      ]
    },
    "53_LVBus493470_production": {
      "bus": "53_LVBus493470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493471_consumption": {
      "bus": "53_LVBus493471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        570.9163661163302,
        1779.9357974890277
      ],
      "q_nom": [
        0.0,
        171.27490983489906,
        533.9807392467083
      ]
    },
    "53_LVBus493471_production": {
      "bus": "53_LVBus493471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493474_consumption": {
      "bus": "53_LVBus493474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493474_production": {
      "bus": "53_LVBus493474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493475_consumption": {
      "bus": "53_LVBus493475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493475_production": {
      "bus": "53_LVBus493475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493472_consumption": {
      "bus": "53_LVBus493472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493472_production": {
      "bus": "53_LVBus493472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus493473_consumption": {
      "bus": "53_LVBus493473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4878.009094467992,
        3321.236824034776,
        0.0
      ],
      "q_nom": [
        1463.4027283403977,
        996.3710472104327,
        0.0
      ]
    },
    "53_LVBus493473_production": {
      "bus": "53_LVBus493473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "53_LANME",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:53_MVLV76661_Transformer": {
      "bus": "53_MVLV76661",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV48004_Transformer": {
      "bus": "53_MVLV48004",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV65192_Transformer": {
      "bus": "53_MVLV65192",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:53_MVLV23075_Transformer": {
      "bus": "53_MVLV23075",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV70758_Transformer": {
      "bus": "53_MVLV70758",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:53_MVLV75400_Transformer": {
      "bus": "53_MVLV75400",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:53_MVLV36631_Transformer": {
      "bus": "53_MVLV36631",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:53_MVLV07741_Transformer": {
      "bus": "53_MVLV07741",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV65190_Transformer": {
      "bus": "53_MVLV65190",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:53_MVLV65575_Transformer": {
      "bus": "53_MVLV65575",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV55242_Transformer": {
      "bus": "53_MVLV55242",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:53_MVLV80266_Transformer": {
      "bus": "53_MVLV80266",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV66395_Transformer": {
      "bus": "53_MVLV66395",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:53_MVLV78424_Transformer": {
      "bus": "53_MVLV78424",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV58622_Transformer": {
      "bus": "53_MVLV58622",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:53_MVLV58728_Transformer": {
      "bus": "53_MVLV58728",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:53_MVLV38155_Transformer": {
      "bus": "53_MVLV38155",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV55267_Transformer": {
      "bus": "53_MVLV55267",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV17164_Transformer": {
      "bus": "53_MVLV17164",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV76245_Transformer": {
      "bus": "53_MVLV76245",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:53_MVLV48973_Transformer": {
      "bus": "53_MVLV48973",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV31392_Transformer": {
      "bus": "53_MVLV31392",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:53_MVLV48768_Transformer": {
      "bus": "53_MVLV48768",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV44886_Transformer": {
      "bus": "53_MVLV44886",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:53_MVLV11607_Transformer": {
      "bus": "53_MVLV11607",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:53_MVLV80372_Transformer": {
      "bus": "53_MVLV80372",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV14718_Transformer": {
      "bus": "53_MVLV14718",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV73742_Transformer": {
      "bus": "53_MVLV73742",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV28332_Transformer": {
      "bus": "53_MVLV28332",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV28194_Transformer": {
      "bus": "53_MVLV28194",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV34784_Transformer": {
      "bus": "53_MVLV34784",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV04499_Transformer": {
      "bus": "53_MVLV04499",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV41010_Transformer": {
      "bus": "53_MVLV41010",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:53_MVLV27966_Transformer": {
      "bus": "53_MVLV27966",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV77143_Transformer": {
      "bus": "53_MVLV77143",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:53_MVLV32410_Transformer": {
      "bus": "53_MVLV32410",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV54591_Transformer": {
      "bus": "53_MVLV54591",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:53_MVLV22047_Transformer": {
      "bus": "53_MVLV22047",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV14407_Transformer": {
      "bus": "53_MVLV14407",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV03933_Transformer": {
      "bus": "53_MVLV03933",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV39662_Transformer": {
      "bus": "53_MVLV39662",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV50038_Transformer": {
      "bus": "53_MVLV50038",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:53_MVLV39664_Transformer": {
      "bus": "53_MVLV39664",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV55670_Transformer": {
      "bus": "53_MVLV55670",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV28182_Transformer": {
      "bus": "53_MVLV28182",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV56361_Transformer": {
      "bus": "53_MVLV56361",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    }
  },
  "name": "53_MVFeeder0852",
  "transformer": {
    "delta_wye": {
      "53_MVLV76661_Transformer": {
        "bus_from": "53_MVLV76661",
        "bus_to": "53_MVLV76661_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV48004_Transformer": {
        "bus_from": "53_MVLV48004",
        "bus_to": "53_MVLV48004_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV65192_Transformer": {
        "bus_from": "53_MVLV65192",
        "bus_to": "53_MVLV65192_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "53_MVLV23075_Transformer": {
        "bus_from": "53_MVLV23075",
        "bus_to": "53_MVLV23075_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV70758_Transformer": {
        "bus_from": "53_MVLV70758",
        "bus_to": "53_MVLV70758_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "53_MVLV75400_Transformer": {
        "bus_from": "53_MVLV75400",
        "bus_to": "53_MVLV75400_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "53_MVLV36631_Transformer": {
        "bus_from": "53_MVLV36631",
        "bus_to": "53_MVLV36631_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "53_MVLV07741_Transformer": {
        "bus_from": "53_MVLV07741",
        "bus_to": "53_MVLV07741_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV65190_Transformer": {
        "bus_from": "53_MVLV65190",
        "bus_to": "53_MVLV65190_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "53_MVLV65575_Transformer": {
        "bus_from": "53_MVLV65575",
        "bus_to": "53_MVLV65575_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV55242_Transformer": {
        "bus_from": "53_MVLV55242",
        "bus_to": "53_MVLV55242_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "53_MVLV80266_Transformer": {
        "bus_from": "53_MVLV80266",
        "bus_to": "53_MVLV80266_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV66395_Transformer": {
        "bus_from": "53_MVLV66395",
        "bus_to": "53_MVLV66395_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "53_MVLV78424_Transformer": {
        "bus_from": "53_MVLV78424",
        "bus_to": "53_MVLV78424_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV58622_Transformer": {
        "bus_from": "53_MVLV58622",
        "bus_to": "53_MVLV58622_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "53_MVLV58728_Transformer": {
        "bus_from": "53_MVLV58728",
        "bus_to": "53_MVLV58728_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "53_MVLV38155_Transformer": {
        "bus_from": "53_MVLV38155",
        "bus_to": "53_MVLV38155_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV55267_Transformer": {
        "bus_from": "53_MVLV55267",
        "bus_to": "53_MVLV55267_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV17164_Transformer": {
        "bus_from": "53_MVLV17164",
        "bus_to": "53_MVLV17164_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV76245_Transformer": {
        "bus_from": "53_MVLV76245",
        "bus_to": "53_MVLV76245_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "53_MVLV48973_Transformer": {
        "bus_from": "53_MVLV48973",
        "bus_to": "53_MVLV48973_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV31392_Transformer": {
        "bus_from": "53_MVLV31392",
        "bus_to": "53_MVLV31392_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "53_MVLV48768_Transformer": {
        "bus_from": "53_MVLV48768",
        "bus_to": "53_MVLV48768_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV44886_Transformer": {
        "bus_from": "53_MVLV44886",
        "bus_to": "53_MVLV44886_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "53_MVLV11607_Transformer": {
        "bus_from": "53_MVLV11607",
        "bus_to": "53_MVLV11607_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "53_MVLV80372_Transformer": {
        "bus_from": "53_MVLV80372",
        "bus_to": "53_MVLV80372_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV14718_Transformer": {
        "bus_from": "53_MVLV14718",
        "bus_to": "53_MVLV14718_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV73742_Transformer": {
        "bus_from": "53_MVLV73742",
        "bus_to": "53_MVLV73742_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV28332_Transformer": {
        "bus_from": "53_MVLV28332",
        "bus_to": "53_MVLV28332_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV28194_Transformer": {
        "bus_from": "53_MVLV28194",
        "bus_to": "53_MVLV28194_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV34784_Transformer": {
        "bus_from": "53_MVLV34784",
        "bus_to": "53_MVLV34784_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV04499_Transformer": {
        "bus_from": "53_MVLV04499",
        "bus_to": "53_MVLV04499_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV41010_Transformer": {
        "bus_from": "53_MVLV41010",
        "bus_to": "53_MVLV41010_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "53_MVLV27966_Transformer": {
        "bus_from": "53_MVLV27966",
        "bus_to": "53_MVLV27966_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV77143_Transformer": {
        "bus_from": "53_MVLV77143",
        "bus_to": "53_MVLV77143_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "53_MVLV32410_Transformer": {
        "bus_from": "53_MVLV32410",
        "bus_to": "53_MVLV32410_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV54591_Transformer": {
        "bus_from": "53_MVLV54591",
        "bus_to": "53_MVLV54591_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "53_MVLV22047_Transformer": {
        "bus_from": "53_MVLV22047",
        "bus_to": "53_MVLV22047_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV14407_Transformer": {
        "bus_from": "53_MVLV14407",
        "bus_to": "53_MVLV14407_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV03933_Transformer": {
        "bus_from": "53_MVLV03933",
        "bus_to": "53_MVLV03933_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV39662_Transformer": {
        "bus_from": "53_MVLV39662",
        "bus_to": "53_MVLV39662_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV50038_Transformer": {
        "bus_from": "53_MVLV50038",
        "bus_to": "53_MVLV50038_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "53_MVLV39664_Transformer": {
        "bus_from": "53_MVLV39664",
        "bus_to": "53_MVLV39664_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV55670_Transformer": {
        "bus_from": "53_MVLV55670",
        "bus_to": "53_MVLV55670_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV28182_Transformer": {
        "bus_from": "53_MVLV28182",
        "bus_to": "53_MVLV28182_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV56361_Transformer": {
        "bus_from": "53_MVLV56361",
        "bus_to": "53_MVLV56361_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "53_MVFeeder0852",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "53_MVFeeder0852.json",
      "source_sha256": "fa15819658e5e1aa2fa9814506282bb8ef598be309fe8ea0b238044926945b15"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV03933_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV04499_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV07741_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV11607_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV14407_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV14718_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV17164_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV22047_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV23075_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV27966_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV28182_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV28194_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV28332_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV31392_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV32410_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV34784_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV36631_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV38155_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV39662_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV39664_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV41010_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV44886_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV48004_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV48768_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV48973_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV50038_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV54591_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV55242_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV55267_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV55670_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV56361_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV58622_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV58728_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV65190_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV65192_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV65575_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV66395_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV70758_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV73742_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV75400_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV76245_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV76661_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV77143_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV78424_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV80266_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV80372_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "53_LANME": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694866169572915,
              48.65606706109136
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV06965": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.700165965184982,
              48.66765072985585
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31633": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.695309797670824,
              48.671125208699635
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV23075": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694451423614675,
              48.67022125602854
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31634": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694040366180837,
              48.67018721152759
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31635": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.687277811697807,
              48.676358964254646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV76661": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.687247912950625,
              48.676375476861374
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV76661_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.687247912950625,
              48.676375476861374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.687252715814382,
              48.67611308153856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.687316044540021,
              48.6754483032002
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.690801049975676,
              48.676363887501076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.691740780777236,
              48.676474581237564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694540748945866,
              48.67359182872437
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.689963331590866,
              48.676758389661856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.686110325288244,
              48.6763167283101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.68507892671491,
              48.67762179488326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.684433910380278,
              48.6782180339444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVBus31636": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.687182170666982,
              48.6766042343785
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31637": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.683224632206691,
              48.67391601246444
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV48004": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.681825247210808,
              48.6798995193052
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV48004_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.681825247210808,
              48.6798995193052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.681780668035864,
              48.67976115812714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.682320178195345,
              48.68014259936915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.68516104672277,
              48.67763310838635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.680215476020496,
              48.679593678907445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.67899028824383,
              48.67898046588829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.679890613928286,
              48.68006196712352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV65192": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.692228599138204,
              48.66839209137854
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV65192_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.692228599138204,
              48.66839209137854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.692152528250568,
              48.66830506303094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.692474794846486,
              48.668216861027645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694157775659657,
              48.668055294612664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.69707062680261,
              48.667740992028186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.691965999623778,
              48.66814479188427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.691528638437764,
              48.66658911719417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV23075_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694451423614675,
              48.67022125602854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694663712029775,
              48.6703102808432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694777414086659,
              48.670436131410206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.695327737934533,
              48.67094958870229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694008468435297,
              48.67130935680258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694813569547322,
              48.671546247630985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.693310102579208,
              48.6711344879527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.691541930245593,
              48.67118774555801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.692901377510952,
              48.671606966667326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.699294115020713,
              48.67028594407021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV56361": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.695176145796957,
              48.67773046861849
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV28182": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.699094319043905,
              48.68160721549971
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31638": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.697578411527188,
              48.68247268076525
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31640": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.702649193597964,
              48.68353625037644
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV70758": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.700246472543606,
              48.68863908261174
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV70758_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.700246472543606,
              48.68863908261174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.700271970930243,
              48.68875383566762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.700706725005881,
              48.68767515973447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.700383940041353,
              48.68930392455927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.700004658592539,
              48.68887300463777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.697332155030242,
              48.689195458085536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.700775867380951,
              48.68894026957081
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV50038": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.702736928612657,
              48.683466228213966
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV39662": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.709249044373324,
              48.680225922398975
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV03933": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711063427404888,
              48.68234082555817
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31641": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.714466150579435,
              48.682746286660844
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31642": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.720664797894316,
              48.69015330434949
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV32410": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.725662592715773,
              48.69828147083688
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV75400": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.728554402534626,
              48.69771717976943
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV75400_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.728554402534626,
              48.69771717976943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.72897633256949,
              48.697556269545714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.728508220875921,
              48.69771275485857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.727575444832611,
              48.69814766488069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.728575548926224,
              48.69791103644825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVBus31643": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.727780186841862,
              48.69994682721641
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31644": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.729500350776058,
              48.700464060815804
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV36631": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.729196146863979,
              48.70287802462402
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV36631_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.729196146863979,
              48.70287802462402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.729119374333551,
              48.702884487268406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.72958304613644,
              48.701532057915166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.728368319255808,
              48.70342166983454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.731275224732247,
              48.70430559921954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV27966": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.733438308153633,
              48.70089892608156
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31645": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.735199681592654,
              48.70080535983792
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV04499": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.740366945713759,
              48.703840913400754
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV34784": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7558919201037,
              48.70426829965029
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31646": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.757337528045119,
              48.70326331816552
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV07741": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.757788095747668,
              48.70325334794073
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV07741_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.757788095747668,
              48.70325334794073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.757413545399117,
              48.70339338969433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVBus31647": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.758738959349787,
              48.70221443678215
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31648": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.758928188961516,
              48.70220942817515
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV55242": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.757280848063856,
              48.69984120500902
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31660": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.757112112659236,
              48.69883036193874
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31661": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.759336372139992,
              48.69883848593345
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31662": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.753431507440091,
              48.69880962496137
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31663": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.749273277310237,
              48.698791558556145
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV65190": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.747448684119461,
              48.70039077527879
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV65190_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.747448684119461,
              48.70039077527879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.747287923153463,
              48.70091123490436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.747091608671852,
              48.70153524986305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.747095364127961,
              48.70268084404428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.747721170611431,
              48.69966103569657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.749703429121814,
              48.69870676374559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVBus31664": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.748204544927234,
              48.69878528746337
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31665": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.753574022508662,
              48.695967171590986
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31666": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.753636866444259,
              48.69500384413643
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV65575": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.753870936893972,
              48.695280808336335
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV65575_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.753870936893972,
              48.695280808336335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.753771764733132,
              48.69523529206976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV55242_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.757280848063856,
              48.69984120500902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.756310653912384,
              48.698859572538716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.759554236364378,
              48.69753340073087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.755794768100924,
              48.698653575003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.757463765370267,
              48.701780679962155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV28194": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.764925724311007,
              48.702867686225176
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV28332": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.772259277145192,
              48.69778552259021
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV73742": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.775861510143453,
              48.70079815256132
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV14718": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785974462145663,
              48.7003227534981
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31649": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787633880387113,
              48.699838361585236
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31650": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789841027259425,
              48.6998400390792
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV80266": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789763856623506,
              48.699945448379395
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV80266_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789763856623506,
              48.699945448379395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789918513558336,
              48.69982883842056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.78961265268388,
              48.70040021836544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791193339033107,
              48.70039525332316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792358940005891,
              48.699853101610046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790863941836447,
              48.700708962658865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790329287804076,
              48.701714928424366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791539217173413,
              48.70111192826845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791164249973076,
              48.70165454571902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789058582234787,
              48.69967492591593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788937881373904,
              48.699989995062474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVBus31651": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.796812022841858,
              48.69813232906003
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV76245": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792718067273433,
              48.69683587585011
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV17164": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791062828867662,
              48.69606664807647
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV55267": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786964541652251,
              48.69639322987647
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31658": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785547728936744,
              48.69567834383112
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV58728": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787250328742595,
              48.6950934074529
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV58622": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787630354099289,
              48.69380255995251
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV78424": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7876147030646,
              48.69225422749637
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV66395": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786367780589671,
              48.69122157945392
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV66395_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786367780589671,
              48.69122157945392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786649622064634,
              48.69122735391872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.78704844692304,
              48.69094018592837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788095292422881,
              48.69111921863836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786927453060615,
              48.69130039540436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787102954839995,
              48.69121855730624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786612164667671,
              48.69181523407917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.78633465033384,
              48.69174177870035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786253260638981,
              48.691844510559505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786393665936057,
              48.69165649476869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786837615815578,
              48.69183105408119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785740907982559,
              48.69041246434302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785272872495468,
              48.690186285773564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.78484727950483,
              48.69030486288307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.784715349181351,
              48.69009634324602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785158251419624,
              48.689642102256215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785314754388207,
              48.689740124001105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.784950163040782,
              48.689357384404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785041401047618,
              48.68967817183708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786789428893298,
              48.690854019038625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786379196782845,
              48.69062706592587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785621300462093,
              48.690653861028245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786457699377429,
              48.690993932876154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785696650645263,
              48.69179482564496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785366767964278,
              48.69215030980058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785355803536605,
              48.692377851577874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785208585444008,
              48.69263969728825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785028526113914,
              48.693280969187626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785968613101189,
              48.69237859914256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786298693021907,
              48.6925582692707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786957798631301,
              48.69288747627564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785762753651324,
              48.69176710306364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785145368936313,
              48.691879848933276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.782842623718657,
              48.691231686783325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.780176577333061,
              48.69053453002488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785240833412002,
              48.69141826105329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785332126964135,
              48.69141119085547
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV78424_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7876147030646,
              48.69225422749637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788725173341904,
              48.69272162353383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788776429456084,
              48.69287224448952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787673218161677,
              48.692308814688225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV58622_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787630354099289,
              48.69380255995251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787702940184623,
              48.69372471547017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787567066519534,
              48.69357404103534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787001739632629,
              48.69412235883307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787311785210087,
              48.69314300338159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787006099450524,
              48.69294575624508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787651316169951,
              48.69322975052952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.78811944507672,
              48.69347878970281
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788737807480797,
              48.69415347406735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788885729162832,
              48.69336839329415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789141194985013,
              48.694502624385954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789344875643062,
              48.69465136945553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.78810612433524,
              48.694316542628144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV58728_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787250328742595,
              48.6950934074529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786969761629715,
              48.69500138454904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787285424951707,
              48.695046405934725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788199943963747,
              48.69520173443321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788285693401997,
              48.695124056816965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788405775883633,
              48.69480854087012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788180440964855,
              48.695320075509635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788406880379768,
              48.69529252980825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788644976480513,
              48.695504528791076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.78874571108738,
              48.69550538915622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788738858535719,
              48.695373993934254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788522810802932,
              48.695665809235244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7884363817821,
              48.69567226940929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787954775473947,
              48.69500733863989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786672043474329,
              48.69509651567486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785961586433405,
              48.69492812538505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV38155": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.781472360256856,
              48.69488358585527
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV38155_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.781472360256856,
              48.69488358585527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.780789991261765,
              48.694597483103735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.779916885340279,
              48.69466828741079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7806973830034,
              48.693983200345116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.780951993542168,
              48.6937354267303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.782761509184313,
              48.69511929066894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.784706729442403,
              48.695471845597936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV55267_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786964541652251,
              48.69639322987647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493456": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786747879336924,
              48.696554189192554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786953048449029,
              48.69672894422655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788453282804499,
              48.69652949312088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788864922275175,
              48.69632655311988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789074454160419,
              48.696210496713434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789186189498108,
              48.69628496193927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788973448488266,
              48.69669913294671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789081796465909,
              48.69692819775112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788720723213975,
              48.697281334750755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788296559558844,
              48.69778596155683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788657306548616,
              48.6982539563803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788224403063094,
              48.69884493717685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788772039339995,
              48.698388430156726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788262992273368,
              48.69776996232481
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787880478983452,
              48.69735673600674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493454": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788646546870109,
              48.697190682479345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787477087756528,
              48.696370041178746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787649980273026,
              48.69619296817298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788340613567446,
              48.6964002318163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788149892109535,
              48.69650073581257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787445460394453,
              48.695871068387575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786711717263308,
              48.69583447160601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787358498966016,
              48.69622763330007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV17164_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791062828867662,
              48.69606664807647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791656095995894,
              48.69601035261515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79199376297174,
              48.69575061241748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791774324930857,
              48.6956220525936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791854590758967,
              48.69557226258677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791576451342926,
              48.69554937586324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791105215254288,
              48.695518857345526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792721641695626,
              48.6956598323417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792779473660311,
              48.69534363595609
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792905308045113,
              48.695374254337224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793373508777908,
              48.6957342482763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793013552848619,
              48.6951915004961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79278056180921,
              48.695396809803675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792928918295209,
              48.69518488822023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79305313552694,
              48.69505368168524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793203816389556,
              48.69493818216044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79340926051034,
              48.69472498340306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793622044391177,
              48.69467109507162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793626455475336,
              48.69458514313827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793486432899705,
              48.69430213661147
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793211998195552,
              48.69512630947043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79334608039371,
              48.695185838600935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79157281773088,
              48.69560144146009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791086161788443,
              48.695826519436764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790664041422668,
              48.69551906848483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790910380978107,
              48.69554855151176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790687447499716,
              48.69544665938824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790413203206621,
              48.695346662756194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789974788087608,
              48.69515301270372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789752967526216,
              48.69494428589667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789390240049368,
              48.69470030665065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791631820080536,
              48.696295781177014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791756634206705,
              48.69623581646933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791256317878277,
              48.6973778982375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790422301014907,
              48.697220880951704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.791394878908606,
              48.697428957489954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79107931116541,
              48.69805158762596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790057358648709,
              48.69875194243125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789061589624596,
              48.699644080395764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790847856458792,
              48.696073437134245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790853382473858,
              48.695992738363515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790641820409008,
              48.695961601047955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79028226093404,
              48.69586875645278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789910224836222,
              48.6958878123132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus979745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7901003593088554,
              48.69631693038535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus991173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.78971287340942,
              48.69652253906256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus981313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789313452125735,
              48.695775213921415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus981314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788269433884115,
              48.695763232254706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus981315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787674853095439,
              48.69572282006284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus981316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786633952567361,
              48.695707453294574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus981317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785841152068487,
              48.6956744891422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus981318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787504472178516,
              48.695466684936264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.790870541266651,
              48.69609081883924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV76245_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792718067273433,
              48.69683587585011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792811378700089,
              48.69655566641463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792517248874434,
              48.69642252343141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792631173695876,
              48.69609391415513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792639963061,
              48.69603096102757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792724453391355,
              48.695864898737526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793078031770499,
              48.6958146289518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793136098288482,
              48.695828530024954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79315782297971,
              48.69583373537712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793334965816025,
              48.695825382879214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793705725585026,
              48.695763529420354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793124338298795,
              48.69584174266992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79354766357829,
              48.696739829969026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793555633616118,
              48.69726056604232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793877618924,
              48.69700320971675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794259416204321,
              48.69715944769073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794621007432732,
              48.697327017236795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793288101865573,
              48.69625326066506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.792982681964499,
              48.696071665181904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.795942739998262,
              48.69658261289513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV11607": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802933094790827,
              48.696052178875085
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV44886": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797534072211827,
              48.69623439916784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV48768": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.796451995488098,
              48.69383050006219
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31652": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798311301067279,
              48.69337923130094
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31653": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798072269908658,
              48.69280489977956
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31654": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797919169369274,
              48.69194035621802
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31657": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801966190113198,
              48.69053357948071
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV48973": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802771782921831,
              48.689538126693016
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV48973_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802771782921831,
              48.689538126693016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801918712614518,
              48.6903944962268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.803240439540434,
              48.68952392020129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.8043721908157297,
              48.68996250071351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus994213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.806207921855414,
              48.68983928657145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus994208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.804174345691874,
              48.68961674623378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus994209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.804866574512845,
              48.68869259933677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus994212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.805349373038599,
              48.687719437218576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus994210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.806826925310983,
              48.68895291408869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus994211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.807139152461412,
              48.68904359134976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802830382939903,
              48.689560028519914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.800064191492956,
              48.688175524041505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801694004146601,
              48.68730996620114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVBus31655": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794197419624512,
              48.68797174197301
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31656": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.795416550347898,
              48.687011148010775
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV31392": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801986830967996,
              48.69286041870774
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV31392_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801986830967996,
              48.69286041870774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802156819863453,
              48.69278150279325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801242634591056,
              48.69402925871819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.803471066372667,
              48.69259475182001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.804125157786402,
              48.69248359486222
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801501899735805,
              48.69239342809968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801362706120976,
              48.6916509278936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.80107402707809,
              48.69055286051403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802474490337223,
              48.691630760952414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.803386871980718,
              48.69088489055228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.803273026251574,
              48.69198367276395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.803976307925724,
              48.693430350189985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802959547966171,
              48.69405846215177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801716779989875,
              48.69465063173171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802816387033382,
              48.69340126231918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.804347416683099,
              48.69284818068234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.800402908674748,
              48.692782498418495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798618033346329,
              48.69275377649316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797085860552542,
              48.692802205469064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797034603576053,
              48.692921679216575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV48768_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.796451995488098,
              48.69383050006219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7962983378667943,
              48.69364778786323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1026609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7956847636007613,
              48.69375819578602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1026610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.795157715819849,
              48.6938324540528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1026611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794583673884384,
              48.693636588808715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1026612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794836276970396,
              48.69383028530936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1026613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794574921225028,
              48.69385438073234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1026614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7944511434961408,
              48.6938799129492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1026615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7941335149466195,
              48.69398424007552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1026616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793970747329413,
              48.694014516471356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1026617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794558474682406,
              48.69380909703747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7963327015631654,
              48.69367687092013
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1016204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797690989339093,
              48.6935319457929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1035073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79767534343167,
              48.693557594893925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1035077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.796984985927832,
              48.6936314895817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1035078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.796627699485868,
              48.692999363167225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1035079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.795969074175951,
              48.691569671342364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1035074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798353699648583,
              48.69374107531982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1035076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.800264424354693,
              48.69285075482854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1035075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798144254507216,
              48.69340242322775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1036727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79751120540875,
              48.69331582636245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.796977220164406,
              48.69400062765645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797309279473772,
              48.694405855317434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797381000318373,
              48.69488130631172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797639546376326,
              48.695143432279664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797833615245074,
              48.695302570276795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797602540958694,
              48.694798962698606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797625547726263,
              48.694886146388676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797373438843081,
              48.69389802593036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797687167446211,
              48.69428709829901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.796418452922532,
              48.69448196423336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV44886_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797534072211827,
              48.69623439916784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797217799641361,
              48.69584659412433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.796432664255117,
              48.69592328931746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.795955275674379,
              48.6959647881392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1022436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.795957088936865,
              48.69605951223148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1030239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.795168152250621,
              48.69587878545823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1030240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794734398092825,
              48.695850909548646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1030241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794241843689005,
              48.69580333920432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1030243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794229157475665,
              48.695923817622074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1030242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.793724360969022,
              48.695744876007076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1030244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.795215999151702,
              48.696007885411284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1030245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.794996031501578,
              48.69598621566775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797725661713555,
              48.69573492189097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798468988546535,
              48.695591202869835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798818385479296,
              48.69547320556744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.799307221603521,
              48.69535882377906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798757101350637,
              48.69536569842206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797957264000466,
              48.69581575122422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.799765553345001,
              48.69502218817756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.799711261882734,
              48.69498976524535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.799159500062493,
              48.69457035104229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798366135209455,
              48.69376610000735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.800139000962151,
              48.69507385760441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801657497920479,
              48.69465779611425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.79739517435956,
              48.696622631826386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797111026638233,
              48.69686047707357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.797644224253941,
              48.69694944322741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798015647094849,
              48.69700670640326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798343843249288,
              48.69687541023305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798597375758086,
              48.696529972295565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798681044221504,
              48.69632621551719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.798232340171012,
              48.69666160786998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV11607_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802933094790827,
              48.696052178875085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802921087149484,
              48.696263920402686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.801924340439347,
              48.695976820409946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.80212392365494,
              48.69641169191982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.800560104032691,
              48.69549954834752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.800502390372779,
              48.695478509892915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.802933894861625,
              48.69626523129688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.803309799194455,
              48.69631614181107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.803854682147275,
              48.69725758085197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.805488553988281,
              48.697503312215616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.806333327405843,
              48.69791406518605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.806212536525156,
              48.69747655709343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.804161998316678,
              48.69638718728627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.805094498070305,
              48.696434589986296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.806028123746731,
              48.696520037949384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.806203242797658,
              48.69732709293584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.806968269019198,
              48.69659632298877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.805436338079383,
              48.69546043016374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.805885183420449,
              48.694778205929026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.806881864456695,
              48.695041591054434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.803806641632678,
              48.695667270349134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV80372": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786035486555131,
              48.69934349047987
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV80372_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786035486555131,
              48.69934349047987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785954469081762,
              48.69935073276842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786140807450093,
              48.699048360252604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786594161711918,
              48.69855943716994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786227086889204,
              48.69867573959737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.784497114293728,
              48.69768508683034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787850892573578,
              48.697359933110626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788313345792624,
              48.6977951376091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785944824699497,
              48.69934436999283
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.786129173480162,
              48.6990466082207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.784898192827026,
              48.69881059869202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785908502810708,
              48.699376161215255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787265571830307,
              48.70000384890025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.788579808229212,
              48.69976033274211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.789036552891516,
              48.699684233052125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787952212070252,
              48.69919058225067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785097041445921,
              48.69934896790814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV14718_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785974462145663,
              48.7003227534981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785885290161583,
              48.70036342395995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785578809595253,
              48.700439618861864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785057332180129,
              48.70052186145735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.783787736673531,
              48.70076349982805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.78338228307539,
              48.70092519436768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.787190414290829,
              48.70005766259797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785885249625985,
              48.70047794528846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1025907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.785566913283958,
              48.70045158439202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1025908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7850617453262254,
              48.7006280789322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1028404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
