              -3.783808404709993,
              48.70073986128196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1031291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.783214109220238,
              48.698879839926704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1031292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.780851898328372,
              48.69764244967144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV73742_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.775861510143453,
              48.70079815256132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.775998927613528,
              48.7007954913033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.774695076479495,
              48.69903124229414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.775977719621359,
              48.70082290220014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.776366201919207,
              48.70224979218797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.774899571471918,
              48.7026941152709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.774876745954399,
              48.70263038813317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.773848083579587,
              48.702570049198094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.772041058456899,
              48.702964439082415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.772295996703336,
              48.701927429269716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.777386873008167,
              48.702380727096624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV28332_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.772259277145192,
              48.69778552259021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.772407268401766,
              48.6979121557169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.772492351135409,
              48.697783325070034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.771396404282565,
              48.696912605754804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.77211132517855,
              48.696623392695955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.772592500787047,
              48.69628738931206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.772372662991694,
              48.6968927170129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.772843536485258,
              48.697337250872145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.773412611688917,
              48.69737504977563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.773613080758001,
              48.69760005130272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.773614505577138,
              48.69813144759228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.772308063498359,
              48.69795024958814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.771416044631555,
              48.697884418643646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.771350231946502,
              48.697842488825394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.768931932291389,
              48.697516886627525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.76661813821873,
              48.69733178222993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV28194_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.764925724311007,
              48.702867686225176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.764793369519278,
              48.70310400242779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.764820887653244,
              48.70374054997385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7650470129828,
              48.704131582381024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.764769544978279,
              48.70411927120795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.765209636923943,
              48.70413830184948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.765443045620371,
              48.70413269451919
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.76640820499996,
              48.70399467045113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.765340038516085,
              48.70346004931182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.763251288945122,
              48.704107980338655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.761610027776191,
              48.70446409219281
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.761433622040253,
              48.704061615979974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.760969349038161,
              48.704601276732916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.762948280890671,
              48.70371458220699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.763715478939682,
              48.70478024684125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.764772288796731,
              48.70307993410698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.767809116202828,
              48.70025233180912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV34784_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7558919201037,
              48.70426829965029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7562732205925,
              48.704498590691706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.753756174337306,
              48.7047598793023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.75379347954465,
              48.70506463435585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.751981410810058,
              48.70438489346398
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.756233276267631,
              48.705285663943606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.756341634555826,
              48.70451862215284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.757063680678919,
              48.70403016249587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.757967437889681,
              48.70497610608961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.758032946272383,
              48.70528836318899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.760418615387742,
              48.70584602868366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.76307343765155,
              48.707264345652355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV04499_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.740366945713759,
              48.703840913400754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.740674574135806,
              48.70370641516285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.74192007647778,
              48.70366558473972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.744020613355825,
              48.70327715376426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.744131349524098,
              48.70372371411803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.74620400757901,
              48.70367996517367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.746941773861773,
              48.703654430038064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.741918371324388,
              48.70401328901887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.740629727663204,
              48.703692045300684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.740471225429576,
              48.70342083020328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.740562977066625,
              48.703278423934925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.740074136976148,
              48.70302712201298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.739629251585916,
              48.703189166196175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.737400621762734,
              48.704125853573984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.738090073994765,
              48.70503422076635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.735688058467264,
              48.703541739646646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.739249236471949,
              48.70361503640003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.73909068277136,
              48.701073254688005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV41010": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.732533238981303,
              48.697984928130715
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV41010_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.732533238981303,
              48.697984928130715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.731024529307764,
              48.69759262150161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.732583997959834,
              48.69790150553077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV27966_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.733438308153633,
              48.70089892608156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.735000181805771,
              48.700968463925825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.734607707941147,
              48.701925665360875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.733741788595,
              48.70229263697851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.729125559192239,
              48.70045495453268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.728079644003234,
              48.700075802114455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.728440728937647,
              48.7002863664523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.727201358825099,
              48.69962980677827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.732593555102807,
              48.701114817359596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV77143": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.725823958147394,
              48.70287333061637
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV77143_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.725823958147394,
              48.70287333061637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.723716927911619,
              48.70287977070674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.726863771246637,
              48.70178817683035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus979734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.726856184422703,
              48.701775461247976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus979735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.726697387206859,
              48.70107207957056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus979736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.726276292731016,
              48.701642718265866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus979737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.72701810683353,
              48.700408830397926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV32410_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.725662592715773,
              48.69828147083688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.725895061002291,
              48.698576829606566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.726347114039016,
              48.69832235105425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.726405390357634,
              48.69894330234726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.725121389899745,
              48.698189865026706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.724446099559448,
              48.697792851536995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.723797590930123,
              48.69729709054293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.723333958673444,
              48.69673541840143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.724417775571884,
              48.69656690032833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.722655119898517,
              48.69659060041392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.722245835163001,
              48.69523040914248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.721638005146249,
              48.69723840709441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.725356621130243,
              48.697771322224995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.725842538931818,
              48.698692487558866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.726377227569375,
              48.69830428526713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.726935688730262,
              48.69794606574205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.727037942495348,
              48.69823261500976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.727905739691905,
              48.698596377686044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.727551294285688,
              48.69836266349636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV22047": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.720555710714966,
              48.69019753888294
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus31659": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.719624351304623,
              48.69076982170664
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV54591": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.713068680916904,
              48.69259269715851
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV54591_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.713068680916904,
              48.69259269715851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711521363935551,
              48.69176280600187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.712010458875684,
              48.69110438327384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711046868544689,
              48.69207207779383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.70829057013187,
              48.693118518820675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.71408663997211,
              48.693137259695966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.7151297757364,
              48.69424097123347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.715395949974618,
              48.6955782410494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.714868353273763,
              48.69323579619054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV22047_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.720555710714966,
              48.69019753888294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.719170397200585,
              48.69217752360088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.720588553902045,
              48.68990811740528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.723237024969358,
              48.689055212898815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV14407": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.71221769195419,
              48.68679500834202
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV14407_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.71221769195419,
              48.68679500834202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.712182198679798,
              48.68675681060071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.712019006967247,
              48.68678600348479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.712495791764574,
              48.688434266327455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.709402298085465,
              48.68956323243307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711892129008056,
              48.688468474648886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.712396176922002,
              48.68554605901137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.71579756973437,
              48.68486968508929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.715105388458554,
              48.68484893303629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.70901392145114,
              48.6854443737067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV03933_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711063427404888,
              48.68234082555817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711161718788584,
              48.682353739251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.712885943672747,
              48.681897392711164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.712230616090916,
              48.681443586355414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.710452836127676,
              48.68262551341208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.709736504899068,
              48.68251442309572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.710475121445126,
              48.68294123648087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.710499171867936,
              48.68295462264853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711254882943609,
              48.68204246274558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.712842933621002,
              48.68189843505925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.713449450531359,
              48.681745150834345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.71402191396647,
              48.680979567970454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.714332163198587,
              48.68276064012601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.710438016661132,
              48.6830855089763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.708449966654662,
              48.681107224208226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV39662_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.709249044373324,
              48.680225922398975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.709568287345514,
              48.68051109180774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.709272272401513,
              48.68003891350034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.709546860309014,
              48.6797020970809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.709165809661433,
              48.679413374757566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.709920689308108,
              48.67967074672969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.710844001625527,
              48.6792648954075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.708411968496887,
              48.6772822666999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.709607487315227,
              48.67740084517634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.710827334827622,
              48.677214993120224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.707603598628492,
              48.67724292881459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.710020240250039,
              48.67985346334392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.710633825935577,
              48.68020997235718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711131017723584,
              48.68080946039454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711769087971503,
              48.68054221542506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711069340787483,
              48.68112432255063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.711231792921738,
              48.68090979482377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV50038_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.702736928612657,
              48.683466228213966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.702438431235592,
              48.6833418528422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.701225729978642,
              48.683375320432425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.702475064038765,
              48.683417804858074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.702606377636526,
              48.68371929633677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.701477529912941,
              48.68403460715738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.701364337880071,
              48.684327203863155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.701084767625163,
              48.684139258887626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.700345677513149,
              48.68483126324167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.703843877795816,
              48.68343843477721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVBus31639": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694596543826445,
              48.683995978637284
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV39664": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.690228955890392,
              48.68327555649614
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV39664_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.690228955890392,
              48.68327555649614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.690228475591748,
              48.68317837096678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.689367522807818,
              48.68309030149082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.689992618806862,
              48.68368908488024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.689436811725598,
              48.684543707778495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.688431739536833,
              48.684716113458585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.688302111997765,
              48.68533374786783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.689866615296518,
              48.68476266625236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.690610545411666,
              48.68395399496346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.689006056770106,
              48.68581564867691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.689918214617274,
              48.68630531890319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.690450923560252,
              48.68606746641166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.69270693248502,
              48.68475797062306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.693926276650317,
              48.683340980711
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.690821831997764,
              48.68370686957849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.692462161293662,
              48.68278270814303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.693371878876443,
              48.682746532675274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.690292038155616,
              48.682607031899025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV55670": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694669710047655,
              48.68401789299767
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV55670_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694669710047655,
              48.68401789299767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694517128719299,
              48.684383156044646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694540576670989,
              48.684385523377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694979326815405,
              48.68443078292593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.695231327362541,
              48.68459230625703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.694404420402638,
              48.68476104757624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.693699008282833,
              48.68539472067559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.695299563076367,
              48.685803082039044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.695516901437936,
              48.6832113847131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.696144890132569,
              48.682772058083984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.695780706513971,
              48.68347704391245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV28182_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.699094319043905,
              48.68160721549971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.699153224334685,
              48.6815306683544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.698787540024165,
              48.68104970337238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.697565625918156,
              48.680456147118896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.700577736116023,
              48.680641394140515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.70140278502863,
              48.68024927468682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.698517245176133,
              48.682067865683564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.697664227583283,
              48.68249285811353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.696198286895586,
              48.68276291120328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV56361_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.695176145796957,
              48.67773046861849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.69516330897412,
              48.67767607547391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.695239605703206,
              48.677659722512146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.696228975826831,
              48.67647909465634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.698937032885212,
              48.67475902415775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.696509411404465,
              48.67858474715531
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus493473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -3.695854416182206,
              48.679025518222176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "53_217607": {
          "bus1": "53_LANME",
          "bus2": "53_MVLV06965",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694866169572915,
                48.65606706109136
              ],
              [
                -3.694917223274048,
                48.65609546661601
              ],
              [
                -3.694933058874541,
                48.656100357665395
              ],
              [
                -3.696137268139094,
                48.65624619230327
              ],
              [
                -3.697715991404763,
                48.65677807993406
              ],
              [
                -3.698237400922551,
                48.65692342985973
              ],
              [
                -3.698866337979256,
                48.65705852774881
              ],
              [
                -3.698678259155851,
                48.657378981988394
              ],
              [
                -3.698269990481573,
                48.6578330865552
              ],
              [
                -3.697851295607776,
                48.658177895530564
              ],
              [
                -3.697662782781351,
                48.65833590390267
              ],
              [
                -3.697092725177022,
                48.65880329635212
              ],
              [
                -3.69667087890147,
                48.65908206108834
              ],
              [
                -3.69621639462047,
                48.65932729999744
              ],
              [
                -3.69592124943318,
                48.65947394190767
              ],
              [
                -3.695580151487321,
                48.65991746336734
              ],
              [
                -3.695518650407232,
                48.66008039274284
              ],
              [
                -3.695380114576956,
                48.66027232669634
              ],
              [
                -3.695036478595584,
                48.66053109815773
              ],
              [
                -3.694457368317593,
                48.660880204296745
              ],
              [
                -3.694487019994361,
                48.660972696695275
              ],
              [
                -3.694501396674279,
                48.661487955206056
              ],
              [
                -3.694538548421023,
                48.66179139318764
              ],
              [
                -3.694614577763068,
                48.66184996998583
              ],
              [
                -3.694733355056413,
                48.66192098334654
              ],
              [
                -3.695568960672727,
                48.66254859265425
              ],
              [
                -3.695858311141509,
                48.66280824324975
              ],
              [
                -3.696406366712638,
                48.663389271945064
              ],
              [
                -3.696608204900121,
                48.66359725889333
              ],
              [
                -3.696940570743631,
                48.66379605319767
              ],
              [
                -3.697599754086077,
                48.663957702903424
              ],
              [
                -3.697692837998169,
                48.663928925115776
              ],
              [
                -3.697698672480804,
                48.66393017845804
              ],
              [
                -3.698257571510715,
                48.66409899905643
              ],
              [
                -3.698308377870113,
                48.66418700491298
              ],
              [
                -3.698523522058412,
                48.664331348008844
              ],
              [
                -3.698758219209779,
                48.66443685700918
              ],
              [
                -3.69916829770739,
                48.66459017866377
              ],
              [
                -3.699461710901635,
                48.66470962462367
              ],
              [
                -3.699501595187042,
                48.66475537298393
              ],
              [
                -3.699493216897443,
                48.66485137142699
              ],
              [
                -3.699349895367332,
                48.66501498380551
              ],
              [
                -3.699197161594559,
                48.66516213586757
              ],
              [
                -3.698779284977148,
                48.66547214778645
              ],
              [
                -3.698625037095647,
                48.66554172722674
              ],
              [
                -3.698338486701659,
                48.66570590251266
              ],
              [
                -3.69765954619248,
                48.66620769754852
              ],
              [
                -3.697431886180679,
                48.66640437187824
              ],
              [
                -3.697009001273384,
                48.66675135966079
              ],
              [
                -3.697024420403778,
                48.666850382346674
              ],
              [
                -3.697248148171298,
                48.66731082621608
              ],
              [
                -3.697497088793765,
                48.667756047525415
              ],
              [
                -3.697577248407937,
                48.667749177759816
              ],
              [
                -3.698520710249225,
                48.66775231216961
              ],
              [
                -3.699532628556021,
                48.66770301511074
              ],
              [
                -3.700020698609313,
                48.66773637805801
              ],
              [
                -3.700096257292366,
                48.66775293744738
              ],
              [
                -3.700121152169303,
                48.66766449953444
              ],
              [
                -3.700136126653189,
                48.667647887358
              ],
              [
                -3.700165965184982,
                48.66765072985585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.0818548728467063,
          "ground": "gnd"
        },
        "53_160089": {
          "bus1": "53_MVLV06965",
          "bus2": "53_MVBus31633",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.700165965184982,
                48.66765072985585
              ],
              [
                -3.700146516759419,
                48.66765859083355
              ],
              [
                -3.700139587184883,
                48.667681887998974
              ],
              [
                -3.700127366328839,
                48.66776741706653
              ],
              [
                -3.70021729919705,
                48.66777039690226
              ],
              [
                -3.700222672942097,
                48.667787946254414
              ],
              [
                -3.700103986250575,
                48.66797877356668
              ],
              [
                -3.700033029523974,
                48.66811440134213
              ],
              [
                -3.699964665305007,
                48.668336542955906
              ],
              [
                -3.699927119863876,
                48.66872225591581
              ],
              [
                -3.699900927100741,
                48.6688511934265
              ],
              [
                -3.699840432382987,
                48.66895071331365
              ],
              [
                -3.699579541421771,
                48.66952800652095
              ],
              [
                -3.699572340430098,
                48.66959267055632
              ],
              [
                -3.699579670268622,
                48.670111487382535
              ],
              [
                -3.699567855309077,
                48.67013643980232
              ],
              [
                -3.69951206467219,
                48.670148063970906
              ],
              [
                -3.699503297903631,
                48.670161177227534
              ],
              [
                -3.699464596356002,
                48.670246198364886
              ],
              [
                -3.699072965555353,
                48.67027233172764
              ],
              [
                -3.698762630089824,
                48.67032348568642
              ],
              [
                -3.698118640393337,
                48.67042192162104
              ],
              [
                -3.697359525154086,
                48.67055531125488
              ],
              [
                -3.696947249783473,
                48.67063787889571
              ],
              [
                -3.69647001817099,
                48.670733454125234
              ],
              [
                -3.695958114890838,
                48.67086348254288
              ],
              [
                -3.695401885719441,
                48.67104740532791
              ],
              [
                -3.695309797670824,
                48.671125208699635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6296029934729996,
          "ground": "gnd"
        },
        "53_208297": {
          "bus1": "53_MVBus31633",
          "bus2": "53_MVLV23075",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.695309797670824,
                48.671125208699635
              ],
              [
                -3.695309797670824,
                48.671125208699635
              ],
              [
                -3.695148372876134,
                48.670898789749444
              ],
              [
                -3.694970333701523,
                48.67074380601881
              ],
              [
                -3.694745666807004,
                48.6705482929344
              ],
              [
                -3.694466285455771,
                48.67021866015088
              ],
              [
                -3.694451423614675,
                48.67022125602854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11886013269606142,
          "ground": "gnd"
        },
        "53_185299": {
          "bus1": "53_MVLV23075",
          "bus2": "53_MVBus31634",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694451423614675,
                48.67022125602854
              ],
              [
                -3.694457292879274,
                48.670206974528455
              ],
              [
                -3.694472088815672,
                48.67019114763442
              ],
              [
                -3.694400166601478,
                48.67018130509275
              ],
              [
                -3.694285030771867,
                48.67021557474366
              ],
              [
                -3.694174922928807,
                48.67020369169126
              ],
              [
                -3.694039597938903,
                48.6701550301917
              ],
              [
                -3.694040366180837,
                48.67018721152759
              ],
              [
                -3.694040366180837,
                48.67018721152759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03991373866068587,
          "ground": "gnd"
        },
        "53_50867": {
          "bus1": "53_MVBus31634",
          "bus2": "53_MVBus31635",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694040366180837,
                48.67018721152759
              ],
              [
                -3.692967518947165,
                48.671018106317966
              ],
              [
                -3.69183301519189,
                48.671859889328566
              ],
              [
                -3.69083877890224,
                48.67259857269253
              ],
              [
                -3.68978918940331,
                48.673386490269486
              ],
              [
                -3.688623355713923,
                48.67425899380199
              ],
              [
                -3.687981307805207,
                48.675376182450634
              ],
              [
                -3.687277811697807,
                48.676358964254646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8573834573814467,
          "ground": "gnd"
        },
        "53_90695": {
          "bus1": "53_MVBus31635",
          "bus2": "53_MVLV76661",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.687277811697807,
                48.676358964254646
              ],
              [
                -3.687277811697807,
                48.676358964254646
              ],
              [
                -3.687244223149741,
                48.67638873644098
              ],
              [
                -3.687247912950625,
                48.676375476861374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.004132793936476399,
          "ground": "gnd"
        },
        "53_LVBranch326150": {
          "bus1": "53_MVLV76661_LV",
          "bus2": "53_LVBus493622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.687247912950625,
                48.676375476861374
              ],
              [
                -3.687247887449282,
                48.67636199151893
              ],
              [
                -3.687247887449282,
                48.67636199151893
              ],
              [
                -3.687252724624545,
                48.676115974948864
              ],
              [
                -3.687252715814382,
                48.67611308153856
              ],
              [
                -3.687252715814382,
                48.67611308153856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027681971063349346,
          "ground": "gnd"
        },
        "53_LVBranch081606": {
          "bus1": "53_LVBus493622",
          "bus2": "53_LVBus493623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.687252715814382,
                48.67611308153856
              ],
              [
                -3.687252715814382,
                48.67611308153856
              ],
              [
                -3.687316044540021,
                48.6754483032002
              ],
              [
                -3.687316044540021,
                48.6754483032002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07407261902022426,
          "ground": "gnd"
        },
        "53_LVBranch047209": {
          "bus1": "53_LVBus493622",
          "bus2": "53_LVBus493624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.687252715814382,
                48.67611308153856
              ],
              [
                -3.687252715814382,
                48.67611308153856
              ],
              [
                -3.690801049975676,
                48.676363887501076
              ],
              [
                -3.690801049975676,
                48.676363887501076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26280082157939877,
          "ground": "gnd"
        },
        "53_LVBranch262435": {
          "bus1": "53_LVBus493624",
          "bus2": "53_LVBus493625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.690801049975676,
                48.676363887501076
              ],
              [
                -3.690801049975676,
                48.676363887501076
              ],
              [
                -3.691740780777236,
                48.676474581237564
              ],
              [
                -3.691740780777236,
                48.676474581237564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07029232558124678,
          "ground": "gnd"
        },
        "53_LVBranch280014": {
          "bus1": "53_LVBus493625",
          "bus2": "53_LVBus493626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.691740780777236,
                48.676474581237564
              ],
              [
                -3.691740780777236,
                48.676474581237564
              ],
              [
                -3.692417501464984,
                48.67584249704831
              ],
              [
                -3.692891839396232,
                48.67492201833984
              ],
              [
                -3.69296333262942,
                48.67478326844116
              ],
              [
                -3.693052003154987,
                48.67461119838455
              ],
              [
                -3.693437193185876,
                48.674354905013146
              ],
              [
                -3.694382280326351,
                48.67368146710962
              ],
              [
                -3.694540748945866,
                48.67359182872437
              ],
              [
                -3.694540748945866,
                48.67359182872437
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.38864468759812637,
          "ground": "gnd"
        },
        "53_LVBranch106982": {
          "bus1": "53_LVBus493624",
          "bus2": "53_LVBus493627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.690801049975676,
                48.676363887501076
              ],
              [
                -3.690801049975676,
                48.676363887501076
              ],
              [
                -3.690082058448508,
                48.67670247747646
              ],
              [
                -3.689968855568366,
                48.676755782717024
              ],
              [
                -3.689963331590866,
                48.676758389661856
              ],
              [
                -3.689963331590866,
                48.676758389661856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07570097866996744,
          "ground": "gnd"
        },
        "53_LVBranch044491": {
          "bus1": "53_MVLV76661_LV",
          "bus2": "53_LVBus493618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.687247912950625,
                48.676375476861374
              ],
              [
                -3.687229240450542,
                48.67637011581626
              ],
              [
                -3.687229240450542,
                48.67637011581626
              ],
              [
                -3.686539041728009,
                48.676185612750636
              ],
              [
                -3.686110325288244,
                48.6763167283101
              ],
              [
                -3.686110325288244,
                48.6763167283101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08959116708634639,
          "ground": "gnd"
        },
        "53_LVBranch210130": {
          "bus1": "53_LVBus493618",
          "bus2": "53_LVBus493619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.686110325288244,
                48.6763167283101
              ],
              [
                -3.686110325288244,
                48.6763167283101
              ],
              [
                -3.68507892671491,
                48.67762179488326
              ],
              [
                -3.68507892671491,
                48.67762179488326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16380308821418108,
          "ground": "gnd"
        },
        "53_LVBranch252184": {
          "bus1": "53_LVBus493619",
          "bus2": "53_LVBus493620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.68507892671491,
                48.67762179488326
              ],
              [
                -3.68507892671491,
                48.67762179488326
              ],
              [
                -3.685066504374825,
                48.67763394765401
              ],
              [
                -3.684911544300753,
                48.67778556145178
              ],
              [
                -3.684744160830924,
                48.67794932776375
              ],
              [
                -3.68463004961325,
                48.67806098327089
              ],
              [
                -3.684433910380278,
                48.6782180339444
              ],
              [
                -3.684433910380278,
                48.6782180339444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08163832340001034,
          "ground": "gnd"
        },
        "53_50866": {
          "bus1": "53_MVBus31635",
          "bus2": "53_MVBus31636",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.687277811697807,
                48.676358964254646
              ],
              [
                -3.687277811697807,
                48.676358964254646
              ],
              [
                -3.687182170666982,
                48.6766042343785
              ],
              [
                -3.687182170666982,
                48.6766042343785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.028169656149158534,
          "ground": "gnd"
        },
        "53_102792": {
          "bus1": "53_MVBus31636",
          "bus2": "53_MVBus31637",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.687182170666982,
                48.6766042343785
              ],
              [
                -3.686257956090209,
                48.67608681904048
              ],
              [
                -3.683224632206691,
                48.67391601246444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.41803177471144176,
          "ground": "gnd"
        },
        "53_102791": {
          "bus1": "53_MVBus31636",
          "bus2": "53_MVLV48004",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.687182170666982,
                48.6766042343785
              ],
              [
                -3.685098028045461,
                48.677455405718284
              ],
              [
                -3.683693778398349,
                48.67874499830922
              ],
              [
                -3.682242737405645,
                48.68012481660701
              ],
              [
                -3.681844128731375,
                48.67990456409155
              ],
              [
                -3.681825247210808,
                48.6798995193052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5823386939178045,
          "ground": "gnd"
        },
        "53_LVBranch094167": {
          "bus1": "53_MVLV48004_LV",
          "bus2": "53_LVBus493374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.681825247210808,
                48.6798995193052
              ],
              [
                -3.681816524548919,
                48.6798873323442
              ],
              [
                -3.681816524548919,
                48.6798873323442
              ],
              [
                -3.681780668035864,
                48.67976115812714
              ],
              [
                -3.681780668035864,
                48.67976115812714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014277307590907394,
          "ground": "gnd"
        },
        "53_LVBranch365782": {
          "bus1": "53_LVBus493374",
          "bus2": "53_LVBus493375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.681780668035864,
                48.67976115812714
              ],
              [
                -3.681780668035864,
                48.67976115812714
              ],
              [
                -3.682202828360811,
                48.6800613137491
              ],
              [
                -3.682320178195345,
                48.68014259936915
              ],
              [
                -3.682320178195345,
                48.68014259936915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058118528789896956,
          "ground": "gnd"
        },
        "53_LVBranch164283": {
          "bus1": "53_LVBus493375",
          "bus2": "53_LVBus493376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.682320178195345,
                48.68014259936915
              ],
              [
                -3.682320178195345,
                48.68014259936915
              ],
              [
                -3.682355947721501,
                48.68011327705312
              ],
              [
                -3.682363320300419,
                48.68010723199486
              ],
              [
                -3.682372781773632,
                48.68009947612259
              ],
              [
                -3.683195076706518,
                48.67942543111066
              ],
              [
                -3.683747595120155,
                48.6789025335038
              ],
              [
                -3.685136739777013,
                48.67765512381832
              ],
              [
                -3.685157157618252,
                48.67763678591532
              ],
              [
                -3.68516104672277,
                48.67763310838635
              ],
              [
                -3.68516104672277,
                48.67763310838635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3488849441952378,
          "ground": "gnd"
        },
        "53_LVBranch067745": {
          "bus1": "53_LVBus493374",
          "bus2": "53_LVBus493377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.681780668035864,
                48.67976115812714
              ],
              [
                -3.681780668035864,
                48.67976115812714
              ],
              [
                -3.681288189065412,
                48.67922614302765
              ],
              [
                -3.680738803461199,
                48.67953234494161
              ],
              [
                -3.680215476020496,
                48.679593678907445
              ],
              [
                -3.680215476020496,
                48.679593678907445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16169355715667028,
          "ground": "gnd"
        },
        "53_LVBranch356218": {
          "bus1": "53_LVBus493377",
          "bus2": "53_LVBus493379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.680215476020496,
                48.679593678907445
              ],
              [
                -3.680215476020496,
                48.679593678907445
              ],
              [
                -3.67989670708387,
                48.67897447011447
              ],
              [
                -3.679788422575435,
                48.67898079898802
              ],
              [
                -3.67952765560671,
                48.678980690970455
              ],
              [
                -3.679516941053149,
                48.678980685187916
              ],
              [
                -3.679109726576858,
                48.67898052194208
              ],
              [
                -3.678997082177513,
                48.67898047247762
              ],
              [
                -3.67899028824383,
                48.67898046588829
              ],
              [
                -3.67899028824383,
                48.67898046588829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13953002120071079,
          "ground": "gnd"
        },
        "53_LVBranch247654": {
          "bus1": "53_LVBus493377",
          "bus2": "53_LVBus493378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.680215476020496,
                48.679593678907445
              ],
              [
                -3.680215476020496,
                48.679593678907445
              ],
              [
                -3.680212640888368,
                48.67959776247988
              ],
              [
                -3.679893449111084,
                48.68005788356026
              ],
              [
                -3.679890613928286,
                48.68006196712352
              ],
              [
                -3.679890613928286,
                48.68006196712352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05730736623253561,
          "ground": "gnd"
        },
        "53_38465": {
          "bus1": "53_MVBus31634",
          "bus2": "53_MVLV65192",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694040366180837,
                48.67018721152759
              ],
              [
                -3.693843799572849,
                48.670116236047654
              ],
              [
                -3.692605454882361,
                48.66930162975094
              ],
              [
                -3.692254602299964,
                48.66839472541763
              ],
              [
                -3.692228599138204,
                48.66839209137854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24914885184514413,
          "ground": "gnd"
        },
        "53_LVBranch066612": {
          "bus1": "53_MVLV65192_LV",
          "bus2": "53_LVBus493520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.692228599138204,
                48.66839209137854
              ],
              [
                -3.692229499738296,
                48.66837862185518
              ],
              [
                -3.692229499738296,
                48.66837862185518
              ],
              [
                -3.692152528250568,
                48.66830506303094
              ],
              [
                -3.692152528250568,
                48.66830506303094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009952623782830891,
          "ground": "gnd"
        },
        "53_LVBranch338419": {
          "bus1": "53_LVBus493520",
          "bus2": "53_LVBus493521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.692152528250568,
                48.66830506303094
              ],
              [
                -3.692152528250568,
                48.66830506303094
              ],
              [
                -3.692474794846486,
                48.668216861027645
              ],
              [
                -3.692474794846486,
                48.668216861027645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025683662679226216,
          "ground": "gnd"
        },
        "53_LVBranch050885": {
          "bus1": "53_LVBus493521",
          "bus2": "53_LVBus493522",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.692474794846486,
                48.668216861027645
              ],
              [
                -3.692474794846486,
                48.668216861027645
              ],
              [
                -3.694157775659657,
                48.668055294612664
              ],
              [
                -3.694157775659657,
                48.668055294612664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1252580470739733,
          "ground": "gnd"
        },
        "53_LVBranch352046": {
          "bus1": "53_LVBus493522",
          "bus2": "53_LVBus493523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694157775659657,
                48.668055294612664
              ],
              [
                -3.694157775659657,
                48.668055294612664
              ],
              [
                -3.69416417794117,
                48.66805381465658
              ],
              [
                -3.69430514669963,
                48.668021222448246
              ],
              [
                -3.695018988018307,
                48.667856177779264
              ],
              [
                -3.697063845785177,
                48.66774120225731
              ],
              [
                -3.69707062680261,
                48.667740992028186
              ],
              [
                -3.69707062680261,
                48.667740992028186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2188479448423428,
          "ground": "gnd"
        },
        "53_LVBranch336833": {
          "bus1": "53_LVBus493520",
          "bus2": "53_LVBus493524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.692152528250568,
                48.66830506303094
              ],
              [
                -3.692152528250568,
                48.66830506303094
              ],
              [
                -3.691965999623778,
                48.66814479188427
              ],
              [
                -3.691965999623778,
                48.66814479188427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022503547788280873,
          "ground": "gnd"
        },
        "53_LVBranch181981": {
          "bus1": "53_LVBus493524",
          "bus2": "53_LVBus493525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.691965999623778,
                48.66814479188427
              ],
              [
                -3.691965999623778,
                48.66814479188427
              ],
              [
                -3.691530100287445,
                48.66659350532991
              ],
              [
                -3.691528638437764,
                48.66658911719417
              ],
              [
                -3.691528638437764,
                48.66658911719417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17597037262645143,
          "ground": "gnd"
        },
        "53_LVBranch543222": {
          "bus1": "53_MVLV23075_LV",
          "bus2": "53_LVBus493172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694451423614675,
                48.67022125602854
              ],
              [
                -3.694477102947809,
                48.670225781288856
              ],
              [
                -3.694477102947809,
                48.670225781288856
              ],
              [
                -3.694510044861121,
                48.67022380636555
              ],
              [
                -3.694616588578173,
                48.67032200220762
              ],
              [
                -3.694663712029775,
                48.6703102808432
              ],
              [
                -3.694663712029775,
                48.6703102808432
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019590655387822564,
          "ground": "gnd"
        },
        "53_LVBranch075723": {
          "bus1": "53_LVBus493172",
          "bus2": "53_LVBus493173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694663712029775,
                48.6703102808432
              ],
              [
                -3.694663712029775,
                48.6703102808432
              ],
              [
                -3.694707720423908,
                48.67035497318594
              ],
              [
                -3.694777414086659,
                48.670436131410206
              ],
              [
                -3.694777414086659,
                48.670436131410206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01631627057584602,
          "ground": "gnd"
        },
        "53_LVBranch345314": {
          "bus1": "53_LVBus493173",
          "bus2": "53_LVBus493174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694777414086659,
                48.670436131410206
              ],
              [
                -3.694777414086659,
                48.670436131410206
              ],
              [
                -3.695316746868094,
                48.67092866512126
              ],
              [
                -3.695327737934533,
                48.67094958870229
              ],
              [
                -3.695327737934533,
                48.67094958870229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07012345866630973,
          "ground": "gnd"
        },
        "53_LVBranch143255": {
          "bus1": "53_LVBus493174",
          "bus2": "53_LVBus493175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.695327737934533,
                48.67094958870229
              ],
              [
                -3.695327737934533,
                48.67094958870229
              ],
              [
                -3.694983778801848,
                48.671051658883286
              ],
              [
                -3.694008468435297,
                48.67130935680258
              ],
              [
                -3.694008468435297,
                48.67130935680258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10509896786776955,
          "ground": "gnd"
        },
        "53_LVBranch134820": {
          "bus1": "53_LVBus493175",
          "bus2": "53_LVBus493176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694008468435297,
                48.67130935680258
              ],
              [
                -3.694008468435297,
                48.67130935680258
              ],
              [
                -3.694813569547322,
                48.671546247630985
              ],
              [
                -3.694813569547322,
                48.671546247630985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06488541588421702,
          "ground": "gnd"
        },
        "53_LVBranch034928": {
          "bus1": "53_LVBus493175",
          "bus2": "53_LVBus493177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694008468435297,
                48.67130935680258
              ],
              [
                -3.694008468435297,
                48.67130935680258
              ],
              [
                -3.693310102579208,
                48.6711344879527
              ],
              [
                -3.693310102579208,
                48.6711344879527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054989339296808125,
          "ground": "gnd"
        },
        "53_LVBranch299271": {
          "bus1": "53_LVBus493177",
          "bus2": "53_LVBus493178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.693310102579208,
                48.6711344879527
              ],
              [
                -3.693310102579208,
                48.6711344879527
              ],
              [
                -3.693041955611788,
                48.67105594023696
              ],
              [
                -3.691948924147441,
                48.670724086681105
              ],
              [
                -3.691727893119352,
                48.67097588947406
              ],
              [
                -3.691541930245593,
                48.67118774555801
              ],
              [
                -3.691541930245593,
                48.67118774555801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16979590509676729,
          "ground": "gnd"
        },
        "53_LVBranch085612": {
          "bus1": "53_LVBus493177",
          "bus2": "53_LVBus493179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.693310102579208,
                48.6711344879527
              ],
              [
                -3.693310102579208,
                48.6711344879527
              ],
              [
                -3.692904735811998,
                48.67160306341151
              ],
              [
                -3.692901377510952,
                48.671606966667326
              ],
              [
                -3.692901377510952,
                48.671606966667326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060554071653064145,
          "ground": "gnd"
        },
        "53_LVBranch104732": {
          "bus1": "53_LVBus493174",
          "bus2": "53_LVBus493180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.695327737934533,
                48.67094958870229
              ],
              [
                -3.695327737934533,
                48.67094958870229
              ],
              [
                -3.6953330078831,
                48.67095242156342
              ],
              [
                -3.695565749914685,
                48.6710207320452
              ],
              [
                -3.696251293894528,
                48.670822784305685
              ],
              [
                -3.696369735486778,
                48.67079763910833
              ],
              [
                -3.696419298806102,
                48.670787118018076
              ],
              [
                -3.697012327145299,
                48.67065464075824
              ],
              [
                -3.697376630102859,
                48.67057730255666
              ],
              [
                -3.697954895275626,
                48.67047479090838
              ],
              [
                -3.698313012466766,
                48.67043749515193
              ],
              [
                -3.698371700448766,
                48.67042502977426
              ],
              [
                -3.698715713614278,
                48.670371782168594
              ],
              [
                -3.699003909992316,
                48.67032548885788
              ],
              [
                -3.699294115020713,
                48.67028594407021
              ],
              [
                -3.699294115020713,
                48.67028594407021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3066129835647638,
          "ground": "gnd"
        },
        "53_127489": {
          "bus1": "53_MVBus31633",
          "bus2": "53_MVLV56361",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.695309797670824,
                48.671125208699635
              ],
              [
                -3.695296485074707,
                48.67141138126474
              ],
              [
                -3.695198575656704,
                48.67140681122067
              ],
              [
                -3.695206009828866,
                48.67187461187249
              ],
              [
                -3.695201861789549,
                48.67205636287444
              ],
              [
                -3.695102274811937,
                48.67241017946676
              ],
              [
                -3.695054269465816,
                48.672773314322775
              ],
              [
                -3.695068613644367,
                48.67298995000192
              ],
              [
                -3.695150514305404,
                48.67319836741713
              ],
              [
                -3.695257913452419,
                48.67327631615708
              ],
              [
                -3.695590002656665,
                48.6738997829799
              ],
              [
                -3.695704752858225,
                48.67422436513897
              ],
              [
                -3.695810331407483,
                48.674478275152545
              ],
              [
                -3.69602863145652,
                48.67469286263961
              ],
              [
                -3.696218695366218,
                48.674828048357284
              ],
              [
                -3.696688386845521,
                48.67509175662703
              ],
              [
                -3.697015921444435,
                48.6752913307601
              ],
              [
                -3.697110096686554,
                48.67540620187701
              ],
              [
                -3.697130216616578,
                48.6754839069983
              ],
              [
                -3.697133737028694,
                48.675555119258796
              ],
              [
                -3.697097862059434,
                48.675678841502176
              ],
              [
                -3.69701606455776,
                48.67580216221519
              ],
              [
                -3.696761832343605,
                48.67599711084571
              ],
              [
                -3.696467757823863,
                48.67620839517503
              ],
              [
                -3.696239506220953,
                48.67634494388571
              ],
              [
                -3.696107970445646,
                48.67651732436418
              ],
              [
                -3.695935419986057,
                48.67673251505145
              ],
              [
                -3.695805171211255,
                48.67693393058363
              ],
              [
                -3.695656451614044,
                48.67720313421387
              ],
              [
                -3.695289605741842,
                48.67762218856128
              ],
              [
                -3.69523354344823,
                48.677694622501754
              ],
              [
                -3.695215163553754,
                48.67773317879726
              ],
              [
                -3.695199771927043,
                48.67773252009096
              ],
              [
                -3.695176145796957,
                48.67773046861849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8358092788299567,
          "ground": "gnd"
        },
        "53_142389": {
          "bus1": "53_MVLV56361",
          "bus2": "53_MVLV28182",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.695176145796957,
                48.67773046861849
              ],
              [
                -3.69518534055479,
                48.67774716536374
              ],
              [
                -3.695196444896057,
                48.67793717212658
              ],
              [
                -3.695208170391366,
                48.67816394725019
              ],
              [
                -3.695349503425324,
                48.67840589455457
              ],
              [
                -3.695524624784736,
                48.678655794495434
              ],
              [
                -3.695610374675924,
                48.67879656359207
              ],
              [
                -3.695679085886073,
                48.679010763542266
              ],
              [
                -3.695822643463574,
                48.679271943679424
              ],
              [
                -3.695960434196536,
                48.679522608121296
              ],
              [
                -3.696101127254273,
                48.67965688277654
              ],
              [
                -3.696825706838949,
                48.68014003218673
              ],
              [
                -3.697413984417599,
                48.68045597373569
              ],
              [
                -3.698498910486679,
                48.68097572495532
              ],
              [
                -3.698649939920047,
                48.68104045001961
              ],
              [
                -3.698864225419614,
                48.68119260914425
              ],
              [
                -3.699085078862925,
                48.68135757747316
              ],
              [
                -3.698994920998914,
                48.68150599935686
              ],
              [
                -3.69905746364526,
                48.6815425339564
              ],
              [
                -3.699033069235932,
                48.68156727942441
              ],
              [
                -3.699083901227675,
                48.68159348421409
              ],
              [
                -3.699094319043905,
                48.68160721549971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5488071140007511,
          "ground": "gnd"
        },
        "53_152051": {
          "bus1": "53_MVLV28182",
          "bus2": "53_MVBus31638",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.699094319043905,
                48.68160721549971
              ],
              [
                -3.699066088180145,
                48.68160304634274
              ],
              [
                -3.699047046114275,
                48.681597814030226
              ],
              [
                -3.699012985179318,
                48.68156631930854
              ],
              [
                -3.698419825613783,
                48.68192450145037
              ],
              [
                -3.698049753931192,
                48.682147970775624
              ],
              [
                -3.697676269395724,
                48.682373496753705
              ],
              [
                -3.697578411527188,
                48.68247268076525
              ],
              [
                -3.697578411527188,
                48.68247268076525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15221385066406593,
          "ground": "gnd"
        },
        "53_185304": {
          "bus1": "53_MVBus31638",
          "bus2": "53_MVBus31640",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.697578411527188,
                48.68247268076525
              ],
              [
                -3.697555649800851,
                48.682553795769664
              ],
              [
                -3.697719496179536,
                48.68266002429756
              ],
              [
                -3.698017022557527,
                48.68276551058792
              ],
              [
                -3.698290397736395,
                48.682862444966915
              ],
              [
                -3.698587622079489,
                48.68295429631902
              ],
              [
                -3.699314357891951,
                48.68316061970811
              ],
              [
                -3.699875965931124,
                48.68328987963849
              ],
              [
                -3.700092438220672,
                48.68333399553462
              ],
              [
                -3.700257008542201,
                48.6833614632302
              ],
              [
                -3.700380413601323,
                48.68337516162242
              ],
              [
                -3.700728959722972,
                48.683382219037725
              ],
              [
                -3.701642464681068,
                48.68339494682026
              ],
              [
                -3.701906219257151,
                48.68339862327162
              ],
              [
                -3.702452017905028,
                48.68338165662972
              ],
              [
                -3.702648760231674,
                48.68331215404892
              ],
              [
                -3.702712388539954,
                48.683333395797504
              ],
              [
                -3.70263896157036,
                48.683398135893604
              ],
              [
                -3.702617927225172,
                48.68348760240388
              ],
              [
                -3.702609624395041,
                48.683530947120865
              ],
              [
                -3.702649193597964,
                48.68353625037644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.43947916155084554,
          "ground": "gnd"
        },
        "53_158983": {
          "bus1": "53_MVBus31640",
          "bus2": "53_MVLV70758",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.702649193597964,
                48.68353625037644
              ],
              [
                -3.702474995507739,
                48.68410691359729
              ],
              [
                -3.702415040777355,
                48.684361539315354
              ],
              [
                -3.702296191892171,
                48.68470181838131
              ],
              [
                -3.702186600578701,
                48.68494256619399
              ],
              [
                -3.70204227457822,
                48.68522851048005
              ],
              [
                -3.70189769465279,
                48.685498582605504
              ],
              [
                -3.701553718074374,
                48.6859800901398
              ],
              [
                -3.701498420246859,
                48.68606870598241
              ],
              [
                -3.701451086564306,
                48.68621200774143
              ],
              [
                -3.701409751282366,
                48.686503294622675
              ],
              [
                -3.70131827057177,
                48.686803501654474
              ],
              [
                -3.701001201167836,
                48.68737896168038
              ],
              [
                -3.70082461815932,
                48.687664076822166
              ],
              [
                -3.700614741728147,
                48.68804383439208
              ],
              [
                -3.700418696309238,
                48.688443269897625
              ],
              [
                -3.700354594132654,
                48.68847504199247
              ],
              [
                -3.700273847366931,
                48.688502667705706
              ],
              [
                -3.700207933427514,
                48.688518854649885
              ],
              [
                -3.700203487775986,
                48.68860102900963
              ],
              [
                -3.700247903641794,
                48.688628317710496
              ],
              [
                -3.700246472543606,
                48.68863908261174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6038214976819973,
          "ground": "gnd"
        },
        "53_LVBranch636710": {
          "bus1": "53_MVLV70758_LV",
          "bus2": "53_LVBus493570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.700246472543606,
                48.68863908261174
              ],
              [
                -3.700274881071383,
                48.688642872986634
              ],
              [
                -3.700274881071383,
                48.688642872986634
              ],
              [
                -3.700307966668113,
                48.68866089439353
              ],
              [
                -3.700298371973059,
                48.68873930132594
              ],
              [
                -3.700271970930243,
                48.68875383566762
              ],
              [
                -3.700271970930243,
                48.68875383566762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014430108971596191,
          "ground": "gnd"
        },
        "53_LVBranch334129": {
          "bus1": "53_LVBus493570",
          "bus2": "53_LVBus493572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.700271970930243,
                48.68875383566762
              ],
              [
                -3.700271970930243,
                48.68875383566762
              ],
              [
                -3.700313409495668,
                48.68857570322831
              ],
              [
                -3.700400244577905,
                48.688202423232404
              ],
              [
                -3.700684780507951,
                48.68771291559891
              ],
              [
                -3.700706725005881,
                48.68767515973447
              ],
              [
                -3.700706725005881,
                48.68767515973447
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12486815078323768,
          "ground": "gnd"
        },
        "53_LVBranch301499": {
          "bus1": "53_LVBus493570",
          "bus2": "53_LVBus493575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.700271970930243,
                48.68875383566762
              ],
              [
                -3.700271970930243,
                48.68875383566762
              ],
              [
                -3.700383940041353,
                48.68930392455927
              ],
              [
                -3.700383940041353,
                48.68930392455927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06172491961079152,
          "ground": "gnd"
        },
        "53_LVBranch269182": {
          "bus1": "53_LVBus493570",
          "bus2": "53_LVBus493573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.700271970930243,
                48.68875383566762
              ],
              [
                -3.700271970930243,
                48.68875383566762
              ],
              [
                -3.700010274965251,
                48.68887048273274
              ],
              [
                -3.700009511746808,
                48.68887082813292
              ],
              [
                -3.700004658592539,
                48.68887300463777
              ],
              [
                -3.700004658592539,
                48.68887300463777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023726978075670153,
          "ground": "gnd"
        },
        "53_LVBranch322360": {
          "bus1": "53_LVBus493573",
          "bus2": "53_LVBus493574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.700004658592539,
                48.68887300463777
              ],
              [
                -3.700004658592539,
                48.68887300463777
              ],
              [
                -3.699998746481855,
                48.68887520804864
              ],
              [
                -3.699980996550269,
                48.68888181896925
              ],
              [
                -3.699969158747936,
                48.68888622647804
              ],
              [
                -3.699665689041103,
                48.68899927628763
              ],
              [
                -3.69936064435758,
                48.689052508792955
              ],
              [
                -3.699057186960026,
                48.6891054612908
              ],
              [
                -3.698624874548316,
                48.68918089717656
              ],
              [
                -3.698301591839946,
                48.6892737037359
              ],
              [
                -3.698084989258963,
                48.68933588772925
              ],
              [
                -3.69801016485145,
                48.689321929774664
              ],
              [
                -3.697371362702953,
                48.68920277405725
              ],
              [
                -3.697358292783313,
                48.68920032942676
              ],
              [
                -3.697338682699864,
                48.68919667626605
              ],
              [
                -3.697332155030242,
                48.689195458085536
              ],
              [
                -3.697332155030242,
                48.689195458085536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2087955596485707,
          "ground": "gnd"
        },
        "53_LVBranch209762": {
          "bus1": "53_LVBus493570",
          "bus2": "53_LVBus493571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.700271970930243,
                48.68875383566762
              ],
              [
                -3.700271970930243,
                48.68875383566762
              ],
              [
                -3.700725302773976,
                48.688918892770786
              ],
              [
                -3.700759628598889,
                48.68893340707601
              ],
              [
                -3.700770139291904,
                48.68893784787899
              ],
              [
                -3.700771070197508,
                48.688938242188144
              ],
              [
                -3.700775867380951,
                48.68894026957081
              ],
              [
                -3.700775867380951,
                48.68894026957081
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04250838620252847,
          "ground": "gnd"
        },
        "53_150049": {
          "bus1": "53_MVBus31640",
          "bus2": "53_MVLV50038",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.702649193597964,
                48.68353625037644
              ],
              [
                -3.702649193597964,
                48.68353625037644
              ],
              [
                -3.702667020857558,
                48.68348372043998
              ],
              [
                -3.702696940935668,
                48.683481095343744
              ],
              [
                -3.702718542393841,
                48.6834795253674
              ],
              [
                -3.702736928612657,
                48.683466228213966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.009809757460159899,
          "ground": "gnd"
        },
        "53_203006": {
          "bus1": "53_MVLV50038",
          "bus2": "53_MVLV39662",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.702736928612657,
                48.683466228213966
              ],
              [
                -3.702713324675931,
                48.68346427615563
              ],
              [
                -3.702655803720492,
                48.68344474247729
              ],
              [
                -3.702692289696472,
                48.683386762768734
              ],
              [
                -3.702835231179329,
                48.683242372378004
              ],
              [
                -3.703104598397046,
                48.68298170397371
              ],
              [
                -3.703431204344495,
                48.682679278881814
              ],
              [
                -3.70369831194908,
                48.68244652691705
              ],
              [
                -3.704125527621098,
                48.68202566601234
              ],
              [
                -3.704261215917311,
                48.68193275965665
              ],
              [
                -3.704515067589633,
                48.68182501059772
              ],
              [
                -3.705116189359014,
                48.681582695076074
              ],
              [
                -3.70537562164029,
                48.68146583342124
              ],
              [
                -3.705653279400318,
                48.681239867407385
              ],
              [
                -3.705995550042763,
                48.6810130930582
              ],
              [
                -3.706080149805937,
                48.68091186364294
              ],
              [
                -3.70629726463866,
                48.68078295912786
              ],
              [
                -3.706486427753941,
                48.68069173045106
              ],
              [
                -3.706660071420149,
                48.680638778659436
              ],
              [
                -3.707033265131529,
                48.68054995277822
              ],
              [
                -3.707338714408078,
                48.68053660506982
              ],
              [
                -3.707578134558101,
                48.6805529771784
              ],
              [
                -3.707893286469811,
                48.68054403730882
              ],
              [
                -3.708221782724124,
                48.680504701275055
              ],
              [
                -3.708488103188368,
                48.68044700859317
              ],
              [
                -3.708753644881044,
                48.68035408718148
              ],
              [
                -3.709103869302281,
                48.68018024938452
              ],
              [
                -3.709204531453901,
                48.68020959558813
              ],
              [
                -3.709225161718449,
                48.68021536728935
              ],
              [
                -3.709249044373324,
                48.680225922398975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.643523251733213,
          "ground": "gnd"
        },
        "53_208282": {
          "bus1": "53_MVLV39662",
          "bus2": "53_MVLV03933",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.709249044373324,
                48.680225922398975
              ],
              [
                -3.709246166885895,
                48.680203540014126
              ],
              [
                -3.709210827524838,
                48.680153622802536
              ],
              [
                -3.709581011893815,
                48.67998531887396
              ],
              [
                -3.709785346419785,
                48.67995560588901
              ],
              [
                -3.710147110450672,
                48.680094025017716
              ],
              [
                -3.710480534921903,
                48.6802724662918
              ],
              [
                -3.710845043226797,
                48.680634494471114
              ],
              [
                -3.711380838252192,
                48.681199952495334
              ],
              [
                -3.711566380072138,
                48.681350105031584
              ],
              [
                -3.711593596218676,
                48.68139442316779
              ],
              [
                -3.711433714813156,
                48.68149528121897
              ],
              [
                -3.71138357245693,
                48.681542286631775
              ],
              [
                -3.711281880380784,
                48.68178872796572
              ],
              [
                -3.71119716629738,
                48.68196701212408
              ],
              [
                -3.711199682684989,
                48.682021480362856
              ],
              [
                -3.711179019349092,
                48.68207459863858
              ],
              [
                -3.71100867543641,
                48.68229153918651
              ],
              [
                -3.711034927013718,
                48.682337862981186
              ],
              [
                -3.711063427404888,
                48.68234082555817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3831618632769521,
          "ground": "gnd"
        },
        "53_127996": {
          "bus1": "53_MVLV03933",
          "bus2": "53_MVBus31641",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711063427404888,
                48.68234082555817
              ],
              [
                -3.71105257264504,
                48.68232886644382
              ],
              [
                -3.711033398747988,
                48.682310705764934
              ],
              [
                -3.711033696209644,
                48.682293849991986
              ],
              [
                -3.711203288540331,
                48.682085422160924
              ],
              [
                -3.711225852770345,
                48.68202395783147
              ],
              [
                -3.711223782834245,
                48.681965022253365
              ],
              [
                -3.711303582355126,
                48.68181983174224
              ],
              [
                -3.711415033290416,
                48.68154892947365
              ],
              [
                -3.71144257852951,
                48.68151352645574
              ],
              [
                -3.711519495580552,
                48.68145408325322
              ],
              [
                -3.711613851829957,
                48.68140936415912
              ],
              [
                -3.711704827732793,
                48.68144809204052
              ],
              [
                -3.7117677009009,
                48.681388355958156
              ],
              [
                -3.712039799717127,
                48.68147602086374
              ],
              [
                -3.712143466606484,
                48.68150938543476
              ],
              [
                -3.712285078067109,
                48.68152603634918
              ],
              [
                -3.712452592827161,
                48.68156952829507
              ],
              [
                -3.712662382230544,
                48.681638628524325
              ],
              [
                -3.713077593028825,
                48.681851643808585
              ],
              [
                -3.713297228472656,
                48.681982698376814
              ],
              [
                -3.713351141361473,
                48.682063219678604
              ],
              [
                -3.714092019086212,
                48.68250770169376
              ],
              [
                -3.714466150579435,
                48.682746286660844
              ],
              [
                -3.714466150579435,
                48.682746286660844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3843726028131698,
          "ground": "gnd"
        },
        "53_213516": {
          "bus1": "53_MVBus31641",
          "bus2": "53_MVBus31642",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.714466150579435,
                48.682746286660844
              ],
              [
                -3.714593078502778,
                48.682830272260645
              ],
              [
                -3.714993214551259,
                48.68308014893562
              ],
              [
                -3.715168710049591,
                48.68315818215188
              ],
              [
                -3.715522938763253,
                48.68360258223492
              ],
              [
                -3.715780633485998,
                48.68390928153584
              ],
              [
                -3.716068320822949,
                48.68427376895538
              ],
              [
                -3.716212719212974,
                48.68443412191419
              ],
              [
                -3.716395440806628,
                48.68460622903893
              ],
              [
                -3.716605378088989,
                48.684768263603374
              ],
              [
                -3.716876973028616,
                48.68497788572503
              ],
              [
                -3.717149833648379,
                48.68515898120638
              ],
              [
                -3.717440789021086,
                48.68535150250307
              ],
              [
                -3.7180124995864,
                48.68576812233593
              ],
              [
                -3.718477692497022,
                48.68612626494072
              ],
              [
                -3.718761723502509,
                48.68633311106328
              ],
              [
                -3.718847504807458,
                48.68640330164788
              ],
              [
                -3.718977299335794,
                48.68691542859842
              ],
              [
                -3.719132105471471,
                48.68750167222973
              ],
              [
                -3.71924610463748,
                48.68773513057138
              ],
              [
                -3.71935235035981,
                48.68785981837739
              ],
              [
                -3.719518064875573,
                48.68802425316425
              ],
              [
                -3.719737564649908,
                48.688242040898864
              ],
              [
                -3.719911868716877,
                48.688425581403216
              ],
              [
                -3.720142608156619,
                48.68862260859596
              ],
              [
                -3.720206790850822,
                48.68874363110308
              ],
              [
                -3.720274086886445,
                48.68900039166894
              ],
              [
                -3.720428059902916,
                48.689567635945664
              ],
              [
                -3.720440742055193,
                48.68967637070642
              ],
              [
                -3.720640618133794,
                48.69011563029228
              ],
              [
                -3.720664797894316,
                48.69015330434949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9686180970193261,
          "ground": "gnd"
        },
        "53_135506": {
          "bus1": "53_MVBus31642",
          "bus2": "53_MVLV32410",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.720664797894316,
                48.69015330434949
              ],
              [
                -3.720836745513153,
                48.69045314482384
              ],
              [
                -3.721092343248933,
                48.69084016901749
              ],
              [
                -3.721259182914975,
                48.691092795360326
              ],
              [
                -3.721537493238412,
                48.691434464345086
              ],
              [
                -3.721655984192951,
                48.69157015410736
              ],
              [
                -3.721822048635103,
                48.69176029806895
              ],
              [
                -3.722146285287754,
                48.69218495674461
              ],
              [
                -3.72247149107987,
                48.69261087233528
              ],
              [
                -3.722849306918885,
                48.69319467794244
              ],
              [
                -3.723106899480402,
                48.69359271234684
              ],
              [
                -3.723481703598197,
                48.694362611489524
              ],
              [
                -3.723667466047841,
                48.69476912354264
              ],
              [
                -3.724059671681915,
                48.69557910574137
              ],
              [
                -3.724276762737746,
                48.69609946488283
              ],
              [
                -3.724415080148707,
                48.69635713436113
              ],
              [
                -3.724416038171817,
                48.69641679386683
              ],
              [
                -3.724523046884637,
                48.6965864883264
              ],
              [
                -3.72470941607033,
                48.6968178090942
              ],
              [
                -3.725399487688619,
                48.6973199407164
              ],
              [
                -3.725705466433773,
                48.6976227724141
              ],
              [
                -3.725817809761637,
                48.69787577410247
              ],
              [
                -3.725840152667162,
                48.69799703218647
              ],
              [
                -3.725825545440063,
                48.698112445419596
              ],
              [
                -3.725772344441614,
                48.69821820324147
              ],
              [
                -3.725741313409792,
                48.698263172459605
              ],
              [
                -3.725720717841274,
                48.69826874275111
              ],
              [
                -3.725710156090048,
                48.698271599998805
              ],
              [
                -3.725691791990116,
                48.69827656930189
              ],
              [
                -3.725662592715773,
                48.69828147083688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9951608978891557,
          "ground": "gnd"
        },
        "53_137161": {
          "bus1": "53_MVLV32410",
          "bus2": "53_MVLV75400",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725662592715773,
                48.69828147083688
              ],
              [
                -3.725684723235015,
                48.6982870641426
              ],
              [
                -3.725699743215138,
                48.69830291100973
              ],
              [
                -3.725939607860521,
                48.69852980759514
              ],
              [
                -3.725987509665554,
                48.698559108963465
              ],
              [
                -3.726056333977098,
                48.69857304161978
              ],
              [
                -3.726108979659347,
                48.69856855421863
              ],
              [
                -3.726138376050114,
                48.69856207382967
              ],
              [
                -3.726406744011921,
                48.698374762537185
              ],
              [
                -3.726467794276508,
                48.698350579198596
              ],
              [
                -3.727005717075864,
                48.69790663753521
              ],
              [
                -3.727096999511541,
                48.697817601164544
              ],
              [
                -3.727144183148239,
                48.69777882792985
              ],
              [
                -3.727189969642063,
                48.69779701296903
              ],
              [
                -3.727245591012089,
                48.697823493709436
              ],
              [
                -3.727268789196352,
                48.69782586770259
              ],
              [
                -3.727363183094434,
                48.69792603914842
              ],
              [
                -3.727486302921335,
                48.698039994517764
              ],
              [
                -3.727547977308503,
                48.698080400611396
              ],
              [
                -3.727567332218491,
                48.69808904756472
              ],
              [
                -3.727588135557785,
                48.69808840671395
              ],
              [
                -3.727613293744877,
                48.69808167401864
              ],
              [
                -3.727671616458421,
                48.69805898188908
              ],
              [
                -3.727807367753511,
                48.69799212791064
              ],
              [
                -3.72802017786075,
                48.697890894323756
              ],
              [
                -3.728106129681641,
                48.69782491167936
              ],
              [
                -3.728143514960192,
                48.69780917784319
              ],
              [
                -3.728192906758897,
                48.697793280284685
              ],
              [
                -3.728254920912064,
                48.69777607858212
              ],
              [
                -3.728346775341566,
                48.6977506061407
              ],
              [
                -3.728433813872944,
                48.69772646194667
              ],
              [
                -3.7285271380345,
                48.69769655070242
              ],
              [
                -3.72854857826188,
                48.6977057939671
              ],
              [
                -3.728554402534626,
                48.69771717976943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.29740992128079413,
          "ground": "gnd"
        },
        "53_LVBranch873662": {
          "bus1": "53_MVLV75400_LV",
          "bus2": "53_LVBus493593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.728554402534626,
                48.69771717976943
              ],
              [
                -3.728563016602125,
                48.69770231431901
              ],
              [
                -3.728563016602125,
                48.69770231431901
              ],
              [
                -3.728593142654818,
                48.69768098370416
              ],
              [
                -3.7286760054811,
                48.69765618756707
              ],
              [
                -3.728782713607044,
                48.69762426581815
              ],
              [
                -3.728810407686563,
                48.69761476155105
              ],
              [
                -3.728874622140939,
                48.69759273184866
              ],
              [
                -3.728905616819941,
                48.697582102989436
              ],
              [
                -3.72897633256949,
                48.697556269545714
              ],
              [
                -3.72897633256949,
                48.697556269545714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034697279522503836,
          "ground": "gnd"
        },
        "53_LVBranch845800": {
          "bus1": "53_MVLV75400_LV",
          "bus2": "53_LVBus493589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.728554402534626,
                48.69771717976943
              ],
              [
                -3.728539480534487,
                48.69771302111976
              ],
              [
                -3.728539480534487,
                48.69771302111976
              ],
              [
                -3.728508220875921,
                48.69771275485857
              ],
              [
                -3.728508220875921,
                48.69771275485857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002301325755684684,
          "ground": "gnd"
        },
        "53_LVBranch865671": {
          "bus1": "53_LVBus493589",
          "bus2": "53_LVBus493590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.728508220875921,
                48.69771275485857
              ],
              [
                -3.728508220875921,
                48.69771275485857
              ],
              [
                -3.728464504180758,
                48.69772896612944
              ],
              [
                -3.728190775961139,
                48.69780197194946
              ],
              [
                -3.728113715864168,
                48.69783261020281
              ],
              [
                -3.728028074510811,
                48.697898802346934
              ],
              [
                -3.727647572807051,
                48.69808027143476
              ],
              [
                -3.727614623760375,
                48.698088980507904
              ],
              [
                -3.727559618391321,
                48.69811955354857
              ],
              [
                -3.727575444832611,
                48.69814766488069
              ],
              [
                -3.727575444832611,
                48.69814766488069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08747887799618108,
          "ground": "gnd"
        },
        "53_LVBranch650285": {
          "bus1": "53_LVBus493589",
          "bus2": "53_LVBus493591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.728508220875921,
                48.69771275485857
              ],
              [
                -3.728508220875921,
                48.69771275485857
              ],
              [
                -3.728497003873047,
                48.69772177634617
              ],
              [
                -3.728602875413912,
                48.697863289895785
              ],
              [
                -3.72858533358536,
                48.697896165178975
              ],
              [
                -3.728575548926224,
                48.69791103644825
              ],
              [
                -3.728575548926224,
                48.69791103644825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024541335616693652,
          "ground": "gnd"
        },
        "53_121686": {
          "bus1": "53_MVLV32410",
          "bus2": "53_MVBus31643",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725662592715773,
                48.69828147083688
              ],
              [
                -3.72567859989638,
                48.698295274817674
              ],
              [
                -3.725692587760108,
                48.698311030240234
              ],
              [
                -3.725825256680068,
                48.6984434578843
              ],
              [
                -3.725904612507994,
                48.698519012516336
              ],
              [
                -3.725974617206518,
                48.6985677831544
              ],
              [
                -3.726043988286682,
                48.698583599095194
              ],
              [
                -3.726091074124702,
                48.69858549951793
              ],
              [
                -3.726131774507631,
                48.698577386024915
              ],
              [
                -3.726207567558564,
                48.69873217815085
              ],
              [
                -3.726289402404759,
                48.698847615749735
              ],
              [
                -3.726402144817327,
                48.69897977311592
              ],
              [
                -3.726645301049842,
                48.69923725135122
              ],
              [
                -3.726845500765542,
                48.699427761472265
              ],
              [
                -3.727041926674111,
                48.69957836422024
              ],
              [
                -3.727385934189591,
                48.69976172259124
              ],
              [
                -3.727546401436072,
                48.69985070568817
              ],
              [
                -3.727780186841862,
                48.69994682721641
              ],
              [
                -3.727780186841862,
                48.69994682721641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.248451550214822,
          "ground": "gnd"
        },
        "53_145482": {
          "bus1": "53_MVBus31643",
          "bus2": "53_MVBus31644",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.727780186841862,
                48.69994682721641
              ],
              [
                -3.727780186841862,
                48.69994682721641
              ],
              [
                -3.727962994766019,
                48.70003373794671
              ],
              [
                -3.728220462518105,
                48.70016084046071
              ],
              [
                -3.728564958143483,
                48.70032696943055
              ],
              [
                -3.728677692203851,
                48.70038051161682
              ],
              [
                -3.7288850218206,
                48.70046243368157
              ],
              [
                -3.729033795814944,
                48.700493485848035
              ],
              [
                -3.729158278206204,
                48.70050383785188
              ],
              [
                -3.729287463220126,
                48.7004994162996
              ],
              [
                -3.7294227271983,
                48.7004812776376
              ],
              [
                -3.729500350776058,
                48.700464060815804
              ],
              [
                -3.729500350776058,
                48.700464060815804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14599620865150634,
          "ground": "gnd"
        },
        "53_175160": {
          "bus1": "53_MVBus31644",
          "bus2": "53_MVLV36631",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.729500350776058,
                48.700464060815804
              ],
              [
                -3.729500350776058,
                48.700464060815804
              ],
              [
                -3.729473669441249,
                48.70048154597573
              ],
              [
                -3.729482375715658,
                48.70053951071211
              ],
              [
                -3.729527868156965,
                48.70057706595467
              ],
              [
                -3.729598291362906,
                48.70068263693507
              ],
              [
                -3.729614325173616,
                48.70073302332745
              ],
              [
                -3.729581056692426,
                48.70113139207474
              ],
              [
                -3.729482325574434,
                48.70176765429411
              ],
              [
                -3.729317949379265,
                48.70243312289233
              ],
              [
                -3.729230875385838,
                48.70272341040746
              ],
              [
                -3.729181996628748,
                48.70285938395142
              ],
              [
                -3.729196146863979,
                48.70287802462402
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.272088394065137,
          "ground": "gnd"
        },
        "53_LVBranch451990": {
          "bus1": "53_MVLV36631_LV",
          "bus2": "53_LVBus493293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.729196146863979,
                48.70287802462402
              ],
              [
                -3.729177224533841,
                48.70288685446268
              ],
              [
                -3.729177224533841,
                48.70288685446268
              ],
              [
                -3.729119374333551,
                48.702884487268406
              ],
              [
                -3.729119374333551,
                48.702884487268406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0042662529735254745,
          "ground": "gnd"
        },
        "53_LVBranch832441": {
          "bus1": "53_LVBus493293",
          "bus2": "53_LVBus493295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.729119374333551,
                48.702884487268406
              ],
              [
                -3.729119374333551,
                48.702884487268406
              ],
              [
                -3.729179157067065,
                48.70283846048155
              ],
              [
                -3.729298099117453,
                48.70244345172443
              ],
              [
                -3.729326245115842,
                48.702328445071196
              ],
              [
                -3.729401670030506,
                48.702020299214134
              ],
              [
                -3.72945814695728,
                48.70178954600689
              ],
              [
                -3.72948637320747,
                48.701620325927024
              ],
              [
                -3.729498895579984,
                48.70154529945705
              ],
              [
                -3.72958304613644,
                48.701532057915166
              ],
              [
                -3.72958304613644,
                48.701532057915166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15889845936997127,
          "ground": "gnd"
        },
        "53_LVBranch582286": {
          "bus1": "53_LVBus493293",
          "bus2": "53_LVBus493294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.729119374333551,
                48.702884487268406
              ],
              [
                -3.729119374333551,
                48.702884487268406
              ],
              [
                -3.729098239866934,
                48.70287986225778
              ],
              [
                -3.728827835553674,
                48.70288186441917
              ],
              [
                -3.728749895558696,
                48.7028868449523
              ],
              [
                -3.728698520869169,
                48.70289012330377
              ],
              [
                -3.728661238911996,
                48.702910269284935
              ],
              [
                -3.728569910691306,
                48.70300293265166
              ],
              [
                -3.728562847747165,
                48.70304740603776
              ],
              [
                -3.728566229958791,
                48.70307565823175
              ],
              [
                -3.728644807315094,
                48.70318222775457
              ],
              [
                -3.728660024972764,
                48.703224929816685
              ],
              [
                -3.728528371201046,
                48.70331985516787
              ],
              [
                -3.728382194580556,
                48.70337278195912
              ],
              [
                -3.728357980882381,
                48.703386804789446
              ],
              [
                -3.728337007326592,
                48.70339894889397
              ],
              [
                -3.728338025967211,
                48.70341116660153
              ],
              [
                -3.728368319255808,
                48.70342166983454
              ],
              [
                -3.728368319255808,
                48.70342166983454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10803256569148972,
          "ground": "gnd"
        },
        "53_LVBranch859550": {
          "bus1": "53_MVLV36631_LV",
          "bus2": "53_LVBus493291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.729196146863979,
                48.70287802462402
              ],
              [
                -3.729211922954638,
                48.70288143634253
              ],
              [
                -3.729211922954638,
                48.70288143634253
              ],
              [
                -3.729253372073022,
                48.70288705003004
              ],
              [
                -3.72935516217094,
                48.70291937992487
              ],
              [
                -3.729459155408333,
                48.7029772095025
              ],
              [
                -3.729586065261285,
                48.703022506705736
              ],
              [
                -3.72975598775694,
                48.703068027248186
              ],
              [
                -3.729906307021682,
                48.703085774089246
              ],
              [
                -3.730154863260122,
                48.70307920826922
              ],
              [
                -3.730333292730403,
                48.703077349730776
              ],
              [
                -3.730478682634963,
                48.70309347301018
              ],
              [
                -3.730585296256614,
                48.70311287040608
              ],
              [
                -3.730701193329651,
                48.70315517822044
              ],
              [
                -3.730779146695193,
                48.70320613587089
              ],
              [
                -3.730850700193979,
                48.70327680408534
              ],
              [
                -3.730900021015092,
                48.70334242596813
              ],
              [
                -3.730945884082896,
                48.70344990273736
              ],
              [
                -3.731046272056649,
                48.703767052310454
              ],
              [
                -3.731121564088606,
                48.70418517812901
              ],
              [
                -3.731154013954725,
                48.70424768790071
              ],
              [
                -3.731215658068998,
                48.70427714032894
              ],
              [
                -3.731275224732247,
                48.70430559921954
              ],
              [
                -3.731275224732247,
                48.70430559921954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.25625076694544124,
          "ground": "gnd"
        },
        "53_159067": {
          "bus1": "53_MVBus31644",
          "bus2": "53_MVLV27966",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.729500350776058,
                48.700464060815804
              ],
              [
                -3.729586510156181,
                48.700444946527405
              ],
              [
                -3.729782536398554,
                48.70037742139063
              ],
              [
                -3.729967499809567,
                48.7002937838315
              ],
              [
                -3.730078088835795,
                48.70024351467423
              ],
              [
                -3.730177392588254,
                48.70019550899826
              ],
              [
                -3.730300631455925,
                48.70015582514923
              ],
              [
                -3.730486139095396,
                48.70011800188295
              ],
              [
                -3.730603902900421,
                48.70010815933392
              ],
              [
                -3.730850491740374,
                48.70011564780199
              ],
              [
                -3.731326705341473,
                48.700151767361746
              ],
              [
                -3.731602312894652,
                48.700165152022606
              ],
              [
                -3.732099628121528,
                48.70018929745886
              ],
              [
                -3.732504325534999,
                48.70022319662118
              ],
              [
                -3.732648883428234,
                48.700233427400974
              ],
              [
                -3.732769748373701,
                48.70025220995265
              ],
              [
                -3.732916856803828,
                48.700284956399884
              ],
              [
                -3.732985150064013,
                48.70031877328982
              ],
              [
                -3.733048549559259,
                48.70036478615666
              ],
              [
                -3.733103710139684,
                48.70043818594816
              ],
              [
                -3.733135248275774,
                48.700533206408664
              ],
              [
                -3.733166259606662,
                48.70064340868031
              ],
              [
                -3.733189631122318,
                48.70068791055505
              ],
              [
                -3.733234969429917,
                48.700734956581535
              ],
              [
                -3.733294967055917,
                48.70076887365714
              ],
              [
                -3.733367826284809,
                48.70080003136138
              ],
              [
                -3.733434024454357,
                48.700810560448325
              ],
              [
                -3.733437784376095,
                48.70084668178396
              ],
              [
                -3.733441274792018,
                48.700880148372825
              ],
              [
                -3.733438308153633,
                48.70089892608156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.34528828784706056,
          "ground": "gnd"
        },
        "53_201253": {
          "bus1": "53_MVLV27966",
          "bus2": "53_MVBus31645",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.733438308153633,
                48.70089892608156
              ],
              [
                -3.733454562023294,
                48.70087998167732
              ],
              [
                -3.733484483700489,
                48.70083162324059
              ],
              [
                -3.733914345434715,
                48.7008642560018
              ],
              [
                -3.734293282685262,
                48.70088046449372
              ],
              [
                -3.73472993471179,
                48.70090138711794
              ],
              [
                -3.734936050165614,
                48.700900023166795
              ],
              [
                -3.735021862143679,
                48.700897628183526
              ],
              [
                -3.735109617801469,
                48.70088844413846
              ],
              [
                -3.735143078914619,
                48.700882826123056
              ],
              [
                -3.735199681592654,
                48.70080535983792
              ],
              [
                -3.735199681592654,
                48.70080535983792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1379822025195013,
          "ground": "gnd"
        },
        "53_154596": {
          "bus1": "53_MVBus31645",
          "bus2": "53_MVLV04499",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.735199681592654,
                48.70080535983792
              ],
              [
                -3.735199681592654,
                48.70080535983792
              ],
              [
                -3.735192169097604,
                48.70076080303059
              ],
              [
                -3.735287882201142,
                48.70075689083545
              ],
              [
                -3.735313331492461,
                48.70087993617826
              ],
              [
                -3.735699178520898,
                48.700890467102454
              ],
              [
                -3.735844703099485,
                48.70088215401049
              ],
              [
                -3.735982005612337,
                48.70085920633992
              ],
              [
                -3.736152721505617,
                48.700817308871464
              ],
              [
                -3.736793481344888,
                48.70061011480414
              ],
              [
                -3.73710813951819,
                48.700528933419186
              ],
              [
                -3.737344053854589,
                48.70049030990631
              ],
              [
                -3.7376826470336,
                48.700457611139896
              ],
              [
                -3.73816326279693,
                48.700475501296715
              ],
              [
                -3.738860241218142,
                48.70053025065719
              ],
              [
                -3.739503038096441,
                48.70057636045364
              ],
              [
                -3.739632028049838,
                48.70059924534621
              ],
              [
                -3.739750506311177,
                48.70064368404326
              ],
              [
                -3.739836626958782,
                48.70069594830347
              ],
              [
                -3.739932594024879,
                48.700788817994344
              ],
              [
                -3.73997990210627,
                48.70086671974577
              ],
              [
                -3.740013606773844,
                48.7009577963587
              ],
              [
                -3.740034331034813,
                48.70106993144134
              ],
              [
                -3.740061212371487,
                48.70130938222201
              ],
              [
                -3.740080831569208,
                48.70150714837204
              ],
              [
                -3.740142677953636,
                48.701946183769586
              ],
              [
                -3.740185379111377,
                48.702237698696024
              ],
              [
                -3.740185173628552,
                48.70238361481926
              ],
              [
                -3.74016549152898,
                48.7025041685063
              ],
              [
                -3.74011117951997,
                48.702689019744746
              ],
              [
                -3.740036826125648,
                48.70296389870114
              ],
              [
                -3.740025605538609,
                48.703130799418865
              ],
              [
                -3.740051418702097,
                48.70339358244358
              ],
              [
                -3.740093161978457,
                48.703548202120686
              ],
              [
                -3.740132375792728,
                48.70360964195732
              ],
              [
                -3.740175758016097,
                48.70365095300529
              ],
              [
                -3.740248387466503,
                48.703699157749696
              ],
              [
                -3.74032809317386,
                48.70372705752349
              ],
              [
                -3.740392396168196,
                48.70373694088271
              ],
              [
                -3.740374456233243,
                48.70380814493064
              ],
              [
                -3.740367831719621,
                48.70382416241005
              ],
              [
                -3.740366945713759,
                48.703840913400754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7366034645370853,
          "ground": "gnd"
        },
        "53_168216": {
          "bus1": "53_MVLV04499",
          "bus2": "53_MVLV34784",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.740366945713759,
                48.703840913400754
              ],
              [
                -3.74039299629088,
                48.703830039332864
              ],
              [
                -3.740447351849193,
                48.703742489273445
              ],
              [
                -3.740700343004093,
                48.70372501784724
              ],
              [
                -3.741186578466317,
                48.70367079230998
              ],
              [
                -3.741312638399347,
                48.703657755308456
              ],
              [
                -3.742354586284375,
                48.70353499601835
              ],
              [
                -3.742742364317948,
                48.703476086382175
              ],
              [
                -3.742897105170384,
                48.70344498802427
              ],
              [
                -3.743203326950665,
                48.703368217660554
              ],
              [
                -3.743389377042039,
                48.70333603535209
              ],
              [
                -3.744391126496375,
                48.70325995533437
              ],
              [
                -3.744944837310272,
                48.70321844352914
              ],
              [
                -3.74518988725129,
                48.70321157532678
              ],
              [
                -3.745335492440234,
                48.70324784622427
              ],
              [
                -3.745397531598111,
                48.70327920971535
              ],
              [
                -3.745672640316535,
                48.70347775692163
              ],
              [
                -3.745778250820624,
                48.70353026120246
              ],
              [
                -3.746004589667089,
                48.703573287619214
              ],
              [
                -3.746271557010785,
                48.70357269408153
              ],
              [
                -3.746370707271038,
                48.70355982471859
              ],
              [
                -3.746581344562625,
                48.70352731297356
              ],
              [
                -3.746713778232297,
                48.70352427472525
              ],
              [
                -3.746928512130247,
                48.70348255462472
              ],
              [
                -3.74732669905117,
                48.703473446866504
              ],
              [
                -3.747832546255746,
                48.70349456602383
              ],
              [
                -3.748422908146408,
                48.703574109561316
              ],
              [
                -3.748925454069105,
                48.70368011219985
              ],
              [
                -3.749473430478886,
                48.70381948119305
              ],
              [
                -3.750689241827871,
                48.704125494299845
              ],
              [
                -3.750935666927815,
                48.70420221669373
              ],
              [
                -3.75124258550098,
                48.70425688064623
              ],
              [
                -3.752021155541101,
                48.70445979002053
              ],
              [
                -3.753188519760328,
                48.7047489475516
              ],
              [
                -3.753473514208125,
                48.70479350820656
              ],
              [
                -3.753736619054272,
                48.70480891892797
              ],
              [
                -3.754089877173851,
                48.70474335256291
              ],
              [
                -3.7544928019488,
                48.704614783372
              ],
              [
                -3.754656294204758,
                48.70454091886571
              ],
              [
                -3.755204575152665,
                48.704383157825674
              ],
              [
                -3.755495810603686,
                48.7043331353219
              ],
              [
                -3.75569558119725,
                48.704327815834546
              ],
              [
                -3.755884100398571,
                48.70427966454132
              ],
              [
                -3.7558919201037,
                48.70426829965029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.205757505080279,
          "ground": "gnd"
        },
        "53_183430": {
          "bus1": "53_MVLV34784",
          "bus2": "53_MVBus31646",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.7558919201037,
                48.70426829965029
              ],
              [
                -3.755878519573551,
                48.70427122438164
              ],
              [
                -3.755840379294243,
                48.70426251062622
              ],
              [
                -3.755849350710248,
                48.70423890652778
              ],
              [
                -3.755894471425997,
                48.70420786349177
              ],
              [
                -3.75629637827439,
                48.704095757336546
              ],
              [
                -3.756605541179146,
                48.70399900226449
              ],
              [
                -3.756807671622736,
                48.70391828860801
              ],
              [
                -3.756932439047219,
                48.703834718489965
              ],
              [
                -3.757145050195791,
                48.703639878231584
              ],
              [
                -3.757249020311259,
                48.70348090702869
              ],
              [
                -3.757337528045119,
                48.70326331816552
              ],
              [
                -3.757337528045119,
                48.70326331816552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.16922979386470682,
          "ground": "gnd"
        },
        "53_203363": {
          "bus1": "53_MVBus31646",
          "bus2": "53_MVLV07741",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.757337528045119,
                48.70326331816552
              ],
              [
                -3.757370433721935,
                48.70330681218115
              ],
              [
                -3.757719130201959,
                48.70335357737235
              ],
              [
                -3.757784123325481,
                48.703267661587645
              ],
              [
                -3.757788095747668,
                48.70325334794073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.042281675001327144,
          "ground": "gnd"
        },
        "53_LVBranch664149": {
          "bus1": "53_MVLV07741_LV",
          "bus2": "53_LVBus493072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.757788095747668,
                48.70325334794073
              ],
              [
                -3.757765991114925,
                48.70324257507124
              ],
              [
                -3.757765991114925,
                48.70324257507124
              ],
              [
                -3.757600348637224,
                48.70322170212273
              ],
              [
                -3.75749910078008,
                48.70325683114149
              ],
              [
                -3.757378834102262,
                48.70337373553947
              ],
              [
                -3.757399159572723,
                48.703385249084654
              ],
              [
                -3.757413545399117,
                48.70339338969433
              ],
              [
                -3.757413545399117,
                48.70339338969433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03991559911571275,
          "ground": "gnd"
        },
        "53_144860": {
          "bus1": "53_MVBus31646",
          "bus2": "53_MVBus31647",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.757337528045119,
                48.70326331816552
              ],
              [
                -3.757337528045119,
                48.70326331816552
              ],
              [
                -3.757393535362355,
                48.70310455907082
              ],
              [
                -3.757466557828836,
                48.702890939729805
              ],
              [
                -3.757515258560963,
                48.70280988277713
              ],
              [
                -3.757591134905788,
                48.70272002656712
              ],
              [
                -3.757770366998689,
                48.70258643997192
              ],
              [
                -3.757972757235545,
                48.70249454020778
              ],
              [
                -3.75807963317284,
                48.70245712879328
              ],
              [
                -3.758168147339067,
                48.70240497446972
              ],
              [
                -3.75832020902725,
                48.70236019027661
              ],
              [
                -3.758738959349787,
                48.70221443678215
              ],
              [
                -3.758738959349787,
                48.70221443678215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.16626379286588236,
          "ground": "gnd"
        },
        "53_223392": {
          "bus1": "53_MVBus31647",
          "bus2": "53_MVBus31648",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.758738959349787,
                48.70221443678215
              ],
              [
                -3.758738959349787,
                48.70221443678215
              ],
              [
                -3.75877563982982,
                48.702208520225966
              ],
              [
                -3.758822982334157,
                48.70222195267596
              ],
              [
                -3.758877676570997,
                48.702203452417955
              ],
              [
                -3.758928188961516,
                48.70220942817515
              ],
              [
                -3.758928188961516,
                48.70220942817515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.014868415742282103,
          "ground": "gnd"
        },
        "53_82323": {
          "bus1": "53_MVBus31648",
          "bus2": "53_MVLV55242",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.758928188961516,
                48.70220942817515
              ],
              [
                -3.758928188961516,
                48.70220942817515
              ],
              [
                -3.758083843612534,
                48.700982440334585
              ],
              [
                -3.757299795139801,
                48.69984806524489
              ],
              [
                -3.757280848063856,
                48.69984120500902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.28865629198534887,
          "ground": "gnd"
        },
        "53_99831": {
          "bus1": "53_MVLV55242",
          "bus2": "53_MVBus31660",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.757280848063856,
                48.69984120500902
              ],
              [
                -3.757288641832691,
                48.69982266485129
              ],
              [
                -3.757144640214421,
                48.69899018573895
              ],
              [
                -3.757112112659236,
                48.69883036193874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11111342390638093,
          "ground": "gnd"
        },
        "53_8393": {
          "bus1": "53_MVBus31660",
          "bus2": "53_MVBus31661",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.757112112659236,
                48.69883036193874
              ],
              [
                -3.757112112659236,
                48.69883036193874
              ],
              [
                -3.759336372139992,
                48.69883848593345
              ],
              [
                -3.759336372139992,
                48.69883848593345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.16373455062157496,
          "ground": "gnd"
        },
        "53_17901": {
          "bus1": "53_MVBus31660",
          "bus2": "53_MVBus31662",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.757112112659236,
                48.69883036193874
              ],
              [
                -3.757112112659236,
                48.69883036193874
              ],
              [
                -3.755363622001381,
                48.69881967396028
              ],
              [
                -3.753431507440091,
                48.69880962496137
              ],
              [
                -3.753431507440091,
                48.69880962496137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.27094645250190547,
          "ground": "gnd"
        },
        "53_52736": {
          "bus1": "53_MVBus31662",
          "bus2": "53_MVBus31663",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.753431507440091,
                48.69880962496137
              ],
              [
                -3.753431507440091,
                48.69880962496137
              ],
              [
                -3.751827875667471,
                48.69880293523823
              ],
              [
                -3.749273277310237,
                48.698791558556145
              ],
              [
                -3.749273277310237,
                48.698791558556145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3061021960676969,
          "ground": "gnd"
        },
        "53_28766": {
          "bus1": "53_MVBus31663",
          "bus2": "53_MVLV65190",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.749273277310237,
                48.698791558556145
              ],
              [
                -3.747967015700173,
                48.699309529027396
              ],
              [
                -3.74672523006532,
                48.70029093311698
              ],
              [
                -3.747436809607901,
                48.70038370369919
              ],
              [
                -3.747448684119461,
                48.70039077527879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.30783307997730064,
          "ground": "gnd"
        },
        "53_LVBranch109251": {
          "bus1": "53_MVLV65190_LV",
          "bus2": "53_LVBus493516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.747448684119461,
                48.70039077527879
              ],
              [
                -3.747444620515506,
                48.70040398425079
              ],
              [
                -3.747444620515506,
                48.70040398425079
              ],
              [
                -3.747287923153463,
                48.70091123490436
              ],
              [
                -3.747287923153463,
                48.70091123490436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05757546942375955,
          "ground": "gnd"
        },
        "53_LVBranch335049": {
          "bus1": "53_LVBus493516",
          "bus2": "53_LVBus493517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.747287923153463,
                48.70091123490436
              ],
              [
                -3.747287923153463,
                48.70091123490436
              ],
              [
                -3.747091608671852,
                48.70153524986305
              ],
              [
                -3.747091608671852,
                48.70153524986305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07088153736016069,
          "ground": "gnd"
        },
        "53_LVBranch270896": {
          "bus1": "53_LVBus493517",
          "bus2": "53_LVBus493518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.747091608671852,
                48.70153524986305
              ],
              [
                -3.747091608671852,
                48.70153524986305
              ],
              [
                -3.747091618192674,
                48.70153974810314
              ],
              [
                -3.747095354606606,
                48.70267634580813
              ],
              [
                -3.7470953519058,
                48.7026767877054
              ],
              [
                -3.747095364127961,
                48.70268084404428
              ],
              [
                -3.747095364127961,
                48.70268084404428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1273949134807145,
          "ground": "gnd"
        },
        "53_LVBranch255424": {
          "bus1": "53_MVLV65190_LV",
          "bus2": "53_LVBus493513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.747448684119461,
                48.70039077527879
              ],
              [
                -3.747453426864153,
                48.700377666672324
              ],
              [
                -3.747453426864153,
                48.700377666672324
              ],
              [
                -3.747721170611431,
                48.69966103569657
              ],
              [
                -3.747721170611431,
                48.69966103569657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0820930851611327,
          "ground": "gnd"
        },
        "53_LVBranch010139": {
          "bus1": "53_LVBus493513",
          "bus2": "53_LVBus493514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.747721170611431,
                48.69966103569657
              ],
              [
                -3.747721170611431,
                48.69966103569657
              ],
              [
                -3.747722950430417,
                48.699656698010934
              ],
              [
                -3.748099050383126,
                48.69873859455155
              ],
              [
                -3.748940063984521,
                48.69859429039874
              ],
              [
                -3.749696804527667,
                48.698705787716094
              ],
              [
                -3.749703429121814,
                48.69870676374559
              ],
              [
                -3.749703429121814,
                48.69870676374559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22780655920289475,
          "ground": "gnd"
        },
        "53_26765": {
          "bus1": "53_MVBus31663",
          "bus2": "53_MVBus31664",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.749273277310237,
                48.698791558556145
              ],
              [
                -3.749273277310237,
                48.698791558556145
              ],
              [
                -3.748204544927234,
                48.69878528746337
              ],
              [
                -3.748204544927234,
                48.69878528746337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07867462788558774,
          "ground": "gnd"
        },
        "53_43573": {
          "bus1": "53_MVBus31662",
          "bus2": "53_MVBus31665",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.753431507440091,
                48.69880962496137
              ],
              [
                -3.753431507440091,
                48.69880962496137
              ],
              [
                -3.753470545668473,
                48.69804887726472
              ],
              [
                -3.753528937175819,
                48.6970090037582
              ],
              [
                -3.753574022508662,
                48.695967171590986
              ],
              [
                -3.753574022508662,
                48.695967171590986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3162680040784231,
          "ground": "gnd"
        },
        "53_30242": {
          "bus1": "53_MVBus31665",
          "bus2": "53_MVBus31666",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.753574022508662,
                48.695967171590986
              ],
              [
                -3.753574022508662,
                48.695967171590986
              ],
              [
                -3.753636866444259,
                48.69500384413643
              ],
              [
                -3.753636866444259,
                48.69500384413643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10722555800620658,
          "ground": "gnd"
        },
        "53_215082": {
          "bus1": "53_MVBus31665",
          "bus2": "53_MVLV65575",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.753574022508662,
                48.695967171590986
              ],
              [
                -3.753574022508662,
                48.695967171590986
              ],
              [
                -3.753488021917181,
                48.69605254257347
              ],
              [
                -3.753525937735975,
                48.695219662942186
              ],
              [
                -3.75378512555906,
                48.69520174350165
              ],
              [
                -3.753871366117809,
                48.69522745902084
              ],
              [
                -3.753880437240199,
                48.695254869000465
              ],
              [
                -3.753870936893972,
                48.695280808336335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13334037224019302,
          "ground": "gnd"
        },
        "53_LVBranch681965": {
          "bus1": "53_MVLV65575_LV",
          "bus2": "53_LVBus493527",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.753870936893972,
                48.695280808336335
              ],
              [
                -3.753861785452603,
                48.69525805453276
              ],
              [
                -3.753861785452603,
                48.69525805453276
              ],
              [
                -3.753859584553437,
                48.695253804107466
              ],
              [
                -3.753852275342372,
                48.6952396736966
              ],
              [
                -3.753808738408404,
                48.695229127314
              ],
              [
                -3.753771764733132,
                48.69523529206976
              ],
              [
                -3.753771764733132,
                48.69523529206976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008380399416354368,
          "ground": "gnd"
        },
        "53_LVBranch032065": {
          "bus1": "53_MVLV55242_LV",
          "bus2": "53_LVBus493429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.757280848063856,
                48.69984120500902
              ],
              [
                -3.75727615729353,
                48.699827697439126
              ],
              [
                -3.75727615729353,
                48.699827697439126
              ],
              [
                -3.757148164407545,
                48.69983554132598
              ],
              [
                -3.757122680199764,
                48.6996173671101
              ],
              [
                -3.757114385351911,
                48.69954634504928
              ],
              [
                -3.756846145980489,
                48.69920346315301
              ],
              [
                -3.756310653912384,
                48.698859572538716
              ],
              [
                -3.756310653912384,
                48.698859572538716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13957723784586912,
          "ground": "gnd"
        },
        "53_LVBranch355829": {
          "bus1": "53_LVBus493429",
          "bus2": "53_LVBus493430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.756310653912384,
                48.698859572538716
              ],
              [
                -3.756310653912384,
                48.698859572538716
              ],
              [
                -3.757075351938135,
                48.698734847711684
              ],
              [
                -3.757975635457879,
                48.69858799842941
              ],
              [
                -3.759482997463973,
                48.69758099873758
              ],
              [
                -3.759554236364378,
                48.69753340073087
              ],
              [
                -3.759554236364378,
                48.69753340073087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2913264414891494,
          "ground": "gnd"
        },
        "53_LVBranch214002": {
          "bus1": "53_LVBus493429",
          "bus2": "53_LVBus493431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.756310653912384,
                48.698859572538716
              ],
              [
                -3.756310653912384,
                48.698859572538716
              ],
              [
                -3.755800583025994,
                48.698655890569405
              ],
              [
                -3.75579905453962,
                48.69865528396656
              ],
              [
                -3.755794768100924,
                48.698653575003
              ],
              [
                -3.755794768100924,
                48.698653575003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0443497035807802,
          "ground": "gnd"
        },
        "53_LVBranch242774": {
          "bus1": "53_MVLV55242_LV",
          "bus2": "53_LVBus493427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.757280848063856,
                48.69984120500902
              ],
              [
                -3.757282033192996,
                48.69985466745936
              ],
              [
                -3.757282033192996,
                48.69985466745936
              ],
              [
                -3.757280942148613,
                48.70128499223066
              ],
              [
                -3.757300729668664,
                48.701338230492624
              ],
              [
                -3.75746215014299,
                48.70177631834057
              ],
              [
                -3.757463765370267,
                48.701780679962155
              ],
              [
                -3.757463765370267,
                48.701780679962155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21579911788973535,
          "ground": "gnd"
        },
        "53_183602": {
          "bus1": "53_MVBus31647",
          "bus2": "53_MVLV28194",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.758738959349787,
                48.70221443678215
              ],
              [
                -3.75904018000671,
                48.702101440135436
              ],
              [
                -3.759527434473805,
                48.701938834989086
              ],
              [
                -3.760175328477381,
                48.70180129428051
              ],
              [
                -3.760586119656963,
                48.701726787819965
              ],
              [
                -3.761013547032787,
                48.70162624329259
              ],
              [
                -3.761398450611074,
                48.70151758941736
              ],
              [
                -3.761739013833888,
                48.70143754153702
              ],
              [
                -3.762882036017147,
                48.70134840653285
              ],
              [
                -3.763625879499845,
                48.70127607634363
              ],
              [
                -3.763751339664827,
                48.70129892802562
              ],
              [
                -3.764288004961386,
                48.70149438433177
              ],
              [
                -3.764352153735244,
                48.70150199983823
              ],
              [
                -3.764382556779995,
                48.70150560962918
              ],
              [
                -3.764364585036568,
                48.70157208757588
              ],
              [
                -3.76451438086256,
                48.70165435193291
              ],
              [
                -3.764575132168494,
                48.70173006609681
              ],
              [
                -3.764590447650341,
                48.702026712665706
              ],
              [
                -3.764630538723579,
                48.70222193793503
              ],
              [
                -3.764718240271354,
                48.70253195141488
              ],
              [
                -3.764788949945395,
                48.702881769134336
              ],
              [
                -3.764882193170164,
                48.70288183705916
              ],
              [
                -3.764904573620027,
                48.70288184783394
              ],
              [
                -3.764925724311007,
                48.702867686225176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6087931382335958,
          "ground": "gnd"
        },
        "53_223407": {
          "bus1": "53_MVLV28194",
          "bus2": "53_MVLV28332",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.764925724311007,
                48.702867686225176
              ],
              [
                -3.764901010123898,
                48.702863927897006
              ],
              [
                -3.764811384659565,
                48.702861032151354
              ],
              [
                -3.764761653256435,
                48.70256814102134
              ],
              [
                -3.764661619596117,
                48.70222505298108
              ],
              [
                -3.764624491889175,
                48.702029314528154
              ],
              [
                -3.764615752700188,
                48.7018253708236
              ],
              [
                -3.764610590909709,
                48.70172488675607
              ],
              [
                -3.764556072259766,
                48.7016566592809
              ],
              [
                -3.764503936718084,
                48.701617402577675
              ],
              [
                -3.764431057636868,
                48.70158301837137
              ],
              [
                -3.764384821911866,
                48.701555484756454
              ],
              [
                -3.764405782020487,
                48.701502151032116
              ],
              [
                -3.764425202911426,
                48.701500511100846
              ],
              [
                -3.764532244260836,
                48.70149144820819
              ],
              [
                -3.764610893056514,
                48.7014702694033
              ],
              [
                -3.76473213777305,
                48.70140543456436
              ],
              [
                -3.76543200805345,
                48.70083752144188
              ],
              [
                -3.766303701850628,
                48.70022330346301
              ],
              [
                -3.767709983526105,
                48.6992660011079
              ],
              [
                -3.768997141484643,
                48.698394091484744
              ],
              [
                -3.769649544581472,
                48.697886861715524
              ],
              [
                -3.769775547433809,
                48.697813039340765
              ],
              [
                -3.769907352443702,
                48.697775467552475
              ],
              [
                -3.770130670179482,
                48.697749380879806
              ],
              [
                -3.770338518784235,
                48.69774879408186
              ],
              [
                -3.770462670803882,
                48.697759985429286
              ],
              [
                -3.770661755591274,
                48.697789448366315
              ],
              [
                -3.771179497198775,
                48.69789043541224
              ],
              [
                -3.771440159931507,
                48.6979361250381
              ],
              [
                -3.77187465629748,
                48.69796020428537
              ],
              [
                -3.772105250078793,
                48.69795995659774
              ],
              [
                -3.772227007904071,
                48.69794604351942
              ],
              [
                -3.772319442570657,
                48.69792889069837
              ],
              [
                -3.772272562181758,
                48.697817636994436
              ],
              [
                -3.772264889698223,
                48.69779942403217
              ],
              [
                -3.772259277145192,
                48.69778552259021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9451425648615412,
          "ground": "gnd"
        },
        "53_183601": {
          "bus1": "53_MVLV28332",
          "bus2": "53_MVLV73742",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.772259277145192,
                48.69778552259021
              ],
              [
                -3.772283390672079,
                48.69778858901219
              ],
              [
                -3.772357102632147,
                48.6979236945429
              ],
              [
                -3.772422192378402,
                48.69792312483697
              ],
              [
                -3.772615670901454,
                48.69792610585546
              ],
              [
                -3.773094399080536,
                48.698107542165175
              ],
              [
                -3.773713979923841,
                48.69838080601406
              ],
              [
                -3.77379939842664,
                48.69844545313977
              ],
              [
                -3.77397136823217,
                48.69861642273935
              ],
              [
                -3.77431330470612,
                48.698870146268476
              ],
              [
                -3.774745196873495,
                48.6992800077832
              ],
              [
                -3.775449135791882,
                48.69994801359913
              ],
              [
                -3.775624138638477,
                48.700163398503896
              ],
              [
                -3.775681443364238,
                48.700257605592434
              ],
              [
                -3.775860596929877,
                48.70064543678048
              ],
              [
                -3.775923036634163,
                48.700778507268176
              ],
              [
                -3.775878933856503,
                48.700789617514495
              ],
              [
                -3.775861510143453,
                48.70079815256132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.44932928800802896,
          "ground": "gnd"
        },
        "53_118142": {
          "bus1": "53_MVLV73742",
          "bus2": "53_MVLV14718",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.775861510143453,
                48.70079815256132
              ],
              [
                -3.775877537266508,
                48.70080066171847
              ],
              [
                -3.775909433557235,
                48.70080040494372
              ],
              [
                -3.775914727393481,
                48.70080036629804
              ],
              [
                -3.775932987447275,
                48.70083931012774
              ],
              [
                -3.776080742129858,
                48.70086637245072
              ],
              [
                -3.776316901840671,
                48.701401915792346
              ],
              [
                -3.776523985582454,
                48.70186596704844
              ],
              [
                -3.776593810796887,
                48.70200250597471
              ],
              [
                -3.776668759639662,
                48.702108406506184
              ],
              [
                -3.776740375352236,
                48.70215129657112
              ],
              [
                -3.776832633352735,
                48.70217943583439
              ],
              [
                -3.776939496314122,
                48.702190367859636
              ],
              [
                -3.777066039181797,
                48.70218323575589
              ],
              [
                -3.777232522737141,
                48.70215416326207
              ],
              [
                -3.778173492627324,
                48.701943890453904
              ],
              [
                -3.779440889740537,
                48.70166572539448
              ],
              [
                -3.779685968650258,
                48.70163335037634
              ],
              [
                -3.779737018369279,
                48.70162235801329
              ],
              [
                -3.781137667316284,
                48.701320734490004
              ],
              [
                -3.782623468580471,
                48.70099839601849
              ],
              [
                -3.783087995583965,
                48.70089862161932
              ],
              [
                -3.783233009102585,
                48.70087488645432
              ],
              [
                -3.783353974619822,
                48.700860678550214
              ],
              [
                -3.783906770457131,
                48.70076029123557
              ],
              [
                -3.784630959416951,
                48.70063373784455
              ],
              [
                -3.784873554434782,
                48.70059075113799
              ],
              [
                -3.784907637416283,
                48.700582931903604
              ],
              [
                -3.785123275851727,
                48.700548946501016
              ],
              [
                -3.785401647084592,
                48.70049610446717
              ],
              [
                -3.785959597442291,
                48.700383350630716
              ],
              [
                -3.785975249063136,
                48.70033774225383
              ],
              [
                -3.785974462145663,
                48.7003227534981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8854843552913855,
          "ground": "gnd"
        },
        "53_163028": {
          "bus1": "53_MVLV14718",
          "bus2": "53_MVBus31649",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785974462145663,
                48.7003227534981
              ],
              [
                -3.785999088784797,
                48.70033604173451
              ],
              [
                -3.786010633251206,
                48.70035412610974
              ],
              [
                -3.786011193973347,
                48.70035680189283
              ],
              [
                -3.786016653391572,
                48.70038299936181
              ],
              [
                -3.786474912011353,
                48.700332833569
              ],
              [
                -3.786713965508675,
                48.70028339928053
              ],
              [
                -3.786889745438741,
                48.700226640437144
              ],
              [
                -3.78754825974984,
                48.69988314146214
              ],
              [
                -3.787616713329184,
                48.69985124889988
              ],
              [
                -3.787633880387113,
                48.699838361585236
              ],
              [
                -3.787633880387113,
                48.699838361585236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14223478340035312,
          "ground": "gnd"
        },
        "53_204034": {
          "bus1": "53_MVBus31649",
          "bus2": "53_MVBus31650",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787633880387113,
                48.699838361585236
              ],
              [
                -3.788087094496289,
                48.69971107567893
              ],
              [
                -3.78861000348902,
                48.69967385145104
              ],
              [
                -3.789004762847911,
                48.69959211118139
              ],
              [
                -3.789206007469959,
                48.69942683340882
              ],
              [
                -3.789373417527179,
                48.69946506181336
              ],
              [
                -3.789305869107042,
                48.69955782902055
              ],
              [
                -3.789304862538998,
                48.69959397163962
              ],
              [
                -3.789334502079252,
                48.69964650769011
              ],
              [
                -3.789841027259425,
                48.6998400390792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20680192485739748,
          "ground": "gnd"
        },
        "53_187171": {
          "bus1": "53_MVBus31650",
          "bus2": "53_MVLV80266",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.789841027259425,
                48.6998400390792
              ],
              [
                -3.789841027259425,
                48.6998400390792
              ],
              [
                -3.789770063836927,
                48.69993260441915
              ],
              [
                -3.789763856623506,
                48.699945448379395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01154319159574283,
          "ground": "gnd"
        },
        "53_LVBranch700612": {
          "bus1": "53_MVLV80266_LV",
          "bus2": "53_LVBus493638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.789763856623506,
                48.699945448379395
              ],
              [
                -3.789770315978658,
                48.69993266351096
              ],
              [
                -3.789770315978658,
                48.69993266351096
              ],
              [
                -3.7898120648946,
                48.699849921172294
              ],
              [
                -3.789918513558336,
                48.69982883842056
              ],
              [
                -3.789918513558336,
                48.69982883842056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01787987143139294,
          "ground": "gnd"
        },
        "53_LVBranch187097": {
          "bus1": "53_LVBus493638",
          "bus2": "53_LVBus493639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.789918513558336,
                48.69982883842056
              ],
              [
                -3.789918513558336,
                48.69982883842056
              ],
              [
                -3.789737102163734,
                48.70016772960285
              ],
              [
                -3.78961265268388,
                48.70040021836544
              ],
              [
                -3.78961265268388,
                48.70040021836544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0674106263124546,
          "ground": "gnd"
        },
        "53_LVBranch103721": {
          "bus1": "53_LVBus493638",
          "bus2": "53_LVBus493640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.789918513558336,
                48.69982883842056
              ],
              [
                -3.789918513558336,
                48.69982883842056
              ],
              [
                -3.789924026585672,
                48.69983146553133
              ],
              [
                -3.79039489250069,
                48.7000557702144
              ],
              [
                -3.790860518654142,
                48.70017320827662
              ],
              [
                -3.791159334258326,
                48.7003743006683
              ],
              [
                -3.791188373959861,
                48.7003921922179
              ],
              [
                -3.79117936308305,
                48.700369739773585
              ],
              [
                -3.791193339033107,
                48.70039525332316
              ],
              [
                -3.791193339033107,
                48.70039525332316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1197700004534349,
          "ground": "gnd"
        },
        "53_LVBranch361519": {
          "bus1": "53_LVBus493640",
          "bus2": "53_LVBus493645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.791193339033107,
                48.70039525332316
              ],
              [
                -3.791193339033107,
                48.70039525332316
              ],
              [
                -3.791691444939152,
                48.70018973641408
              ],
              [
                -3.791908890581599,
                48.70009575229086
              ],
              [
                -3.79191943039618,
                48.700090077165605
              ],
              [
                -3.792353677446782,
                48.69985594332489
              ],
              [
                -3.792358940005891,
                48.699853101610046
              ],
              [
                -3.792358940005891,
                48.699853101610046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10504833040969774,
          "ground": "gnd"
        },
        "53_LVBranch219132": {
          "bus1": "53_LVBus493640",
          "bus2": "53_LVBus493641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.791193339033107,
                48.70039525332316
              ],
              [
                -3.791193339033107,
                48.70039525332316
              ],
              [
                -3.790863941836447,
                48.700708962658865
              ],
              [
                -3.790863941836447,
                48.700708962658865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04248431931389194,
          "ground": "gnd"
        },
        "53_LVBranch306523": {
          "bus1": "53_LVBus493641",
          "bus2": "53_LVBus493644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.790863941836447,
                48.700708962658865
              ],
              [
                -3.790863941836447,
                48.700708962658865
              ],
              [
                -3.79060357313874,
                48.701219236274596
              ],
              [
                -3.790393998531152,
                48.701597991789306
              ],
              [
                -3.790379987745568,
                48.701623311476645
              ],
              [
                -3.790375317128153,
                48.70163174838497
              ],
              [
                -3.790329287804076,
                48.701714928424366
              ],
              [
                -3.790329287804076,
                48.701714928424366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11859759871845862,
          "ground": "gnd"
        },
        "53_LVBranch233945": {
          "bus1": "53_LVBus493641",
          "bus2": "53_LVBus493642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.790863941836447,
                48.700708962658865
              ],
              [
                -3.790863941836447,
                48.700708962658865
              ],
              [
                -3.791448925873201,
                48.701058048193154
              ],
              [
                -3.791499347190387,
                48.70108814146293
              ],
              [
                -3.791539217173413,
                48.70111192826845
              ],
              [
                -3.791539217173413,
                48.70111192826845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06692363544333439,
          "ground": "gnd"
        },
        "53_LVBranch180558": {
          "bus1": "53_LVBus493642",
          "bus2": "53_LVBus493643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.791539217173413,
                48.70111192826845
              ],
              [
                -3.791539217173413,
                48.70111192826845
              ],
              [
                -3.79140671701122,
                48.701321168657095
              ],
              [
                -3.791167367797891,
                48.70165026424404
              ],
              [
                -3.791164249973076,
                48.70165454571902
              ],
              [
                -3.791164249973076,
                48.70165454571902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06637497963748791,
          "ground": "gnd"
        },
        "53_LVBranch103065": {
          "bus1": "53_LVBus493638",
          "bus2": "53_LVBus493646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.789918513558336,
                48.69982883842056
              ],
              [
                -3.789918513558336,
                48.69982883842056
              ],
              [
                -3.789911959566935,
                48.69982766258948
              ],
              [
                -3.789852976830088,
                48.699817106977726
              ],
              [
                -3.789378540414962,
                48.699685785340655
              ],
              [
                -3.789139863507419,
                48.69965721847085
              ],
              [
                -3.789091151306609,
                48.699668022141815
              ],
              [
                -3.789058582234787,
                48.69967492591593
              ],
              [
                -3.789058582234787,
                48.69967492591593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06700443588038839,
          "ground": "gnd"
        },
        "53_LVBranch318393": {
          "bus1": "53_LVBus493646",
          "bus2": "53_LVBus493647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.789058582234787,
                48.69967492591593
              ],
              [
                -3.789058582234787,
                48.69967492591593
              ],
              [
                -3.788941753402276,
                48.69997986843653
              ],
              [
                -3.788937881373904,
                48.699989995062474
              ],
              [
                -3.788937881373904,
                48.699989995062474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03614590671144244,
          "ground": "gnd"
        },
        "53_146714": {
          "bus1": "53_MVBus31650",
          "bus2": "53_MVBus31651",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.789841027259425,
                48.6998400390792
              ],
              [
                -3.790333800037643,
                48.69998105867864
              ],
              [
                -3.79106790974817,
                48.70029003229676
              ],
              [
                -3.79134053574787,
                48.70040955034561
              ],
              [
                -3.791631318516052,
                48.7007431128408
              ],
              [
                -3.791844280470824,
                48.70092290308027
              ],
              [
                -3.791925741682481,
                48.70096451809564
              ],
              [
                -3.792016464572995,
                48.7009596279452
              ],
              [
                -3.792242656104124,
                48.700881554949866
              ],
              [
                -3.793021900234264,
                48.701217034140214
              ],
              [
                -3.79312396802939,
                48.70126888847417
              ],
              [
                -3.793588639267768,
                48.701455833551236
              ],
              [
                -3.793915243197534,
                48.70158226410306
              ],
              [
                -3.795196026742593,
                48.70090532480909
              ],
              [
                -3.795300779495536,
                48.70080402919028
              ],
              [
                -3.795671135814469,
                48.70043576806899
              ],
              [
                -3.795814088043682,
                48.70025751862557
              ],
              [
                -3.795958139868475,
                48.7003510334395
              ],
              [
                -3.795920448899436,
                48.7004394557593
              ],
              [
                -3.795910606389334,
                48.70045126206954
              ],
              [
                -3.795911927564007,
                48.70045183833838
              ],
              [
                -3.79591324873868,
                48.70045241460721
              ],
              [
                -3.795925733597496,
                48.70044176083413
              ],
              [
                -3.795985218567389,
                48.70034838791087
              ],
              [
                -3.795830708571993,
                48.70024520829321
              ],
              [
                -3.7964855072023,
                48.69913301393729
              ],
              [
                -3.796725669808518,
                48.6985579881983
              ],
              [
                -3.796812022841858,
                48.69813232906003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8829486032698584,
          "ground": "gnd"
        },
        "53_217316": {
          "bus1": "53_MVBus31651",
          "bus2": "53_MVLV76245",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.796812022841858,
                48.69813232906003
              ],
              [
                -3.79660588683478,
                48.69803966650039
              ],
              [
                -3.796026296845386,
                48.69784467034494
              ],
              [
                -3.793960724111326,
                48.69690606396278
              ],
              [
                -3.793749376147144,
                48.69682557658428
              ],
              [
                -3.793657259017639,
                48.6967951800631
              ],
              [
                -3.793575483737198,
                48.69678304669255
              ],
              [
                -3.793512227435202,
                48.696780224380824
              ],
              [
                -3.79341059512973,
                48.69676555686812
              ],
              [
                -3.793229810789426,
                48.69672451903675
              ],
              [
                -3.792824801729455,
                48.696604532677796
              ],
              [
                -3.792759063404106,
                48.69667840169104
              ],
              [
                -3.792752690441955,
                48.696760208348074
              ],
              [
                -3.792736184605246,
                48.69680636720998
              ],
              [
                -3.792730502740046,
                48.69682226769483
              ],
              [
                -3.792718067273433,
                48.69683587585011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.367122965671947,
          "ground": "gnd"
        },
        "53_208823": {
          "bus1": "53_MVLV76245",
          "bus2": "53_MVLV17164",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.792718067273433,
                48.69683587585011
              ],
              [
                -3.792698221235276,
                48.69682801270125
              ],
              [
                -3.792679058019117,
                48.69681485794043
              ],
              [
                -3.792668653702061,
                48.69680771453894
              ],
              [
                -3.792679621902753,
                48.69675560310381
              ],
              [
                -3.792686762253254,
                48.69666402856873
              ],
              [
                -3.792761743547086,
                48.69657961970408
              ],
              [
                -3.792749032120321,
                48.69657450702843
              ],
              [
                -3.792716673403151,
                48.69656252169763
              ],
              [
                -3.792224665539454,
                48.69635519724891
              ],
              [
                -3.791788782708347,
                48.69633279706344
              ],
              [
                -3.791691269988285,
                48.69630467068502
              ],
              [
                -3.791640305688936,
                48.69628390110796
              ],
              [
                -3.791599934626263,
                48.69607455647037
              ],
              [
                -3.791351786954304,
                48.69602008593549
              ],
              [
                -3.791160236252094,
                48.69600987741534
              ],
              [
                -3.791067679859589,
                48.69601369913808
              ],
              [
                -3.79106342486726,
                48.69603223052006
              ],
              [
                -3.79105856240806,
                48.696053462029056
              ],
              [
                -3.791062828867662,
                48.69606664807647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1894132052564503,
          "ground": "gnd"
        },
        "53_143391": {
          "bus1": "53_MVLV17164",
          "bus2": "53_MVLV55267",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.791062828867662,
                48.69606664807647
              ],
              [
                -3.791046390856768,
                48.696055921689876
              ],
              [
                -3.791017241730099,
                48.696046429648185
              ],
              [
                -3.791007511467511,
                48.696043263345544
              ],
              [
                -3.790864182614739,
                48.696055633936204
              ],
              [
                -3.790847428509793,
                48.69601857032844
              ],
              [
                -3.790835222497806,
                48.696015198447775
              ],
              [
                -3.790755121489156,
                48.696014580137835
              ],
              [
                -3.790709685663226,
                48.696010068525915
              ],
              [
                -3.790608824528348,
                48.695992681119485
              ],
              [
                -3.790400385842488,
                48.69594069033912
              ],
              [
                -3.790265734748421,
                48.69590229367035
              ],
              [
                -3.789802732769574,
                48.69576959049597
              ],
              [
                -3.789724425486002,
                48.69575496721447
              ],
              [
                -3.789011029785353,
                48.69567636434682
              ],
              [
                -3.788862784916724,
                48.69561542590409
              ],
              [
                -3.788849966133647,
                48.69561286087498
              ],
              [
                -3.788759707967101,
                48.695689608894234
              ],
              [
                -3.788609037035808,
                48.69569919174717
              ],
              [
                -3.787598071162192,
                48.695784282859016
              ],
              [
                -3.787561650722565,
                48.69583045128374
              ],
              [
                -3.787549895679412,
                48.69585930562383
              ],
              [
                -3.787561242584371,
                48.696139564248
              ],
              [
                -3.787476129415944,
                48.69619783310447
              ],
              [
                -3.78743245372177,
                48.696236532599606
              ],
              [
                -3.787312797089377,
                48.69625400454961
              ],
              [
                -3.787266364015535,
                48.696273714762086
              ],
              [
                -3.787227599185036,
                48.69627264373331
              ],
              [
                -3.787031001471754,
                48.696372529921106
              ],
              [
                -3.787022911288573,
                48.69637460693351
              ],
              [
                -3.78701713512369,
                48.69637609553432
              ],
              [
                -3.786984776496417,
                48.696384421499744
              ],
              [
                -3.786964541652251,
                48.69639322987647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3629440152735752,
          "ground": "gnd"
        },
        "53_118845": {
          "bus1": "53_MVLV55267",
          "bus2": "53_MVBus31658",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786964541652251,
                48.69639322987647
              ],
              [
                -3.786972213392034,
                48.69640573514719
              ],
              [
                -3.78698294625628,
                48.696417288826225
              ],
              [
                -3.786988435367777,
                48.69642445227983
              ],
              [
                -3.786997019269609,
                48.69643568424991
              ],
              [
                -3.786594165878924,
                48.696585690894715
              ],
              [
                -3.786431199839253,
                48.696427633792005
              ],
              [
                -3.786254964065618,
                48.69623118735198
              ],
              [
                -3.786037636469923,
                48.69604891816606
              ],
              [
                -3.785885339739894,
                48.69592991588825
              ],
              [
                -3.785835917145345,
                48.695893782380054
              ],
              [
                -3.785804432428679,
                48.695859390726675
              ],
              [
                -3.785746668903914,
                48.69577769815646
              ],
              [
                -3.785711424343959,
                48.695757042596426
              ],
              [
                -3.785657655085739,
                48.69574098657122
              ],
              [
                -3.785559681135179,
                48.695720109937795
              ],
              [
                -3.785547728936744,
                48.69567834383112
              ],
              [
                -3.785547728936744,
                48.69567834383112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.16771666906453805,
          "ground": "gnd"
        },
        "53_155774": {
          "bus1": "53_MVBus31658",
          "bus2": "53_MVLV58728",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785547728936744,
                48.69567834383112
              ],
              [
                -3.785547728936744,
                48.69567834383112
              ],
              [
                -3.78554884826598,
                48.69566415811917
              ],
              [
                -3.785475370143937,
                48.6956053482279
              ],
              [
                -3.785364957655315,
                48.6954797816137
              ],
              [
                -3.785326471669552,
                48.695231912989
              ],
              [
                -3.785297317452234,
                48.69480444369788
              ],
              [
                -3.785404998435372,
                48.694756694934384
              ],
              [
                -3.78635547274102,
                48.69492183697781
              ],
              [
                -3.786978456930349,
                48.69504046987763
              ],
              [
                -3.787190100556062,
                48.695089677075586
              ],
              [
                -3.787198908213257,
                48.695090105441615
              ],
              [
                -3.78723441274774,
                48.6950918317912
              ],
              [
                -3.787250328742595,
                48.6950934074529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.25090713417603105,
          "ground": "gnd"
        },
        "53_186777": {
          "bus1": "53_MVLV58728",
          "bus2": "53_MVLV58622",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787250328742595,
                48.6950934074529
              ],
              [
                -3.78726911276062,
                48.695098630579835
              ],
              [
                -3.787287896782424,
                48.69510385370397
              ],
              [
                -3.787694804565827,
                48.695187858369906
              ],
              [
                -3.787916632498319,
                48.69513946373585
              ],
              [
                -3.787949102397867,
                48.6950934091721
              ],
              [
                -3.787994185300597,
                48.69502346866856
              ],
              [
                -3.788022245524778,
                48.69495873565026
              ],
              [
                -3.788082810479507,
                48.69480910567255
              ],
              [
                -3.788077383603573,
                48.69478630546358
              ],
              [
                -3.788070273686202,
                48.69477232866233
              ],
              [
                -3.788047126837713,
                48.69475367207518
              ],
              [
                -3.787767168110129,
                48.69468066119659
              ],
              [
                -3.787736017355673,
                48.69466134535752
              ],
              [
                -3.787721790855485,
                48.6946419932394
              ],
              [
                -3.787811813721337,
                48.69438624728334
              ],
              [
                -3.787885311336701,
                48.694194890433955
              ],
              [
                -3.787865610923721,
                48.69416145892407
              ],
              [
                -3.787864523733387,
                48.69414473651294
              ],
              [
                -3.787887514863717,
                48.694119701065354
              ],
              [
                -3.787893413827371,
                48.69408669545555
              ],
              [
                -3.787880691088755,
                48.69403090446328
              ],
              [
                -3.787833602196532,
                48.693967675529755
              ],
              [
                -3.787736532636899,
                48.69380757545371
              ],
              [
                -3.787726045898519,
                48.69379960646558
              ],
              [
                -3.787693463116597,
                48.69380440106278
              ],
              [
                -3.787667453739339,
                48.69380823379565
              ],
              [
                -3.787630354099289,
                48.69380255995251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22633170041925657,
          "ground": "gnd"
        },
        "53_123886": {
          "bus1": "53_MVLV58622",
          "bus2": "53_MVLV78424",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787630354099289,
                48.69380255995251
              ],
              [
                -3.787664137428572,
                48.693797090238746
              ],
              [
                -3.787686648122436,
                48.69379280722873
              ],
              [
                -3.787724523506799,
                48.69378589081169
              ],
              [
                -3.787746814124517,
                48.693803527826155
              ],
              [
                -3.78780963596086,
                48.69390823722134
              ],
              [
                -3.787833221341816,
                48.69394574147535
              ],
              [
                -3.787942282094822,
                48.6939086838469
              ],
              [
                -3.788425942766968,
                48.693628938231356
              ],
              [
                -3.788738068814671,
                48.69337654077693
              ],
              [
                -3.78878307748652,
                48.69333092854689
              ],
              [
                -3.788811859770608,
                48.69330177072848
              ],
              [
                -3.788822209430912,
                48.69328156293815
              ],
              [
                -3.788831124138054,
                48.693259004045814
              ],
              [
                -3.788830607101984,
                48.693231532208486
              ],
              [
                -3.788818646458866,
                48.693210954102824
              ],
              [
                -3.788808463582091,
                48.69319343966425
              ],
              [
                -3.78883273697302,
                48.6931135929893
              ],
              [
                -3.788524379933305,
                48.69292353801797
              ],
              [
                -3.787978359647192,
                48.692657790149944
              ],
              [
                -3.787492090758393,
                48.69248373600526
              ],
              [
                -3.787182674332112,
                48.692388318624765
              ],
              [
                -3.787221772986529,
                48.69237457715143
              ],
              [
                -3.787449516092802,
                48.69232412787702
              ],
              [
                -3.787572954376634,
                48.69227032400005
              ],
              [
                -3.787592213316763,
                48.6922587979587
              ],
              [
                -3.7876147030646,
                48.69225422749637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3288178551395983,
          "ground": "gnd"
        },
        "53_158844": {
          "bus1": "53_MVLV78424",
          "bus2": "53_MVLV66395",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.7876147030646,
                48.69225422749637
              ],
              [
                -3.787589203509536,
                48.69225198422307
              ],
              [
                -3.787561940326314,
                48.692255340828225
              ],
              [
                -3.78743913097653,
                48.69230731802083
              ],
              [
                -3.787216734226011,
                48.6923602588421
              ],
              [
                -3.787106536343901,
                48.692387303984034
              ],
              [
                -3.787085365795017,
                48.692389434978516
              ],
              [
                -3.787071234414409,
                48.69238785725934
              ],
              [
                -3.787059716216186,
                48.69238476504667
              ],
              [
                -3.787052786888462,
                48.69237912759255
              ],
              [
                -3.787025655524784,
                48.69233891236299
              ],
              [
                -3.786848938873592,
                48.69229523022591
              ],
              [
                -3.786808803671919,
                48.69228216674367
              ],
              [
                -3.786781639810143,
                48.69227008279224
              ],
              [
                -3.786765715799729,
                48.69225307228333
              ],
              [
                -3.786763883240474,
                48.692231411595984
              ],
              [
                -3.786846816641927,
                48.6921026247685
              ],
              [
                -3.786867439677898,
                48.69206386340125
              ],
              [
                -3.786887091750579,
                48.691978990726454
              ],
              [
                -3.786867848422993,
                48.69192112936682
              ],
              [
                -3.78679189697118,
                48.691706544940686
              ],
              [
                -3.786795549089081,
                48.69168554746015
              ],
              [
                -3.786865465102204,
                48.69154823704067
              ],
              [
                -3.786987924214562,
                48.69134063663227
              ],
              [
                -3.786981199201112,
                48.69131213326018
              ],
              [
                -3.786956170869586,
                48.6912942499468
              ],
              [
                -3.786934236018937,
                48.69128527676358
              ],
              [
                -3.786708208049906,
                48.69121673473329
              ],
              [
                -3.786621854731874,
                48.6912031026028
              ],
              [
                -3.786581735410377,
                48.69120541039797
              ],
              [
                -3.786437023116052,
                48.69122845955514
              ],
              [
                -3.786412616169522,
                48.691234553408655
              ],
              [
                -3.786387349474755,
                48.69124086298968
              ],
              [
                -3.78637825376097,
                48.69123359738701
              ],
              [
                -3.786367780589671,
                48.69122157945392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22787526829575266,
          "ground": "gnd"
        },
        "53_LVBranch403954": {
          "bus1": "53_MVLV66395_LV",
          "bus2": "53_LVBus493559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786367780589671,
                48.69122157945392
              ],
              [
                -3.786398163089308,
                48.69122978258435
              ],
              [
                -3.786398163089308,
                48.69122978258435
              ],
              [
                -3.786451624337453,
                48.69123217687286
              ],
              [
                -3.786671584431541,
                48.69120214638394
              ],
              [
                -3.786674340664947,
                48.69121177719434
              ],
              [
                -3.786649622064634,
                48.69122735391872
              ],
              [
                -3.786649622064634,
                48.69122735391872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02408233214791466,
          "ground": "gnd"
        },
        "53_LVBranch518907": {
          "bus1": "53_LVBus493559",
          "bus2": "53_LVBus493560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786649622064634,
                48.69122735391872
              ],
              [
                -3.786649622064634,
                48.69122735391872
              ],
              [
                -3.786699265219771,
                48.691222083537305
              ],
              [
                -3.786692979336075,
                48.69119995876258
              ],
              [
                -3.786808227680031,
                48.69118642916733
              ],
              [
                -3.786882053323113,
                48.69102996512468
              ],
              [
                -3.786908111401863,
                48.69101650998163
              ],
              [
                -3.786992667611441,
                48.69099481121642
              ],
              [
                -3.78704844692304,
                48.69094018592837
              ],
              [
                -3.78704844692304,
                48.69094018592837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049492968864844694,
          "ground": "gnd"
        },
        "53_LVBranch647132": {
          "bus1": "53_LVBus493560",
          "bus2": "53_LVBus493561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.78704844692304,
                48.69094018592837
              ],
              [
                -3.78704844692304,
                48.69094018592837
              ],
              [
                -3.787053624047175,
                48.690943091956484
              ],
              [
                -3.787068939707687,
                48.6909517129978
              ],
              [
                -3.78736013267504,
                48.6910145059514
              ],
              [
                -3.787759818229344,
                48.69108407814393
              ],
              [
                -3.788053163292624,
                48.69114224124911
              ],
              [
                -3.788079018974256,
                48.69112811108909
              ],
              [
                -3.788095292422881,
                48.69111921863836
              ],
              [
                -3.788095292422881,
                48.69111921863836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08151969760615539,
          "ground": "gnd"
        },
        "53_LVBranch504849": {
          "bus1": "53_LVBus493559",
          "bus2": "53_LVBus493562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786649622064634,
                48.69122735391872
              ],
              [
                -3.786649622064634,
                48.69122735391872
              ],
              [
                -3.786688515748699,
                48.691238326779505
              ],
              [
                -3.786761778632737,
                48.69125296899033
              ],
              [
                -3.786927453060615,
                48.69130039540436
              ],
              [
                -3.786927453060615,
                48.69130039540436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022035679913297312,
          "ground": "gnd"
        },
        "53_LVBranch853891": {
          "bus1": "53_LVBus493562",
          "bus2": "53_LVBus493568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786927453060615,
                48.69130039540436
              ],
              [
                -3.786927453060615,
                48.69130039540436
              ],
              [
                -3.787006201377098,
                48.69132933271079
              ],
              [
                -3.787051652065596,
                48.69124982539259
              ],
              [
                -3.787068991376211,
                48.691219483224664
              ],
              [
                -3.787102954839995,
                48.69121855730624
              ],
              [
                -3.787102954839995,
                48.69121855730624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022194585980802966,
          "ground": "gnd"
        },
        "53_LVBranch469730": {
          "bus1": "53_LVBus493562",
          "bus2": "53_LVBus493563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786927453060615,
                48.69130039540436
              ],
              [
                -3.786927453060615,
                48.69130039540436
              ],
              [
                -3.786612164667671,
                48.69181523407917
              ],
              [
                -3.786612164667671,
                48.69181523407917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061778665398944776,
          "ground": "gnd"
        },
        "53_LVBranch548093": {
          "bus1": "53_LVBus493563",
          "bus2": "53_LVBus493565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786612164667671,
                48.69181523407917
              ],
              [
                -3.786612164667671,
                48.69181523407917
              ],
              [
                -3.78661076070291,
                48.69181083474277
              ],
              [
                -3.786601086028342,
                48.69178064455855
              ],
              [
                -3.786418035369173,
                48.691732772246326
              ],
              [
                -3.78638359734625,
                48.69173649035957
              ],
              [
                -3.78633465033384,
                48.69174177870035
              ],
              [
                -3.78633465033384,
                48.69174177870035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02464214472070174,
          "ground": "gnd"
        },
        "53_LVBranch623854": {
          "bus1": "53_LVBus493565",
          "bus2": "53_LVBus493567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.78633465033384,
                48.69174177870035
              ],
              [
                -3.78633465033384,
                48.69174177870035
              ],
              [
                -3.786256414203401,
                48.69184053386357
              ],
              [
                -3.786253260638981,
                48.691844510559505
              ],
              [
                -3.786253260638981,
                48.691844510559505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012900262592921532,
          "ground": "gnd"
        },
        "53_LVBranch377133": {
          "bus1": "53_LVBus493565",
          "bus2": "53_LVBus493566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.78633465033384,
                48.69174177870035
              ],
              [
                -3.78633465033384,
                48.69174177870035
              ],
              [
                -3.786385544092167,
                48.691668229460134
              ],
              [
                -3.786390838510099,
                48.691660580838416
              ],
              [
                -3.786393665936057,
                48.69165649476869
              ],
              [
                -3.786393665936057,
                48.69165649476869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010431783804664273,
          "ground": "gnd"
        },
        "53_LVBranch395804": {
          "bus1": "53_LVBus493563",
          "bus2": "53_LVBus493564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786612164667671,
                48.69181523407917
              ],
              [
                -3.786612164667671,
                48.69181523407917
              ],
              [
                -3.786655873447395,
                48.691793933599
              ],
              [
                -3.7867350012318,
                48.691816729688576
              ],
              [
                -3.786751374034866,
                48.69185013498602
              ],
              [
                -3.786812398642912,
                48.691836630888936
              ],
              [
                -3.786831178806523,
                48.69183247768239
              ],
              [
                -3.786837615815578,
                48.69183105408119
              ],
              [
                -3.786837615815578,
                48.69183105408119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020948892289430854,
          "ground": "gnd"
        },
        "53_LVBranch645087": {
          "bus1": "53_MVLV66395_LV",
          "bus2": "53_LVBus493550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786367780589671,
                48.69122157945392
              ],
              [
                -3.786398765924595,
                48.69121456862901
              ],
              [
                -3.786398765924595,
                48.69121456862901
              ],
              [
                -3.786456513840949,
                48.6912107007214
              ],
              [
                -3.786767423363274,
                48.69115740604552
              ],
              [
                -3.78684777081765,
                48.69100462606556
              ],
              [
                -3.786719351876391,
                48.69084421605422
              ],
              [
                -3.786682861272344,
                48.690797262703335
              ],
              [
                -3.786681336575857,
                48.69079530390374
              ],
              [
                -3.786607632348156,
                48.69070046081956
              ],
              [
                -3.786586219625605,
                48.69067824326005
              ],
              [
                -3.786513419603812,
                48.690699162895406
              ],
              [
                -3.786364581742561,
                48.69065221829405
              ],
              [
                -3.785732890621219,
                48.69045800328515
              ],
              [
                -3.78574422757185,
                48.69043934956806
              ],
              [
                -3.785740907982559,
                48.69041246434302
              ],
              [
                -3.785740907982559,
                48.69041246434302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16150035355028228,
          "ground": "gnd"
        },
        "53_LVBranch403973": {
          "bus1": "53_LVBus493550",
          "bus2": "53_LVBus493551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785740907982559,
                48.69041246434302
              ],
              [
                -3.785740907982559,
                48.69041246434302
              ],
              [
                -3.785684288464896,
                48.69044010270193
              ],
              [
                -3.785509393087787,
                48.690380961672744
              ],
              [
                -3.785370574950667,
                48.690292737227864
              ],
              [
                -3.785272872495468,
                48.690186285773564
              ],
              [
                -3.785272872495468,
                48.690186285773564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04765714372558952,
          "ground": "gnd"
        },
        "53_LVBranch860440": {
          "bus1": "53_LVBus493551",
          "bus2": "53_LVBus493552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785272872495468,
                48.690186285773564
              ],
              [
                -3.785272872495468,
                48.690186285773564
              ],
              [
                -3.784853542994238,
                48.69030312377331
              ],
              [
                -3.78484741169026,
                48.69030482900589
              ],
              [
                -3.78484727950483,
                48.69030486288307
              ],
              [
                -3.78484727950483,
                48.69030486288307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0339955831525158,
          "ground": "gnd"
        },
        "53_LVBranch713247": {
          "bus1": "53_LVBus493552",
          "bus2": "53_LVBus493553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.78484727950483,
                48.69030486288307
              ],
              [
                -3.78484727950483,
                48.69030486288307
              ],
              [
                -3.7848446526525,
                48.69030071604691
              ],
              [
                -3.784726630199704,
                48.69011417990603
              ],
              [
                -3.784717976013003,
                48.69010049008567
              ],
              [
                -3.784715349181351,
                48.69009634324602
              ],
              [
                -3.784715349181351,
                48.69009634324602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025140389914512846,
          "ground": "gnd"
        },
        "53_LVBranch606253": {
          "bus1": "53_LVBus493551",
          "bus2": "53_LVBus493554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785272872495468,
                48.690186285773564
              ],
              [
                -3.785272872495468,
                48.690186285773564
              ],
              [
                -3.785211522970661,
                48.690064179595
              ],
              [
                -3.785158806705584,
                48.68964658152223
              ],
              [
                -3.78515874015043,
                48.689646016958434
              ],
              [
                -3.785158251419624,
                48.689642102256215
              ],
              [
                -3.785158251419624,
                48.689642102256215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06141036091225801,
          "ground": "gnd"
        },
        "53_LVBranch853868": {
          "bus1": "53_LVBus493554",
          "bus2": "53_LVBus493556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785158251419624,
                48.689642102256215
              ],
              [
                -3.785158251419624,
                48.689642102256215
              ],
              [
                -3.785236502301833,
                48.68969110867473
              ],
              [
                -3.785309828114657,
                48.68973703364158
              ],
              [
                -3.785314754388207,
                48.689740124001105
              ],
              [
                -3.785314754388207,
                48.689740124001105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01586152749372824,
          "ground": "gnd"
        },
        "53_LVBranch686690": {
          "bus1": "53_LVBus493554",
          "bus2": "53_LVBus493555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785158251419624,
                48.689642102256215
              ],
              [
                -3.785158251419624,
                48.689642102256215
              ],
              [
                -3.785156954862599,
                48.689637688339076
              ],
              [
                -3.785071221219748,
                48.68934453883854
              ],
              [
                -3.785040651131575,
                48.68934778631474
              ],
              [
                -3.784950163040782,
                48.689357384404
              ],
              [
                -3.784950163040782,
                48.689357384404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04273158986052771,
          "ground": "gnd"
        },
        "53_LVBranch377111": {
          "bus1": "53_LVBus493554",
          "bus2": "53_LVBus493557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785158251419624,
                48.689642102256215
              ],
              [
                -3.785158251419624,
                48.689642102256215
              ],
              [
                -3.785125761658232,
                48.68964385311691
              ],
              [
                -3.785126797448749,
                48.689674471740254
              ],
              [
                -3.785041401047618,
                48.68967817183708
              ],
              [
                -3.785041401047618,
                48.68967817183708
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012106523891012771,
          "ground": "gnd"
        },
        "53_LVBranch645086": {
          "bus1": "53_MVLV66395_LV",
          "bus2": "53_LVBus493545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786367780589671,
                48.69122157945392
              ],
              [
                -3.786398217244624,
                48.69122007866064
              ],
              [
                -3.786398217244624,
                48.69122007866064
              ],
              [
                -3.786448019875957,
                48.69121974086574
              ],
              [
                -3.786785765539072,
                48.69117356128617
              ],
              [
                -3.786870646005192,
                48.691003443812804
              ],
              [
                -3.786817148854769,
                48.69095050832648
              ],
              [
                -3.786767222118148,
                48.690867798039875
              ],
              [
                -3.786785705474641,
                48.6908577817784
              ],
              [
                -3.786789428893298,
                48.690854019038625
              ],
              [
                -3.786789428893298,
                48.690854019038625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0682270827474085,
          "ground": "gnd"
        },
        "53_LVBranch800059": {
          "bus1": "53_LVBus493545",
          "bus2": "53_LVBus493547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786789428893298,
                48.690854019038625
              ],
              [
                -3.786789428893298,
                48.690854019038625
              ],
              [
                -3.786743647715444,
                48.69083117659147
              ],
              [
                -3.786586854077684,
                48.690653597006744
              ],
              [
                -3.786520289493367,
                48.690674618144286
              ],
              [
                -3.786421468393133,
                48.69065410195604
              ],
              [
                -3.786381075377654,
                48.69064230492065
              ],
              [
                -3.786379196782845,
                48.69062706592587
              ],
              [
                -3.786379196782845,
                48.69062706592587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045099906580393014,
          "ground": "gnd"
        },
        "53_LVBranch525935": {
          "bus1": "53_LVBus493547",
          "bus2": "53_LVBus493548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786379196782845,
                48.69062706592587
              ],
              [
                -3.786379196782845,
                48.69062706592587
              ],
              [
                -3.78636259748636,
                48.69063608316791
              ],
              [
                -3.786286307233445,
                48.690612157537274
              ],
              [
                -3.786260924748644,
                48.6906042008942
              ],
              [
                -3.785775770989962,
                48.69045209096149
              ],
              [
                -3.785625067825618,
                48.69064712080611
              ],
              [
                -3.785621300462093,
                48.690653861028245
              ],
              [
                -3.785621300462093,
                48.690653861028245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07454595112421207,
          "ground": "gnd"
        },
        "53_LVBranch680329": {
          "bus1": "53_LVBus493545",
          "bus2": "53_LVBus493546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786789428893298,
                48.690854019038625
              ],
              [
                -3.786789428893298,
                48.690854019038625
              ],
              [
                -3.786466253333227,
                48.69096345879076
              ],
              [
                -3.786458345820248,
                48.690965923075844
              ],
              [
                -3.786458011050844,
                48.69098017651063
              ],
              [
                -3.786457699377429,
                48.690993932876154
              ],
              [
                -3.786457699377429,
                48.690993932876154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030483754306686914,
          "ground": "gnd"
        },
        "53_LVBranch665428": {
          "bus1": "53_MVLV66395_LV",
          "bus2": "53_LVBus493536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786367780589671,
                48.69122157945392
              ],
              [
                -3.786369839346277,
                48.69123499693354
              ],
              [
                -3.786369839346277,
                48.69123499693354
              ],
              [
                -3.786372638331192,
                48.69125319065793
              ],
              [
                -3.786237439088356,
                48.69129871147211
              ],
              [
                -3.786112720379819,
                48.69133575652344
              ],
              [
                -3.78605969365563,
                48.69134455541768
              ],
              [
                -3.78584889255629,
                48.691582559252254
              ],
              [
                -3.785832090001847,
                48.69164726012618
              ],
              [
                -3.785703092591016,
                48.69177427010016
              ],
              [
                -3.78569464609859,
                48.691790529462246
              ],
              [
                -3.785696650645263,
                48.69179482564496
              ],
              [
                -3.785696650645263,
                48.69179482564496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08470360903563026,
          "ground": "gnd"
        },
        "53_LVBranch699898": {
          "bus1": "53_LVBus493536",
          "bus2": "53_LVBus493537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785696650645263,
                48.69179482564496
              ],
              [
                -3.785696650645263,
                48.69179482564496
              ],
              [
                -3.78569557114763,
                48.69179502567931
              ],
              [
                -3.78569430426145,
                48.69179525342826
              ],
              [
                -3.785666556698025,
                48.69180027552907
              ],
              [
                -3.78564479393551,
                48.69179206858722
              ],
              [
                -3.785634502834034,
                48.69179522397324
              ],
              [
                -3.785565524132745,
                48.691858157917
              ],
              [
                -3.785477476129056,
                48.691938504097365
              ],
              [
                -3.785444950294467,
                48.69197750152337
              ],
              [
                -3.7854319920626,
                48.692019139327826
              ],
              [
                -3.785430169650135,
                48.69206201394242
              ],
              [
                -3.785440437966956,
                48.692102442621035
              ],
              [
                -3.785422707908823,
                48.692151774110535
              ],
              [
                -3.785366767964278,
                48.69215030980058
              ],
              [
                -3.785366767964278,
                48.69215030980058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053432002869706195,
          "ground": "gnd"
        },
        "53_LVBranch426044": {
          "bus1": "53_LVBus493537",
          "bus2": "53_LVBus493538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785366767964278,
                48.69215030980058
              ],
              [
                -3.785366767964278,
                48.69215030980058
              ],
              [
                -3.785406269099797,
                48.69218456682679
              ],
              [
                -3.785428367029497,
                48.692212248874554
              ],
              [
                -3.785385409083343,
                48.69226660742359
              ],
              [
                -3.785343634073696,
                48.692352947332544
              ],
              [
                -3.785355803536605,
                48.692377851577874
              ],
              [
                -3.785355803536605,
                48.692377851577874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028089340510337152,
          "ground": "gnd"
        },
        "53_LVBranch286914": {
          "bus1": "53_LVBus493538",
          "bus2": "53_LVBus493539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785355803536605,
                48.692377851577874
              ],
              [
                -3.785355803536605,
                48.692377851577874
              ],
              [
                -3.785222540077199,
                48.692621755932215
              ],
              [
                -3.785208585444008,
                48.69263969728825
              ],
              [
                -3.785208585444008,
                48.69263969728825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031087102019494845,
          "ground": "gnd"
        },
        "53_LVBranch094241": {
          "bus1": "53_LVBus493539",
          "bus2": "53_LVBus493540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785208585444008,
                48.69263969728825
              ],
              [
                -3.785208585444008,
                48.69263969728825
              ],
              [
                -3.785205474471987,
                48.69264368977843
              ],
              [
                -3.785013169516557,
                48.69289022049928
              ],
              [
                -3.785020455738261,
                48.69307574271331
              ],
              [
                -3.785028337797388,
                48.69327613738444
              ],
              [
                -3.785028526113914,
                48.693280969187626
              ],
              [
                -3.785028526113914,
                48.693280969187626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07482198357261331,
          "ground": "gnd"
        },
        "53_LVBranch381804": {
          "bus1": "53_LVBus493537",
          "bus2": "53_LVBus493541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785366767964278,
                48.69215030980058
              ],
              [
                -3.785366767964278,
                48.69215030980058
              ],
              [
                -3.785425806864289,
                48.69217263005307
              ],
              [
                -3.785483891485689,
                48.692209379947265
              ],
              [
                -3.785555827079269,
                48.69220894481163
              ],
              [
                -3.785642764346362,
                48.692209384388924
              ],
              [
                -3.785691930415299,
                48.69224071665381
              ],
              [
                -3.785966119873791,
                48.69236195839605
              ],
              [
                -3.785968613101189,
                48.69237859914256
              ],
              [
                -3.785968613101189,
                48.69237859914256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0537757564955105,
          "ground": "gnd"
        },
        "53_LVBranch525273": {
          "bus1": "53_LVBus493541",
          "bus2": "53_LVBus493542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785968613101189,
                48.69237859914256
              ],
              [
                -3.785968613101189,
                48.69237859914256
              ],
              [
                -3.786008522600463,
                48.69238397498174
              ],
              [
                -3.786010957765503,
                48.692384299941885
              ],
              [
                -3.786039576699713,
                48.692408840979304
              ],
              [
                -3.786296169654745,
                48.6925368696869
              ],
              [
                -3.786298693021907,
                48.6925582692707
              ],
              [
                -3.786298693021907,
                48.6925582692707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0326709695219165,
          "ground": "gnd"
        },
        "53_LVBranch713776": {
          "bus1": "53_LVBus493542",
          "bus2": "53_LVBus493543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786298693021907,
                48.6925582692707
              ],
              [
                -3.786298693021907,
                48.6925582692707
              ],
              [
                -3.786354901240392,
                48.69255680716403
              ],
              [
                -3.78648382137496,
                48.69262223609528
              ],
              [
                -3.786816798811852,
                48.69279122460373
              ],
              [
                -3.786881389699656,
                48.692824004224946
              ],
              [
                -3.786945474144713,
                48.69285653049506
              ],
              [
                -3.786957798631301,
                48.69288747627564
              ],
              [
                -3.786957798631301,
                48.69288747627564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062484253464545426,
          "ground": "gnd"
        },
        "53_LVBranch750082": {
          "bus1": "53_MVLV66395_LV",
          "bus2": "53_LVBus493529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786367780589671,
                48.69122157945392
              ],
              [
                -3.786363714074343,
                48.69123479055433
              ],
              [
                -3.786363714074343,
                48.69123479055433
              ],
              [
                -3.786359014797357,
                48.69125002687166
              ],
              [
                -3.786109973715984,
                48.69132435809267
              ],
              [
                -3.786046030589781,
                48.69133227855178
              ],
              [
                -3.785833506776163,
                48.69157738575874
              ],
              [
                -3.785806743519373,
                48.69163868842757
              ],
              [
                -3.785734521065435,
                48.69172700760293
              ],
              [
                -3.785761148815687,
                48.6917419414525
              ],
              [
                -3.785762753651324,
                48.69176710306364
              ],
              [
                -3.785762753651324,
                48.69176710306364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08169374714629159,
          "ground": "gnd"
        },
        "53_LVBranch721765": {
          "bus1": "53_LVBus493529",
          "bus2": "53_LVBus493532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785762753651324,
                48.69176710306364
              ],
              [
                -3.785762753651324,
                48.69176710306364
              ],
              [
                -3.785653399150436,
                48.691756479943464
              ],
              [
                -3.785586906617066,
                48.69181173912901
              ],
              [
                -3.785580878200692,
                48.691817090514355
              ],
              [
                -3.78545723712126,
                48.69192681939293
              ],
              [
                -3.785415762596731,
                48.691936580807976
              ],
              [
                -3.785275378062145,
                48.69190279395118
              ],
              [
                -3.78524497096714,
                48.691908476283906
              ],
              [
                -3.785145368936313,
                48.691879848933276
              ],
              [
                -3.785145368936313,
                48.691879848933276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05651758050648249,
          "ground": "gnd"
        },
        "53_LVBranch292440": {
          "bus1": "53_LVBus493532",
          "bus2": "53_LVBus493533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785145368936313,
                48.691879848933276
              ],
              [
                -3.785145368936313,
                48.691879848933276
              ],
              [
                -3.785086438185799,
                48.69186271613016
              ],
              [
                -3.785030370406741,
                48.691846418113215
              ],
              [
                -3.783857660971417,
                48.69150548828915
              ],
              [
                -3.782848877532472,
                48.69123344645232
              ],
              [
                -3.782842623718657,
                48.691231686783325
              ],
              [
                -3.782842623718657,
                48.691231686783325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18423647210476782,
          "ground": "gnd"
        },
        "53_LVBranch253030": {
          "bus1": "53_LVBus493533",
          "bus2": "53_LVBus493534",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.782842623718657,
                48.691231686783325
              ],
              [
                -3.782842623718657,
                48.691231686783325
              ],
              [
                -3.781991588080936,
                48.69100944463966
              ],
              [
                -3.780989329378364,
                48.69071631445188
              ],
              [
                -3.780241166288467,
                48.69054897478408
              ],
              [
                -3.780176577333061,
                48.69053453002488
              ],
              [
                -3.780176577333061,
                48.69053453002488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21118356369645822,
          "ground": "gnd"
        },
        "53_LVBranch434876": {
          "bus1": "53_LVBus493529",
          "bus2": "53_LVBus493530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785762753651324,
                48.69176710306364
              ],
              [
                -3.785762753651324,
                48.69176710306364
              ],
              [
                -3.78572184007384,
                48.69174477504996
              ],
              [
                -3.785645652300701,
                48.69173963281
              ],
              [
                -3.785632138888603,
                48.69174860767113
              ],
              [
                -3.785611090860545,
                48.69174184240115
              ],
              [
                -3.785399923327174,
                48.69167401765377
              ],
              [
                -3.785346088935316,
                48.691600425532
              ],
              [
                -3.785232511068537,
                48.691445161749925
              ],
              [
                -3.785240833412002,
                48.69141826105329
              ],
              [
                -3.785240833412002,
                48.69141826105329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06128392745335608,
          "ground": "gnd"
        },
        "53_LVBranch758391": {
          "bus1": "53_LVBus493530",
          "bus2": "53_LVBus493531",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785240833412002,
                48.69141826105329
              ],
              [
                -3.785240833412002,
                48.69141826105329
              ],
              [
                -3.785247600227331,
                48.691417902405256
              ],
              [
                -3.785267912095502,
                48.69141680783676
              ],
              [
                -3.785273379701378,
                48.69142217830356
              ],
              [
                -3.785307454740698,
                48.69143906256949
              ],
              [
                -3.785330447432707,
                48.69141554215877
              ],
              [
                -3.785332126964135,
                48.69141119085547
              ],
              [
                -3.785332126964135,
                48.69141119085547
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009468857471923331,
          "ground": "gnd"
        },
        "53_LVBranch580509": {
          "bus1": "53_MVLV78424_LV",
          "bus2": "53_LVBus493635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.7876147030646,
                48.69225422749637
              ],
              [
                -3.787599515427097,
                48.69226320798245
              ],
              [
                -3.787599515427097,
                48.69226320798245
              ],
              [
                -3.787608123781941,
                48.69229959306543
              ],
              [
                -3.787992591143885,
                48.69261587880822
              ],
              [
                -3.788109160425709,
                48.69267725622975
              ],
              [
                -3.788188110528712,
                48.692643224252656
              ],
              [
                -3.788466023865598,
                48.69269771255099
              ],
              [
                -3.788718046896308,
                48.69273013332917
              ],
              [
                -3.788721878210012,
                48.692725553522685
              ],
              [
                -3.788725173341904,
                48.69272162353383
              ],
              [
                -3.788725173341904,
                48.69272162353383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10846539903336222,
          "ground": "gnd"
        },
        "53_LVBranch647154": {
          "bus1": "53_LVBus493635",
          "bus2": "53_LVBus493636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788725173341904,
                48.69272162353383
              ],
              [
                -3.788725173341904,
                48.69272162353383
              ],
              [
                -3.788726268295777,
                48.69272605685947
              ],
              [
                -3.788760431682243,
                48.69286408264873
              ],
              [
                -3.788771053437043,
                48.69286950207878
              ],
              [
                -3.788776429456084,
                48.69287224448952
              ],
              [
                -3.788776429456084,
                48.69287224448952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017540159924305666,
          "ground": "gnd"
        },
        "53_LVBranch504827": {
          "bus1": "53_MVLV78424_LV",
          "bus2": "53_LVBus493633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.7876147030646,
                48.69225422749637
              ],
              [
                -3.787626485973207,
                48.6922652219506
              ],
              [
                -3.787626485973207,
                48.6922652219506
              ],
              [
                -3.787669713630971,
                48.69230554273427
              ],
              [
                -3.787673218161677,
                48.692308814688225
              ],
              [
                -3.787673218161677,
                48.692308814688225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0059444903107718945,
          "ground": "gnd"
        },
        "53_LVBranch843444": {
          "bus1": "53_MVLV58622_LV",
          "bus2": "53_LVBus493485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787630354099289,
                48.69380255995251
              ],
              [
                -3.787656863838542,
                48.69378645776118
              ],
              [
                -3.787656863838542,
                48.69378645776118
              ],
              [
                -3.787729822006743,
                48.69374051936482
              ],
              [
                -3.787723462684088,
                48.69372747746597
              ],
              [
                -3.787702940184623,
                48.69372471547017
              ],
              [
                -3.787702940184623,
                48.69372471547017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010478320563133567,
          "ground": "gnd"
        },
        "53_LVBranch470109": {
          "bus1": "53_LVBus493485",
          "bus2": "53_LVBus493486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787702940184623,
                48.69372471547017
              ],
              [
                -3.787702940184623,
                48.69372471547017
              ],
              [
                -3.787716368576776,
                48.693708090281476
              ],
              [
                -3.787642634099646,
                48.69357239821148
              ],
              [
                -3.787634762034542,
                48.69357089371955
              ],
              [
                -3.787599845789309,
                48.69359308339156
              ],
              [
                -3.787567066519534,
                48.69357404103534
              ],
              [
                -3.787567066519534,
                48.69357404103534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025509642510404953,
          "ground": "gnd"
        },
        "53_LVBranch792801": {
          "bus1": "53_LVBus493486",
          "bus2": "53_LVBus493487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787567066519534,
                48.69357404103534
              ],
              [
                -3.787567066519534,
                48.69357404103534
              ],
              [
                -3.787572310258551,
                48.693591134649196
              ],
              [
                -3.78725025201169,
                48.693948635477405
              ],
              [
                -3.787191869905073,
                48.693950615997664
              ],
              [
                -3.787042964990353,
                48.694106776543954
              ],
              [
                -3.787032480870099,
                48.69411776780417
              ],
              [
                -3.787001739632629,
                48.69412235883307
              ],
              [
                -3.787001739632629,
                48.69412235883307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07683386578842644,
          "ground": "gnd"
        },
        "53_LVBranch623522": {
          "bus1": "53_LVBus493486",
          "bus2": "53_LVBus493488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787567066519534,
                48.69357404103534
              ],
              [
                -3.787567066519534,
                48.69357404103534
              ],
              [
                -3.787588578602697,
                48.69357641831504
              ],
              [
                -3.787624865341897,
                48.69355487908234
              ],
              [
                -3.787628031055104,
                48.69354292264621
              ],
              [
                -3.787624172611872,
                48.69353618884087
              ],
              [
                -3.787583155388006,
                48.693464504631606
              ],
              [
                -3.787539672227721,
                48.693388539084204
              ],
              [
                -3.787477942839602,
                48.693300587775674
              ],
              [
                -3.787345371445374,
                48.69315260950894
              ],
              [
                -3.787311785210087,
                48.69314300338159
              ],
              [
                -3.787311785210087,
                48.69314300338159
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05751321796086531,
          "ground": "gnd"
        },
        "53_LVBranch608918": {
          "bus1": "53_LVBus493488",
          "bus2": "53_LVBus493489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787311785210087,
                48.69314300338159
              ],
              [
                -3.787311785210087,
                48.69314300338159
              ],
              [
                -3.787320319505035,
                48.69311929222601
              ],
              [
                -3.787315108086159,
                48.693113556978716
              ],
              [
                -3.787242438009536,
                48.69305500391193
              ],
              [
                -3.787164754264669,
                48.69300197522105
              ],
              [
                -3.787128832467258,
                48.69298214850834
              ],
              [
                -3.787048538787816,
                48.69293781975358
              ],
              [
                -3.787006099450524,
                48.69294575624508
              ],
              [
                -3.787006099450524,
                48.69294575624508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0344837229393435,
          "ground": "gnd"
        },
        "53_LVBranch493983": {
          "bus1": "53_LVBus493488",
          "bus2": "53_LVBus493490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787311785210087,
                48.69314300338159
              ],
              [
                -3.787311785210087,
                48.69314300338159
              ],
              [
                -3.78739294255717,
                48.69309603730257
              ],
              [
                -3.787421559331419,
                48.69309953502117
              ],
              [
                -3.787430055451168,
                48.69310425299757
              ],
              [
                -3.787527548811145,
                48.693158385406115
              ],
              [
                -3.787556530328698,
                48.69317998622637
              ],
              [
                -3.787622405348944,
                48.69322907200939
              ],
              [
                -3.787628571819627,
                48.69323366695587
              ],
              [
                -3.787651316169951,
                48.69322975052952
              ],
              [
                -3.787651316169951,
                48.69322975052952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03319046735754987,
          "ground": "gnd"
        },
        "53_LVBranch860404": {
          "bus1": "53_LVBus493490",
          "bus2": "53_LVBus493491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787651316169951,
                48.69322975052952
              ],
              [
                -3.787651316169951,
                48.69322975052952
              ],
              [
                -3.787652970309166,
                48.693243197917134
              ],
              [
                -3.78800770095746,
                48.69350105590823
              ],
              [
                -3.788112937898303,
                48.6934800817514
              ],
              [
                -3.78811944507672,
                48.69347878970281
              ],
              [
                -3.78811944507672,
                48.69347878970281
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04887612877467355,
          "ground": "gnd"
        },
        "53_LVBranch518906": {
          "bus1": "53_MVLV58622_LV",
          "bus2": "53_LVBus493480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787630354099289,
                48.69380255995251
              ],
              [
                -3.787661807843965,
                48.693791656847125
              ],
              [
                -3.787661807843965,
                48.693791656847125
              ],
              [
                -3.787759017237238,
                48.69377397403888
              ],
              [
                -3.787770811234194,
                48.69378274999857
              ],
              [
                -3.787875813496528,
                48.69395098710758
              ],
              [
                -3.787899085602676,
                48.693976020507854
              ],
              [
                -3.787962958278595,
                48.694044720069186
              ],
              [
                -3.788159634510361,
                48.694125470367986
              ],
              [
                -3.788160356578483,
                48.69412570352127
              ],
              [
                -3.788491682230628,
                48.694233221660156
              ],
              [
                -3.788551399854634,
                48.69423551714784
              ],
              [
                -3.788616192107976,
                48.69420648143377
              ],
              [
                -3.788737807480797,
                48.69415347406735
              ],
              [
                -3.788737807480797,
                48.69415347406735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10635476998041188,
          "ground": "gnd"
        },
        "53_LVBranch547331": {
          "bus1": "53_LVBus493480",
          "bus2": "53_LVBus493481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788737807480797,
                48.69415347406735
              ],
              [
                -3.788737807480797,
                48.69415347406735
              ],
              [
                -3.788703067298015,
                48.69414667780232
              ],
              [
                -3.788356558348827,
                48.6938156562063
              ],
              [
                -3.788365401085134,
                48.69378336390484
              ],
              [
                -3.78878356771454,
                48.693446027512856
              ],
              [
                -3.788782878580979,
                48.69342252256691
              ],
              [
                -3.788847558015027,
                48.69336795037288
              ],
              [
                -3.788866446256746,
                48.69336817302064
              ],
              [
                -3.788885729162832,
                48.69336839329415
              ],
              [
                -3.788885729162832,
                48.69336839329415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11276900640932652,
          "ground": "gnd"
        },
        "53_LVBranch449923": {
          "bus1": "53_LVBus493480",
          "bus2": "53_LVBus493482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788737807480797,
                48.69415347406735
              ],
              [
                -3.788737807480797,
                48.69415347406735
              ],
              [
                -3.788736075468041,
                48.69417758200558
              ],
              [
                -3.788759156093767,
                48.69421126240616
              ],
              [
                -3.788763072307521,
                48.694216983412225
              ],
              [
                -3.788842751917249,
                48.69427962716631
              ],
              [
                -3.788884753971026,
                48.69434093688268
              ],
              [
                -3.788952283318479,
                48.69441302626541
              ],
              [
                -3.788962111171158,
                48.694419217020965
              ],
              [
                -3.788971952562656,
                48.69442540707579
              ],
              [
                -3.789092862789419,
                48.69450887369822
              ],
              [
                -3.789141194985013,
                48.694502624385954
              ],
              [
                -3.789141194985013,
                48.694502624385954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05200503970794821,
          "ground": "gnd"
        },
        "53_LVBranch402167": {
          "bus1": "53_LVBus493482",
          "bus2": "53_LVBus493483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.789141194985013,
                48.694502624385954
              ],
              [
                -3.789141194985013,
                48.694502624385954
              ],
              [
                -3.789141371685823,
                48.694505969172084
              ],
              [
                -3.789111862673215,
                48.694539014386024
              ],
              [
                -3.789245932591035,
                48.69462158415669
              ],
              [
                -3.789252042714349,
                48.69462535247857
              ],
              [
                -3.789301388619349,
                48.6946557454852
              ],
              [
                -3.789301770172138,
                48.69465597820469
              ],
              [
                -3.789344875643062,
                48.69465136945553
              ],
              [
                -3.789344875643062,
                48.69465136945553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026950931041477746,
          "ground": "gnd"
        },
        "53_LVBranch800016": {
          "bus1": "53_MVLV58622_LV",
          "bus2": "53_LVBus493478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787630354099289,
                48.69380255995251
              ],
              [
                -3.787665256179368,
                48.693802072307435
              ],
              [
                -3.787665256179368,
                48.693802072307435
              ],
              [
                -3.787751280417363,
                48.693787356846244
              ],
              [
                -3.787894613921476,
                48.69404398817287
              ],
              [
                -3.787852286384575,
                48.694253785332364
              ],
              [
                -3.788099768227449,
                48.69431495980171
              ],
              [
                -3.78810612433524,
                48.694316542628144
              ],
              [
                -3.78810612433524,
                48.694316542628144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0804530132383653,
          "ground": "gnd"
        },
        "53_LVBranch525581": {
          "bus1": "53_MVLV58728_LV",
          "bus2": "53_LVBus493511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787250328742595,
                48.6950934074529
              ],
              [
                -3.78723684335319,
                48.695081031351755
              ],
              [
                -3.78723684335319,
                48.695081031351755
              ],
              [
                -3.786984134401502,
                48.69502232499669
              ],
              [
                -3.786976008913398,
                48.69501047428614
              ],
              [
                -3.786969761629715,
                48.69500138454904
              ],
              [
                -3.786969761629715,
                48.69500138454904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022273771887443186,
          "ground": "gnd"
        },
        "53_LVBranch713507": {
          "bus1": "53_MVLV58728_LV",
          "bus2": "53_LVBus493509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787250328742595,
                48.6950934074529
              ],
              [
                -3.787261042324817,
                48.695081935503744
              ],
              [
                -3.787261042324817,
                48.695081935503744
              ],
              [
                -3.787264609710213,
                48.69507811772788
              ],
              [
                -3.787267184404672,
                48.6950753520207
              ],
              [
                -3.787277508307866,
                48.69505895949737
              ],
              [
                -3.787282808916542,
                48.69505055321134
              ],
              [
                -3.787285424951707,
                48.695046405934725
              ],
              [
                -3.787285424951707,
                48.695046405934725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004348262934611543,
          "ground": "gnd"
        },
        "53_LVBranch525055": {
          "bus1": "53_MVLV58728_LV",
          "bus2": "53_LVBus493498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787250328742595,
                48.6950934074529
              ],
              [
                -3.787261673109401,
                48.695104604931565
              ],
              [
                -3.787261673109401,
                48.695104604931565
              ],
              [
                -3.787279799065675,
                48.695122493338395
              ],
              [
                -3.787693500682687,
                48.695209942589265
              ],
              [
                -3.7879582900445,
                48.69514982462954
              ],
              [
                -3.788199943963747,
                48.69520173443321
              ],
              [
                -3.788199943963747,
                48.69520173443321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07367649242098608,
          "ground": "gnd"
        },
        "53_LVBranch828412": {
          "bus1": "53_LVBus493498",
          "bus2": "53_LVBus493499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788199943963747,
                48.69520173443321
              ],
              [
                -3.788199943963747,
                48.69520173443321
              ],
              [
                -3.788251243273435,
                48.6951767593917
              ],
              [
                -3.788285693401997,
                48.695124056816965
              ],
              [
                -3.788285693401997,
                48.695124056816965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01107373797244208,
          "ground": "gnd"
        },
        "53_LVBranch383257": {
          "bus1": "53_LVBus493499",
          "bus2": "53_LVBus493500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788285693401997,
                48.695124056816965
              ],
              [
                -3.788285693401997,
                48.695124056816965
              ],
              [
                -3.788264946822228,
                48.69512805938715
              ],
              [
                -3.788117928289971,
                48.69509585352428
              ],
              [
                -3.788113997564282,
                48.695092549513426
              ],
              [
                -3.788116019895108,
                48.695087179692656
              ],
              [
                -3.788161971071244,
                48.69499700762037
              ],
              [
                -3.788168447972204,
                48.69499199357643
              ],
              [
                -3.788194528964967,
                48.694988301318695
              ],
              [
                -3.78820136294434,
                48.69498619898477
              ],
              [
                -3.788231163329226,
                48.69494661147425
              ],
              [
                -3.788236911292518,
                48.694942807172495
              ],
              [
                -3.788287053207987,
                48.69493319191685
              ],
              [
                -3.788293872582647,
                48.6949310813159
              ],
              [
                -3.788341882515192,
                48.69485836571013
              ],
              [
                -3.788346130951832,
                48.694856974034735
              ],
              [
                -3.788405775883633,
                48.69480854087012
              ],
              [
                -3.788405775883633,
                48.69480854087012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05394593741716124,
          "ground": "gnd"
        },
        "53_LVBranch624057": {
          "bus1": "53_LVBus493498",
          "bus2": "53_LVBus493501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788199943963747,
                48.69520173443321
              ],
              [
                -3.788199943963747,
                48.69520173443321
              ],
              [
                -3.788168292847156,
                48.6952656974117
              ],
              [
                -3.788157074956639,
                48.69528524671864
              ],
              [
                -3.788173781667231,
                48.695310150611164
              ],
              [
                -3.788174625314527,
                48.69531141430942
              ],
              [
                -3.788180440964855,
                48.695320075509635
              ],
              [
                -3.788180440964855,
                48.695320075509635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01404827097490816,
          "ground": "gnd"
        },
        "53_LVBranch506081": {
          "bus1": "53_LVBus493501",
          "bus2": "53_LVBus493507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788180440964855,
                48.695320075509635
              ],
              [
                -3.788180440964855,
                48.695320075509635
              ],
              [
                -3.788192820672631,
                48.69531637921691
              ],
              [
                -3.788265109806876,
                48.69529477307638
              ],
              [
                -3.788294714228495,
                48.695255601411
              ],
              [
                -3.78832307226629,
                48.695259896729276
              ],
              [
                -3.788340330270071,
                48.69526361177628
              ],
              [
                -3.788368688316039,
                48.69526790708368
              ],
              [
                -3.788404414094109,
                48.69527277722204
              ],
              [
                -3.788406880379768,
                48.69529252980825
              ],
              [
                -3.788406880379768,
                48.69529252980825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022217949906467607,
          "ground": "gnd"
        },
        "53_LVBranch470020": {
          "bus1": "53_LVBus493501",
          "bus2": "53_LVBus493502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788180440964855,
                48.695320075509635
              ],
              [
                -3.788180440964855,
                48.695320075509635
              ],
              [
                -3.788267954536469,
                48.6952803268072
              ],
              [
                -3.788292263097714,
                48.69524625239516
              ],
              [
                -3.788528179455737,
                48.69529500505219
              ],
              [
                -3.788532437836293,
                48.69529866176586
              ],
              [
                -3.788534726076327,
                48.69530062615546
              ],
              [
                -3.788624715443939,
                48.69537791992637
              ],
              [
                -3.788641897507213,
                48.69544852787152
              ],
              [
                -3.788671888442541,
                48.695469318955716
              ],
              [
                -3.788644976480513,
                48.695504528791076
              ],
              [
                -3.788644976480513,
                48.695504528791076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0573771397729789,
          "ground": "gnd"
        },
        "53_LVBranch872703": {
          "bus1": "53_LVBus493502",
          "bus2": "53_LVBus493505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788644976480513,
                48.695504528791076
              ],
              [
                -3.788644976480513,
                48.695504528791076
              ],
              [
                -3.788651765360346,
                48.695504583567505
              ],
              [
                -3.788706090948464,
                48.69551565076736
              ],
              [
                -3.78874571108738,
                48.69550538915622
              ],
              [
                -3.78874571108738,
                48.69550538915622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007816161870867953,
          "ground": "gnd"
        },
        "53_LVBranch782247": {
          "bus1": "53_LVBus493505",
          "bus2": "53_LVBus493506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.78874571108738,
                48.69550538915622
              ],
              [
                -3.78874571108738,
                48.69550538915622
              ],
              [
                -3.788722328600203,
                48.695493398602174
              ],
              [
                -3.788716479783604,
                48.69538967541048
              ],
              [
                -3.788708655060286,
                48.69538684319025
              ],
              [
                -3.788738858535719,
                48.695373993934254
              ],
              [
                -3.788738858535719,
                48.695373993934254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017019371657296906,
          "ground": "gnd"
        },
        "53_LVBranch456216": {
          "bus1": "53_LVBus493502",
          "bus2": "53_LVBus493503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788644976480513,
                48.695504528791076
              ],
              [
                -3.788644976480513,
                48.695504528791076
              ],
              [
                -3.788657909484491,
                48.69556728714198
              ],
              [
                -3.788635495308843,
                48.69560610524003
              ],
              [
                -3.788564799111091,
                48.69565253117251
              ],
              [
                -3.788539753202123,
                48.695668810285916
              ],
              [
                -3.788522810802932,
                48.695665809235244
              ],
              [
                -3.788522810802932,
                48.695665809235244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02287075818997567,
          "ground": "gnd"
        },
        "53_LVBranch624112": {
          "bus1": "53_LVBus493503",
          "bus2": "53_LVBus493504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788522810802932,
                48.695665809235244
              ],
              [
                -3.788522810802932,
                48.695665809235244
              ],
              [
                -3.788528944187678,
                48.695693441490704
              ],
              [
                -3.78845707177459,
                48.695696417397066
              ],
              [
                -3.788453123067236,
                48.69569180701896
              ],
              [
                -3.7884363817821,
                48.69567226940929
              ],
              [
                -3.7884363817821,
                48.69567226940929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01149437820211304,
          "ground": "gnd"
        },
        "53_LVBranch606463": {
          "bus1": "53_MVLV58728_LV",
          "bus2": "53_LVBus493496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787250328742595,
                48.6950934074529
              ],
              [
                -3.787270047615078,
                48.695090044210474
              ],
              [
                -3.787270047615078,
                48.695090044210474
              ],
              [
                -3.787276615707485,
                48.69508892037509
              ],
              [
                -3.787289032537119,
                48.695086809055795
              ],
              [
                -3.787691821733756,
                48.69516972829383
              ],
              [
                -3.787889690869866,
                48.69512743159824
              ],
              [
                -3.787945615912602,
                48.69502424806991
              ],
              [
                -3.787954775473947,
                48.69500733863989
              ],
              [
                -3.787954775473947,
                48.69500733863989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06199154001074602,
          "ground": "gnd"
        },
        "53_LVBranch679839": {
          "bus1": "53_MVLV58728_LV",
          "bus2": "53_LVBus493493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.787250328742595,
                48.6950934074529
              ],
              [
                -3.787237748687969,
                48.69510048594673
              ],
              [
                -3.787237748687969,
                48.69510048594673
              ],
              [
                -3.787189901361564,
                48.69510634874612
              ],
              [
                -3.786730812987407,
                48.69501096518606
              ],
              [
                -3.786704702865021,
                48.69507400122311
              ],
              [
                -3.786672043474329,
                48.69509651567486
              ],
              [
                -3.786672043474329,
                48.69509651567486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049744331247355285,
          "ground": "gnd"
        },
        "53_LVBranch710755": {
          "bus1": "53_LVBus493493",
          "bus2": "53_LVBus493494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786672043474329,
                48.69509651567486
              ],
              [
                -3.786672043474329,
                48.69509651567486
              ],
              [
                -3.786660060220976,
                48.69506557931208
              ],
              [
                -3.786664948663097,
                48.69504998164508
              ],
              [
                -3.786040819088197,
                48.694931676792976
              ],
              [
                -3.786000839309693,
                48.69492410462872
              ],
              [
                -3.785990293026599,
                48.694922098073846
              ],
              [
                -3.785986768926862,
                48.6949214326754
              ],
              [
                -3.785978290447495,
                48.69492287153265
              ],
              [
                -3.785967443086875,
                48.69492628104869
              ],
              [
                -3.785961586433405,
                48.69492812538505
              ],
              [
                -3.785961586433405,
                48.69492812538505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05926096739397434,
          "ground": "gnd"
        },
        "53_130263": {
          "bus1": "53_MVBus31658",
          "bus2": "53_MVLV38155",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.785547728936744,
                48.69567834383112
              ],
              [
                -3.785481688659035,
                48.69565893671844
              ],
              [
                -3.785263371394993,
                48.6956092688374
              ],
              [
                -3.784620354210442,
                48.69547136700426
              ],
              [
                -3.783426673143538,
                48.695192361202245
              ],
              [
                -3.782735771539772,
                48.69504523828165
              ],
              [
                -3.782649800834923,
                48.69507880831867
              ],
              [
                -3.781519752171015,
                48.69484322721903
              ],
              [
                -3.781485951186963,
                48.69487202001785
              ],
              [
                -3.781472360256856,
                48.69488358585527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.31731493369986585,
          "ground": "gnd"
        },
        "53_LVBranch637796": {
          "bus1": "53_MVLV38155_LV",
          "bus2": "53_LVBus493302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.781472360256856,
                48.69488358585527
              ],
              [
                -3.781454995641358,
                48.69486832604659
              ],
              [
                -3.781454995641358,
                48.69486832604659
              ],
              [
                -3.78147645690291,
                48.69484819450022
              ],
              [
                -3.781483980684547,
                48.69483784351286
              ],
              [
                -3.781481526364735,
                48.69482961254746
              ],
              [
                -3.781472309299667,
                48.69482582395849
              ],
              [
                -3.78142716620716,
                48.69481638013467
              ],
              [
                -3.781393618062166,
                48.694809060404474
              ],
              [
                -3.781370220595853,
                48.69480200995705
              ],
              [
                -3.781352099997489,
                48.69479189213717
              ],
              [
                -3.781310447941314,
                48.69476977205976
              ],
              [
                -3.781267754061325,
                48.694757650237506
              ],
              [
                -3.781093977905194,
                48.694710048010386
              ],
              [
                -3.780945110690473,
                48.694670301590946
              ],
              [
                -3.780892911951176,
                48.69465853512848
              ],
              [
                -3.780801683247258,
                48.69462632521408
              ],
              [
                -3.780783141071719,
                48.694619447735434
              ],
              [
                -3.78078465978083,
                48.694612571383495
              ],
              [
                -3.780788852033168,
                48.69460203180867
              ],
              [
                -3.780789991261765,
                48.694597483103735
              ],
              [
                -3.780789991261765,
                48.694597483103735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06421870583055261,
          "ground": "gnd"
        },
        "53_LVBranch878968": {
          "bus1": "53_LVBus493302",
          "bus2": "53_LVBus493303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.780789991261765,
                48.694597483103735
              ],
              [
                -3.780789991261765,
                48.694597483103735
              ],
              [
                -3.780759772393331,
                48.69461206210304
              ],
              [
                -3.780721895964197,
                48.69460048477808
              ],
              [
                -3.780691337697583,
                48.69459114422282
              ],
              [
                -3.780632574498105,
                48.694582727844924
              ],
              [
                -3.780574650530179,
                48.69457877603307
              ],
              [
                -3.780469548008552,
                48.69457318463198
              ],
              [
                -3.780435417634669,
                48.694570168210014
              ],
              [
                -3.780323924436965,
                48.69455946103164
              ],
              [
                -3.780178093887006,
                48.694568026073966
              ],
              [
                -3.7801266057448,
                48.69457003486649
              ],
              [
                -3.780076416020872,
                48.69456410578543
              ],
              [
                -3.780075532395316,
                48.69457290577621
              ],
              [
                -3.780061836439159,
                48.69458994046051
              ],
              [
                -3.780037311216089,
                48.694621292327525
              ],
              [
                -3.779990395050466,
                48.69464188109377
              ],
              [
                -3.779916885340279,
                48.69466828741079
              ],
              [
                -3.779916885340279,
                48.69466828741079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07128792626743405,
          "ground": "gnd"
        },
        "53_LVBranch381321": {
          "bus1": "53_LVBus493303",
          "bus2": "53_LVBus493304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.779916885340279,
                48.69466828741079
              ],
              [
                -3.779916885340279,
                48.69466828741079
              ],
              [
                -3.779921415630183,
                48.69465737880931
              ],
              [
                -3.779925776418778,
                48.69465578329779
              ],
              [
                -3.779995082606456,
                48.694630342277556
              ],
              [
                -3.780026392760688,
                48.6946142736336
              ],
              [
                -3.780043255836436,
                48.69458828502428
              ],
              [
                -3.780050566260049,
                48.69457785499398
              ],
              [
                -3.780050778036808,
                48.694571560024386
              ],
              [
                -3.78005261549067,
                48.694560105219644
              ],
              [
                -3.780032802862341,
                48.69453943587305
              ],
              [
                -3.780009783168833,
                48.69451373895454
              ],
              [
                -3.78000341798518,
                48.69449912829247
              ],
              [
                -3.780017607127574,
                48.69447529726175
              ],
              [
                -3.780040854339736,
                48.694447085765404
              ],
              [
                -3.780132087393263,
                48.69438396254023
              ],
              [
                -3.780264335378186,
                48.69430137543107
              ],
              [
                -3.780295559109611,
                48.694283535038494
              ],
              [
                -3.780400693617819,
                48.694216457234404
              ],
              [
                -3.780422121564082,
                48.69419754473429
              ],
              [
                -3.780471636347921,
                48.69416133238964
              ],
              [
                -3.780515900827062,
                48.694130494037864
              ],
              [
                -3.780561382806472,
                48.69408744847012
              ],
              [
                -3.780590636296355,
                48.694056122824456
              ],
              [
                -3.780596850076967,
                48.69403731053243
              ],
              [
                -3.780613041530701,
                48.69399672376431
              ],
              [
                -3.780617587591644,
                48.693978899153024
              ],
              [
                -3.78063542244399,
                48.69397734728645
              ],
              [
                -3.780690794236074,
                48.69398830988829
              ],
              [
                -3.7806973830034,
                48.693983200345116
              ],
              [
                -3.7806973830034,
                48.693983200345116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1056978904388403,
          "ground": "gnd"
        },
        "53_LVBranch532172": {
          "bus1": "53_LVBus493304",
          "bus2": "53_LVBus493305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.7806973830034,
                48.693983200345116
              ],
              [
                -3.7806973830034,
                48.693983200345116
              ],
              [
                -3.780688269576107,
                48.69397832445148
              ],
              [
                -3.780648124348499,
                48.693971182844045
              ],
              [
                -3.780627084315013,
                48.6939676078852
              ],
              [
                -3.780633922981589,
                48.6939248533064
              ],
              [
                -3.780630450960335,
                48.693918270672434
              ],
              [
                -3.780624259332012,
                48.69377439089089
              ],
              [
                -3.780616783723972,
                48.6937245766021
              ],
              [
                -3.78062385177219,
                48.69371185998965
              ],
              [
                -3.780667571875646,
                48.69370611370596
              ],
              [
                -3.780752235985427,
                48.693705736700544
              ],
              [
                -3.78084228301931,
                48.693706776699564
              ],
              [
                -3.78092763779996,
                48.69371237748189
              ],
              [
                -3.78094602329444,
                48.693715268995014
              ],
              [
                -3.780953565455722,
                48.69371894574239
              ],
              [
                -3.780953674176259,
                48.69372437668637
              ],
              [
                -3.780951993542168,
                48.6937354267303
              ],
              [
                -3.780951993542168,
                48.6937354267303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06053767186906216,
          "ground": "gnd"
        },
        "53_LVBranch474104": {
          "bus1": "53_MVLV38155_LV",
          "bus2": "53_LVBus493299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.781472360256856,
                48.69488358585527
              ],
              [
                -3.781470629868493,
                48.69486647296595
              ],
              [
                -3.781470629868493,
                48.69486647296595
              ],
              [
                -3.781494680748631,
                48.69484682078335
              ],
              [
                -3.78150081586478,
                48.69483358429841
              ],
              [
                -3.781509870299001,
                48.69482570576082
              ],
              [
                -3.781549275546221,
                48.69483199275157
              ],
              [
                -3.78177956832182,
                48.69487609907454
              ],
              [
                -3.781834816786441,
                48.69488796915038
              ],
              [
                -3.782171982280071,
                48.69496157376347
              ],
              [
                -3.782275597186604,
                48.694984695216924
              ],
              [
                -3.782381253253724,
                48.69500780133608
              ],
              [
                -3.782541093512372,
                48.69504379678553
              ],
              [
                -3.782665481806491,
                48.6950718046145
              ],
              [
                -3.782738520006984,
                48.69508843556206
              ],
              [
                -3.782758696796947,
                48.69509357843555
              ],
              [
                -3.782757892979951,
                48.695098082796555
              ],
              [
                -3.782761833610464,
                48.695110140852016
              ],
              [
                -3.782761509184313,
                48.69511929066894
              ],
              [
                -3.782761509184313,
                48.69511929066894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10501271161604527,
          "ground": "gnd"
        },
        "53_LVBranch818514": {
          "bus1": "53_LVBus493299",
          "bus2": "53_LVBus493300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.782761509184313,
                48.69511929066894
              ],
              [
                -3.782761509184313,
                48.69511929066894
              ],
              [
                -3.782769999056964,
                48.69511078302818
              ],
              [
                -3.782778738184184,
                48.69510566149209
              ],
              [
                -3.782794154813109,
                48.69510635293204
              ],
              [
                -3.7828346596315,
                48.695116766085214
              ],
              [
                -3.783041687413201,
                48.69516347804954
              ],
              [
                -3.783214169764035,
                48.69519498798149
              ],
              [
                -3.783274781112984,
                48.695208212309794
              ],
              [
                -3.783296846383876,
                48.69521608854027
              ],
              [
                -3.78340266159247,
                48.695239149511494
              ],
              [
                -3.783437844327159,
                48.69524715963916
              ],
              [
                -3.783626048334178,
                48.69528772033714
              ],
              [
                -3.783699111050704,
                48.695304322408795
              ],
              [
                -3.783740446025282,
                48.69531276299501
              ],
              [
                -3.783887423101802,
                48.695341983038695
              ],
              [
                -3.783984562841519,
                48.69536365239351
              ],
              [
                -3.784053662430933,
                48.6953790975725
              ],
              [
                -3.78425859445881,
                48.695431694942314
              ],
              [
                -3.784429525034161,
                48.695472091848885
              ],
              [
                -3.784532518643333,
                48.69549858841062
              ],
              [
                -3.784557432725641,
                48.69550417147935
              ],
              [
                -3.784577164052359,
                48.69550368412147
              ],
              [
                -3.784603355460648,
                48.695497228120416
              ],
              [
                -3.784644169323329,
                48.695499050629955
              ],
              [
                -3.784671196766254,
                48.69550176564419
              ],
              [
                -3.78468379061216,
                48.69550323378065
              ],
              [
                -3.78469153663708,
                48.69549407921276
              ],
              [
                -3.784706729442403,
                48.695471845597936
              ],
              [
                -3.784706729442403,
                48.695471845597936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15371111695714995,
          "ground": "gnd"
        },
        "53_LVBranch464558": {
          "bus1": "53_MVLV55267_LV",
          "bus2": "53_LVBus493456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786964541652251,
                48.69639322987647
              ],
              [
                -3.786990517661618,
                48.69639522336113
              ],
              [
                -3.786990517661618,
                48.69639522336113
              ],
              [
                -3.787023799210377,
                48.69642740315265
              ],
              [
                -3.786974930781041,
                48.69644875375912
              ],
              [
                -3.786747879336924,
                48.696554189192554
              ],
              [
                -3.786747879336924,
                48.696554189192554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02906398721543161,
          "ground": "gnd"
        },
        "53_LVBranch434398": {
          "bus1": "53_LVBus493456",
          "bus2": "53_LVBus493457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786747879336924,
                48.696554189192554
              ],
              [
                -3.786747879336924,
                48.696554189192554
              ],
              [
                -3.78679579509313,
                48.696598090783915
              ],
              [
                -3.786824685613897,
                48.69662456508859
              ],
              [
                -3.786853791048111,
                48.696651244662434
              ],
              [
                -3.786875658742053,
                48.69667129291457
              ],
              [
                -3.786901713890766,
                48.69669070102075
              ],
              [
                -3.786940759636989,
                48.696719788033974
              ],
              [
                -3.786953048449029,
                48.69672894422655
              ],
              [
                -3.786953048449029,
                48.69672894422655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024640986374094044,
          "ground": "gnd"
        },
        "53_LVBranch681041": {
          "bus1": "53_MVLV55267_LV",
          "bus2": "53_LVBus493441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.786964541652251,
                48.69639322987647
              ],
              [
                -3.78697373718362,
                48.6964052597015
              ],
              [
                -3.78697373718362,
                48.6964052597015
              ],
              [
                -3.786996631950215,
                48.69642789650934
              ],
              [
                -3.787246869297836,
                48.69627447883316
              ],
              [
                -3.787305235956505,
                48.696288511441615
              ],
              [
                -3.787435017118021,
                48.69633759446817
              ],
              [
                -3.787489863473096,
                48.69635434239322
              ],
              [
                -3.787509245498316,
                48.696343846946384
              ],
              [
                -3.787523942369025,
                48.69628727900751
              ],
              [
                -3.788298859002972,
                48.69648188325269
              ],
              [
                -3.788347173014925,
                48.69648851001376
              ],
              [
                -3.788449973902994,
                48.69650259843504
              ],
              [
                -3.788453282804499,
                48.69652949312088
              ],
              [
                -3.788453282804499,
                48.69652949312088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13175840997547975,
          "ground": "gnd"
        },
        "53_LVBranch731814": {
          "bus1": "53_LVBus493441",
          "bus2": "53_LVBus493442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788453282804499,
                48.69652949312088
              ],
              [
                -3.788453282804499,
                48.69652949312088
              ],
              [
                -3.788480120388185,
                48.69648891376
              ],
              [
                -3.788561944173796,
                48.696509441851504
              ],
              [
                -3.7886056053726,
                48.696538046353375
              ],
              [
                -3.78868864514932,
                48.696490261145584
              ],
              [
                -3.788721996686396,
                48.69647107331496
              ],
              [
                -3.788745910706515,
                48.69642984259215
              ],
              [
                -3.788867736441877,
                48.69635329306517
              ],
              [
                -3.788864922275175,
                48.69632655311988
              ],
              [
                -3.788864922275175,
                48.69632655311988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04749951198961643,
          "ground": "gnd"
        },
        "53_LVBranch574012": {
          "bus1": "53_LVBus493442",
          "bus2": "53_LVBus493443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788864922275175,
                48.69632655311988
              ],
              [
                -3.788864922275175,
                48.69632655311988
              ],
              [
                -3.788871585590973,
                48.69632738974788
              ],
              [
                -3.788903008490717,
                48.696331337187026
              ],
              [
                -3.789054595697058,
                48.69623934640074
              ],
              [
                -3.789077167752683,
                48.69622564740667
              ],
              [
                -3.789074454160419,
                48.696210496713434
              ],
              [
                -3.789074454160419,
                48.696210496713434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021943192772721314,
          "ground": "gnd"
        },
        "53_LVBranch521220": {
          "bus1": "53_LVBus493443",
          "bus2": "53_LVBus493444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.789074454160419,
                48.696210496713434
              ],
              [
                -3.789074454160419,
                48.696210496713434
              ],
              [
                -3.789170150721054,
                48.696274268767375
              ],
              [
                -3.789186189498108,
                48.69628496193927
              ],
              [
                -3.789186189498108,
                48.69628496193927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011671779655339623,
          "ground": "gnd"
        },
        "53_LVBranch485739": {
          "bus1": "53_LVBus493441",
          "bus2": "53_LVBus493445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788453282804499,
                48.69652949312088
              ],
              [
                -3.788453282804499,
                48.69652949312088
              ],
              [
                -3.788458500400278,
                48.696526617825974
              ],
              [
                -3.788486749270831,
                48.69651104774147
              ],
              [
                -3.78862315764334,
                48.696564340010376
              ],
              [
                -3.788737556365362,
                48.69666149622587
              ],
              [
                -3.788865090707158,
                48.69664995381786
              ],
              [
                -3.788941440671552,
                48.69670200472584
              ],
              [
                -3.788973448488266,
                48.69669913294671
              ],
              [
                -3.788973448488266,
                48.69669913294671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048486115531239576,
          "ground": "gnd"
        },
        "53_LVBranch870850": {
          "bus1": "53_LVBus493445",
          "bus2": "53_LVBus493446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.788973448488266,
                48.69669913294671
              ],
              [
                -3.788973448488266,
                48.69669913294671
              ],
              [
                -3.788972364929041,
                48.69670357068901
              ],
              [
                -3.789000409594839,
                48.69676049888301
              ],
              [
                -3.789073933086698,
                48.696837074827585
              ],
              [
                -3.789152258301229,
                48.696899860619766
              ],
              [
                -3.789102830970094,
                48.696917625633375
              ],
              [
                -3.789081796465909,
                48.69692819775112
              ],
              [
                -3.789081796465909,
                48.69692819775112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032388242106590436,
          "ground": "gnd"
        },
        "53_LVBranch429613": {
          "bus1": "53_LVBus493446",
          "bus2": "53_LVBus493447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.789081796465909,
                48.69692819775112
              ],
              [
                -3.789081796465909,
                48.69692819775112
              ],
              [
                -3.789075169244791,
                48.69692720599485
              ],
              [
                -3.789041327940108,
                48.69693924257187
              ],
              [
                -3.788787275083907,
                48.69713061085427
              ],
              [
                -3.788701397433727,
                48.69726113736951
