              [
                -3.740074136976148,
                48.70302712201298
              ],
              [
                -3.740074136976148,
                48.70302712201298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05264365723519471,
          "ground": "gnd"
        },
        "53_LVBranch126381": {
          "bus1": "53_LVBus493055",
          "bus2": "53_LVBus493057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.740074136976148,
                48.70302712201298
              ],
              [
                -3.740074136976148,
                48.70302712201298
              ],
              [
                -3.739791001594465,
                48.70313218092248
              ],
              [
                -3.739705999166371,
                48.703162124824324
              ],
              [
                -3.739629251585916,
                48.703189166196175
              ],
              [
                -3.739629251585916,
                48.703189166196175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037378865387211906,
          "ground": "gnd"
        },
        "53_LVBranch126382": {
          "bus1": "53_LVBus493057",
          "bus2": "53_LVBus493059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.739629251585916,
                48.703189166196175
              ],
              [
                -3.739629251585916,
                48.703189166196175
              ],
              [
                -3.7388427050595,
                48.70310308480191
              ],
              [
                -3.738272484938741,
                48.70325622247944
              ],
              [
                -3.738152915510972,
                48.70362726754002
              ],
              [
                -3.73812875365167,
                48.70364043336928
              ],
              [
                -3.737400621762734,
                48.704125853573984
              ],
              [
                -3.737400621762734,
                48.704125853573984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22453552005125227,
          "ground": "gnd"
        },
        "53_LVBranch091455": {
          "bus1": "53_LVBus493059",
          "bus2": "53_LVBus493061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.737400621762734,
                48.704125853573984
              ],
              [
                -3.737400621762734,
                48.704125853573984
              ],
              [
                -3.73759555165569,
                48.70436405679216
              ],
              [
                -3.737887386529716,
                48.7047209119948
              ],
              [
                -3.737994481332112,
                48.704889293665524
              ],
              [
                -3.738065052642553,
                48.705000235050726
              ],
              [
                -3.738065470834874,
                48.70500089878554
              ],
              [
                -3.738071509016042,
                48.705009081791346
              ],
              [
                -3.738090073994765,
                48.70503422076635
              ],
              [
                -3.738090073994765,
                48.70503422076635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11315598276667237,
          "ground": "gnd"
        },
        "53_LVBranch012009": {
          "bus1": "53_LVBus493059",
          "bus2": "53_LVBus493060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.737400621762734,
                48.704125853573984
              ],
              [
                -3.737400621762734,
                48.704125853573984
              ],
              [
                -3.737023956014966,
                48.7042424511294
              ],
              [
                -3.73679511234673,
                48.70412241865697
              ],
              [
                -3.735839292369417,
                48.70362107039686
              ],
              [
                -3.735810183363856,
                48.70360580228354
              ],
              [
                -3.735688058467264,
                48.703541739646646
              ],
              [
                -3.735688058467264,
                48.703541739646646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15606651947520042,
          "ground": "gnd"
        },
        "53_LVBranch061681": {
          "bus1": "53_LVBus493057",
          "bus2": "53_LVBus493058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.739629251585916,
                48.703189166196175
              ],
              [
                -3.739629251585916,
                48.703189166196175
              ],
              [
                -3.739253223695331,
                48.703611397120476
              ],
              [
                -3.739249236471949,
                48.70361503640003
              ],
              [
                -3.739249236471949,
                48.70361503640003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05500411171300547,
          "ground": "gnd"
        },
        "53_LVBranch035644": {
          "bus1": "53_LVBus493055",
          "bus2": "53_LVBus493056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.740074136976148,
                48.70302712201298
              ],
              [
                -3.740074136976148,
                48.70302712201298
              ],
              [
                -3.740218415220666,
                48.702247995254986
              ],
              [
                -3.740135012296018,
                48.70189174502129
              ],
              [
                -3.739915029235572,
                48.701536214040864
              ],
              [
                -3.739724829811643,
                48.70131713670318
              ],
              [
                -3.7391025220014,
                48.70107782257009
              ],
              [
                -3.73909068277136,
                48.701073254688005
              ],
              [
                -3.73909068277136,
                48.701073254688005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2521874238295336,
          "ground": "gnd"
        },
        "53_141149": {
          "bus1": "53_MVBus31645",
          "bus2": "53_MVLV41010",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.735199681592654,
                48.70080535983792
              ],
              [
                -3.73496025366578,
                48.69981058059567
              ],
              [
                -3.734702493274986,
                48.69911016363894
              ],
              [
                -3.734523078741442,
                48.69841930052495
              ],
              [
                -3.734412872415226,
                48.697995678118374
              ],
              [
                -3.734288199574009,
                48.69757818790565
              ],
              [
                -3.73424627296577,
                48.697552036460834
              ],
              [
                -3.734131869094409,
                48.69757076231818
              ],
              [
                -3.733661852440845,
                48.6977168994476
              ],
              [
                -3.733445964810294,
                48.69786697552704
              ],
              [
                -3.733367354520867,
                48.69790599992751
              ],
              [
                -3.733285231422197,
                48.69794060634921
              ],
              [
                -3.733191769916188,
                48.697971889805096
              ],
              [
                -3.733086752015885,
                48.697997869032
              ],
              [
                -3.733001242988489,
                48.69801295003413
              ],
              [
                -3.732902532924595,
                48.69801774439226
              ],
              [
                -3.732839197919823,
                48.69801897785528
              ],
              [
                -3.732764733848547,
                48.698012153556164
              ],
              [
                -3.732673796435288,
                48.697977882627434
              ],
              [
                -3.732621344393592,
                48.69796526089164
              ],
              [
                -3.732605845332601,
                48.69796152896527
              ],
              [
                -3.732574437930135,
                48.69795405902228
              ],
              [
                -3.732548285884466,
                48.69797919903597
              ],
              [
                -3.732533238981303,
                48.697984928130715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5126898146295826,
          "ground": "gnd"
        },
        "53_LVBranch413917": {
          "bus1": "53_MVLV41010_LV",
          "bus2": "53_LVBus493345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.732533238981303,
                48.697984928130715
              ],
              [
                -3.732517117035641,
                48.697968759812994
              ],
              [
                -3.732517117035641,
                48.697968759812994
              ],
              [
                -3.732535074330259,
                48.69792407943417
              ],
              [
                -3.732166991156146,
                48.69784125483325
              ],
              [
                -3.73185038065841,
                48.697752060890394
              ],
              [
                -3.731666417509141,
                48.69771748637641
              ],
              [
                -3.731330981198289,
                48.697676721129206
              ],
              [
                -3.731169529701654,
                48.69765903292596
              ],
              [
                -3.73112410046329,
                48.697654056620195
              ],
              [
                -3.731040427694348,
                48.69764545796571
              ],
              [
                -3.731024529307764,
                48.69759262150161
              ],
              [
                -3.731024529307764,
                48.69759262150161
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1259329219426088,
          "ground": "gnd"
        },
        "53_LVBranch742168": {
          "bus1": "53_MVLV41010_LV",
          "bus2": "53_LVBus493343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.732533238981303,
                48.697984928130715
              ],
              [
                -3.732531896077115,
                48.69797192459575
              ],
              [
                -3.732531896077115,
                48.69797192459575
              ],
              [
                -3.732564924221434,
                48.697926147799265
              ],
              [
                -3.732574827875407,
                48.69791335260338
              ],
              [
                -3.732583997959834,
                48.69790150553077
              ],
              [
                -3.732583997959834,
                48.69790150553077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008720454730734056,
          "ground": "gnd"
        },
        "53_LVBranch487916": {
          "bus1": "53_MVLV27966_LV",
          "bus2": "53_LVBus493189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.733438308153633,
                48.70089892608156
              ],
              [
                -3.733451594568193,
                48.70087813225792
              ],
              [
                -3.733451594568193,
                48.70087813225792
              ],
              [
                -3.733482763658343,
                48.700809921186355
              ],
              [
                -3.733512928586602,
                48.70081327147197
              ],
              [
                -3.733645385166617,
                48.70082797052868
              ],
              [
                -3.734129973749619,
                48.700854093978116
              ],
              [
                -3.734318354405593,
                48.70086425066997
              ],
              [
                -3.734342614791064,
                48.700865559224326
              ],
              [
                -3.734836648820733,
                48.70088660712691
              ],
              [
                -3.734976424347593,
                48.700885270039926
              ],
              [
                -3.735000181805771,
                48.700968463925825
              ],
              [
                -3.735000181805771,
                48.700968463925825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12770027581773052,
          "ground": "gnd"
        },
        "53_LVBranch530327": {
          "bus1": "53_LVBus493189",
          "bus2": "53_LVBus493190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.735000181805771,
                48.700968463925825
              ],
              [
                -3.735000181805771,
                48.700968463925825
              ],
              [
                -3.734984194248038,
                48.70096184532334
              ],
              [
                -3.73487412250949,
                48.70098273859628
              ],
              [
                -3.734807224104473,
                48.70100559406363
              ],
              [
                -3.734759942654905,
                48.70104642187634
              ],
              [
                -3.73475131484343,
                48.701076650709304
              ],
              [
                -3.734701532050793,
                48.70125111541154
              ],
              [
                -3.734673781359641,
                48.701421927048386
              ],
              [
                -3.734676419709441,
                48.70193589377183
              ],
              [
                -3.73463401455,
                48.70194027491773
              ],
              [
                -3.734607707941147,
                48.701925665360875
              ],
              [
                -3.734607707941147,
                48.701925665360875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12619095969381097,
          "ground": "gnd"
        },
        "53_LVBranch859551": {
          "bus1": "53_LVBus493190",
          "bus2": "53_LVBus493191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.734607707941147,
                48.701925665360875
              ],
              [
                -3.734607707941147,
                48.701925665360875
              ],
              [
                -3.734614204607816,
                48.701952802391986
              ],
              [
                -3.733806819943762,
                48.70226730849708
              ],
              [
                -3.733741788595,
                48.70229263697851
              ],
              [
                -3.733741788595,
                48.70229263697851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07756618781896674,
          "ground": "gnd"
        },
        "53_LVBranch678526": {
          "bus1": "53_MVLV27966_LV",
          "bus2": "53_LVBus493184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.733438308153633,
                48.70089892608156
              ],
              [
                -3.733446670284197,
                48.70087946632428
              ],
              [
                -3.733446670284197,
                48.70087946632428
              ],
              [
                -3.733449931478857,
                48.700805075727686
              ],
              [
                -3.733385946681832,
                48.700794838973685
              ],
              [
                -3.733295632416088,
                48.700758138332496
              ],
              [
                -3.733227120729476,
                48.700710809723546
              ],
              [
                -3.733183942383756,
                48.70064099743844
              ],
              [
                -3.733133107740825,
                48.700454314340135
              ],
              [
                -3.733073365816883,
                48.70036607550244
              ],
              [
                -3.732993290168263,
                48.700309530332035
              ],
              [
                -3.732858257275261,
                48.70025809871586
              ],
              [
                -3.732701553201912,
                48.700227502463974
              ],
              [
                -3.732523349803554,
                48.700205697166545
              ],
              [
                -3.731672759590768,
                48.70014806680862
              ],
              [
                -3.730692147784685,
                48.700081607934344
              ],
              [
                -3.730566064905048,
                48.70008844163272
              ],
              [
                -3.730419251034873,
                48.70010283659046
              ],
              [
                -3.730324886474025,
                48.70012317395759
              ],
              [
                -3.730088550734322,
                48.70019772206801
              ],
              [
                -3.730066187678389,
                48.70020856739295
              ],
              [
                -3.730034903948849,
                48.70022372794636
              ],
              [
                -3.729710304676541,
                48.70038110083886
              ],
              [
                -3.729653965697914,
                48.700396074324146
              ],
              [
                -3.729442743177143,
                48.700452206372525
              ],
              [
                -3.729230464599088,
                48.700480300283175
              ],
              [
                -3.729130359200794,
                48.70047843721509
              ],
              [
                -3.729125559192239,
                48.70045495453268
              ],
              [
                -3.729125559192239,
                48.70045495453268
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3778892015136412,
          "ground": "gnd"
        },
        "53_LVBranch407015": {
          "bus1": "53_LVBus493184",
          "bus2": "53_LVBus493185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.729125559192239,
                48.70045495453268
              ],
              [
                -3.729125559192239,
                48.70045495453268
              ],
              [
                -3.729119740116872,
                48.70047824148217
              ],
              [
                -3.729048461222388,
                48.700476904298846
              ],
              [
                -3.728968275818366,
                48.70045890280928
              ],
              [
                -3.728891182014989,
                48.70044159949109
              ],
              [
                -3.728838729088252,
                48.70042152039738
              ],
              [
                -3.728749351286241,
                48.700387319895384
              ],
              [
                -3.728593215480177,
                48.700314695825746
              ],
              [
                -3.728272158918083,
                48.70016535298507
              ],
              [
                -3.728118702817744,
                48.70009397055381
              ],
              [
                -3.728079644003234,
                48.700075802114455
              ],
              [
                -3.728079644003234,
                48.700075802114455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09240971994273559,
          "ground": "gnd"
        },
        "53_LVBranch733057": {
          "bus1": "53_LVBus493185",
          "bus2": "53_LVBus493187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.728079644003234,
                48.700075802114455
              ],
              [
                -3.728079644003234,
                48.700075802114455
              ],
              [
                -3.72807775929466,
                48.70011155419323
              ],
              [
                -3.728423085567256,
                48.70029039772614
              ],
              [
                -3.728440728937647,
                48.7002863664523
              ],
              [
                -3.728440728937647,
                48.7002863664523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03762725644381535,
          "ground": "gnd"
        },
        "53_LVBranch649980": {
          "bus1": "53_LVBus493185",
          "bus2": "53_LVBus493186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.728079644003234,
                48.700075802114455
              ],
              [
                -3.728079644003234,
                48.700075802114455
              ],
              [
                -3.727567805452236,
                48.69983771018363
              ],
              [
                -3.727468019098356,
                48.69978585747846
              ],
              [
                -3.727395521392248,
                48.69974818683362
              ],
              [
                -3.727358895452963,
                48.69972915442363
              ],
              [
                -3.7273000118879,
                48.69969854929412
              ],
              [
                -3.72720878115705,
                48.69965114491682
              ],
              [
                -3.727201358825099,
                48.69962980677827
              ],
              [
                -3.727201358825099,
                48.69962980677827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0820829762492631,
          "ground": "gnd"
        },
        "53_LVBranch519592": {
          "bus1": "53_MVLV27966_LV",
          "bus2": "53_LVBus493182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.733438308153633,
                48.70089892608156
              ],
              [
                -3.733414997453458,
                48.700889896619216
              ],
              [
                -3.733414997453458,
                48.700889896619216
              ],
              [
                -3.733396672129242,
                48.700879007068025
              ],
              [
                -3.733172649199352,
                48.7008892461004
              ],
              [
                -3.733078892984484,
                48.70091630697884
              ],
              [
                -3.732965215827338,
                48.70094912111455
              ],
              [
                -3.732689183715489,
                48.70101778292264
              ],
              [
                -3.732629753780647,
                48.701051172230436
              ],
              [
                -3.732582068391682,
                48.701077955805765
              ],
              [
                -3.732593555102807,
                48.701114817359596
              ],
              [
                -3.732593555102807,
                48.701114817359596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07123210197657084,
          "ground": "gnd"
        },
        "53_123966": {
          "bus1": "53_MVBus31643",
          "bus2": "53_MVLV77143",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.727780186841862,
                48.69994682721641
              ],
              [
                -3.727763340204601,
                48.69994543547475
              ],
              [
                -3.72762353858984,
                48.69989276370746
              ],
              [
                -3.727592958118766,
                48.69991639808606
              ],
              [
                -3.727506901452359,
                48.69990595344501
              ],
              [
                -3.727450826153448,
                48.69990172777771
              ],
              [
                -3.727416419799619,
                48.699915577908406
              ],
              [
                -3.727358740340741,
                48.699986360645916
              ],
              [
                -3.727283132865947,
                48.700111449433415
              ],
              [
                -3.727113968444387,
                48.70031173485147
              ],
              [
                -3.726948340126151,
                48.70045822491642
              ],
              [
                -3.726891358881339,
                48.70066538234619
              ],
              [
                -3.72671806645361,
                48.700864985637224
              ],
              [
                -3.726679409649738,
                48.700972136051156
              ],
              [
                -3.726657446383448,
                48.70106746974075
              ],
              [
                -3.726670391252228,
                48.70122788399131
              ],
              [
                -3.726690319912961,
                48.70132284137612
              ],
              [
                -3.726770714814943,
                48.701490632073
              ],
              [
                -3.726828779978411,
                48.70162850744602
              ],
              [
                -3.726839803170037,
                48.70168872466957
              ],
              [
                -3.726838297515124,
                48.70174429092039
              ],
              [
                -3.726817890384047,
                48.70180874867844
              ],
              [
                -3.72677610943674,
                48.701895449872616
              ],
              [
                -3.726622218520308,
                48.70199087983334
              ],
              [
                -3.725741796177481,
                48.70280727729307
              ],
              [
                -3.725775832060212,
                48.702835259672554
              ],
              [
                -3.72580556183175,
                48.702862407526005
              ],
              [
                -3.725823958147394,
                48.70287333061637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4010663247364375,
          "ground": "gnd"
        },
        "53_LVBranch858894": {
          "bus1": "53_MVLV77143_LV",
          "bus2": "53_LVBus493631",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725823958147394,
                48.70287333061637
              ],
              [
                -3.725797926863903,
                48.70288228913618
              ],
              [
                -3.725797926863903,
                48.70288228913618
              ],
              [
                -3.725778977643856,
                48.702879228611685
              ],
              [
                -3.72576841249678,
                48.702879498591095
              ],
              [
                -3.725750013091942,
                48.70288382952085
              ],
              [
                -3.725730396133204,
                48.702891964073764
              ],
              [
                -3.725699700115357,
                48.70291101489441
              ],
              [
                -3.725677305140296,
                48.70292253704315
              ],
              [
                -3.725645411138572,
                48.70293552774595
              ],
              [
                -3.725612774370722,
                48.70294635670247
              ],
              [
                -3.725587276274634,
                48.7029514834472
              ],
              [
                -3.725567871916264,
                48.70295420693815
              ],
              [
                -3.72551812659183,
                48.702958725803235
              ],
              [
                -3.725480509780275,
                48.70296108265602
              ],
              [
                -3.725421070467471,
                48.702964817159405
              ],
              [
                -3.725358099350897,
                48.70296863311385
              ],
              [
                -3.725289907917267,
                48.70297218414519
              ],
              [
                -3.725232559255128,
                48.70297457652479
              ],
              [
                -3.725188885545761,
                48.70297626943269
              ],
              [
                -3.725139718390629,
                48.70297722457308
              ],
              [
                -3.725111462598174,
                48.702977164228926
              ],
              [
                -3.725067007378053,
                48.70297624657042
              ],
              [
                -3.725035040261072,
                48.702975546624586
              ],
              [
                -3.724980908565219,
                48.70297539431051
              ],
              [
                -3.724913862626391,
                48.70297277417562
              ],
              [
                -3.724866258288117,
                48.70297078241222
              ],
              [
                -3.724801629727624,
                48.70296810168438
              ],
              [
                -3.72472731619319,
                48.70296389682724
              ],
              [
                -3.724665585053643,
                48.702960950641895
              ],
              [
                -3.724629705878221,
                48.70296010808299
              ],
              [
                -3.724593697832209,
                48.70295979499032
              ],
              [
                -3.724521219551228,
                48.702957659812476
              ],
              [
                -3.724449880819237,
                48.702953735378884
              ],
              [
                -3.724409653609777,
                48.70295158252228
              ],
              [
                -3.724379626859651,
                48.70295081922928
              ],
              [
                -3.724343630329771,
                48.70295060464031
              ],
              [
                -3.72433404382823,
                48.702950157311825
              ],
              [
                -3.724304779734354,
                48.70294787649197
              ],
              [
                -3.724276615486512,
                48.70294556646461
              ],
              [
                -3.724248714830861,
                48.70294341424089
              ],
              [
                -3.724184324286079,
                48.702937637784025
              ],
              [
                -3.724153624329425,
                48.70293612453302
              ],
              [
                -3.724122704603017,
                48.70293459546698
              ],
              [
                -3.724118177840265,
                48.70293408770795
              ],
              [
                -3.724087555623764,
                48.702931840227144
              ],
              [
                -3.72405581004876,
                48.70293047057528
              ],
              [
                -3.72402263062922,
                48.70292976924707
              ],
              [
                -3.723979125692133,
                48.70292952381067
              ],
              [
                -3.723948376674759,
                48.702929807055426
              ],
              [
                -3.723926992167399,
                48.702930269532416
              ],
              [
                -3.723896616640808,
                48.70293176875675
              ],
              [
                -3.723857758139468,
                48.70293387305443
              ],
              [
                -3.723842192925429,
                48.702934831280835
              ],
              [
                -3.723834039233784,
                48.70293370662022
              ],
              [
                -3.723828587866451,
                48.70293169550432
              ],
              [
                -3.723822511555716,
                48.702927597756606
              ],
              [
                -3.723785383368535,
                48.70289971890655
              ],
              [
                -3.723776357383946,
                48.70289345506646
              ],
              [
                -3.723770286520902,
                48.70289185426812
              ],
              [
                -3.723760324454893,
                48.70289017297612
              ],
              [
                -3.723752452771727,
                48.70288854706481
              ],
              [
                -3.723742628222954,
                48.702888977328236
              ],
              [
                -3.723735763129578,
                48.702888273592585
              ],
              [
                -3.723728282929275,
                48.70288638424867
              ],
              [
                -3.723721069786029,
                48.70288328221711
              ],
              [
                -3.723717816915412,
                48.70288295271432
              ],
              [
                -3.723716927911619,
                48.70287977070674
              ],
              [
                -3.723716927911619,
                48.70287977070674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15849924197149245,
          "ground": "gnd"
        },
        "53_LVBranch554624": {
          "bus1": "53_MVLV77143_LV",
          "bus2": "53_LVBus493629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725823958147394,
                48.70287333061637
              ],
              [
                -3.725816343335553,
                48.70285594198656
              ],
              [
                -3.725816343335553,
                48.70285594198656
              ],
              [
                -3.725763710586319,
                48.70281030334304
              ],
              [
                -3.726270204618803,
                48.702353029706074
              ],
              [
                -3.726661233414969,
                48.70198498917413
              ],
              [
                -3.726801755941558,
                48.701901512252924
              ],
              [
                -3.726852341653152,
                48.70178897346481
              ],
              [
                -3.726863614419813,
                48.70178986620892
              ],
              [
                -3.726863771246637,
                48.70178817683035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14726365633214528,
          "ground": "gnd"
        },
        "53_LVBranch832971": {
          "bus1": "53_LVBus493629",
          "bus2": "53_LVBus979734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.726863771246637,
                48.70178817683035
              ],
              [
                -3.726863928073461,
                48.70178648745178
              ],
              [
                -3.726854704697423,
                48.70178506613501
              ],
              [
                -3.726856184422703,
                48.701775461247976
              ],
              [
                -3.726856184422703,
                48.701775461247976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0017707070949167598,
          "ground": "gnd"
        },
        "53_LVBranch775806": {
          "bus1": "53_LVBus979734",
          "bus2": "53_LVBus979735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.726856184422703,
                48.701775461247976
              ],
              [
                -3.726856184422703,
                48.701775461247976
              ],
              [
                -3.726863227620666,
                48.70175075055018
              ],
              [
                -3.726853790599994,
                48.7016283096586
              ],
              [
                -3.726789645388408,
                48.70148548944279
              ],
              [
                -3.726707327087935,
                48.701309043296064
              ],
              [
                -3.726695836659216,
                48.70119024143265
              ],
              [
                -3.72669248709029,
                48.70108516807519
              ],
              [
                -3.726697387206859,
                48.70107207957056
              ],
              [
                -3.726697387206859,
                48.70107207957056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07995994446593356,
          "ground": "gnd"
        },
        "53_LVBranch308552": {
          "bus1": "53_LVBus979735",
          "bus2": "53_LVBus979736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.726697387206859,
                48.70107207957056
              ],
              [
                -3.726697387206859,
                48.70107207957056
              ],
              [
                -3.726640603682198,
                48.701143672394196
              ],
              [
                -3.726486516174256,
                48.70133793819028
              ],
              [
                -3.726276292731016,
                48.701642718265866
              ],
              [
                -3.726276292731016,
                48.701642718265866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07064959385837943,
          "ground": "gnd"
        },
        "53_LVBranch074606": {
          "bus1": "53_LVBus979735",
          "bus2": "53_LVBus979737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.726697387206859,
                48.70107207957056
              ],
              [
                -3.726697387206859,
                48.70107207957056
              ],
              [
                -3.726703174868535,
                48.701057494191275
              ],
              [
                -3.726767906003467,
                48.70089441300044
              ],
              [
                -3.72686139470226,
                48.70065884674221
              ],
              [
                -3.726996854991389,
                48.70044272450828
              ],
              [
                -3.727008967837818,
                48.70042340697566
              ],
              [
                -3.72701810683353,
                48.700408830397926
              ],
              [
                -3.72701810683353,
                48.700408830397926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0776133324110115,
          "ground": "gnd"
        },
        "53_LVBranch477618": {
          "bus1": "53_MVLV32410_LV",
          "bus2": "53_LVBus493265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725662592715773,
                48.69828147083688
              ],
              [
                -3.725652286474966,
                48.698302147319616
              ],
              [
                -3.725652286474966,
                48.698302147319616
              ],
              [
                -3.725886715626805,
                48.69855364540719
              ],
              [
                -3.725895061002291,
                48.698576829606566
              ],
              [
                -3.725895061002291,
                48.698576829606566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03551349573026984,
          "ground": "gnd"
        },
        "53_LVBranch320684": {
          "bus1": "53_LVBus493265",
          "bus2": "53_LVBus493276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725895061002291,
                48.698576829606566
              ],
              [
                -3.725895061002291,
                48.698576829606566
              ],
              [
                -3.72631712586318,
                48.698339274487445
              ],
              [
                -3.726347114039016,
                48.69832235105425
              ],
              [
                -3.726347114039016,
                48.69832235105425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04368267786121633,
          "ground": "gnd"
        },
        "53_LVBranch276466": {
          "bus1": "53_LVBus493265",
          "bus2": "53_LVBus493266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725895061002291,
                48.698576829606566
              ],
              [
                -3.725895061002291,
                48.698576829606566
              ],
              [
                -3.726373636188913,
                48.69892049542545
              ],
              [
                -3.726405390357634,
                48.69894330234726
              ],
              [
                -3.726405390357634,
                48.69894330234726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05542613757327746,
          "ground": "gnd"
        },
        "53_LVBranch120878": {
          "bus1": "53_LVBus493265",
          "bus2": "53_LVBus493267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725895061002291,
                48.698576829606566
              ],
              [
                -3.725895061002291,
                48.698576829606566
              ],
              [
                -3.725121389899745,
                48.698189865026706
              ],
              [
                -3.725121389899745,
                48.698189865026706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07138118587446696,
          "ground": "gnd"
        },
        "53_LVBranch278551": {
          "bus1": "53_LVBus493267",
          "bus2": "53_LVBus493268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725121389899745,
                48.698189865026706
              ],
              [
                -3.725121389899745,
                48.698189865026706
              ],
              [
                -3.724446099559448,
                48.697792851536995
              ],
              [
                -3.724446099559448,
                48.697792851536995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06648521214153032,
          "ground": "gnd"
        },
        "53_LVBranch075465": {
          "bus1": "53_LVBus493268",
          "bus2": "53_LVBus493269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.724446099559448,
                48.697792851536995
              ],
              [
                -3.724446099559448,
                48.697792851536995
              ],
              [
                -3.723797590930123,
                48.69729709054293
              ],
              [
                -3.723797590930123,
                48.69729709054293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07292741495333283,
          "ground": "gnd"
        },
        "53_LVBranch120814": {
          "bus1": "53_LVBus493269",
          "bus2": "53_LVBus493270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.723797590930123,
                48.69729709054293
              ],
              [
                -3.723797590930123,
                48.69729709054293
              ],
              [
                -3.723667367696641,
                48.697139338053596
              ],
              [
                -3.723333958673444,
                48.69673541840143
              ],
              [
                -3.723333958673444,
                48.69673541840143
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0711767470922203,
          "ground": "gnd"
        },
        "53_LVBranch241276": {
          "bus1": "53_LVBus493270",
          "bus2": "53_LVBus493273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.723333958673444,
                48.69673541840143
              ],
              [
                -3.723333958673444,
                48.69673541840143
              ],
              [
                -3.724411105815864,
                48.69656774633045
              ],
              [
                -3.724417775571884,
                48.69656690032833
              ],
              [
                -3.724417775571884,
                48.69656690032833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08195699851076432,
          "ground": "gnd"
        },
        "53_LVBranch233898": {
          "bus1": "53_LVBus493270",
          "bus2": "53_LVBus493271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.723333958673444,
                48.69673541840143
              ],
              [
                -3.723333958673444,
                48.69673541840143
              ],
              [
                -3.722661335885604,
                48.69659240116973
              ],
              [
                -3.722655119898517,
                48.69659060041392
              ],
              [
                -3.722655119898517,
                48.69659060041392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05250616436147419,
          "ground": "gnd"
        },
        "53_LVBranch083189": {
          "bus1": "53_LVBus493270",
          "bus2": "53_LVBus493272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.723333958673444,
                48.69673541840143
              ],
              [
                -3.723333958673444,
                48.69673541840143
              ],
              [
                -3.723330876177467,
                48.696731410960545
              ],
              [
                -3.722964249120957,
                48.696254839847015
              ],
              [
                -3.722717774329628,
                48.69593444467591
              ],
              [
                -3.722270060276384,
                48.69526190509792
              ],
              [
                -3.722245835163001,
                48.69523040914248
              ],
              [
                -3.722245835163001,
                48.69523040914248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18561633103435038,
          "ground": "gnd"
        },
        "53_LVBranch106984": {
          "bus1": "53_LVBus493269",
          "bus2": "53_LVBus493274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.723797590930123,
                48.69729709054293
              ],
              [
                -3.723797590930123,
                48.69729709054293
              ],
              [
                -3.721700419370362,
                48.69724049919723
              ],
              [
                -3.721638005146249,
                48.69723840709441
              ],
              [
                -3.721638005146249,
                48.69723840709441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15911033438443686,
          "ground": "gnd"
        },
        "53_LVBranch169681": {
          "bus1": "53_LVBus493267",
          "bus2": "53_LVBus493275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725121389899745,
                48.698189865026706
              ],
              [
                -3.725121389899745,
                48.698189865026706
              ],
              [
                -3.725354253116209,
                48.69777553631754
              ],
              [
                -3.725356621130243,
                48.697771322224995
              ],
              [
                -3.725356621130243,
                48.697771322224995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04966037945309969,
          "ground": "gnd"
        },
        "53_LVBranch390199": {
          "bus1": "53_MVLV32410_LV",
          "bus2": "53_LVBus493258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725662592715773,
                48.69828147083688
              ],
              [
                -3.725665845759915,
                48.698299767806354
              ],
              [
                -3.725665845759915,
                48.698299767806354
              ],
              [
                -3.725907246556433,
                48.698545887675806
              ],
              [
                -3.725960661358843,
                48.6985876456721
              ],
              [
                -3.72595449182494,
                48.69860082616723
              ],
              [
                -3.725851071129031,
                48.69863690433606
              ],
              [
                -3.725817762669229,
                48.698656071004656
              ],
              [
                -3.725842538931818,
                48.698692487558866
              ],
              [
                -3.725842538931818,
                48.698692487558866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05654721734531638,
          "ground": "gnd"
        },
        "53_LVBranch659245": {
          "bus1": "53_LVBus493258",
          "bus2": "53_LVBus493259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.725842538931818,
                48.698692487558866
              ],
              [
                -3.725842538931818,
                48.698692487558866
              ],
              [
                -3.725872679740285,
                48.69866462087236
              ],
              [
                -3.72592134903509,
                48.69863890755898
              ],
              [
                -3.726001218352148,
                48.69861586230635
              ],
              [
                -3.72604327740709,
                48.698603171674364
              ],
              [
                -3.726168264872642,
                48.69858150533563
              ],
              [
                -3.726228869065445,
                48.69853180453983
              ],
              [
                -3.72642530387022,
                48.69838278321325
              ],
              [
                -3.726396410746745,
                48.69833560573179
              ],
              [
                -3.726393901696089,
                48.698331496896586
              ],
              [
                -3.726377227569375,
                48.69830428526713
              ],
              [
                -3.726377227569375,
                48.69830428526713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06623784195022915,
          "ground": "gnd"
        },
        "53_LVBranch479494": {
          "bus1": "53_LVBus493259",
          "bus2": "53_LVBus493260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.726377227569375,
                48.69830428526713
              ],
              [
                -3.726377227569375,
                48.69830428526713
              ],
              [
                -3.726403524452142,
                48.698310801212294
              ],
              [
                -3.726831645316108,
                48.697965949141285
              ],
              [
                -3.726887089693727,
                48.69792129005802
              ],
              [
                -3.726935688730262,
                48.69794606574205
              ],
              [
                -3.726935688730262,
                48.69794606574205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062647816721347,
          "ground": "gnd"
        },
        "53_LVBranch676068": {
          "bus1": "53_LVBus493260",
          "bus2": "53_LVBus493261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.726935688730262,
                48.69794606574205
              ],
              [
                -3.726935688730262,
                48.69794606574205
              ],
              [
                -3.726904012150015,
                48.697947244808155
              ],
              [
                -3.726882978043311,
                48.697968650656385
              ],
              [
                -3.727047343099543,
                48.69809374856333
              ],
              [
                -3.727026260411685,
                48.69815578904696
              ],
              [
                -3.727006946371801,
                48.6981874925673
              ],
              [
                -3.727005744229256,
                48.69822513000317
              ],
              [
                -3.727037942495348,
                48.69823261500976
              ],
              [
                -3.727037942495348,
                48.69823261500976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041183638272690455,
          "ground": "gnd"
        },
        "53_LVBranch726276": {
          "bus1": "53_LVBus493261",
          "bus2": "53_LVBus493263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.727037942495348,
                48.69823261500976
              ],
              [
                -3.727037942495348,
                48.69823261500976
              ],
              [
                -3.727014420201977,
                48.698239245838494
              ],
              [
                -3.727016136512686,
                48.6982629224455
              ],
              [
                -3.727195531831104,
                48.698312045166304
              ],
              [
                -3.727344817953372,
                48.69836760367824
              ],
              [
                -3.727774346525252,
                48.69854278907526
              ],
              [
                -3.727836396098684,
                48.698568093178984
              ],
              [
                -3.727905739691905,
                48.698596377686044
              ],
              [
                -3.727905739691905,
                48.698596377686044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07991503746941171,
          "ground": "gnd"
        },
        "53_LVBranch375723": {
          "bus1": "53_LVBus493261",
          "bus2": "53_LVBus493262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.727037942495348,
                48.69823261500976
              ],
              [
                -3.727037942495348,
                48.69823261500976
              ],
              [
                -3.727020530114342,
                48.69821342881695
              ],
              [
                -3.727048943618124,
                48.69815340229583
              ],
              [
                -3.727065717288236,
                48.69816117168804
              ],
              [
                -3.727323990745038,
                48.698291191600056
              ],
              [
                -3.727360677102086,
                48.69827786484397
              ],
              [
                -3.727507313298055,
                48.69832705869599
              ],
              [
                -3.727559276744383,
                48.69834448577592
              ],
              [
                -3.727551294285688,
                48.69836266349636
              ],
              [
                -3.727551294285688,
                48.69836266349636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05645183691223626,
          "ground": "gnd"
        },
        "53_131654": {
          "bus1": "53_MVBus31642",
          "bus2": "53_MVLV22047",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.720664797894316,
                48.69015330434949
              ],
              [
                -3.720664797894316,
                48.69015330434949
              ],
              [
                -3.720574033686294,
                48.690199009274245
              ],
              [
                -3.720555710714966,
                48.69019753888294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008395705684320692,
          "ground": "gnd"
        },
        "53_195080": {
          "bus1": "53_MVLV22047",
          "bus2": "53_MVBus31659",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.720555710714966,
                48.69019753888294
              ],
              [
                -3.720539345569727,
                48.69021051915144
              ],
              [
                -3.720485030512505,
                48.69019665350301
              ],
              [
                -3.720420047096815,
                48.690219042939454
              ],
              [
                -3.719624351304623,
                48.69076982170664
              ],
              [
                -3.719624351304623,
                48.69076982170664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09443365356468672,
          "ground": "gnd"
        },
        "53_50880": {
          "bus1": "53_MVBus31659",
          "bus2": "53_MVLV54591",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.719624351304623,
                48.69076982170664
              ],
              [
                -3.718158193526049,
                48.690884969900836
              ],
              [
                -3.716279156858621,
                48.69096692008555
              ],
              [
                -3.714232179279578,
                48.69200825706927
              ],
              [
                -3.713102001107308,
                48.69258543355372
              ],
              [
                -3.713068680916904,
                48.69259269715851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5424826279880616,
          "ground": "gnd"
        },
        "53_LVBranch041561": {
          "bus1": "53_MVLV54591_LV",
          "bus2": "53_LVBus493422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.713068680916904,
                48.69259269715851
              ],
              [
                -3.713035314200778,
                48.69259079461821
              ],
              [
                -3.713035314200778,
                48.69259079461821
              ],
              [
                -3.711521363935551,
                48.69176280600187
              ],
              [
                -3.711521363935551,
                48.69176280600187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14457217131144814,
          "ground": "gnd"
        },
        "53_LVBranch355100": {
          "bus1": "53_LVBus493422",
          "bus2": "53_LVBus493423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711521363935551,
                48.69176280600187
              ],
              [
                -3.711521363935551,
                48.69176280600187
              ],
              [
                -3.711796338975956,
                48.69148654348407
              ],
              [
                -3.711997145361801,
                48.69112815096743
              ],
              [
                -3.712010458875684,
                48.69110438327384
              ],
              [
                -3.712010458875684,
                48.69110438327384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08211907409938896,
          "ground": "gnd"
        },
        "53_LVBranch142633": {
          "bus1": "53_LVBus493422",
          "bus2": "53_LVBus493424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711521363935551,
                48.69176280600187
              ],
              [
                -3.711521363935551,
                48.69176280600187
              ],
              [
                -3.711046868544689,
                48.69207207779383
              ],
              [
                -3.711046868544689,
                48.69207207779383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04902202430151125,
          "ground": "gnd"
        },
        "53_LVBranch014818": {
          "bus1": "53_LVBus493424",
          "bus2": "53_LVBus493425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711046868544689,
                48.69207207779383
              ],
              [
                -3.711046868544689,
                48.69207207779383
              ],
              [
                -3.710937978234083,
                48.692107575019335
              ],
              [
                -3.70829667402537,
                48.693116557649056
              ],
              [
                -3.70829057013187,
                48.693118518820675
              ],
              [
                -3.70829057013187,
                48.693118518820675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23394010201243842,
          "ground": "gnd"
        },
        "53_LVBranch292237": {
          "bus1": "53_MVLV54591_LV",
          "bus2": "53_LVBus493417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.713068680916904,
                48.69259269715851
              ],
              [
                -3.713062197958916,
                48.692610923425356
              ],
              [
                -3.713062197958916,
                48.692610923425356
              ],
              [
                -3.713373642538592,
                48.69290919453801
              ],
              [
                -3.713811804597574,
                48.69304326373852
              ],
              [
                -3.71408663997211,
                48.693137259695966
              ],
              [
                -3.71408663997211,
                48.693137259695966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09863286753487388,
          "ground": "gnd"
        },
        "53_LVBranch564000": {
          "bus1": "53_LVBus493417",
          "bus2": "53_LVBus493419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.71408663997211,
                48.693137259695966
              ],
              [
                -3.71408663997211,
                48.693137259695966
              ],
              [
                -3.71413885370841,
                48.693140795945105
              ],
              [
                -3.714828032429218,
                48.69392233903981
              ],
              [
                -3.715125019821576,
                48.69416814545248
              ],
              [
                -3.715164813485951,
                48.69422647027919
              ],
              [
                -3.715135530502788,
                48.69423858578822
              ],
              [
                -3.7151297757364,
                48.69424097123347
              ],
              [
                -3.7151297757364,
                48.69424097123347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1496624071988643,
          "ground": "gnd"
        },
        "53_LVBranch431980": {
          "bus1": "53_LVBus493419",
          "bus2": "53_LVBus493420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.7151297757364,
                48.69424097123347
              ],
              [
                -3.7151297757364,
                48.69424097123347
              ],
              [
                -3.715170835936246,
                48.694242390167275
              ],
              [
                -3.715206687506249,
                48.694301826853504
              ],
              [
                -3.715190332872412,
                48.69443141803876
              ],
              [
                -3.715148942823424,
                48.69471871151031
              ],
              [
                -3.715210409773583,
                48.695229063156546
              ],
              [
                -3.715160470962464,
                48.69545726532604
              ],
              [
                -3.715322768161434,
                48.69554064367625
              ],
              [
                -3.715395949974618,
                48.6955782410494
              ],
              [
                -3.715395949974618,
                48.6955782410494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16121628710998132,
          "ground": "gnd"
        },
        "53_LVBranch243352": {
          "bus1": "53_LVBus493417",
          "bus2": "53_LVBus493418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.71408663997211,
                48.693137259695966
              ],
              [
                -3.71408663997211,
                48.693137259695966
              ],
              [
                -3.714868353273763,
                48.69323579619054
              ],
              [
                -3.714868353273763,
                48.69323579619054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05858376332806021,
          "ground": "gnd"
        },
        "53_LVBranch567763": {
          "bus1": "53_MVLV22047_LV",
          "bus2": "53_LVBus493170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.720555710714966,
                48.69019753888294
              ],
              [
                -3.720528713435263,
                48.69019501538724
              ],
              [
                -3.720528713435263,
                48.69019501538724
              ],
              [
                -3.720489042872322,
                48.6902229985448
              ],
              [
                -3.719517902412185,
                48.690845104298184
              ],
              [
                -3.719144300601616,
                48.69214746603721
              ],
              [
                -3.719170397200585,
                48.69217752360088
              ],
              [
                -3.719170397200585,
                48.69217752360088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2550285817676053,
          "ground": "gnd"
        },
        "53_LVBranch864097": {
          "bus1": "53_MVLV22047_LV",
          "bus2": "53_LVBus493167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.720555710714966,
                48.69019753888294
              ],
              [
                -3.72056711055081,
                48.69018810304463
              ],
              [
                -3.72056711055081,
                48.69018810304463
              ],
              [
                -3.720563739464091,
                48.69015453098267
              ],
              [
                -3.720467861487601,
                48.689925114833585
              ],
              [
                -3.720572114277786,
                48.68990107843105
              ],
              [
                -3.720588553902045,
                48.68990811740528
              ],
              [
                -3.720588553902045,
                48.68990811740528
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03978121623614667,
          "ground": "gnd"
        },
        "53_LVBranch482441": {
          "bus1": "53_LVBus493167",
          "bus2": "53_LVBus493168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.720588553902045,
                48.68990811740528
              ],
              [
                -3.720588553902045,
                48.68990811740528
              ],
              [
                -3.720591255377502,
                48.689883529705995
              ],
              [
                -3.72063739014246,
                48.68987244433333
              ],
              [
                -3.720901693527737,
                48.68981009602575
              ],
              [
                -3.721334282341131,
                48.689685835252995
              ],
              [
                -3.723170111253677,
                48.689076909367984
              ],
              [
                -3.723174436949571,
                48.68907547105578
              ],
              [
                -3.723237024969358,
                48.689055212898815
              ],
              [
                -3.723237024969358,
                48.689055212898815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21839372170681592,
          "ground": "gnd"
        },
        "53_154116": {
          "bus1": "53_MVBus31641",
          "bus2": "53_MVLV14407",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.714466150579435,
                48.682746286660844
              ],
              [
                -3.71443265477342,
                48.68281684762755
              ],
              [
                -3.714299146990981,
                48.68292600879395
              ],
              [
                -3.714308494625211,
                48.68307636680952
              ],
              [
                -3.714279763053422,
                48.68321821195795
              ],
              [
                -3.714254111297981,
                48.68332268451031
              ],
              [
                -3.714201885246697,
                48.68347158954252
              ],
              [
                -3.714096793041695,
                48.68366024757529
              ],
              [
                -3.713948121421751,
                48.68389019453209
              ],
              [
                -3.713840067864113,
                48.68405730356191
              ],
              [
                -3.713735187590238,
                48.68421951733681
              ],
              [
                -3.713582283242369,
                48.684398662087695
              ],
              [
                -3.713363971732965,
                48.684641179639186
              ],
              [
                -3.712939826266833,
                48.68512958776813
              ],
              [
                -3.712685703083637,
                48.68540217716874
              ],
              [
                -3.712382735610956,
                48.68576219276123
              ],
              [
                -3.712328973172919,
                48.68584606630588
              ],
              [
                -3.71223162818838,
                48.686023363618915
              ],
              [
                -3.712099655366401,
                48.68625874718954
              ],
              [
                -3.712111693628834,
                48.68645540507127
              ],
              [
                -3.712120744019957,
                48.68660209049006
              ],
              [
                -3.712130445128124,
                48.68675938972241
              ],
              [
                -3.712199222539028,
                48.68680793259987
              ],
              [
                -3.71221769195419,
                48.68679500834202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4958163184424427,
          "ground": "gnd"
        },
        "53_LVBranch491397": {
          "bus1": "53_MVLV14407_LV",
          "bus2": "53_LVBus493096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.71221769195419,
                48.68679500834202
              ],
              [
                -3.712193669106647,
                48.68679111413383
              ],
              [
                -3.712193669106647,
                48.68679111413383
              ],
              [
                -3.712178606368467,
                48.686788980229736
              ],
              [
                -3.712178012063248,
                48.686764353770926
              ],
              [
                -3.712182198679798,
                48.68675681060071
              ],
              [
                -3.712182198679798,
                48.68675681060071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004766741958111822,
          "ground": "gnd"
        },
        "53_LVBranch214779": {
          "bus1": "53_LVBus493096",
          "bus2": "53_LVBus493097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.712182198679798,
                48.68675681060071
              ],
              [
                -3.712182198679798,
                48.68675681060071
              ],
              [
                -3.712019006967247,
                48.68678600348479
              ],
              [
                -3.712019006967247,
                48.68678600348479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012446548322881503,
          "ground": "gnd"
        },
        "53_LVBranch232060": {
          "bus1": "53_LVBus493097",
          "bus2": "53_LVBus493098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.712019006967247,
                48.68678600348479
              ],
              [
                -3.712019006967247,
                48.68678600348479
              ],
              [
                -3.712140313190218,
                48.68731806776613
              ],
              [
                -3.712376703873834,
                48.68811173954879
              ],
              [
                -3.712495791764574,
                48.688434266327455
              ],
              [
                -3.712495791764574,
                48.688434266327455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1867192461669019,
          "ground": "gnd"
        },
        "53_LVBranch345760": {
          "bus1": "53_LVBus493098",
          "bus2": "53_LVBus493099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.712495791764574,
                48.688434266327455
              ],
              [
                -3.712495791764574,
                48.688434266327455
              ],
              [
                -3.712485484822085,
                48.6886700641597
              ],
              [
                -3.712452611825774,
                48.68882400141992
              ],
              [
                -3.712340741717572,
                48.6891352313162
              ],
              [
                -3.711970201342025,
                48.68953970379974
              ],
              [
                -3.71122544626726,
                48.6894992250731
              ],
              [
                -3.710551881753757,
                48.68945208824222
              ],
              [
                -3.709465717535549,
                48.68955966269381
              ],
              [
                -3.709402298085465,
                48.68956323243307
              ],
              [
                -3.709402298085465,
                48.68956323243307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32213413279985054,
          "ground": "gnd"
        },
        "53_LVBranch149901": {
          "bus1": "53_LVBus493098",
          "bus2": "53_LVBus493100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.712495791764574,
                48.688434266327455
              ],
              [
                -3.712495791764574,
                48.688434266327455
              ],
              [
                -3.711892129008056,
                48.688468474648886
              ],
              [
                -3.711892129008056,
                48.688468474648886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04460842326912128,
          "ground": "gnd"
        },
        "53_LVBranch148433": {
          "bus1": "53_LVBus493097",
          "bus2": "53_LVBus493101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.712019006967247,
                48.68678600348479
              ],
              [
                -3.712019006967247,
                48.68678600348479
              ],
              [
                -3.7119605979412,
                48.68646429099795
              ],
              [
                -3.711920151078059,
                48.686241505710136
              ],
              [
                -3.712200438081943,
                48.68583447198667
              ],
              [
                -3.712396176922002,
                48.68554605901137
              ],
              [
                -3.712396176922002,
                48.68554605901137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1458945796909615,
          "ground": "gnd"
        },
        "53_LVBranch096955": {
          "bus1": "53_LVBus493101",
          "bus2": "53_LVBus493102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.712396176922002,
                48.68554605901137
              ],
              [
                -3.712396176922002,
                48.68554605901137
              ],
              [
                -3.712402667276695,
                48.6855447359487
              ],
              [
                -3.71294301901141,
                48.68524864308202
              ],
              [
                -3.713770061540821,
                48.685358768204054
              ],
              [
                -3.714097516166181,
                48.68536635019028
              ],
              [
                -3.714545365945624,
                48.68535901918488
              ],
              [
                -3.715129227612677,
                48.68520496545922
              ],
              [
                -3.715344428189196,
                48.685096345705524
              ],
              [
                -3.715354094911002,
                48.685091668792154
              ],
              [
                -3.715782839426613,
                48.68488185101928
              ],
              [
                -3.71579756973437,
                48.68486968508929
              ],
              [
                -3.71579756973437,
                48.68486968508929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2794462873372558,
          "ground": "gnd"
        },
        "53_LVBranch812178": {
          "bus1": "53_LVBus493102",
          "bus2": "53_LVBus493103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.71579756973437,
                48.68486968508929
              ],
              [
                -3.71579756973437,
                48.68486968508929
              ],
              [
                -3.715733494822295,
                48.68487190366342
              ],
              [
                -3.715317260522355,
                48.684867635396046
              ],
              [
                -3.715132575993638,
                48.68484435284241
              ],
              [
                -3.715105388458554,
                48.68484893303629
              ],
              [
                -3.715105388458554,
                48.68484893303629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05128508353376187,
          "ground": "gnd"
        },
        "53_LVBranch021001": {
          "bus1": "53_LVBus493101",
          "bus2": "53_LVBus493104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.712396176922002,
                48.68554605901137
              ],
              [
                -3.712396176922002,
                48.68554605901137
              ],
              [
                -3.711017026887986,
                48.6854277947986
              ],
              [
                -3.709120986102248,
                48.68544406701245
              ],
              [
                -3.709035456309711,
                48.685444798387124
              ],
              [
                -3.70901392145114,
                48.6854443737067
              ],
              [
                -3.70901392145114,
                48.6854443737067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24990137886735955,
          "ground": "gnd"
        },
        "53_LVBranch679930": {
          "bus1": "53_MVLV03933_LV",
          "bus2": "53_LVBus493038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711063427404888,
                48.68234082555817
              ],
              [
                -3.711028381793041,
                48.68234292112757
              ],
              [
                -3.711028381793041,
                48.68234292112757
              ],
              [
                -3.711024136495091,
                48.68234832164533
              ],
              [
                -3.711002709611451,
                48.68237348632341
              ],
              [
                -3.711139761557261,
                48.68239270641633
              ],
              [
                -3.711161718788584,
                48.682353739251
              ],
              [
                -3.711161718788584,
                48.682353739251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018830492088348194,
          "ground": "gnd"
        },
        "53_LVBranch317007": {
          "bus1": "53_LVBus493038",
          "bus2": "53_LVBus493050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711161718788584,
                48.682353739251
              ],
              [
                -3.711161718788584,
                48.682353739251
              ],
              [
                -3.711410766749646,
                48.682298716219265
              ],
              [
                -3.711991246582519,
                48.68216612507931
              ],
              [
                -3.712604225258061,
                48.68199229420785
              ],
              [
                -3.712856434482656,
                48.681907978030466
              ],
              [
                -3.712885943672747,
                48.681897392711164
              ],
              [
                -3.712885943672747,
                48.681897392711164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13692706791746265,
          "ground": "gnd"
        },
        "53_LVBranch024385": {
          "bus1": "53_LVBus493050",
          "bus2": "53_LVBus493051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.712885943672747,
                48.681897392711164
              ],
              [
                -3.712885943672747,
                48.681897392711164
              ],
              [
                -3.712289821110542,
                48.681485630913876
              ],
              [
                -3.712234374505401,
                48.681447334145304
              ],
              [
                -3.712230616090916,
                48.681443586355414
              ],
              [
                -3.712230616090916,
                48.681443586355414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06983176693912217,
          "ground": "gnd"
        },
        "53_LVBranch107144": {
          "bus1": "53_LVBus493038",
          "bus2": "53_LVBus493039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711161718788584,
                48.682353739251
              ],
              [
                -3.711161718788584,
                48.682353739251
              ],
              [
                -3.710452836127676,
                48.68262551341208
              ],
              [
                -3.710452836127676,
                48.68262551341208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060316939776093856,
          "ground": "gnd"
        },
        "53_LVBranch658277": {
          "bus1": "53_LVBus493039",
          "bus2": "53_LVBus493049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.710452836127676,
                48.68262551341208
              ],
              [
                -3.710452836127676,
                48.68262551341208
              ],
              [
                -3.710430264817839,
                48.6826389804312
              ],
              [
                -3.710011011294606,
                48.68253457149495
              ],
              [
                -3.709784944856374,
                48.682478269683294
              ],
              [
                -3.709736504899068,
                48.68251442309572
              ],
              [
                -3.709736504899068,
                48.68251442309572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058380014934474374,
          "ground": "gnd"
        },
        "53_LVBranch208603": {
          "bus1": "53_LVBus493039",
          "bus2": "53_LVBus493040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.710452836127676,
                48.68262551341208
              ],
              [
                -3.710452836127676,
                48.68262551341208
              ],
              [
                -3.710458460296513,
                48.68265838459343
              ],
              [
                -3.710460472660635,
                48.6826701730506
              ],
              [
                -3.710472534789737,
                48.68289013459298
              ],
              [
                -3.710474402907941,
                48.68289963151108
              ],
              [
                -3.710475121445126,
                48.68294123648087
              ],
              [
                -3.710475121445126,
                48.68294123648087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0351666157372066,
          "ground": "gnd"
        },
        "53_LVBranch088860": {
          "bus1": "53_LVBus493040",
          "bus2": "53_LVBus493041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.710475121445126,
                48.68294123648087
              ],
              [
                -3.710475121445126,
                48.68294123648087
              ],
              [
                -3.710499171867936,
                48.68295462264853
              ],
              [
                -3.710499171867936,
                48.68295462264853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002313478494713358,
          "ground": "gnd"
        },
        "53_LVBranch633805": {
          "bus1": "53_LVBus493041",
          "bus2": "53_LVBus493043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.710499171867936,
                48.68295462264853
              ],
              [
                -3.710499171867936,
                48.68295462264853
              ],
              [
                -3.710501322007737,
                48.6829308747939
              ],
              [
                -3.71068214436782,
                48.68269970617741
              ],
              [
                -3.710911936167362,
                48.68242408918617
              ],
              [
                -3.710975614883017,
                48.68230401820486
              ],
              [
                -3.711107682928531,
                48.68211252558997
              ],
              [
                -3.711165213643665,
                48.68202197788661
              ],
              [
                -3.711254882943609,
                48.68204246274558
              ],
              [
                -3.711254882943609,
                48.68204246274558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1220770630147494,
          "ground": "gnd"
        },
        "53_LVBranch798522": {
          "bus1": "53_LVBus493043",
          "bus2": "53_LVBus493044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711254882943609,
                48.68204246274558
              ],
              [
                -3.711254882943609,
                48.68204246274558
              ],
              [
                -3.711259296100034,
                48.6820458706174
              ],
              [
                -3.71132526361196,
                48.682078410846046
              ],
              [
                -3.711744467240882,
                48.68218309714505
              ],
              [
                -3.712196077388498,
                48.682193567166856
              ],
              [
                -3.712603878260789,
                48.6822030089536
              ],
              [
                -3.712849785173472,
                48.682200639385194
              ],
              [
                -3.712899797125414,
                48.68217928858971
              ],
              [
                -3.712990210663344,
                48.68208248089609
              ],
              [
                -3.713003056215281,
                48.68199054477783
              ],
              [
                -3.712881523570565,
                48.68187463836569
              ],
              [
                -3.712842933621002,
                48.68189843505925
              ],
              [
                -3.712842933621002,
                48.68189843505925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16786053783987864,
          "ground": "gnd"
        },
        "53_LVBranch174936": {
          "bus1": "53_LVBus493044",
          "bus2": "53_LVBus493045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.712842933621002,
                48.68189843505925
              ],
              [
                -3.712842933621002,
                48.68189843505925
              ],
              [
                -3.713217711003098,
                48.68180484794605
              ],
              [
                -3.713322623775664,
                48.68177864676372
              ],
              [
                -3.713449450531359,
                48.681745150834345
              ],
              [
                -3.713449450531359,
                48.681745150834345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0478056587801218,
          "ground": "gnd"
        },
        "53_LVBranch039933": {
          "bus1": "53_LVBus493045",
          "bus2": "53_LVBus493046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.713449450531359,
                48.681745150834345
              ],
              [
                -3.713449450531359,
                48.681745150834345
              ],
              [
                -3.713509157329603,
                48.68134628347291
              ],
              [
                -3.713556700927696,
                48.68108284341827
              ],
              [
                -3.71402191396647,
                48.680979567970454
              ],
              [
                -3.71402191396647,
                48.680979567970454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11020790754800146,
          "ground": "gnd"
        },
        "53_LVBranch115188": {
          "bus1": "53_LVBus493044",
          "bus2": "53_LVBus493047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.712842933621002,
                48.68189843505925
              ],
              [
                -3.712842933621002,
                48.68189843505925
              ],
              [
                -3.713432820014055,
                48.68223775921764
              ],
              [
                -3.713449397573859,
                48.68224729826418
              ],
              [
                -3.713510588932833,
                48.682282885039065
              ],
              [
                -3.714314535622272,
                48.68275038851784
              ],
              [
                -3.714326570234213,
                48.68275739178597
              ],
              [
                -3.714327065903388,
                48.682757672990135
              ],
              [
                -3.714332163198587,
                48.68276064012601
              ],
              [
                -3.714332163198587,
                48.68276064012601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14566638506702717,
          "ground": "gnd"
        },
        "53_LVBranch002762": {
          "bus1": "53_LVBus493041",
          "bus2": "53_LVBus493042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.710499171867936,
                48.68295462264853
              ],
              [
                -3.710499171867936,
                48.68295462264853
              ],
              [
                -3.710438016661132,
                48.6830855089763
              ],
              [
                -3.710438016661132,
                48.6830855089763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015235726911235536,
          "ground": "gnd"
        },
        "53_LVBranch120809": {
          "bus1": "53_LVBus493039",
          "bus2": "53_LVBus493048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.710452836127676,
                48.68262551341208
              ],
              [
                -3.710452836127676,
                48.68262551341208
              ],
              [
                -3.710375024588469,
                48.68252258180332
              ],
              [
                -3.710362841469587,
                48.68250646226343
              ],
              [
                -3.710002747215755,
                48.68218746271011
              ],
              [
                -3.709936439812582,
                48.68212872265365
              ],
              [
                -3.709882952679853,
                48.682107949749245
              ],
              [
                -3.708935529487201,
                48.681739948933604
              ],
              [
                -3.708855061829521,
                48.68163509654188
              ],
              [
                -3.708453047075137,
                48.68111123208276
              ],
              [
                -3.708449966654662,
                48.681107224208226
              ],
              [
                -3.708449966654662,
                48.681107224208226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23162162318754645,
          "ground": "gnd"
        },
        "53_LVBranch823691": {
          "bus1": "53_MVLV39662_LV",
          "bus2": "53_LVBus493323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.709249044373324,
                48.680225922398975
              ],
              [
                -3.709216101145161,
                48.68022407870495
              ],
              [
                -3.709216101145161,
                48.68022407870495
              ],
              [
                -3.709109759853641,
                48.68019916036769
              ],
              [
                -3.709062690901546,
                48.680218421131904
              ],
              [
                -3.70913986409251,
                48.68029697261496
              ],
              [
                -3.709216587661616,
                48.68037505116022
              ],
              [
                -3.709488744891058,
                48.680535120403775
              ],
              [
                -3.709557623498479,
                48.68052415833006
              ],
              [
                -3.709563032439503,
                48.68051752647751
              ],
              [
                -3.709568287345514,
                48.68051109180774
              ],
              [
                -3.709568287345514,
                48.68051109180774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06683442930117842,
          "ground": "gnd"
        },
        "53_LVBranch727214": {
          "bus1": "53_MVLV39662_LV",
          "bus2": "53_LVBus493307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.709249044373324,
                48.680225922398975
              ],
              [
                -3.709234190706499,
                48.68020965958059
              ],
              [
                -3.709234190706499,
                48.68020965958059
              ],
              [
                -3.709137102833771,
                48.68016329941907
              ],
              [
                -3.709079307795268,
                48.68013707547176
              ],
              [
                -3.709272272401513,
                48.68003891350034
              ],
              [
                -3.709272272401513,
                48.68003891350034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031892180854178685,
          "ground": "gnd"
        },
        "53_LVBranch703785": {
          "bus1": "53_LVBus493307",
          "bus2": "53_LVBus493308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.709272272401513,
                48.68003891350034
              ],
              [
                -3.709272272401513,
                48.68003891350034
              ],
              [
                -3.709494018993406,
                48.67995936828851
              ],
              [
                -3.709523989022935,
                48.67994023176719
              ],
              [
                -3.709591008981658,
                48.67989167149094
              ],
              [
                -3.709614736165078,
                48.679870365347554
              ],
              [
                -3.709630942283959,
                48.6798519312965
              ],
              [
                -3.70963925293961,
                48.679837948098964
              ],
              [
                -3.709648381047769,
                48.67981613395112
              ],
              [
                -3.709651061198205,
                48.679796118400674
              ],
              [
                -3.709650367294439,
                48.67978068354758
              ],
              [
                -3.709645753689181,
                48.679764907837004
              ],
              [
                -3.709641010830048,
                48.67975281696947
              ],
              [
                -3.709635078439856,
                48.67974243661679
              ],
              [
                -3.709622147815169,
                48.679726905098484
              ],
              [
                -3.709597270874251,
                48.67970663723627
              ],
              [
                -3.709546860309014,
                48.6797020970809
              ],
              [
                -3.709546860309014,
                48.6797020970809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05544205927624845,
          "ground": "gnd"
        },
        "53_LVBranch368672": {
          "bus1": "53_LVBus493308",
          "bus2": "53_LVBus493309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.709546860309014,
                48.6797020970809
              ],
              [
                -3.709546860309014,
                48.6797020970809
              ],
              [
                -3.709189090900012,
                48.679431515387606
              ],
              [
                -3.709165809661433,
                48.679413374757566
              ],
              [
                -3.709165809661433,
                48.679413374757566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0426412375120976,
          "ground": "gnd"
        },
        "53_LVBranch295485": {
          "bus1": "53_LVBus493308",
          "bus2": "53_LVBus493310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.709546860309014,
                48.6797020970809
              ],
              [
                -3.709546860309014,
                48.6797020970809
              ],
              [
                -3.709920689308108,
                48.67967074672969
              ],
              [
                -3.709920689308108,
                48.67967074672969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027748588471848565,
          "ground": "gnd"
        },
        "53_LVBranch162330": {
          "bus1": "53_LVBus493310",
          "bus2": "53_LVBus493311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.709920689308108,
                48.67967074672969
              ],
              [
                -3.709920689308108,
                48.67967074672969
              ],
              [
                -3.710838107737727,
                48.67926712557292
              ],
              [
                -3.710844001625527,
                48.6792648954075
              ],
              [
                -3.710844001625527,
                48.6792648954075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08160956783270873,
          "ground": "gnd"
        },
        "53_LVBranch041227": {
          "bus1": "53_LVBus493310",
          "bus2": "53_LVBus493312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.709920689308108,
                48.67967074672969
              ],
              [
                -3.709920689308108,
                48.67967074672969
              ],
              [
                -3.709266549223818,
                48.67925660487349
              ],
              [
                -3.708757627959343,
                48.6787939390997
              ],
              [
                -3.70860969169549,
                48.678506805344746
              ],
              [
                -3.708497594569764,
                48.6780210923718
              ],
              [
                -3.708419188818508,
                48.67734454565465
              ],
              [
                -3.708411968496887,
                48.6772822666999
              ],
              [
                -3.708411968496887,
                48.6772822666999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.30107604996211795,
          "ground": "gnd"
        },
        "53_LVBranch344595": {
          "bus1": "53_LVBus493312",
          "bus2": "53_LVBus493314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.708411968496887,
                48.6772822666999
              ],
              [
                -3.708411968496887,
                48.6772822666999
              ],
              [
                -3.709607487315227,
                48.67740084517634
              ],
              [
                -3.709607487315227,
                48.67740084517634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08902392544124894,
          "ground": "gnd"
        },
        "53_LVBranch060050": {
          "bus1": "53_LVBus493314",
          "bus2": "53_LVBus493315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.709607487315227,
                48.67740084517634
              ],
              [
                -3.709607487315227,
                48.67740084517634
              ],
              [
                -3.70961407931342,
                48.67740192411326
              ],
              [
                -3.710278774126101,
                48.6775103468949
              ],
              [
                -3.710822070104361,
                48.67721783126858
              ],
              [
                -3.710827334827622,
                48.677214993120224
              ],
              [
                -3.710827334827622,
                48.677214993120224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10297798724883864,
          "ground": "gnd"
        },
        "53_LVBranch178964": {
          "bus1": "53_LVBus493312",
          "bus2": "53_LVBus493313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.708411968496887,
                48.6772822666999
              ],
              [
                -3.708411968496887,
                48.6772822666999
              ],
              [
                -3.708385126316069,
                48.67727960666153
              ],
              [
                -3.70761844992033,
                48.67724362248817
              ],
              [
                -3.707603598628492,
                48.67724292881459
              ],
              [
                -3.707603598628492,
                48.67724292881459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05969744973073831,
          "ground": "gnd"
        },
        "53_LVBranch038322": {
          "bus1": "53_LVBus493310",
          "bus2": "53_LVBus493316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.709920689308108,
                48.67967074672969
              ],
              [
                -3.709920689308108,
                48.67967074672969
              ],
              [
                -3.710020240250039,
                48.67985346334392
              ],
              [
                -3.710020240250039,
                48.67985346334392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021600765430713927,
          "ground": "gnd"
        },
        "53_LVBranch869548": {
          "bus1": "53_LVBus493316",
          "bus2": "53_LVBus493317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.710020240250039,
                48.67985346334392
              ],
              [
                -3.710020240250039,
                48.67985346334392
              ],
              [
                -3.709997346782526,
                48.679869065406706
              ],
              [
                -3.710298566178323,
                48.68005330700897
              ],
              [
                -3.710567366958483,
                48.680227212448436
              ],
              [
                -3.710593417704254,
                48.6802145233302
              ],
              [
                -3.710633825935577,
                48.68020997235718
              ],
              [
                -3.710633825935577,
                48.68020997235718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06568812009309141,
          "ground": "gnd"
        },
        "53_LVBranch448129": {
          "bus1": "53_LVBus493317",
          "bus2": "53_LVBus493318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.710633825935577,
                48.68020997235718
              ],
              [
                -3.710633825935577,
                48.68020997235718
              ],
              [
                -3.710632519368564,
                48.680226113360575
              ],
              [
                -3.710631697439041,
                48.68023624345524
              ],
              [
                -3.710607211910478,
                48.68025079998893
              ],
              [
                -3.71076921954753,
                48.68041648028367
              ],
              [
                -3.71108902525158,
                48.680804968891984
              ],
              [
                -3.711131017723584,
                48.68080946039454
              ],
              [
                -3.711131017723584,
                48.68080946039454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0796337566372534,
          "ground": "gnd"
        },
        "53_LVBranch489315": {
          "bus1": "53_LVBus493318",
          "bus2": "53_LVBus493321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711131017723584,
                48.68080946039454
              ],
              [
                -3.711131017723584,
                48.68080946039454
              ],
              [
                -3.711142612972815,
                48.680823572418575
              ],
              [
                -3.71125347141331,
                48.680827982980965
              ],
              [
                -3.711369650717768,
                48.680743510238976
              ],
              [
                -3.711727238792654,
                48.680543279293225
              ],
              [
                -3.711752174648901,
                48.680542646234066
              ],
              [
                -3.711769087971503,
                48.68054221542506
              ],
              [
                -3.711769087971503,
                48.68054221542506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06023878713209634,
          "ground": "gnd"
        },
        "53_LVBranch464501": {
          "bus1": "53_LVBus493318",
          "bus2": "53_LVBus493320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711131017723584,
                48.68080946039454
              ],
              [
                -3.711131017723584,
                48.68080946039454
              ],
              [
                -3.711094892564297,
                48.68081572213491
              ],
              [
                -3.710996220166944,
                48.68085096073198
              ],
              [
                -3.711224553085156,
                48.68107234994284
              ],
              [
                -3.711223315063968,
                48.6810756316133
              ],
              [
                -3.711217507628829,
                48.68107872284149
              ],
              [
                -3.711087977988989,
                48.681118583977884
              ],
              [
                -3.711069340787483,
                48.68112432255063
              ],
              [
                -3.711069340787483,
                48.68112432255063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053774565396243514,
          "ground": "gnd"
        },
        "53_LVBranch395332": {
          "bus1": "53_LVBus493318",
          "bus2": "53_LVBus493319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.711131017723584,
                48.68080946039454
              ],
              [
                -3.711131017723584,
                48.68080946039454
              ],
              [
                -3.711106140390469,
                48.68082708419675
              ],
              [
                -3.711135025426281,
                48.68083885307448
              ],
              [
                -3.711204722074956,
                48.68091606314767
              ],
              [
                -3.711219940837878,
                48.68091253652777
              ],
              [
                -3.711231792921738,
                48.68090979482377
              ],
              [
                -3.711231792921738,
                48.68090979482377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01729496198797262,
          "ground": "gnd"
        },
        "53_LVBranch532719": {
          "bus1": "53_MVLV50038_LV",
          "bus2": "53_LVBus493407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.702736928612657,
                48.683466228213966
              ],
              [
                -3.702725446142475,
                48.683449089634664
              ],
              [
                -3.702725446142475,
                48.683449089634664
              ],
              [
                -3.702700175588239,
                48.68343947845829
              ],
              [
                -3.702775758575646,
                48.68333379846812
              ],
              [
                -3.702652679173415,
                48.683282862148566
              ],
              [
                -3.702448185703724,
                48.68336310031834
              ],
              [
                -3.702438431235592,
                48.6833418528422
              ],
              [
                -3.702438431235592,
                48.6833418528422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04580902183650536,
          "ground": "gnd"
        },
        "53_LVBranch232916": {
          "bus1": "53_LVBus493407",
          "bus2": "53_LVBus493415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.702438431235592,
                48.6833418528422
              ],
              [
                -3.702438431235592,
                48.6833418528422
              ],
              [
                -3.701842724444397,
                48.683365293912004
              ],
              [
                -3.701433007203942,
                48.68337195052923
              ],
              [
                -3.701225729978642,
                48.683375320432425
              ],
              [
                -3.701225729978642,
                48.683375320432425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08938771530023884,
          "ground": "gnd"
        },
        "53_LVBranch073315": {
          "bus1": "53_LVBus493407",
          "bus2": "53_LVBus493408",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.702438431235592,
                48.6833418528422
              ],
              [
                -3.702438431235592,
                48.6833418528422
              ],
              [
                -3.702475064038765,
                48.683417804858074
              ],
              [
                -3.702475064038765,
                48.683417804858074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008866420157350657,
          "ground": "gnd"
        },
        "53_LVBranch074224": {
          "bus1": "53_LVBus493408",
          "bus2": "53_LVBus493409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.702475064038765,
                48.683417804858074
              ],
              [
                -3.702475064038765,
                48.683417804858074
              ],
              [
                -3.702530467683213,
                48.683545007147146
              ],
              [
                -3.702606377636526,
                48.68371929633677
              ],
              [
                -3.702606377636526,
                48.68371929633677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034893387517953005,
          "ground": "gnd"
        },
        "53_LVBranch057285": {
          "bus1": "53_LVBus493409",
          "bus2": "53_LVBus493410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.702606377636526,
                48.68371929633677
              ],
              [
                -3.702606377636526,
                48.68371929633677
              ],
              [
                -3.702245052569613,
                48.6838158316167
              ],
              [
                -3.701726731610338,
                48.68396823844902
              ],
              [
                -3.701530873734646,
                48.68402582117081
              ],
              [
                -3.701477529912941,
                48.68403460715738
              ],
              [
                -3.701477529912941,
                48.68403460715738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09027662071031468,
          "ground": "gnd"
        },
        "53_LVBranch440893": {
          "bus1": "53_LVBus493410",
          "bus2": "53_LVBus493413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.701477529912941,
                48.68403460715738
              ],
              [
                -3.701477529912941,
                48.68403460715738
              ],
              [
                -3.70135624512533,
                48.68430291465053
              ],
              [
                -3.701364337880071,
                48.684327203863155
              ],
              [
                -3.701364337880071,
                48.684327203863155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033910630986211526,
          "ground": "gnd"
        },
        "53_LVBranch010820": {
          "bus1": "53_LVBus493410",
          "bus2": "53_LVBus493411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.701477529912941,
                48.68403460715738
              ],
              [
                -3.701477529912941,
                48.68403460715738
              ],
              [
                -3.701471231070001,
                48.6840362894825
              ],
              [
                -3.701091066493115,
                48.68413757658315
              ],
              [
                -3.701084767625163,
                48.684139258887626
              ],
              [
                -3.701084767625163,
                48.684139258887626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03117413556301008,
          "ground": "gnd"
        },
        "53_LVBranch089599": {
          "bus1": "53_LVBus493411",
          "bus2": "53_LVBus493412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.701084767625163,
                48.684139258887626
              ],
              [
                -3.701084767625163,
                48.684139258887626
              ],
              [
                -3.700805678097807,
                48.684346992963555
              ],
              [
                -3.700350347908877,
                48.68482634637503
              ],
              [
                -3.700345677513149,
                48.68483126324167
              ],
              [
                -3.700345677513149,
                48.68483126324167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09453740966620616,
          "ground": "gnd"
        },
        "53_LVBranch021204": {
          "bus1": "53_LVBus493409",
          "bus2": "53_LVBus493414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.702606377636526,
                48.68371929633677
              ],
              [
                -3.702606377636526,
                48.68371929633677
              ],
              [
                -3.702627631060848,
                48.68371391265551
              ],
              [
                -3.703057212435088,
                48.68361964814683
              ],
              [
                -3.703792834321564,
                48.68345130566916
              ],
              [
                -3.703843877795816,
                48.68343843477721
              ],
              [
                -3.703843877795816,
                48.68343843477721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09633157523893876,
          "ground": "gnd"
        },
        "53_142645": {
          "bus1": "53_MVBus31638",
          "bus2": "53_MVBus31639",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.697578411527188,
                48.68247268076525
              ],
              [
                -3.697578411527188,
                48.68247268076525
              ],
              [
                -3.697415232737585,
                48.68251915328731
              ],
              [
                -3.697307212654625,
                48.68258348806055
              ],
              [
                -3.697179758574195,
                48.682644611431776
              ],
              [
                -3.69706231164676,
                48.682682533787485
              ],
              [
                -3.696817876312347,
                48.682761451398704
              ],
              [
                -3.696480128446245,
                48.68285001562809
              ],
              [
                -3.696241553074398,
                48.682926884599176
              ],
              [
                -3.696084690024734,
                48.68298614158187
              ],
              [
                -3.695932108903469,
                48.683082151493004
              ],
              [
                -3.69556431949399,
                48.68339084220554
              ],
              [
                -3.695242248785654,
                48.683623243483176
              ],
              [
                -3.694980175540371,
                48.68379290890035
              ],
              [
                -3.694779430813887,
                48.683900618618566
              ],
              [
                -3.694731309697491,
                48.683920972488856
              ],
              [
                -3.694621972013987,
                48.6839552519015
              ],
              [
                -3.694634445737796,
                48.68398294248597
              ],
              [
                -3.694596543826445,
                48.683995978637284
              ],
              [
                -3.694596543826445,
                48.683995978637284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.28438042455862167,
          "ground": "gnd"
        },
        "53_219029": {
          "bus1": "53_MVBus31639",
          "bus2": "53_MVLV39664",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694596543826445,
                48.683995978637284
              ],
              [
                -3.694586867285142,
                48.6839964802586
              ],
              [
                -3.69373062383338,
                48.684177736281654
              ],
              [
                -3.693429233955038,
                48.68423163430385
              ],
              [
                -3.6931823810435,
                48.68431961875292
              ],
              [
                -3.693054935571979,
                48.68439320463452
              ],
              [
                -3.692911193860449,
                48.68437473684457
              ],
              [
                -3.690861579932917,
                48.683589832525314
              ],
              [
                -3.691122538118615,
                48.68332305956734
              ],
              [
                -3.690258666787696,
                48.68327699301036
              ],
              [
                -3.690228955890392,
                48.68327555649614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.40727441485849036,
          "ground": "gnd"
        },
        "53_LVBranch669061": {
          "bus1": "53_MVLV39664_LV",
          "bus2": "53_LVBus493325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.690228955890392,
                48.68327555649614
              ],
              [
                -3.690204591825525,
                48.683262353708514
              ],
              [
                -3.690204591825525,
                48.683262353708514
              ],
              [
                -3.690170978174894,
                48.68324981076584
              ],
              [
                -3.690182499570679,
                48.68321851017716
              ],
              [
                -3.69019333875062,
                48.6831890743587
              ],
              [
                -3.690228475591748,
                48.68317837096678
              ],
              [
                -3.690228475591748,
                48.68317837096678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012640938924607251,
          "ground": "gnd"
        },
        "53_LVBranch222971": {
          "bus1": "53_LVBus493325",
          "bus2": "53_LVBus493327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.690228475591748,
                48.68317837096678
              ],
              [
                -3.690228475591748,
                48.68317837096678
              ],
              [
                -3.689811927319724,
                48.68313715791712
              ],
              [
                -3.689420143135794,
                48.68309639670168
              ],
              [
                -3.689406770978576,
                48.68309485013581
              ],
              [
                -3.689367522807818,
                48.68309030149082
              ],
              [
                -3.689367522807818,
                48.68309030149082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06414938460378178,
          "ground": "gnd"
        },
        "53_LVBranch190459": {
          "bus1": "53_LVBus493325",
          "bus2": "53_LVBus493328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.690228475591748,
                48.68317837096678
              ],
              [
                -3.690228475591748,
                48.68317837096678
              ],
              [
                -3.689992618806862,
                48.68368908488024
              ],
              [
                -3.689992618806862,
                48.68368908488024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0593893016576224,
          "ground": "gnd"
        },
        "53_LVBranch236426": {
          "bus1": "53_LVBus493328",
          "bus2": "53_LVBus493329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.689992618806862,
                48.68368908488024
              ],
              [
                -3.689992618806862,
                48.68368908488024
              ],
              [
                -3.689436811725598,
                48.684543707778495
              ],
              [
                -3.689436811725598,
                48.684543707778495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10347461189676865,
          "ground": "gnd"
        },
        "53_LVBranch093075": {
          "bus1": "53_LVBus493329",
          "bus2": "53_LVBus493331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.689436811725598,
                48.684543707778495
              ],
              [
                -3.689436811725598,
                48.684543707778495
              ],
              [
                -3.688431739536833,
                48.684716113458585
              ],
              [
                -3.688431739536833,
                48.684716113458585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07644918539955908,
          "ground": "gnd"
        },
        "53_LVBranch327591": {
          "bus1": "53_LVBus493331",
          "bus2": "53_LVBus493332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.688431739536833,
                48.684716113458585
              ],
              [
                -3.688431739536833,
                48.684716113458585
              ],
              [
                -3.688430799640303,
                48.684720569633726
              ],
              [
                -3.688303052956089,
                48.68532930065792
              ],
              [
                -3.688302815372275,
                48.68533042159472
              ],
              [
                -3.688302111997765,
                48.68533374786783
              ],
              [
                -3.688302111997765,
                48.68533374786783
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06934322364829143,
          "ground": "gnd"
        },
        "53_LVBranch067092": {
          "bus1": "53_LVBus493329",
          "bus2": "53_LVBus493330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.689436811725598,
                48.684543707778495
              ],
              [
                -3.689436811725598,
                48.684543707778495
              ],
              [
                -3.68986123282539,
                48.68475992899617
              ],
              [
                -3.689866615296518,
                48.68476266625236
              ],
              [
                -3.689866615296518,
                48.68476266625236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03993044932448288,
          "ground": "gnd"
        },
        "53_LVBranch020848": {
          "bus1": "53_LVBus493328",
          "bus2": "53_LVBus493333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.689992618806862,
                48.68368908488024
              ],
              [
                -3.689992618806862,
                48.68368908488024
              ],
              [
                -3.689998320848786,
                48.68369152640276
              ],
              [
                -3.690610545411666,
                48.68395399496346
              ],
              [
                -3.690610545411666,
                48.68395399496346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05420431366412027,
          "ground": "gnd"
        },
        "53_LVBranch775049": {
          "bus1": "53_LVBus493333",
          "bus2": "53_LVBus493337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.690610545411666,
                48.68395399496346
              ],
              [
                -3.690610545411666,
                48.68395399496346
              ],
              [
                -3.690597305372155,
                48.68390278656458
              ],
              [
                -3.690539776130979,
                48.68388830508517
              ],
              [
                -3.69023928046827,
                48.683777668786476
              ],
              [
                -3.689987264123438,
                48.68374126625409
              ],
              [
                -3.689901719447847,
                48.68376671310152
              ],
              [
                -3.689836465222006,
                48.683875509152074
              ],
              [
                -3.689680244960975,
                48.684054562172534
              ],
              [
                -3.689472583480355,
                48.68427842207077
              ],
              [
                -3.689362689008694,
                48.6843448996174
              ],
              [
                -3.689400233240453,
                48.68445562464336
              ],
              [
                -3.689458963940387,
                48.68453467480776
              ],
              [
                -3.689410203850473,
                48.68475513991296
              ],
              [
                -3.689161066988249,
                48.68557998086194
              ],
              [
                -3.689006056770106,
                48.68581564867691
              ],
              [
                -3.689006056770106,
                48.68581564867691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.30703426381585297,
          "ground": "gnd"
        },
        "53_LVBranch375675": {
          "bus1": "53_LVBus493337",
          "bus2": "53_LVBus493338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.689006056770106,
                48.68581564867691
              ],
              [
                -3.689006056770106,
                48.68581564867691
              ],
              [
                -3.689033337029055,
                48.68583567207844
              ],
              [
                -3.689085878349707,
                48.6858781474505
              ],
              [
                -3.689236101810347,
                48.68601348644515
              ],
              [
                -3.689331383273201,
                48.68607192631128
              ],
              [
                -3.689473226714421,
                48.68613502966444
              ],
              [
                -3.689696573869299,
                48.68616821318806
              ],
              [
                -3.689810268093051,
                48.68620227693417
              ],
              [
                -3.68985369173246,
                48.686214510378235
              ],
              [
                -3.689903462928196,
                48.686246127922985
              ],
              [
                -3.68988320739864,
                48.68628981762494
              ],
              [
                -3.689918214617274,
                48.68630531890319
              ],
              [
                -3.689918214617274,
                48.68630531890319
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09270652423872476,
          "ground": "gnd"
        },
        "53_LVBranch546661": {
          "bus1": "53_LVBus493338",
          "bus2": "53_LVBus493339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.689918214617274,
                48.68630531890319
              ],
              [
                -3.689918214617274,
                48.68630531890319
              ],
              [
                -3.68989712069286,
                48.68628463844011
              ],
              [
                -3.689905682427356,
                48.68627053607068
              ],
              [
                -3.68990891157789,
                48.686267856609206
              ],
              [
                -3.689930632580539,
                48.686249821424774
              ],
              [
                -3.689980190903853,
                48.68621870474157
              ],
              [
                -3.69008726326335,
                48.686178451092275
              ],
              [
                -3.690405240656534,
                48.68606979029436
              ],
              [
                -3.690450923560252,
                48.68606746641166
              ],
              [
                -3.690450923560252,
                48.68606746641166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05122711809755971,
          "ground": "gnd"
        },
        "53_LVBranch190017": {
          "bus1": "53_LVBus493333",
          "bus2": "53_LVBus493334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.690610545411666,
                48.68395399496346
              ],
              [
                -3.690610545411666,
                48.68395399496346
              ],
              [
                -3.691101516849875,
                48.68430747097818
              ],
              [
                -3.691768186760738,
                48.6846464069476
              ],
              [
                -3.691769326833029,
                48.68464649317959
              ],
              [
                -3.691850212608407,
                48.68465280795785
              ],
              [
                -3.691877170372896,
                48.68465491608878
              ],
              [
                -3.691890662791232,
                48.684655969463066
              ],
              [
                -3.69270693248502,
                48.68475797062306
              ],
              [
                -3.69270693248502,
                48.68475797062306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18553993836254548,
          "ground": "gnd"
        },
        "53_LVBranch313710": {
          "bus1": "53_LVBus493334",
          "bus2": "53_LVBus493335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.69270693248502,
                48.68475797062306
              ],
              [
                -3.69270693248502,
                48.68475797062306
              ],
              [
                -3.693173456948419,
                48.68427054381021
              ],
              [
                -3.693342239016076,
                48.68407559267771
              ],
              [
                -3.693889166204399,
                48.683387332404884
              ],
              [
                -3.6939225230428,
                48.683345354805475
              ],
              [
                -3.693922903091426,
                48.6833448756878
              ],
              [
                -3.693926276650317,
                48.683340980711
              ],
              [
                -3.693926276650317,
                48.683340980711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18148107792286028,
          "ground": "gnd"
        },
        "53_LVBranch131180": {
          "bus1": "53_LVBus493333",
          "bus2": "53_LVBus493336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.690610545411666,
                48.68395399496346
              ],
              [
                -3.690610545411666,
                48.68395399496346
              ],
              [
                -3.690761758090153,
                48.68378555365221
              ],
              [
                -3.690780915895301,
                48.6837642138541
              ],
              [
                -3.69080075990061,
                48.68374209990168
              ],
              [
                -3.690821831997764,
                48.68370686957849
              ],
              [
                -3.690821831997764,
                48.68370686957849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03162571332356038,
          "ground": "gnd"
        },
        "53_LVBranch069355": {
          "bus1": "53_LVBus493325",
          "bus2": "53_LVBus493340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.690228475591748,
                48.68317837096678
              ],
              [
                -3.690228475591748,
                48.68317837096678
              ],
              [
                -3.690281510198806,
                48.68317113842243
              ],
              [
                -3.691985806925489,
                48.68285049215245
              ],
              [
                -3.692093678426817,
                48.682833851197074
              ],
              [
                -3.692383845209978,
                48.68279358122156
              ],
              [
                -3.692462161293662,
                48.68278270814303
              ],
              [
                -3.692462161293662,
                48.68278270814303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17032919396251425,
          "ground": "gnd"
        },
        "53_LVBranch633199": {
          "bus1": "53_LVBus493340",
          "bus2": "53_LVBus493341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.692462161293662,
                48.68278270814303
              ],
              [
                -3.692462161293662,
                48.68278270814303
              ],
              [
                -3.692549394604954,
                48.682806549250536
              ],
              [
                -3.692654963292612,
                48.68283164785257
              ],
              [
                -3.692721827885783,
                48.682797773791535
              ],
              [
                -3.692814683408757,
                48.68271335426141
              ],
              [
                -3.692880865068901,
                48.682651315492585
              ],
              [
                -3.693040445410361,
                48.68267608091657
              ],
              [
                -3.693215312777779,
                48.6826882762645
              ],
              [
                -3.693288311494759,
                48.682704195813535
              ],
              [
                -3.693346055848466,
                48.682716780831896
              ],
              [
                -3.693365272826782,
                48.6827336076342
              ],
              [
                -3.693365864150498,
                48.68273412746068
              ],
              [
                -3.693371878876443,
                48.682746532675274
              ],
              [
                -3.693371878876443,
                48.682746532675274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08048805231194221,
          "ground": "gnd"
        },
        "53_LVBranch043603": {
          "bus1": "53_LVBus493325",
          "bus2": "53_LVBus493326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.690228475591748,
                48.68317837096678
              ],
              [
                -3.690228475591748,
                48.68317837096678
              ],
              [
                -3.690290350940251,
                48.682611381882104
              ],
              [
                -3.690292038155616,
                48.682607031899025
              ],
              [
                -3.690292038155616,
                48.682607031899025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06371506057311668,
          "ground": "gnd"
        },
        "53_160996": {
          "bus1": "53_MVBus31639",
          "bus2": "53_MVLV55670",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694596543826445,
                48.683995978637284
              ],
              [
                -3.694596543826445,
                48.683995978637284
              ],
              [
                -3.694654168313817,
                48.68400470170085
              ],
              [
                -3.694669710047655,
                48.68401789299767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004352566950173446,
          "ground": "gnd"
        },
        "53_LVBranch487569": {
          "bus1": "53_MVLV55670_LV",
          "bus2": "53_LVBus493459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694669710047655,
                48.68401789299767
              ],
              [
                -3.694695760501049,
                48.68402496893807
              ],
              [
                -3.694695760501049,
                48.68402496893807
              ],
              [
                -3.694716259967331,
                48.68404380374697
              ],
              [
                -3.694543813242007,
                48.68423540972611
              ],
              [
                -3.694472343243311,
                48.68432108580542
              ],
              [
                -3.69450885017102,
                48.68436826074581
              ],
              [
                -3.694517128719299,
                48.684383156044646
              ],
              [
                -3.694517128719299,
                48.684383156044646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0459296022772942,
          "ground": "gnd"
        },
        "53_LVBranch284560": {
          "bus1": "53_LVBus493459",
          "bus2": "53_LVBus493460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694517128719299,
                48.684383156044646
              ],
              [
                -3.694517128719299,
                48.684383156044646
              ],
              [
                -3.694540576670989,
                48.684385523377
              ],
              [
                -3.694540576670989,
                48.684385523377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0017464979757481093,
          "ground": "gnd"
        },
        "53_LVBranch249293": {
          "bus1": "53_LVBus493460",
          "bus2": "53_LVBus493464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694540576670989,
                48.684385523377
              ],
              [
                -3.694540576670989,
                48.684385523377
              ],
              [
                -3.694790756979215,
                48.68441132707067
              ],
              [
                -3.694916143957264,
                48.68442426319659
              ],
              [
                -3.694972615490652,
                48.68443008785807
              ],
              [
                -3.694979326815405,
                48.68443078292593
              ],
              [
                -3.694979326815405,
                48.68443078292593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032696175036833364,
          "ground": "gnd"
        },
        "53_LVBranch632986": {
          "bus1": "53_LVBus493464",
          "bus2": "53_LVBus493465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694979326815405,
                48.68443078292593
              ],
              [
                -3.694979326815405,
                48.68443078292593
              ],
              [
                -3.695251408589984,
                48.684480803231594
              ],
              [
                -3.695263514769577,
                48.68452068292613
              ],
              [
                -3.695272220945829,
                48.68454934057384
              ],
              [
                -3.69525187151583,
                48.6845707238019
              ],
              [
                -3.695231327362541,
                48.68459230625703
              ],
              [
                -3.695231327362541,
                48.68459230625703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03421378400483206,
          "ground": "gnd"
        },
        "53_LVBranch116183": {
          "bus1": "53_LVBus493460",
          "bus2": "53_LVBus493466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694540576670989,
                48.684385523377
              ],
              [
                -3.694540576670989,
                48.684385523377
              ],
              [
                -3.694403994811762,
                48.684756561671044
              ],
              [
                -3.694404420402638,
                48.68476104757624
              ],
              [
                -3.694404420402638,
                48.68476104757624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04296858506699055,
          "ground": "gnd"
        },
        "53_LVBranch152574": {
          "bus1": "53_LVBus493466",
          "bus2": "53_LVBus493467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694404420402638,
                48.68476104757624
              ],
              [
                -3.694404420402638,
                48.68476104757624
              ],
              [
                -3.694058465728256,
                48.68508125086958
              ],
              [
                -3.693927581702095,
                48.68520238716238
              ],
              [
                -3.693715846162508,
                48.68538201777575
              ],
              [
                -3.693699008282833,
                48.68539472067559
              ],
              [
                -3.693699008282833,
                48.68539472067559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08756346011927245,
          "ground": "gnd"
        },
        "53_LVBranch085290": {
          "bus1": "53_LVBus493466",
          "bus2": "53_LVBus493468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694404420402638,
                48.68476104757624
              ],
              [
                -3.694404420402638,
                48.68476104757624
              ],
              [
                -3.694742228102157,
                48.68520176610456
              ],
              [
                -3.694771136218218,
                48.68553054604358
              ],
              [
                -3.694764986972013,
                48.68555181026387
              ],
              [
                -3.695294032356407,
                48.6858004787707
              ],
              [
                -3.695299563076367,
                48.685803082039044
              ],
              [
                -3.695299563076367,
                48.685803082039044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14226231713975898,
          "ground": "gnd"
        },
        "53_LVBranch112184": {
          "bus1": "53_LVBus493460",
          "bus2": "53_LVBus493461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.694540576670989,
                48.684385523377
              ],
              [
                -3.694540576670989,
                48.684385523377
              ],
              [
                -3.694986250675295,
                48.68374568476179
              ],
              [
                -3.69546070696414,
                48.68326795821184
              ],
              [
                -3.695516901437936,
                48.6832113847131
              ],
              [
                -3.695516901437936,
                48.6832113847131
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14946848823858305,
          "ground": "gnd"
        },
        "53_LVBranch144220": {
          "bus1": "53_LVBus493461",
          "bus2": "53_LVBus493462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.695516901437936,
                48.6832113847131
              ],
              [
                -3.695516901437936,
                48.6832113847131
              ],
              [
                -3.695521441969333,
                48.68320804329755
              ],
              [
                -3.695697485242686,
                48.683078411809184
              ],
              [
                -3.695754564833597,
                48.68303637963236
              ],
              [
                -3.695923322757845,
                48.68292210189491
              ],
              [
                -3.696019503416446,
                48.68285697404107
              ],
              [
                -3.696118119081185,
                48.68279018952096
              ],
              [
                -3.696144890132569,
                48.682772058083984
              ],
              [
                -3.696144890132569,
                48.682772058083984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06728284158009012,
          "ground": "gnd"
        },
        "53_LVBranch105330": {
          "bus1": "53_LVBus493461",
          "bus2": "53_LVBus493463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.695516901437936,
                48.6832113847131
              ],
              [
                -3.695516901437936,
                48.6832113847131
              ],
              [
                -3.695520632761511,
                48.6832151433695
              ],
              [
                -3.695740649588123,
                48.68343670325012
              ],
              [
                -3.695776975152766,
                48.68347328526504
              ],
              [
                -3.695780706513971,
                48.68347704391245
              ],
              [
                -3.695780706513971,
                48.68347704391245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03535649810708753,
          "ground": "gnd"
        },
        "53_LVBranch488564": {
          "bus1": "53_MVLV28182_LV",
          "bus2": "53_LVBus493193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.699094319043905,
                48.68160721549971
              ],
              [
                -3.699098090245743,
                48.68158612612455
              ],
              [
                -3.699098090245743,
                48.68158612612455
              ],
              [
                -3.699084364550271,
                48.68156431445764
              ],
              [
                -3.699126885412578,
                48.6815324700541
              ],
              [
                -3.699153224334685,
                48.6815306683544
              ],
              [
                -3.699153224334685,
                48.6815306683544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009304488752087038,
          "ground": "gnd"
        },
        "53_LVBranch345899": {
          "bus1": "53_LVBus493193",
          "bus2": "53_LVBus493197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.699153224334685,
                48.6815306683544
              ],
              [
                -3.699153224334685,
                48.6815306683544
              ],
              [
                -3.698986827358776,
                48.681186552278305
              ],
              [
                -3.698877868226483,
                48.6810980658179
              ],
              [
                -3.698876808370136,
                48.681097497764796
              ],
              [
                -3.698787540024165,
                48.68104970337238
              ],
              [
                -3.698787540024165,
                48.68104970337238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06143111046951022,
          "ground": "gnd"
        },
        "53_LVBranch357333": {
          "bus1": "53_LVBus493197",
          "bus2": "53_LVBus493198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.698787540024165,
                48.68104970337238
              ],
              [
                -3.698787540024165,
                48.68104970337238
              ],
              [
                -3.69758354202032,
                48.68046458330075
              ],
              [
                -3.697565625918156,
                48.680456147118896
              ],
              [
                -3.697565625918156,
                48.680456147118896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11159353476083109,
          "ground": "gnd"
        },
        "53_LVBranch106697": {
          "bus1": "53_LVBus493193",
          "bus2": "53_LVBus493199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.699153224334685,
                48.6815306683544
              ],
              [
                -3.699153224334685,
                48.6815306683544
              ],
              [
                -3.699535934369974,
                48.68131129306738
              ],
              [
                -3.699846880248332,
                48.68113304031762
              ],
              [
                -3.700074574387608,
                48.68099159183872
              ],
              [
                -3.700312171194295,
                48.68084399465205
              ],
              [
                -3.70042291657968,
                48.68074940694119
              ],
              [
                -3.700552821868778,
                48.680657439758534
              ],
              [
                -3.700577736116023,
                48.680641394140515
              ],
              [
                -3.700577736116023,
                48.680641394140515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14441186972002884,
          "ground": "gnd"
        },
        "53_LVBranch012787": {
          "bus1": "53_LVBus493199",
          "bus2": "53_LVBus493200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.700577736116023,
                48.680641394140515
              ],
              [
                -3.700577736116023,
                48.680641394140515
              ],
              [
                -3.701253325516277,
                48.680313075398914
              ],
              [
                -3.70140278502863,
                48.68024927468682
              ],
              [
                -3.70140278502863,
                48.68024927468682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07480374417762362,
          "ground": "gnd"
        },
        "53_LVBranch082195": {
          "bus1": "53_LVBus493193",
          "bus2": "53_LVBus493194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.699153224334685,
                48.6815306683544
              ],
              [
                -3.699153224334685,
                48.6815306683544
              ],
              [
                -3.699149032961613,
                48.68153419949331
              ],
              [
                -3.698517245176133,
                48.682067865683564
              ],
              [
                -3.698517245176133,
                48.682067865683564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07590681771124456,
          "ground": "gnd"
        },
        "53_LVBranch012141": {
          "bus1": "53_LVBus493194",
          "bus2": "53_LVBus493195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.698517245176133,
                48.682067865683564
              ],
              [
                -3.698517245176133,
                48.682067865683564
              ],
              [
                -3.698060643359343,
                48.682310482830296
              ],
              [
                -3.698027196448676,
                48.68232587161348
              ],
              [
                -3.697804232501288,
                48.68242844441218
              ],
              [
                -3.697669797594075,
                48.68249029356423
              ],
              [
                -3.697664227583283,
                48.68249285811353
              ],
              [
                -3.697664227583283,
                48.68249285811353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07865317742812049,
          "ground": "gnd"
        },
        "53_LVBranch307927": {
          "bus1": "53_LVBus493195",
          "bus2": "53_LVBus493196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.697664227583283,
                48.68249285811353
              ],
              [
                -3.697664227583283,
                48.68249285811353
              ],
              [
                -3.697495970121063,
                48.68252385793436
              ],
              [
                -3.697141113015991,
                48.682589234115376
              ],
              [
                -3.697117639707394,
                48.68259355788298
              ],
              [
                -3.696777910342866,
                48.68265614306951
              ],
              [
                -3.696657224326018,
                48.68267837227439
              ],
              [
                -3.696487205103431,
                48.68270968569815
              ],
              [
                -3.696198286895586,
                48.68276291120328
              ],
              [
                -3.696198286895586,
                48.68276291120328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11204489068924063,
          "ground": "gnd"
        },
        "53_LVBranch566591": {
          "bus1": "53_MVLV56361_LV",
          "bus2": "53_LVBus493470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.695176145796957,
                48.67773046861849
              ],
              [
                -3.695188799008227,
                48.677717743972714
              ],
              [
                -3.695188799008227,
                48.677717743972714
              ],
              [
                -3.695202806277957,
                48.67771292882549
              ],
              [
                -3.695205513246028,
                48.67770575913771
              ],
              [
                -3.695203108767578,
                48.67769818259476
              ],
              [
                -3.69516330897412,
                48.67767607547391
              ],
              [
                -3.69516330897412,
                48.67767607547391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006670486188144107,
          "ground": "gnd"
        },
        "53_LVBranch133290": {
          "bus1": "53_LVBus493470",
          "bus2": "53_LVBus493471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.69516330897412,
                48.67767607547391
              ],
              [
                -3.69516330897412,
                48.67767607547391
              ],
              [
                -3.695239605703206,
                48.677659722512146
              ],
              [
                -3.695239605703206,
                48.677659722512146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0059056589484942305,
          "ground": "gnd"
        },
        "53_LVBranch307972": {
          "bus1": "53_LVBus493471",
          "bus2": "53_LVBus493474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.695239605703206,
                48.677659722512146
              ],
              [
                -3.695239605703206,
                48.677659722512146
              ],
              [
                -3.695655116062948,
                48.67713419084958
              ],
              [
                -3.696225332226785,
                48.6764828863055
              ],
              [
                -3.696228975826831,
                48.67647909465634
              ],
              [
                -3.696228975826831,
                48.67647909465634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15018757027907928,
          "ground": "gnd"
        },
        "53_LVBranch413212": {
          "bus1": "53_LVBus493474",
          "bus2": "53_LVBus493475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.696228975826831,
                48.67647909465634
              ],
              [
                -3.696228975826831,
                48.67647909465634
              ],
              [
                -3.696205024162754,
                48.6764378979112
              ],
              [
                -3.696261040837863,
                48.676376932978684
              ],
              [
                -3.696474427995121,
                48.67624461215702
              ],
              [
                -3.69655879362579,
                48.6761900374213
              ],
              [
                -3.696701595097557,
                48.67608677914354
              ],
              [
                -3.696823244885195,
                48.676000194339046
              ],
              [
                -3.697013560525412,
                48.67588784423271
              ],
              [
                -3.697098545544195,
                48.67580450597008
              ],
              [
                -3.697166474712672,
                48.675710280557766
              ],
              [
                -3.697242913701532,
                48.67564209031823
              ],
              [
                -3.697302458289963,
                48.67557577030413
              ],
              [
                -3.69751248735042,
                48.67540333823775
              ],
              [
                -3.697680890181819,
                48.67521159704394
              ],
              [
                -3.698007254174631,
                48.674970284040256
              ],
              [
                -3.698300632529496,
                48.674864553894885
              ],
              [
                -3.698516621008769,
                48.67481541501991
              ],
              [
                -3.698930732975191,
                48.674760688432336
              ],
              [
                -3.698937032885212,
                48.67475902415775
              ],
              [
                -3.698937032885212,
                48.67475902415775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.28972064555363797,
          "ground": "gnd"
        },
        "53_LVBranch147287": {
          "bus1": "53_LVBus493471",
          "bus2": "53_LVBus493472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.695239605703206,
                48.677659722512146
              ],
              [
                -3.695239605703206,
                48.677659722512146
              ],
              [
                -3.695674612216449,
                48.67797661507722
              ],
              [
                -3.696509411404465,
                48.67858474715531
              ],
              [
                -3.696509411404465,
                48.67858474715531
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1390171007642594,
          "ground": "gnd"
        },
        "53_LVBranch137806": {
          "bus1": "53_LVBus493472",
          "bus2": "53_LVBus493473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -3.696509411404465,
                48.67858474715531
              ],
              [
                -3.696509411404465,
                48.67858474715531
              ],
              [
                -3.696026068549576,
                48.67891001911033
              ],
              [
                -3.695948437799011,
                48.67896225777616
              ],
              [
                -3.695862018124414,
                48.67902040714731
              ],
              [
                -3.695859177026179,
                48.67902231880247
              ],
              [
                -3.695854416182206,
                48.679025518222176
              ],
              [
                -3.695854416182206,
                48.679025518222176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06876826941324948,
          "ground": "gnd"
        }
      },
      "transformer": {
        "53_MVLV76661_Transformer": {
          "bus_hv": "53_MVLV76661",
          "bus_lv": "53_MVLV76661_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV48004_Transformer": {
          "bus_hv": "53_MVLV48004",
          "bus_lv": "53_MVLV48004_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV65192_Transformer": {
          "bus_hv": "53_MVLV65192",
          "bus_lv": "53_MVLV65192_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "53_MVLV23075_Transformer": {
          "bus_hv": "53_MVLV23075",
          "bus_lv": "53_MVLV23075_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV70758_Transformer": {
          "bus_hv": "53_MVLV70758",
          "bus_lv": "53_MVLV70758_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "53_MVLV75400_Transformer": {
          "bus_hv": "53_MVLV75400",
          "bus_lv": "53_MVLV75400_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "53_MVLV36631_Transformer": {
          "bus_hv": "53_MVLV36631",
          "bus_lv": "53_MVLV36631_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "53_MVLV07741_Transformer": {
          "bus_hv": "53_MVLV07741",
          "bus_lv": "53_MVLV07741_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV65190_Transformer": {
          "bus_hv": "53_MVLV65190",
          "bus_lv": "53_MVLV65190_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "53_MVLV65575_Transformer": {
          "bus_hv": "53_MVLV65575",
          "bus_lv": "53_MVLV65575_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV55242_Transformer": {
          "bus_hv": "53_MVLV55242",
          "bus_lv": "53_MVLV55242_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "53_MVLV80266_Transformer": {
          "bus_hv": "53_MVLV80266",
          "bus_lv": "53_MVLV80266_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV66395_Transformer": {
          "bus_hv": "53_MVLV66395",
          "bus_lv": "53_MVLV66395_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "53_MVLV78424_Transformer": {
          "bus_hv": "53_MVLV78424",
          "bus_lv": "53_MVLV78424_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV58622_Transformer": {
          "bus_hv": "53_MVLV58622",
          "bus_lv": "53_MVLV58622_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "53_MVLV58728_Transformer": {
          "bus_hv": "53_MVLV58728",
          "bus_lv": "53_MVLV58728_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "53_MVLV38155_Transformer": {
          "bus_hv": "53_MVLV38155",
          "bus_lv": "53_MVLV38155_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV55267_Transformer": {
          "bus_hv": "53_MVLV55267",
          "bus_lv": "53_MVLV55267_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV17164_Transformer": {
          "bus_hv": "53_MVLV17164",
          "bus_lv": "53_MVLV17164_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV76245_Transformer": {
          "bus_hv": "53_MVLV76245",
          "bus_lv": "53_MVLV76245_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "53_MVLV48973_Transformer": {
          "bus_hv": "53_MVLV48973",
          "bus_lv": "53_MVLV48973_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV31392_Transformer": {
          "bus_hv": "53_MVLV31392",
          "bus_lv": "53_MVLV31392_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "53_MVLV48768_Transformer": {
          "bus_hv": "53_MVLV48768",
          "bus_lv": "53_MVLV48768_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV44886_Transformer": {
          "bus_hv": "53_MVLV44886",
          "bus_lv": "53_MVLV44886_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "53_MVLV11607_Transformer": {
          "bus_hv": "53_MVLV11607",
          "bus_lv": "53_MVLV11607_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "53_MVLV80372_Transformer": {
          "bus_hv": "53_MVLV80372",
          "bus_lv": "53_MVLV80372_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV14718_Transformer": {
          "bus_hv": "53_MVLV14718",
          "bus_lv": "53_MVLV14718_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV73742_Transformer": {
          "bus_hv": "53_MVLV73742",
          "bus_lv": "53_MVLV73742_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV28332_Transformer": {
          "bus_hv": "53_MVLV28332",
          "bus_lv": "53_MVLV28332_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV28194_Transformer": {
          "bus_hv": "53_MVLV28194",
          "bus_lv": "53_MVLV28194_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV34784_Transformer": {
          "bus_hv": "53_MVLV34784",
          "bus_lv": "53_MVLV34784_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV04499_Transformer": {
          "bus_hv": "53_MVLV04499",
          "bus_lv": "53_MVLV04499_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV41010_Transformer": {
          "bus_hv": "53_MVLV41010",
          "bus_lv": "53_MVLV41010_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "53_MVLV27966_Transformer": {
          "bus_hv": "53_MVLV27966",
          "bus_lv": "53_MVLV27966_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV77143_Transformer": {
          "bus_hv": "53_MVLV77143",
          "bus_lv": "53_MVLV77143_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "53_MVLV32410_Transformer": {
          "bus_hv": "53_MVLV32410",
          "bus_lv": "53_MVLV32410_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV54591_Transformer": {
          "bus_hv": "53_MVLV54591",
          "bus_lv": "53_MVLV54591_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "53_MVLV22047_Transformer": {
          "bus_hv": "53_MVLV22047",
          "bus_lv": "53_MVLV22047_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV14407_Transformer": {
          "bus_hv": "53_MVLV14407",
          "bus_lv": "53_MVLV14407_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV03933_Transformer": {
          "bus_hv": "53_MVLV03933",
          "bus_lv": "53_MVLV03933_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV39662_Transformer": {
          "bus_hv": "53_MVLV39662",
          "bus_lv": "53_MVLV39662_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV50038_Transformer": {
          "bus_hv": "53_MVLV50038",
          "bus_lv": "53_MVLV50038_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "53_MVLV39664_Transformer": {
          "bus_hv": "53_MVLV39664",
          "bus_lv": "53_MVLV39664_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV55670_Transformer": {
          "bus_hv": "53_MVLV55670",
          "bus_lv": "53_MVLV55670_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV28182_Transformer": {
          "bus_hv": "53_MVLV28182",
          "bus_lv": "53_MVLV28182_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV56361_Transformer": {
          "bus_hv": "53_MVLV56361",
          "bus_lv": "53_MVLV56361_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 126
  }
}
