{
  "bus": {
    "53_RENNE": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.7049737300713148,
      "latitude": 48.10633839420303,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV65306": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.710897855621239,
      "latitude": 48.1088980664807,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV81652": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.712315039450301,
      "latitude": 48.109668504451655,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV63148": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.713919178622898,
      "latitude": 48.11094569730619,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV41617": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.715311171922409,
      "latitude": 48.111919282828936,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV46875": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.714366867766945,
      "latitude": 48.11155657830434,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV65974": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.713923975155843,
      "latitude": 48.10903487897071,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV81690": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.714387917592194,
      "latitude": 48.1074998718303,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV30783": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.714066945212011,
      "latitude": 48.107521765467176,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV57353": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.716936218894618,
      "latitude": 48.107126464715016,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus54525": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.718127991993315,
      "latitude": 48.10681005794556,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV30783_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714066945212011,
      "latitude": 48.107521765467176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus499926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714368384970974,
      "latitude": 48.107496575880255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714377375124935,
      "latitude": 48.10751136504584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV65974_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713923975155843,
      "latitude": 48.10903487897071,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus500046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714188050452335,
      "latitude": 48.10806967285415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712992315042134,
      "latitude": 48.108344674976976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712806884201584,
      "latitude": 48.10846946380412,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712948955297472,
      "latitude": 48.108432151855936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714574656914566,
      "latitude": 48.10856309904621,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714264167493385,
      "latitude": 48.10851169819108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.7149475355312,
      "latitude": 48.10897070378316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714179536202967,
      "latitude": 48.10919352545501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714554225056456,
      "latitude": 48.10854219529113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714778441196869,
      "latitude": 48.107944684389366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714819842461369,
      "latitude": 48.107958560745466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714857496913644,
      "latitude": 48.107661927352794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715114617725795,
      "latitude": 48.10731719221383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715680410015717,
      "latitude": 48.10670229240716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.71422527574572,
      "latitude": 48.10804677716113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714999001509328,
      "latitude": 48.107875835955944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715384900649231,
      "latitude": 48.1078066759767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715847971827311,
      "latitude": 48.107709636244664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715779393066427,
      "latitude": 48.10961185787748,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714172768546042,
      "latitude": 48.10936753689883,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV46875_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714366867766945,
      "latitude": 48.11155657830434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus499950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714269989708522,
      "latitude": 48.11154008918468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.71412676183421,
      "latitude": 48.11159460402498,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714104058771108,
      "latitude": 48.11159502811746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.71413774364307,
      "latitude": 48.11159456682105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714115669021221,
      "latitude": 48.11159477111863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714270206791873,
      "latitude": 48.111545177956245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV41617_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715311171922409,
      "latitude": 48.111919282828936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus499938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.71450496802793,
      "latitude": 48.11201092197385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715344048998861,
      "latitude": 48.11187761071123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715264545558451,
      "latitude": 48.11188247380872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715237542010423,
      "latitude": 48.111892176785425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715291861433764,
      "latitude": 48.111876127535226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715377536151009,
      "latitude": 48.111888194820814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV63148_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713919178622898,
      "latitude": 48.11094569730619,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus499983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713368432456858,
      "latitude": 48.111126792420734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715435205463914,
      "latitude": 48.110711438599935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.716567249189046,
      "latitude": 48.110519245963516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715130554935367,
      "latitude": 48.11075347970942,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.71600133687585,
      "latitude": 48.110645548406026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715934662994078,
      "latitude": 48.11005669324972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.716998391028172,
      "latitude": 48.10990287301464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.717004095841994,
      "latitude": 48.11032586543753,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713614003166341,
      "latitude": 48.110389669977195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715880170112694,
      "latitude": 48.110064879356024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713307463579763,
      "latitude": 48.11085877785483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713058074971285,
      "latitude": 48.110588266554544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.71300443810314,
      "latitude": 48.11059011892058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712997525094634,
      "latitude": 48.11050031756113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712180668945546,
      "latitude": 48.11071760900412,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714375516201165,
      "latitude": 48.11111001360358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714213912614894,
      "latitude": 48.11110659230964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714840693150387,
      "latitude": 48.11103991835391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.71498335409361,
      "latitude": 48.11097196113104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714662914069522,
      "latitude": 48.11100104048629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.714464540655585,
      "latitude": 48.1110439099811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713725142676285,
      "latitude": 48.110515281837465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713612493624716,
      "latitude": 48.11039678126459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713461861720188,
      "latitude": 48.11007009608795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.715794877305416,
      "latitude": 48.10963833484189,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.716918132932421,
      "latitude": 48.1092748246443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713684140493057,
      "latitude": 48.110525819164586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV81652_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712315039450301,
      "latitude": 48.109668504451655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus500077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711554880693507,
      "latitude": 48.11013324515245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711565868399753,
      "latitude": 48.110276029483515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711594730649199,
      "latitude": 48.11040649151577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711620896612866,
      "latitude": 48.11058926983353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711345097637893,
      "latitude": 48.1104646313765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.71154547825458,
      "latitude": 48.11027313180931,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711548920239116,
      "latitude": 48.11028291738586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710821368453221,
      "latitude": 48.11035035107382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712086254233218,
      "latitude": 48.11018963259513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712123439677742,
      "latitude": 48.11032340876851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712003448380027,
      "latitude": 48.110336555739536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712146524966036,
      "latitude": 48.110448667769084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711966263231045,
      "latitude": 48.11020277952861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712980659415802,
      "latitude": 48.11045587996606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713070327947847,
      "latitude": 48.109401591647234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713909176197447,
      "latitude": 48.109244283505774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712594139092873,
      "latitude": 48.10945177456923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.713431586717303,
      "latitude": 48.110026121686836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712874336016702,
      "latitude": 48.10855070066156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712808942112611,
      "latitude": 48.108472445097384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.71210270533519,
      "latitude": 48.110054004470165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711980227967977,
      "latitude": 48.10986014510842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.71146252395712,
      "latitude": 48.110121126740864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710888695680065,
      "latitude": 48.110176951154266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710715067864773,
      "latitude": 48.110191948183505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710846676987555,
      "latitude": 48.10998031350886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710917048657707,
      "latitude": 48.10967174839376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711104904337582,
      "latitude": 48.110016419989954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710992385026665,
      "latitude": 48.109777195957285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711412622279086,
      "latitude": 48.109996793395275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV65306_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710897855621239,
      "latitude": 48.1088980664807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus500021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711073693837557,
      "latitude": 48.10879775178087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710429787077454,
      "latitude": 48.10892671096935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712029580259048,
      "latitude": 48.10868738842433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711104795960291,
      "latitude": 48.108791879002894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711658998194844,
      "latitude": 48.10868177908577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711880979145272,
      "latitude": 48.109269307225475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.711302734621488,
      "latitude": 48.10944233857209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.7121750099293,
      "latitude": 48.108547837945764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712803130823784,
      "latitude": 48.10846279539118,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710824356111366,
      "latitude": 48.10886470455288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710298166550472,
      "latitude": 48.10969691792115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710298351788101,
      "latitude": 48.109707365171275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710381221084324,
      "latitude": 48.11022147868365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.712075881965428,
      "latitude": 48.11092831911681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710433015714177,
      "latitude": 48.108952251943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710481981276181,
      "latitude": 48.108965895746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710615015322051,
      "latitude": 48.10924097742968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710744241835381,
      "latitude": 48.108633698848955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710262707830825,
      "latitude": 48.108706080781566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.7100339980138,
      "latitude": 48.108744605608706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.709697840927368,
      "latitude": 48.10887839949831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710064521882842,
      "latitude": 48.10840909847681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710106205792865,
      "latitude": 48.10839415389298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.709871085936343,
      "latitude": 48.10803366211135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.709831734783608,
      "latitude": 48.10804292562822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.709503148486107,
      "latitude": 48.10737050040282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus500000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.7111283982452,
      "latitude": 48.10855696000791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710168533915716,
      "latitude": 48.1091591439111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710180930219155,
      "latitude": 48.10918501677997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710177105760055,
      "latitude": 48.10917584763579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.710222604419952,
      "latitude": 48.10953783191862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus499987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.709641131979132,
      "latitude": 48.10954087168914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "53_180045": {
      "bus_from": "53_RENNE",
      "bus_to": "53_MVLV65306",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 620.6792337467203,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_176197": {
      "bus_from": "53_MVLV65306",
      "bus_to": "53_MVLV81652",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 375.50771472379216,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_196360": {
      "bus_from": "53_MVLV81652",
      "bus_to": "53_MVLV63148",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 259.8021372198641,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_178688": {
      "bus_from": "53_MVLV63148",
      "bus_to": "53_MVLV41617",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 224.1157644071156,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_175015": {
      "bus_from": "53_MVLV41617",
      "bus_to": "53_MVLV46875",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 138.21769566816744,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_174878": {
      "bus_from": "53_MVLV46875",
      "bus_to": "53_MVLV65974",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 631.9227038548256,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_158639": {
      "bus_from": "53_MVLV65974",
      "bus_to": "53_MVLV81690",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 267.08662078377614,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_207610": {
      "bus_from": "53_MVLV81690",
      "bus_to": "53_MVLV30783",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 31.01621406479257,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_129531": {
      "bus_from": "53_MVLV30783",
      "bus_to": "53_MVLV57353",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 281.63830320186673,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_159469": {
      "bus_from": "53_MVLV57353",
      "bus_to": "53_MVBus54525",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 140.1835830758052,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch534399": {
      "bus_from": "53_MVLV30783_LV",
      "bus_to": "53_LVBus499926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.917349912104466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch382738": {
      "bus_from": "53_MVLV30783_LV",
      "bus_to": "53_LVBus499924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.190182682705558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch516701": {
      "bus_from": "53_MVLV65974_LV",
      "bus_to": "53_LVBus500046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.20697613423852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch604138": {
      "bus_from": "53_LVBus500046",
      "bus_to": "53_LVBus500047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.15652929762231,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch835176": {
      "bus_from": "53_LVBus500047",
      "bus_to": "53_LVBus500048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.96992606198702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch478515": {
      "bus_from": "53_LVBus500047",
      "bus_to": "53_LVBus500049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.643247861115427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch677371": {
      "bus_from": "53_MVLV65974_LV",
      "bus_to": "53_LVBus500042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.72631670365774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch657102": {
      "bus_from": "53_LVBus500042",
      "bus_to": "53_LVBus500043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.36104392462801,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch429296": {
      "bus_from": "53_LVBus500042",
      "bus_to": "53_LVBus500044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.13103477259469,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch458873": {
      "bus_from": "53_MVLV65974_LV",
      "bus_to": "53_LVBus500040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.852937736617214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch657103": {
      "bus_from": "53_MVLV65974_LV",
      "bus_to": "53_LVBus500033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.2048238968734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch851191": {
      "bus_from": "53_LVBus500033",
      "bus_to": "53_LVBus500034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.85443545980038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch774744": {
      "bus_from": "53_LVBus500034",
      "bus_to": "53_LVBus500038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.905455566578119,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch757150": {
      "bus_from": "53_LVBus500034",
      "bus_to": "53_LVBus500035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.90942547030078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch429297": {
      "bus_from": "53_LVBus500035",
      "bus_to": "53_LVBus500036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.40947385109654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch660921": {
      "bus_from": "53_LVBus500036",
      "bus_to": "53_LVBus500037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.74749741886582,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch429292": {
      "bus_from": "53_MVLV65974_LV",
      "bus_to": "53_LVBus500027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.39987025481352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch531874": {
      "bus_from": "53_LVBus500027",
      "bus_to": "53_LVBus500028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.78551592957275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch474146": {
      "bus_from": "53_LVBus500028",
      "bus_to": "53_LVBus500029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.503574675703852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch177206": {
      "bus_from": "53_LVBus500029",
      "bus_to": "53_LVBus500030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.13348995504905,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch164163": {
      "bus_from": "53_LVBus500029",
      "bus_to": "53_LVBus500031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 202.89300522791163,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch839331": {
      "bus_from": "53_MVLV65974_LV",
      "bus_to": "53_LVBus500025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.53313504455406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch402031": {
      "bus_from": "53_MVLV46875_LV",
      "bus_to": "53_LVBus499950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.424542384303484,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch793967": {
      "bus_from": "53_MVLV46875_LV",
      "bus_to": "53_LVBus499948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.858626321168405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch852397": {
      "bus_from": "53_MVLV46875_LV",
      "bus_to": "53_LVBus499946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.51838629097268,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch844283": {
      "bus_from": "53_MVLV46875_LV",
      "bus_to": "53_LVBus499944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.16882503064821,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch725123": {
      "bus_from": "53_MVLV46875_LV",
      "bus_to": "53_LVBus499942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.98013110783591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch696184": {
      "bus_from": "53_MVLV46875_LV",
      "bus_to": "53_LVBus499940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.126182487159525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch850510": {
      "bus_from": "53_MVLV41617_LV",
      "bus_to": "53_LVBus499938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.13085270056459,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch479498": {
      "bus_from": "53_MVLV41617_LV",
      "bus_to": "53_LVBus499936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.742989177216001,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch835205": {
      "bus_from": "53_MVLV41617_LV",
      "bus_to": "53_LVBus499934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.99975427943598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch457272": {
      "bus_from": "53_MVLV41617_LV",
      "bus_to": "53_LVBus499932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.999323691008311,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch560791": {
      "bus_from": "53_MVLV41617_LV",
      "bus_to": "53_LVBus499930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.594867627580392,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch508842": {
      "bus_from": "53_MVLV41617_LV",
      "bus_to": "53_LVBus499928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.702174212320118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch774371": {
      "bus_from": "53_MVLV63148_LV",
      "bus_to": "53_LVBus499983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.030339972088456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch428985": {
      "bus_from": "53_MVLV63148_LV",
      "bus_to": "53_LVBus499975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.28871685604202,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch621943": {
      "bus_from": "53_LVBus499975",
      "bus_to": "53_LVBus499976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.0594695078611,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch351866": {
      "bus_from": "53_LVBus499975",
      "bus_to": "53_LVBus499977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.162581364464362,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch093450": {
      "bus_from": "53_LVBus499975",
      "bus_to": "53_LVBus499978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.93196254982322,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch128643": {
      "bus_from": "53_LVBus499978",
      "bus_to": "53_LVBus499979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.8983846634258,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch281402": {
      "bus_from": "53_LVBus499979",
      "bus_to": "53_LVBus499980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.03770731165164,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch198657": {
      "bus_from": "53_LVBus499980",
      "bus_to": "53_LVBus499981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.03548943055081,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch380717": {
      "bus_from": "53_MVLV63148_LV",
      "bus_to": "53_LVBus499972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.28552615632661,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch180886": {
      "bus_from": "53_LVBus499972",
      "bus_to": "53_LVBus499973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.3041948989087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch791011": {
      "bus_from": "53_MVLV63148_LV",
      "bus_to": "53_LVBus499966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.28370320786428,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch831890": {
      "bus_from": "53_LVBus499966",
      "bus_to": "53_LVBus499967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.33493845523974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch567086": {
      "bus_from": "53_LVBus499967",
      "bus_to": "53_LVBus499969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.9994154606110444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch557635": {
      "bus_from": "53_LVBus499967",
      "bus_to": "53_LVBus499968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.768666343683492,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch603974": {
      "bus_from": "53_LVBus499966",
      "bus_to": "53_LVBus499970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.52633466725386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch533029": {
      "bus_from": "53_MVLV63148_LV",
      "bus_to": "53_LVBus499959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.55172809847983,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch863223": {
      "bus_from": "53_LVBus499959",
      "bus_to": "53_LVBus499960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.308743887856092,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch677771": {
      "bus_from": "53_LVBus499959",
      "bus_to": "53_LVBus499962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.61878661617834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch705735": {
      "bus_from": "53_LVBus499962",
      "bus_to": "53_LVBus499964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.042854070075478,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch567103": {
      "bus_from": "53_LVBus499962",
      "bus_to": "53_LVBus499963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.765469728343026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch675742": {
      "bus_from": "53_LVBus499959",
      "bus_to": "53_LVBus499961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.406517772608838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch747529": {
      "bus_from": "53_MVLV63148_LV",
      "bus_to": "53_LVBus499952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.27749268334903,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch741827": {
      "bus_from": "53_LVBus499952",
      "bus_to": "53_LVBus499953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.939167639008026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch273080": {
      "bus_from": "53_LVBus499953",
      "bus_to": "53_LVBus499954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.266790004030035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch184677": {
      "bus_from": "53_LVBus499954",
      "bus_to": "53_LVBus499955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 189.24123225899177,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch072749": {
      "bus_from": "53_LVBus499955",
      "bus_to": "53_LVBus499956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.958644702069,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch730400": {
      "bus_from": "53_LVBus499952",
      "bus_to": "53_LVBus499957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2962846890792634,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch834867": {
      "bus_from": "53_MVLV81652_LV",
      "bus_to": "53_LVBus500077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.33697868125421,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch814338": {
      "bus_from": "53_LVBus500077",
      "bus_to": "53_LVBus500079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.165228154718612,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch772385": {
      "bus_from": "53_LVBus500079",
      "bus_to": "53_LVBus500080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.664747556636183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch677153": {
      "bus_from": "53_LVBus500080",
      "bus_to": "53_LVBus500081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.852041776342702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch381030": {
      "bus_from": "53_LVBus500080",
      "bus_to": "53_LVBus500082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.681192888177367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch668904": {
      "bus_from": "53_LVBus500079",
      "bus_to": "53_LVBus500083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.6863121161889836,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch371937": {
      "bus_from": "53_LVBus500079",
      "bus_to": "53_LVBus500084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.6264148990972518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch425247": {
      "bus_from": "53_LVBus500077",
      "bus_to": "53_LVBus500078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.10323829139176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch517178": {
      "bus_from": "53_MVLV81652_LV",
      "bus_to": "53_LVBus500071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.45405058474319,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch488434": {
      "bus_from": "53_LVBus500071",
      "bus_to": "53_LVBus500072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.130446759041995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch668756": {
      "bus_from": "53_LVBus500072",
      "bus_to": "53_LVBus500074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.054075676652765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch532439": {
      "bus_from": "53_LVBus500072",
      "bus_to": "53_LVBus500073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.033546302543005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch485562": {
      "bus_from": "53_LVBus500071",
      "bus_to": "53_LVBus500075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.054076357738321,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch790707": {
      "bus_from": "53_MVLV81652_LV",
      "bus_to": "53_LVBus500069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.05568284068644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch573701": {
      "bus_from": "53_MVLV81652_LV",
      "bus_to": "53_LVBus500062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.57431440436476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch365650": {
      "bus_from": "53_LVBus500062",
      "bus_to": "53_LVBus500066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.05984008345355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch192723": {
      "bus_from": "53_LVBus500062",
      "bus_to": "53_LVBus500067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.02651441583075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch126736": {
      "bus_from": "53_LVBus500062",
      "bus_to": "53_LVBus500065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.19386183201897,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch102436": {
      "bus_from": "53_LVBus500062",
      "bus_to": "53_LVBus500063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.97832456696116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch511839": {
      "bus_from": "53_LVBus500063",
      "bus_to": "53_LVBus500064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.301224243651163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch619533": {
      "bus_from": "53_MVLV81652_LV",
      "bus_to": "53_LVBus500051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.281319595530725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch806301": {
      "bus_from": "53_LVBus500051",
      "bus_to": "53_LVBus500052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.08650463073712,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch731360": {
      "bus_from": "53_LVBus500051",
      "bus_to": "53_LVBus500053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.25273600341731,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch542871": {
      "bus_from": "53_LVBus500053",
      "bus_to": "53_LVBus500055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.179394444681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch587944": {
      "bus_from": "53_LVBus500055",
      "bus_to": "53_LVBus500056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.036514645077412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch458068": {
      "bus_from": "53_LVBus500055",
      "bus_to": "53_LVBus500057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.08737940461576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch731361": {
      "bus_from": "53_LVBus500057",
      "bus_to": "53_LVBus500058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.63012566082608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch393369": {
      "bus_from": "53_LVBus500057",
      "bus_to": "53_LVBus500060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.52048414819077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch369341": {
      "bus_from": "53_LVBus500057",
      "bus_to": "53_LVBus500059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.140429445629486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch382796": {
      "bus_from": "53_LVBus500053",
      "bus_to": "53_LVBus500054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.315634797466897,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch376011": {
      "bus_from": "53_MVLV65306_LV",
      "bus_to": "53_LVBus500021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.435717778751506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch368497": {
      "bus_from": "53_LVBus500021",
      "bus_to": "53_LVBus500022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.04872658928162,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch841442": {
      "bus_from": "53_MVLV65306_LV",
      "bus_to": "53_LVBus500019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.2969048648691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch623101": {
      "bus_from": "53_MVLV65306_LV",
      "bus_to": "53_LVBus500012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.786150743031133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch148316": {
      "bus_from": "53_LVBus500012",
      "bus_to": "53_LVBus500013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.049793342823094,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch579244": {
      "bus_from": "53_LVBus500013",
      "bus_to": "53_LVBus500014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.59210935344075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch533441": {
      "bus_from": "53_LVBus500014",
      "bus_to": "53_LVBus500015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.166304392787715,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch229582": {
      "bus_from": "53_LVBus500013",
      "bus_to": "53_LVBus500016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.29424440347533,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch794076": {
      "bus_from": "53_LVBus500016",
      "bus_to": "53_LVBus500017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.48794644290982,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch591370": {
      "bus_from": "53_MVLV65306_LV",
      "bus_to": "53_LVBus500006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.639348185926797,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch647542": {
      "bus_from": "53_LVBus500006",
      "bus_to": "53_LVBus500007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.6230701049314,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch619656": {
      "bus_from": "53_LVBus500007",
      "bus_to": "53_LVBus500008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.1617372992354773,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch057509": {
      "bus_from": "53_LVBus500008",
      "bus_to": "53_LVBus500009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.503096159289775,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch146646": {
      "bus_from": "53_LVBus500009",
      "bus_to": "53_LVBus500010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 151.80432471883506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch616984": {
      "bus_from": "53_MVLV65306_LV",
      "bus_to": "53_LVBus500002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.60142578471268,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch522876": {
      "bus_from": "53_LVBus500002",
      "bus_to": "53_LVBus500003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.403535413839986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch407039": {
      "bus_from": "53_LVBus500003",
      "bus_to": "53_LVBus500004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.15784877214792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch775874": {
      "bus_from": "53_MVLV65306_LV",
      "bus_to": "53_LVBus499991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.52087340600281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch465345": {
      "bus_from": "53_LVBus499991",
      "bus_to": "53_LVBus499992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.79600503340767,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch840169": {
      "bus_from": "53_LVBus499992",
      "bus_to": "53_LVBus499993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.562095577329004,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch405033": {
      "bus_from": "53_LVBus499993",
      "bus_to": "53_LVBus499994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.361812193623315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch390060": {
      "bus_from": "53_LVBus499992",
      "bus_to": "53_LVBus499995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.47166884202906,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch769313": {
      "bus_from": "53_LVBus499995",
      "bus_to": "53_LVBus499996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.2548563129287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch400927": {
      "bus_from": "53_LVBus499995",
      "bus_to": "53_LVBus499997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.292009171888324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch616934": {
      "bus_from": "53_LVBus499997",
      "bus_to": "53_LVBus499998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2640156113502177,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch065080": {
      "bus_from": "53_LVBus499998",
      "bus_to": "53_LVBus499999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.67090900141268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch437012": {
      "bus_from": "53_LVBus499991",
      "bus_to": "53_LVBus500000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.47262069274896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch838169": {
      "bus_from": "53_MVLV65306_LV",
      "bus_to": "53_LVBus499985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.99427431696014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch832287": {
      "bus_from": "53_LVBus499985",
      "bus_to": "53_LVBus499989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.479765225033738,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch735119": {
      "bus_from": "53_LVBus499985",
      "bus_to": "53_LVBus499988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7674816560067237,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch485333": {
      "bus_from": "53_LVBus499985",
      "bus_to": "53_LVBus499986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.94844459354689,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch657183": {
      "bus_from": "53_LVBus499986",
      "bus_to": "53_LVBus499987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.148521334995756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "53_MVLV81690_consumption": {
      "bus": "53_MVLV81690",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        311675.6589767994,
        311675.6589767994,
        311675.6589767994
      ],
      "q_nom": [
        93502.69769303982,
        93502.69769303982,
        93502.69769303982
      ]
    },
    "53_MVLV81690_production": {
      "bus": "53_MVLV81690",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV57353_consumption": {
      "bus": "53_MVLV57353",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        309396.20877390855,
        309396.20877390855,
        309396.20877390855
      ],
      "q_nom": [
        92818.86263217256,
        92818.86263217256,
        92818.86263217256
      ]
    },
    "53_MVLV57353_production": {
      "bus": "53_MVLV57353",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499926_consumption": {
      "bus": "53_LVBus499926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499926_production": {
      "bus": "53_LVBus499926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499924_consumption": {
      "bus": "53_LVBus499924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499924_production": {
      "bus": "53_LVBus499924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500046_consumption": {
      "bus": "53_LVBus500046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500046_production": {
      "bus": "53_LVBus500046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500047_consumption": {
      "bus": "53_LVBus500047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5138.873057611779,
        6907.085665857554,
        5285.538255459887
      ],
      "q_nom": [
        1541.6619172835335,
        2072.125699757266,
        1585.6614766379662
      ]
    },
    "53_LVBus500047_production": {
      "bus": "53_LVBus500047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500048_consumption": {
      "bus": "53_LVBus500048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500048_production": {
      "bus": "53_LVBus500048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500049_consumption": {
      "bus": "53_LVBus500049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1295.3813629487481,
        0.0,
        0.0
      ],
      "q_nom": [
        388.6144088846244,
        0.0,
        0.0
      ]
    },
    "53_LVBus500049_production": {
      "bus": "53_LVBus500049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500042_consumption": {
      "bus": "53_LVBus500042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6176.795984640633,
        7054.732315656086,
        6860.610841922787
      ],
      "q_nom": [
        1853.0387953921897,
        2116.419694696826,
        2058.183252576836
      ]
    },
    "53_LVBus500042_production": {
      "bus": "53_LVBus500042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500043_consumption": {
      "bus": "53_LVBus500043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1875.8622498308778,
        0.0,
        3656.367066885131
      ],
      "q_nom": [
        562.7586749492633,
        0.0,
        1096.9101200655393
      ]
    },
    "53_LVBus500043_production": {
      "bus": "53_LVBus500043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500044_consumption": {
      "bus": "53_LVBus500044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4292.384528218264,
        3031.562052604191,
        1436.045378238747
      ],
      "q_nom": [
        1287.715358465479,
        909.4686157812573,
        430.8136134716241
      ]
    },
    "53_LVBus500044_production": {
      "bus": "53_LVBus500044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500040_consumption": {
      "bus": "53_LVBus500040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500040_production": {
      "bus": "53_LVBus500040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500033_consumption": {
      "bus": "53_LVBus500033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500033_production": {
      "bus": "53_LVBus500033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500034_consumption": {
      "bus": "53_LVBus500034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500034_production": {
      "bus": "53_LVBus500034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500038_consumption": {
      "bus": "53_LVBus500038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        896.6696327360277,
        896.6696327360277,
        896.6696327360277
      ],
      "q_nom": [
        269.0008898208083,
        269.0008898208083,
        269.0008898208083
      ]
    },
    "53_LVBus500038_production": {
      "bus": "53_LVBus500038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500035_consumption": {
      "bus": "53_LVBus500035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500035_production": {
      "bus": "53_LVBus500035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500036_consumption": {
      "bus": "53_LVBus500036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500036_production": {
      "bus": "53_LVBus500036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500037_consumption": {
      "bus": "53_LVBus500037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500037_production": {
      "bus": "53_LVBus500037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500027_consumption": {
      "bus": "53_LVBus500027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500027_production": {
      "bus": "53_LVBus500027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500028_consumption": {
      "bus": "53_LVBus500028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        99.44696070069108,
        99.44696070069108,
        8184.552914145316
      ],
      "q_nom": [
        29.834088210207323,
        29.834088210207323,
        2455.3658742435946
      ]
    },
    "53_LVBus500028_production": {
      "bus": "53_LVBus500028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500029_consumption": {
      "bus": "53_LVBus500029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6460.683870580187,
        2954.017312567146,
        4719.020194751303
      ],
      "q_nom": [
        1938.2051611740562,
        886.2051937701438,
        1415.706058425391
      ]
    },
    "53_LVBus500029_production": {
      "bus": "53_LVBus500029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500030_consumption": {
      "bus": "53_LVBus500030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3016.791513040832,
        1452.2546892100415
      ],
      "q_nom": [
        0.0,
        905.0374539122496,
        435.67640676301244
      ]
    },
    "53_LVBus500030_production": {
      "bus": "53_LVBus500030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500031_consumption": {
      "bus": "53_LVBus500031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2192.975463275395,
        12481.586946080703,
        4193.922912503592
      ],
      "q_nom": [
        657.8926389826186,
        3744.4760838242105,
        1258.1768737510774
      ]
    },
    "53_LVBus500031_production": {
      "bus": "53_LVBus500031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500025_consumption": {
      "bus": "53_LVBus500025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2430.984416526332,
        3038.1881069247484,
        719.6335030602197
      ],
      "q_nom": [
        729.2953249578997,
        911.4564320774244,
        215.8900509180659
      ]
    },
    "53_LVBus500025_production": {
      "bus": "53_LVBus500025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499950_consumption": {
      "bus": "53_LVBus499950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499950_production": {
      "bus": "53_LVBus499950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499948_consumption": {
      "bus": "53_LVBus499948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499948_production": {
      "bus": "53_LVBus499948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499946_consumption": {
      "bus": "53_LVBus499946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499946_production": {
      "bus": "53_LVBus499946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499944_consumption": {
      "bus": "53_LVBus499944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499944_production": {
      "bus": "53_LVBus499944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499942_consumption": {
      "bus": "53_LVBus499942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499942_production": {
      "bus": "53_LVBus499942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499940_consumption": {
      "bus": "53_LVBus499940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499940_production": {
      "bus": "53_LVBus499940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499938_consumption": {
      "bus": "53_LVBus499938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499938_production": {
      "bus": "53_LVBus499938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499936_consumption": {
      "bus": "53_LVBus499936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499936_production": {
      "bus": "53_LVBus499936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499934_consumption": {
      "bus": "53_LVBus499934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499934_production": {
      "bus": "53_LVBus499934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499932_consumption": {
      "bus": "53_LVBus499932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499932_production": {
      "bus": "53_LVBus499932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499930_consumption": {
      "bus": "53_LVBus499930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499930_production": {
      "bus": "53_LVBus499930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499928_consumption": {
      "bus": "53_LVBus499928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499928_production": {
      "bus": "53_LVBus499928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499983_consumption": {
      "bus": "53_LVBus499983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1097.5110113479811,
        7252.4706867893865,
        4608.193838667374
      ],
      "q_nom": [
        329.25330340439433,
        2175.741206036816,
        1382.458151600212
      ]
    },
    "53_LVBus499983_production": {
      "bus": "53_LVBus499983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499975_consumption": {
      "bus": "53_LVBus499975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5685.314280741836,
        9724.217432816722,
        4491.086518544898
      ],
      "q_nom": [
        1705.5942842225509,
        2917.2652298450166,
        1347.3259555634695
      ]
    },
    "53_LVBus499975_production": {
      "bus": "53_LVBus499975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499976_consumption": {
      "bus": "53_LVBus499976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        64.18378913390637,
        64.18378913390637,
        64.18378913390637
      ],
      "q_nom": [
        19.25513674017191,
        19.25513674017191,
        19.25513674017191
      ]
    },
    "53_LVBus499976_production": {
      "bus": "53_LVBus499976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499977_consumption": {
      "bus": "53_LVBus499977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5372.0353676990035,
        4007.758924973514,
        8109.43202639983
      ],
      "q_nom": [
        1611.610610309701,
        1202.3276774920541,
        2432.829607919949
      ]
    },
    "53_LVBus499977_production": {
      "bus": "53_LVBus499977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499978_consumption": {
      "bus": "53_LVBus499978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        648.3911659187224,
        2255.959561531629,
        1690.4403845633854
      ],
      "q_nom": [
        194.51734977561674,
        676.7878684594887,
        507.1321153690156
      ]
    },
    "53_LVBus499978_production": {
      "bus": "53_LVBus499978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499979_consumption": {
      "bus": "53_LVBus499979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1997.3471743337986,
        4071.8149529701586,
        2129.0175906652894
      ],
      "q_nom": [
        599.2041523001395,
        1221.5444858910475,
        638.7052771995868
      ]
    },
    "53_LVBus499979_production": {
      "bus": "53_LVBus499979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499980_consumption": {
      "bus": "53_LVBus499980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1602.4407057170256,
        8523.412416916402,
        13189.088423300373
      ],
      "q_nom": [
        480.73221171510767,
        2557.0237250749205,
        3956.726526990112
      ]
    },
    "53_LVBus499980_production": {
      "bus": "53_LVBus499980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499981_consumption": {
      "bus": "53_LVBus499981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4196.340256465759,
        3343.0627041002726,
        5073.637078069658
      ],
      "q_nom": [
        1258.9020769397277,
        1002.9188112300817,
        1522.0911234208972
      ]
    },
    "53_LVBus499981_production": {
      "bus": "53_LVBus499981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499972_consumption": {
      "bus": "53_LVBus499972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2960.255745591041,
        2508.6830270348796,
        4441.668317256678
      ],
      "q_nom": [
        888.0767236773123,
        752.6049081104638,
        1332.5004951770034
      ]
    },
    "53_LVBus499972_production": {
      "bus": "53_LVBus499972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499973_consumption": {
      "bus": "53_LVBus499973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5843.772520135698,
        8963.584445832543,
        4554.449980186577
      ],
      "q_nom": [
        1753.1317560407094,
        2689.0753337497626,
        1366.334994055973
      ]
    },
    "53_LVBus499973_production": {
      "bus": "53_LVBus499973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499966_consumption": {
      "bus": "53_LVBus499966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7229.839989688033,
        2682.8399083289673
      ],
      "q_nom": [
        0.0,
        2168.95199690641,
        804.8519724986902
      ]
    },
    "53_LVBus499966_production": {
      "bus": "53_LVBus499966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499967_consumption": {
      "bus": "53_LVBus499967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2943.842333767596,
        2733.591494703407,
        0.0
      ],
      "q_nom": [
        883.1527001302787,
        820.0774484110221,
        0.0
      ]
    },
    "53_LVBus499967_production": {
      "bus": "53_LVBus499967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499969_consumption": {
      "bus": "53_LVBus499969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1761.7270798771992
      ],
      "q_nom": [
        0.0,
        0.0,
        528.5181239631597
      ]
    },
    "53_LVBus499969_production": {
      "bus": "53_LVBus499969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499968_consumption": {
      "bus": "53_LVBus499968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499968_production": {
      "bus": "53_LVBus499968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499970_consumption": {
      "bus": "53_LVBus499970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1366.8748472194702,
        0.0,
        1430.1502365597757
      ],
      "q_nom": [
        410.0624541658411,
        0.0,
        429.0450709679327
      ]
    },
    "53_LVBus499970_production": {
      "bus": "53_LVBus499970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499959_consumption": {
      "bus": "53_LVBus499959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499959_production": {
      "bus": "53_LVBus499959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499960_consumption": {
      "bus": "53_LVBus499960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2734.054817381363,
        0.0
      ],
      "q_nom": [
        0.0,
        820.216445214409,
        0.0
      ]
    },
    "53_LVBus499960_production": {
      "bus": "53_LVBus499960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499962_consumption": {
      "bus": "53_LVBus499962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499962_production": {
      "bus": "53_LVBus499962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499964_consumption": {
      "bus": "53_LVBus499964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6510.479342211432,
        5899.283111322469,
        5293.233339593456
      ],
      "q_nom": [
        1953.1438026634294,
        1769.7849333967408,
        1587.9700018780366
      ]
    },
    "53_LVBus499964_production": {
      "bus": "53_LVBus499964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499963_consumption": {
      "bus": "53_LVBus499963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        697.9324727991927
      ],
      "q_nom": [
        0.0,
        0.0,
        209.37974183975783
      ]
    },
    "53_LVBus499963_production": {
      "bus": "53_LVBus499963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499961_consumption": {
      "bus": "53_LVBus499961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499961_production": {
      "bus": "53_LVBus499961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499952_consumption": {
      "bus": "53_LVBus499952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16570.77897061634,
        22500.85267410841,
        8947.40808700446
      ],
      "q_nom": [
        4971.2336911849015,
        6750.255802232523,
        2684.222426101338
      ]
    },
    "53_LVBus499952_production": {
      "bus": "53_LVBus499952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499953_consumption": {
      "bus": "53_LVBus499953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        915.1375718157044,
        0.0
      ],
      "q_nom": [
        0.0,
        274.5412715447113,
        0.0
      ]
    },
    "53_LVBus499953_production": {
      "bus": "53_LVBus499953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499954_consumption": {
      "bus": "53_LVBus499954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3357.749446216221,
        5317.908014142495,
        4211.008896173578
      ],
      "q_nom": [
        1007.3248338648662,
        1595.3724042427484,
        1263.3026688520733
      ]
    },
    "53_LVBus499954_production": {
      "bus": "53_LVBus499954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499955_consumption": {
      "bus": "53_LVBus499955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        595.8769908031302,
        1757.1585740194125,
        1318.4799041132749
      ],
      "q_nom": [
        178.76309724093906,
        527.1475722058237,
        395.54397123398246
      ]
    },
    "53_LVBus499955_production": {
      "bus": "53_LVBus499955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499956_consumption": {
      "bus": "53_LVBus499956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5564.5280446865745,
        4275.608741262789,
        629.6894661787331
      ],
      "q_nom": [
        1669.3584134059722,
        1282.6826223788369,
        188.90683985361994
      ]
    },
    "53_LVBus499956_production": {
      "bus": "53_LVBus499956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499957_consumption": {
      "bus": "53_LVBus499957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        626.6788010382838,
        599.7511558615122
      ],
      "q_nom": [
        0.0,
        188.00364031148516,
        179.92534675845366
      ]
    },
    "53_LVBus499957_production": {
      "bus": "53_LVBus499957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500077_consumption": {
      "bus": "53_LVBus500077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500077_production": {
      "bus": "53_LVBus500077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500079_consumption": {
      "bus": "53_LVBus500079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500079_production": {
      "bus": "53_LVBus500079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500080_consumption": {
      "bus": "53_LVBus500080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500080_production": {
      "bus": "53_LVBus500080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500081_consumption": {
      "bus": "53_LVBus500081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1610.5446442491775,
        2228.1531495000036,
        3199.6070741534413
      ],
      "q_nom": [
        483.1633932747532,
        668.4459448500011,
        959.8821222460324
      ]
    },
    "53_LVBus500081_production": {
      "bus": "53_LVBus500081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500082_consumption": {
      "bus": "53_LVBus500082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8720.134269221448,
        5216.468948561388,
        7775.384604181843
      ],
      "q_nom": [
        2616.040280766434,
        1564.9406845684164,
        2332.615381254553
      ]
    },
    "53_LVBus500082_production": {
      "bus": "53_LVBus500082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500083_consumption": {
      "bus": "53_LVBus500083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500083_production": {
      "bus": "53_LVBus500083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500084_consumption": {
      "bus": "53_LVBus500084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500084_production": {
      "bus": "53_LVBus500084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500078_consumption": {
      "bus": "53_LVBus500078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        747.4937862830815,
        5206.086628746719
      ],
      "q_nom": [
        0.0,
        224.24813588492444,
        1561.8259886240155
      ]
    },
    "53_LVBus500078_production": {
      "bus": "53_LVBus500078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500071_consumption": {
      "bus": "53_LVBus500071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2283.5292290884486,
        0.0,
        0.0
      ],
      "q_nom": [
        685.0587687265346,
        0.0,
        0.0
      ]
    },
    "53_LVBus500071_production": {
      "bus": "53_LVBus500071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500072_consumption": {
      "bus": "53_LVBus500072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5437.229775892389,
        2875.065133461699,
        0.0
      ],
      "q_nom": [
        1631.1689327677166,
        862.5195400385097,
        0.0
      ]
    },
    "53_LVBus500072_production": {
      "bus": "53_LVBus500072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500074_consumption": {
      "bus": "53_LVBus500074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500074_production": {
      "bus": "53_LVBus500074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500073_consumption": {
      "bus": "53_LVBus500073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        428.23962881070355,
        346.0084257230334,
        0.0
      ],
      "q_nom": [
        128.47188864321106,
        103.80252771691,
        0.0
      ]
    },
    "53_LVBus500073_production": {
      "bus": "53_LVBus500073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500075_consumption": {
      "bus": "53_LVBus500075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3526.485275980481,
        2264.1516151908227,
        4082.6772109416165
      ],
      "q_nom": [
        1057.9455827941442,
        679.2454845572468,
        1224.803163282485
      ]
    },
    "53_LVBus500075_production": {
      "bus": "53_LVBus500075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500069_consumption": {
      "bus": "53_LVBus500069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        844.916094728549,
        1707.1219433410863,
        2815.0558190446613
      ],
      "q_nom": [
        253.47482841856467,
        512.1365830023259,
        844.5167457133983
      ]
    },
    "53_LVBus500069_production": {
      "bus": "53_LVBus500069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500062_consumption": {
      "bus": "53_LVBus500062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10516.530064234616,
        12411.984660162268,
        8730.758888251383
      ],
      "q_nom": [
        3154.9590192703845,
        3723.59539804868,
        2619.227666475415
      ]
    },
    "53_LVBus500062_production": {
      "bus": "53_LVBus500062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500066_consumption": {
      "bus": "53_LVBus500066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6221.200731902366,
        5518.077197966732,
        3057.363646942652
      ],
      "q_nom": [
        1866.3602195707097,
        1655.4231593900195,
        917.2090940827956
      ]
    },
    "53_LVBus500066_production": {
      "bus": "53_LVBus500066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500067_consumption": {
      "bus": "53_LVBus500067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6180.261265573185,
        6158.331782157662,
        6104.592269265688
      ],
      "q_nom": [
        1854.0783796719552,
        1847.4995346472986,
        1831.3776807797062
      ]
    },
    "53_LVBus500067_production": {
      "bus": "53_LVBus500067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500065_consumption": {
      "bus": "53_LVBus500065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4982.674519774333,
        3342.398373661218,
        1947.9310015572712
      ],
      "q_nom": [
        1494.8023559322999,
        1002.7195120983654,
        584.3793004671813
      ]
    },
    "53_LVBus500065_production": {
      "bus": "53_LVBus500065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500063_consumption": {
      "bus": "53_LVBus500063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2325.8359457118377,
        2045.117566473874,
        4572.526953109941
      ],
      "q_nom": [
        697.7507837135513,
        613.5352699421621,
        1371.7580859329823
      ]
    },
    "53_LVBus500063_production": {
      "bus": "53_LVBus500063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500064_consumption": {
      "bus": "53_LVBus500064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500064_production": {
      "bus": "53_LVBus500064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500051_consumption": {
      "bus": "53_LVBus500051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500051_production": {
      "bus": "53_LVBus500051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500052_consumption": {
      "bus": "53_LVBus500052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4224.167708440882,
        3258.9234046373685,
        3670.8873421330572
      ],
      "q_nom": [
        1267.2503125322646,
        977.6770213912105,
        1101.266202639917
      ]
    },
    "53_LVBus500052_production": {
      "bus": "53_LVBus500052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500053_consumption": {
      "bus": "53_LVBus500053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500053_production": {
      "bus": "53_LVBus500053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500055_consumption": {
      "bus": "53_LVBus500055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1555.4554093906686,
        1115.0202020243876,
        2769.527054328777
      ],
      "q_nom": [
        466.63662281720053,
        334.5060606073163,
        830.858116298633
      ]
    },
    "53_LVBus500055_production": {
      "bus": "53_LVBus500055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500056_consumption": {
      "bus": "53_LVBus500056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500056_production": {
      "bus": "53_LVBus500056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500057_consumption": {
      "bus": "53_LVBus500057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        908.6200799508601,
        2150.581124749585,
        1529.493484243121
      ],
      "q_nom": [
        272.586023985258,
        645.1743374248755,
        458.8480452729363
      ]
    },
    "53_LVBus500057_production": {
      "bus": "53_LVBus500057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500058_consumption": {
      "bus": "53_LVBus500058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8212.324881594983,
        3379.66483047701,
        5204.707768743648
      ],
      "q_nom": [
        2463.6974644784946,
        1013.899449143103,
        1561.4123306230942
      ]
    },
    "53_LVBus500058_production": {
      "bus": "53_LVBus500058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500060_consumption": {
      "bus": "53_LVBus500060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4686.179405113351,
        6241.729479116423,
        3801.028438236727
      ],
      "q_nom": [
        1405.8538215340052,
        1872.5188437349268,
        1140.3085314710181
      ]
    },
    "53_LVBus500060_production": {
      "bus": "53_LVBus500060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500059_consumption": {
      "bus": "53_LVBus500059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500059_production": {
      "bus": "53_LVBus500059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500054_consumption": {
      "bus": "53_LVBus500054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500054_production": {
      "bus": "53_LVBus500054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500021_consumption": {
      "bus": "53_LVBus500021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        502.3657451486515,
        502.3657451486515,
        502.3657451486515
      ],
      "q_nom": [
        150.70972354459545,
        150.70972354459545,
        150.70972354459545
      ]
    },
    "53_LVBus500021_production": {
      "bus": "53_LVBus500021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500022_consumption": {
      "bus": "53_LVBus500022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500022_production": {
      "bus": "53_LVBus500022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500019_consumption": {
      "bus": "53_LVBus500019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500019_production": {
      "bus": "53_LVBus500019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500012_consumption": {
      "bus": "53_LVBus500012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500012_production": {
      "bus": "53_LVBus500012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500013_consumption": {
      "bus": "53_LVBus500013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500013_production": {
      "bus": "53_LVBus500013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500014_consumption": {
      "bus": "53_LVBus500014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13035.00592781777,
        26637.959967720246,
        17396.858659686804
      ],
      "q_nom": [
        3910.501778345331,
        7991.387990316073,
        5219.057597906041
      ]
    },
    "53_LVBus500014_production": {
      "bus": "53_LVBus500014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500015_consumption": {
      "bus": "53_LVBus500015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1524.7891836561726
      ],
      "q_nom": [
        0.0,
        0.0,
        457.43675509685175
      ]
    },
    "53_LVBus500015_production": {
      "bus": "53_LVBus500015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500016_consumption": {
      "bus": "53_LVBus500016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500016_production": {
      "bus": "53_LVBus500016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500017_consumption": {
      "bus": "53_LVBus500017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2266.6854774387325,
        2266.6854774387325,
        2266.6854774387325
      ],
      "q_nom": [
        680.0056432316197,
        680.0056432316197,
        680.0056432316197
      ]
    },
    "53_LVBus500017_production": {
      "bus": "53_LVBus500017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500006_consumption": {
      "bus": "53_LVBus500006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500006_production": {
      "bus": "53_LVBus500006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500007_consumption": {
      "bus": "53_LVBus500007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500007_production": {
      "bus": "53_LVBus500007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500008_consumption": {
      "bus": "53_LVBus500008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1398.6593830023432,
        0.0
      ],
      "q_nom": [
        0.0,
        419.597814900703,
        0.0
      ]
    },
    "53_LVBus500008_production": {
      "bus": "53_LVBus500008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500009_consumption": {
      "bus": "53_LVBus500009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1815.025637991048
      ],
      "q_nom": [
        0.0,
        0.0,
        544.5076913973144
      ]
    },
    "53_LVBus500009_production": {
      "bus": "53_LVBus500009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500010_consumption": {
      "bus": "53_LVBus500010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        259.5364455406081,
        259.5364455406081,
        259.5364455406081
      ],
      "q_nom": [
        77.86093366218243,
        77.86093366218243,
        77.86093366218243
      ]
    },
    "53_LVBus500010_production": {
      "bus": "53_LVBus500010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500002_consumption": {
      "bus": "53_LVBus500002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500002_production": {
      "bus": "53_LVBus500002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500003_consumption": {
      "bus": "53_LVBus500003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500003_production": {
      "bus": "53_LVBus500003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500004_consumption": {
      "bus": "53_LVBus500004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12707.736318140056,
        9437.112969545906,
        12561.222969314142
      ],
      "q_nom": [
        3812.3208954420165,
        2831.1338908637717,
        3768.3668907942424
      ]
    },
    "53_LVBus500004_production": {
      "bus": "53_LVBus500004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499991_consumption": {
      "bus": "53_LVBus499991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3081.2601183913807,
        3081.2601183913807,
        3081.2601183913807
      ],
      "q_nom": [
        924.3780355174142,
        924.3780355174142,
        924.3780355174142
      ]
    },
    "53_LVBus499991_production": {
      "bus": "53_LVBus499991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499992_consumption": {
      "bus": "53_LVBus499992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499992_production": {
      "bus": "53_LVBus499992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499993_consumption": {
      "bus": "53_LVBus499993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499993_production": {
      "bus": "53_LVBus499993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499994_consumption": {
      "bus": "53_LVBus499994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499994_production": {
      "bus": "53_LVBus499994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499995_consumption": {
      "bus": "53_LVBus499995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3534.775940498342,
        408.8860095500593,
        6210.346676220499
      ],
      "q_nom": [
        1060.4327821495026,
        122.6658028650178,
        1863.1040028661496
      ]
    },
    "53_LVBus499995_production": {
      "bus": "53_LVBus499995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499996_consumption": {
      "bus": "53_LVBus499996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1282.15819403693,
        4502.341257873411,
        3087.057124489415
      ],
      "q_nom": [
        384.64745821107897,
        1350.7023773620233,
        926.1171373468244
      ]
    },
    "53_LVBus499996_production": {
      "bus": "53_LVBus499996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499997_consumption": {
      "bus": "53_LVBus499997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499997_production": {
      "bus": "53_LVBus499997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499998_consumption": {
      "bus": "53_LVBus499998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499998_production": {
      "bus": "53_LVBus499998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499999_consumption": {
      "bus": "53_LVBus499999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499999_production": {
      "bus": "53_LVBus499999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus500000_consumption": {
      "bus": "53_LVBus500000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        989.0151780111664,
        989.0151780111664,
        989.0151780111664
      ],
      "q_nom": [
        296.7045534033499,
        296.7045534033499,
        296.7045534033499
      ]
    },
    "53_LVBus500000_production": {
      "bus": "53_LVBus500000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499985_consumption": {
      "bus": "53_LVBus499985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499985_production": {
      "bus": "53_LVBus499985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499989_consumption": {
      "bus": "53_LVBus499989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499989_production": {
      "bus": "53_LVBus499989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499988_consumption": {
      "bus": "53_LVBus499988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499988_production": {
      "bus": "53_LVBus499988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499986_consumption": {
      "bus": "53_LVBus499986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499986_production": {
      "bus": "53_LVBus499986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499987_consumption": {
      "bus": "53_LVBus499987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus499987_production": {
      "bus": "53_LVBus499987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "53_RENNE",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:53_MVLV30783_Transformer": {
      "bus": "53_MVLV30783",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV65974_Transformer": {
      "bus": "53_MVLV65974",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:53_MVLV46875_Transformer": {
      "bus": "53_MVLV46875",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV41617_Transformer": {
      "bus": "53_MVLV41617",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV63148_Transformer": {
      "bus": "53_MVLV63148",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV81652_Transformer": {
      "bus": "53_MVLV81652",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV65306_Transformer": {
      "bus": "53_MVLV65306",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "53_MVFeeder1507",
  "transformer": {
    "delta_wye": {
      "53_MVLV30783_Transformer": {
        "bus_from": "53_MVLV30783",
        "bus_to": "53_MVLV30783_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV65974_Transformer": {
        "bus_from": "53_MVLV65974",
        "bus_to": "53_MVLV65974_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "53_MVLV46875_Transformer": {
        "bus_from": "53_MVLV46875",
        "bus_to": "53_MVLV46875_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV41617_Transformer": {
        "bus_from": "53_MVLV41617",
        "bus_to": "53_MVLV41617_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV63148_Transformer": {
        "bus_from": "53_MVLV63148",
        "bus_to": "53_MVLV63148_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV81652_Transformer": {
        "bus_from": "53_MVLV81652",
        "bus_to": "53_MVLV81652_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV65306_Transformer": {
        "bus_from": "53_MVLV65306",
        "bus_to": "53_MVLV65306_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "53_MVFeeder1507",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "53_MVFeeder1507.json",
      "source_sha256": "42fa31e1205ad77ea271cb4fda6656179cc08b9b8e2295dd81aa06392da1a53e"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV30783_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV41617_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV46875_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV63148_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV65306_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV65974_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV81652_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "53_RENNE": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.7049737300713148,
              48.10633839420303
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV65306": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710897855621239,
              48.1088980664807
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV81652": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712315039450301,
              48.109668504451655
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV63148": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713919178622898,
              48.11094569730619
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV41617": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715311171922409,
              48.111919282828936
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV46875": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714366867766945,
              48.11155657830434
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV65974": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713923975155843,
              48.10903487897071
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV81690": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714387917592194,
              48.1074998718303
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV30783": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714066945212011,
              48.107521765467176
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV57353": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.716936218894618,
              48.107126464715016
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus54525": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.718127991993315,
              48.10681005794556
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV30783_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714066945212011,
              48.107521765467176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714368384970974,
              48.107496575880255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714377375124935,
              48.10751136504584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV65974_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713923975155843,
              48.10903487897071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714188050452335,
              48.10806967285415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712992315042134,
              48.108344674976976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712806884201584,
              48.10846946380412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712948955297472,
              48.108432151855936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714574656914566,
              48.10856309904621
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714264167493385,
              48.10851169819108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.7149475355312,
              48.10897070378316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714179536202967,
              48.10919352545501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714554225056456,
              48.10854219529113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714778441196869,
              48.107944684389366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714819842461369,
              48.107958560745466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714857496913644,
              48.107661927352794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715114617725795,
              48.10731719221383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715680410015717,
              48.10670229240716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.71422527574572,
              48.10804677716113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714999001509328,
              48.107875835955944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715384900649231,
              48.1078066759767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715847971827311,
              48.107709636244664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715779393066427,
              48.10961185787748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714172768546042,
              48.10936753689883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV46875_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714366867766945,
              48.11155657830434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714269989708522,
              48.11154008918468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.71412676183421,
              48.11159460402498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714104058771108,
              48.11159502811746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.71413774364307,
              48.11159456682105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714115669021221,
              48.11159477111863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714270206791873,
              48.111545177956245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV41617_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715311171922409,
              48.111919282828936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.71450496802793,
              48.11201092197385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715344048998861,
              48.11187761071123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715264545558451,
              48.11188247380872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715237542010423,
              48.111892176785425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715291861433764,
              48.111876127535226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715377536151009,
              48.111888194820814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV63148_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713919178622898,
              48.11094569730619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713368432456858,
              48.111126792420734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715435205463914,
              48.110711438599935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.716567249189046,
              48.110519245963516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715130554935367,
              48.11075347970942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.71600133687585,
              48.110645548406026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715934662994078,
              48.11005669324972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.716998391028172,
              48.10990287301464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.717004095841994,
              48.11032586543753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713614003166341,
              48.110389669977195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715880170112694,
              48.110064879356024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713307463579763,
              48.11085877785483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713058074971285,
              48.110588266554544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.71300443810314,
              48.11059011892058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712997525094634,
              48.11050031756113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712180668945546,
              48.11071760900412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714375516201165,
              48.11111001360358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714213912614894,
              48.11110659230964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714840693150387,
              48.11103991835391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.71498335409361,
              48.11097196113104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714662914069522,
              48.11100104048629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.714464540655585,
              48.1110439099811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713725142676285,
              48.110515281837465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713612493624716,
              48.11039678126459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713461861720188,
              48.11007009608795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.715794877305416,
              48.10963833484189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.716918132932421,
              48.1092748246443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713684140493057,
              48.110525819164586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV81652_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712315039450301,
              48.109668504451655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711554880693507,
              48.11013324515245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711565868399753,
              48.110276029483515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711594730649199,
              48.11040649151577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711620896612866,
              48.11058926983353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711345097637893,
              48.1104646313765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.71154547825458,
              48.11027313180931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711548920239116,
              48.11028291738586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710821368453221,
              48.11035035107382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712086254233218,
              48.11018963259513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712123439677742,
              48.11032340876851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712003448380027,
              48.110336555739536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712146524966036,
              48.110448667769084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711966263231045,
              48.11020277952861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712980659415802,
              48.11045587996606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713070327947847,
              48.109401591647234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713909176197447,
              48.109244283505774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712594139092873,
              48.10945177456923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.713431586717303,
              48.110026121686836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712874336016702,
              48.10855070066156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712808942112611,
              48.108472445097384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.71210270533519,
              48.110054004470165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711980227967977,
              48.10986014510842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.71146252395712,
              48.110121126740864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710888695680065,
              48.110176951154266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710715067864773,
              48.110191948183505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710846676987555,
              48.10998031350886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710917048657707,
              48.10967174839376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711104904337582,
              48.110016419989954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710992385026665,
              48.109777195957285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711412622279086,
              48.109996793395275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV65306_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710897855621239,
              48.1088980664807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711073693837557,
              48.10879775178087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710429787077454,
              48.10892671096935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712029580259048,
              48.10868738842433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711104795960291,
              48.108791879002894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711658998194844,
              48.10868177908577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711880979145272,
              48.109269307225475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.711302734621488,
              48.10944233857209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.7121750099293,
              48.108547837945764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712803130823784,
              48.10846279539118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710824356111366,
              48.10886470455288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710298166550472,
              48.10969691792115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710298351788101,
              48.109707365171275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710381221084324,
              48.11022147868365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.712075881965428,
              48.11092831911681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710433015714177,
              48.108952251943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710481981276181,
              48.108965895746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710615015322051,
              48.10924097742968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710744241835381,
              48.108633698848955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710262707830825,
              48.108706080781566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.7100339980138,
              48.108744605608706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.709697840927368,
              48.10887839949831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710064521882842,
              48.10840909847681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710106205792865,
              48.10839415389298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.709871085936343,
              48.10803366211135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.709831734783608,
              48.10804292562822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.709503148486107,
              48.10737050040282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus500000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.7111283982452,
              48.10855696000791
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710168533915716,
              48.1091591439111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710180930219155,
              48.10918501677997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710177105760055,
              48.10917584763579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.710222604419952,
              48.10953783191862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus499987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.709641131979132,
              48.10954087168914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "53_180045": {
          "bus1": "53_RENNE",
          "bus2": "53_MVLV65306",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.7049737300713148,
                48.10633839420303
              ],
              [
                -1.704990727848766,
                48.1063455670709
              ],
              [
                -1.705007575733591,
                48.106352954862466
              ],
              [
                -1.705232655471874,
                48.10645171343847
              ],
              [
                -1.706641829846337,
                48.10642023637524
              ],
              [
                -1.706849386672188,
                48.107144203325916
              ],
              [
                -1.70747041509285,
                48.10728305681768
              ],
              [
                -1.707676442912089,
                48.107339879127956
              ],
              [
                -1.70804941914823,
                48.107487285136926
              ],
              [
                -1.708275750351003,
                48.1075983304677
              ],
              [
                -1.708489894427928,
                48.10765577182509
              ],
              [
                -1.709178562407575,
                48.10769503987094
              ],
              [
                -1.709295366356773,
                48.107727925994546
              ],
              [
                -1.709394848875168,
                48.107780318110684
              ],
              [
                -1.709645444070788,
                48.10815434098724
              ],
              [
                -1.709861111519248,
                48.108231536188924
              ],
              [
                -1.710086609532866,
                48.10870043509512
              ],
              [
                -1.71011410839337,
                48.10875118705543
              ],
              [
                -1.710177414690847,
                48.10887034018583
              ],
              [
                -1.710811737520316,
                48.108734068787506
              ],
              [
                -1.710873902643413,
                48.10887052166609
              ],
              [
                -1.710876452159365,
                48.10887360307231
              ],
              [
                -1.710887314423073,
                48.10888669812236
              ],
              [
                -1.710897855621239,
                48.1088980664807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6206792337467203,
          "ground": "gnd"
        },
        "53_176197": {
          "bus1": "53_MVLV65306",
          "bus2": "53_MVLV81652",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710897855621239,
                48.1088980664807
              ],
              [
                -1.710895491487931,
                48.108884813152144
              ],
              [
                -1.710890704815004,
                48.108870653004274
              ],
              [
                -1.71088978410936,
                48.10886794756714
              ],
              [
                -1.710829072699455,
                48.10872889638262
              ],
              [
                -1.711474266348465,
                48.10859154373077
              ],
              [
                -1.712617213947371,
                48.10830757568147
              ],
              [
                -1.712620951951928,
                48.10831544216536
              ],
              [
                -1.712685535307664,
                48.10843836774511
              ],
              [
                -1.712804485250711,
                48.10841174984748
              ],
              [
                -1.713084600723459,
                48.10936100383001
              ],
              [
                -1.712235719572208,
                48.10949386431095
              ],
              [
                -1.712275241118351,
                48.10962305781733
              ],
              [
                -1.712294668335827,
                48.10964523918356
              ],
              [
                -1.712304853890812,
                48.109656871818125
              ],
              [
                -1.712315039450301,
                48.109668504451655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3755077147237922,
          "ground": "gnd"
        },
        "53_196360": {
          "bus1": "53_MVLV81652",
          "bus2": "53_MVLV63148",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712315039450301,
                48.109668504451655
              ],
              [
                -1.71231761288827,
                48.10965512567142
              ],
              [
                -1.712320186324918,
                48.109641746890915
              ],
              [
                -1.712324646982089,
                48.109618650644855
              ],
              [
                -1.712295175067351,
                48.109515221773705
              ],
              [
                -1.713080592337157,
                48.10939625793052
              ],
              [
                -1.71314885763899,
                48.10968923199459
              ],
              [
                -1.713420293567744,
                48.11007153181644
              ],
              [
                -1.713944668573602,
                48.11089259353468
              ],
              [
                -1.713931506559245,
                48.11092001520848
              ],
              [
                -1.713925342938311,
                48.11093286074758
              ],
              [
                -1.713919178622898,
                48.11094569730619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2598021372198641,
          "ground": "gnd"
        },
        "53_178688": {
          "bus1": "53_MVLV63148",
          "bus2": "53_MVLV41617",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713919178622898,
                48.11094569730619
              ],
              [
                -1.713914583341389,
                48.11095883082227
              ],
              [
                -1.713901214913597,
                48.110972222364566
              ],
              [
                -1.713890405236621,
                48.11098304941616
              ],
              [
                -1.713919070466004,
                48.111048535873316
              ],
              [
                -1.713847531669123,
                48.11107457949126
              ],
              [
                -1.713890249326633,
                48.11114393849474
              ],
              [
                -1.714234293852344,
                48.111260045954566
              ],
              [
                -1.714250799687283,
                48.11152135746605
              ],
              [
                -1.714256303971161,
                48.11155774161619
              ],
              [
                -1.714261907373442,
                48.11160553942837
              ],
              [
                -1.714282197181473,
                48.11199437902848
              ],
              [
                -1.714287564038224,
                48.11200924833408
              ],
              [
                -1.714301433170162,
                48.11202522855209
              ],
              [
                -1.714317119239624,
                48.11203739132973
              ],
              [
                -1.714334091706313,
                48.11205054512731
              ],
              [
                -1.714356645407612,
                48.11205813072143
              ],
              [
                -1.714383960966003,
                48.11206731659464
              ],
              [
                -1.714412192621035,
                48.112067971028736
              ],
              [
                -1.715304592131852,
                48.11199951086553
              ],
              [
                -1.715312765493175,
                48.11199478046068
              ],
              [
                -1.71531945193303,
                48.111980521161705
              ],
              [
                -1.715321302862872,
                48.11197295685966
              ],
              [
                -1.715317871801012,
                48.11194796321663
              ],
              [
                -1.715315756102702,
                48.11193254041119
              ],
              [
                -1.715311171922409,
                48.111919282828936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2241157644071156,
          "ground": "gnd"
        },
        "53_175015": {
          "bus1": "53_MVLV41617",
          "bus2": "53_MVLV46875",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715311171922409,
                48.111919282828936
              ],
              [
                -1.71530496360816,
                48.11193241811317
              ],
              [
                -1.715306211456971,
                48.111948618239616
              ],
              [
                -1.715307778804538,
                48.111972631815604
              ],
              [
                -1.71530635688163,
                48.11197843451449
              ],
              [
                -1.715301102883112,
                48.111989645979236
              ],
              [
                -1.715298953410159,
                48.11199089077371
              ],
              [
                -1.714411659899912,
                48.112058958409996
              ],
              [
                -1.714387361827328,
                48.11205840219096
              ],
              [
                -1.714362668780337,
                48.11205009815512
              ],
              [
                -1.714342502710031,
                48.11204331247319
              ],
              [
                -1.714327274784215,
                48.112031512040296
              ],
              [
                -1.714312417643455,
                48.112019986925006
              ],
              [
                -1.714300156759081,
                48.112005860001
              ],
              [
                -1.714295574783402,
                48.11199315155638
              ],
              [
                -1.714271420532467,
                48.11157158981437
              ],
              [
                -1.714281132581229,
                48.111567634695795
              ],
              [
                -1.714323277893199,
                48.11156477413731
              ],
              [
                -1.714348798126061,
                48.111563046142464
              ],
              [
                -1.714366867766945,
                48.11155657830434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13821769566816744,
          "ground": "gnd"
        },
        "53_174878": {
          "bus1": "53_MVLV46875",
          "bus2": "53_MVLV65974",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714366867766945,
                48.11155657830434
              ],
              [
                -1.714347450643091,
                48.11155829355399
              ],
              [
                -1.714322509061505,
                48.11155915518146
              ],
              [
                -1.714279176354194,
                48.111560913249306
              ],
              [
                -1.714266502597967,
                48.11152186847524
              ],
              [
                -1.714249527681593,
                48.11125411729055
              ],
              [
                -1.713901262326523,
                48.11113575160151
              ],
              [
                -1.713866119473638,
                48.111078160312
              ],
              [
                -1.713937820586735,
                48.111053002473064
              ],
              [
                -1.71391646531731,
                48.11100073351822
              ],
              [
                -1.713957282636492,
                48.11097347305263
              ],
              [
                -1.71396964354953,
                48.110959918217894
              ],
              [
                -1.714001597203676,
                48.11091742298481
              ],
              [
                -1.713987785730539,
                48.11089380533827
              ],
              [
                -1.713458488531345,
                48.110061208580404
              ],
              [
                -1.713194102531614,
                48.10968316735987
              ],
              [
                -1.713128780974089,
                48.10935857758609
              ],
              [
                -1.712838150548518,
                48.108379622393144
              ],
              [
                -1.712702959487064,
                48.10840710733544
              ],
              [
                -1.712652340045936,
                48.10831136889302
              ],
              [
                -1.712646302370572,
                48.1083003493826
              ],
              [
                -1.713858565288691,
                48.10800636664158
              ],
              [
                -1.713860467645351,
                48.108016232369444
              ],
              [
                -1.713926058774088,
                48.10843333814511
              ],
              [
                -1.713857442444037,
                48.10853745392028
              ],
              [
                -1.713909489425766,
                48.10860228580208
              ],
              [
                -1.713971636834647,
                48.10897290558106
              ],
              [
                -1.713930595566997,
                48.10899863418243
              ],
              [
                -1.713928863617925,
                48.10900809421128
              ],
              [
                -1.713926426091912,
                48.10902148635949
              ],
              [
                -1.713923975155843,
                48.10903487897071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6319227038548256,
          "ground": "gnd"
        },
        "53_158639": {
          "bus1": "53_MVLV65974",
          "bus2": "53_MVLV81690",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713923975155843,
                48.10903487897071
              ],
              [
                -1.713943073622859,
                48.10903060861951
              ],
              [
                -1.71396217139534,
                48.10902632928511
              ],
              [
                -1.714019135697055,
                48.10901358366454
              ],
              [
                -1.71401464124867,
                48.108955212768876
              ],
              [
                -1.713950434111628,
                48.10859276777483
              ],
              [
                -1.713904730905205,
                48.10853210173006
              ],
              [
                -1.713973818810214,
                48.10844249312793
              ],
              [
                -1.713905414544485,
                48.10800177694005
              ],
              [
                -1.713905297641385,
                48.107993623328724
              ],
              [
                -1.714828880079676,
                48.107761159167765
              ],
              [
                -1.714810016645366,
                48.1077005654997
              ],
              [
                -1.714805836299264,
                48.10767177097169
              ],
              [
                -1.714799990298453,
                48.1076134917555
              ],
              [
                -1.714620225264546,
                48.10740900850212
              ],
              [
                -1.714521099253052,
                48.10739622609354
              ],
              [
                -1.714343224663551,
                48.10742578203036
              ],
              [
                -1.714349556109324,
                48.107438168935175
              ],
              [
                -1.714364113045024,
                48.10747008053418
              ],
              [
                -1.714368359895029,
                48.10747669584022
              ],
              [
                -1.714376318611631,
                48.10748908955184
              ],
              [
                -1.714387917592194,
                48.1074998718303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26708662078377615,
          "ground": "gnd"
        },
        "53_207610": {
          "bus1": "53_MVLV81690",
          "bus2": "53_MVLV30783",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714387917592194,
                48.1074998718303
              ],
              [
                -1.714368464571165,
                48.10750337117547
              ],
              [
                -1.71435078891415,
                48.10750655699911
              ],
              [
                -1.71435014927508,
                48.1075054085734
              ],
              [
                -1.71430716027918,
                48.10742882880394
              ],
              [
                -1.71427525670675,
                48.10743353262544
              ],
              [
                -1.714120591023539,
                48.10746768881248
              ],
              [
                -1.714093736729041,
                48.10750252571968
              ],
              [
                -1.714086366405841,
                48.10751209050651
              ],
              [
                -1.714083103645782,
                48.10751371590017
              ],
              [
                -1.714066945212011,
                48.107521765467176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03101621406479257,
          "ground": "gnd"
        },
        "53_129531": {
          "bus1": "53_MVLV30783",
          "bus2": "53_MVLV57353",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714066945212011,
                48.107521765467176
              ],
              [
                -1.714055912333629,
                48.10751047738485
              ],
              [
                -1.714046513959459,
                48.107500861610085
              ],
              [
                -1.714047924554478,
                48.1074991021137
              ],
              [
                -1.714093109843707,
                48.107442526497834
              ],
              [
                -1.714516923190115,
                48.10735945383306
              ],
              [
                -1.714678972476736,
                48.10738626943376
              ],
              [
                -1.714839039949936,
                48.1075968356315
              ],
              [
                -1.714874044328893,
                48.10768476608457
              ],
              [
                -1.714920745538709,
                48.107702349015895
              ],
              [
                -1.714974595638375,
                48.107718316295184
              ],
              [
                -1.715022244575723,
                48.10772376501585
              ],
              [
                -1.715798045984214,
                48.10755018939957
              ],
              [
                -1.716273873515045,
                48.1074617110451
              ],
              [
                -1.716979217018909,
                48.107361892776304
              ],
              [
                -1.717022585960376,
                48.10735349635372
              ],
              [
                -1.716944704748942,
                48.1071572083112
              ],
              [
                -1.716942723738458,
                48.10715365716859
              ],
              [
                -1.71693528593321,
                48.10714035420122
              ],
              [
                -1.716936218894618,
                48.107126464715016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2816383032018667,
          "ground": "gnd"
        },
        "53_159469": {
          "bus1": "53_MVLV57353",
          "bus2": "53_MVBus54525",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.716936218894618,
                48.107126464715016
              ],
              [
                -1.716951578011234,
                48.107136837640105
              ],
              [
                -1.716960914694551,
                48.1071501830089
              ],
              [
                -1.71698084073631,
                48.10717864925606
              ],
              [
                -1.717024672989777,
                48.107283048551395
              ],
              [
                -1.71747362337999,
                48.107223550982745
              ],
              [
                -1.717583640813053,
                48.107208086782116
              ],
              [
                -1.717659330401025,
                48.10719918485613
              ],
              [
                -1.71780759326522,
                48.107054072230916
              ],
              [
                -1.717870052271673,
                48.10704741945849
              ],
              [
                -1.718055490937628,
                48.1070544681053
              ],
              [
                -1.718102742094973,
                48.10705911895836
              ],
              [
                -1.718118677013156,
                48.107041550245576
              ],
              [
                -1.718097812792974,
                48.107014350169685
              ],
              [
                -1.718027183604983,
                48.106855511898345
              ],
              [
                -1.718109621088713,
                48.10681834668306
              ],
              [
                -1.718127991993315,
                48.10681005794556
              ],
              [
                -1.718127991993315,
                48.10681005794556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1401835830758052,
          "ground": "gnd"
        },
        "53_LVBranch534399": {
          "bus1": "53_MVLV30783_LV",
          "bus2": "53_LVBus499926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714066945212011,
                48.107521765467176
              ],
              [
                -1.714147602564367,
                48.107502465644316
              ],
              [
                -1.714147602564367,
                48.107502465644316
              ],
              [
                -1.714252256382234,
                48.10745172302992
              ],
              [
                -1.714296060791185,
                48.10744181791821
              ],
              [
                -1.714330053944273,
                48.10749916973079
              ],
              [
                -1.71435250251026,
                48.10749389214986
              ],
              [
                -1.714368384970974,
                48.107496575880255
              ],
              [
                -1.714368384970974,
                48.107496575880255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022917349912104465,
          "ground": "gnd"
        },
        "53_LVBranch382738": {
          "bus1": "53_MVLV30783_LV",
          "bus2": "53_LVBus499924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714066945212011,
                48.107521765467176
              ],
              [
                -1.714149681044869,
                48.1075076341862
              ],
              [
                -1.714149681044869,
                48.1075076341862
              ],
              [
                -1.714168496191601,
                48.10750143769659
              ],
              [
                -1.714276405185437,
                48.10746590746783
              ],
              [
                -1.714309334083869,
                48.107526897666496
              ],
              [
                -1.714374274723797,
                48.10751474962913
              ],
              [
                -1.714377375124935,
                48.10751136504584
              ],
              [
                -1.714377375124935,
                48.10751136504584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02319018268270556,
          "ground": "gnd"
        },
        "53_LVBranch516701": {
          "bus1": "53_MVLV65974_LV",
          "bus2": "53_LVBus500046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713923975155843,
                48.10903487897071
              ],
              [
                -1.713913945429164,
                48.10902317805364
              ],
              [
                -1.713913945429164,
                48.10902317805364
              ],
              [
                -1.713875231774509,
                48.108978036599595
              ],
              [
                -1.713867141736549,
                48.10892028512825
              ],
              [
                -1.713863388321316,
                48.1088935377744
              ],
              [
                -1.71386329969515,
                48.1088929105542
              ],
              [
                -1.713792615161328,
                48.10846675166828
              ],
              [
                -1.71421775451445,
                48.10836953430683
              ],
              [
                -1.714236180278108,
                48.10833173812753
              ],
              [
                -1.714188050452335,
                48.10806967285415
              ],
              [
                -1.714188050452335,
                48.10806967285415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1302069761342385,
          "ground": "gnd"
        },
        "53_LVBranch604138": {
          "bus1": "53_LVBus500046",
          "bus2": "53_LVBus500047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714188050452335,
                48.10806967285415
              ],
              [
                -1.714188050452335,
                48.10806967285415
              ],
              [
                -1.714181711146709,
                48.10807115242098
              ],
              [
                -1.714024109072135,
                48.10810369007797
              ],
              [
                -1.713770565804108,
                48.10816290712189
              ],
              [
                -1.713691747715349,
                48.10818131473735
              ],
              [
                -1.713685606745772,
                48.108182751409245
              ],
              [
                -1.713353508415504,
                48.1082603119646
              ],
              [
                -1.713288808164963,
                48.10827542241888
              ],
              [
                -1.71326345143152,
                48.108281349469465
              ],
              [
                -1.713072427619404,
                48.10832596202447
              ],
              [
                -1.713035250525952,
                48.108334647314265
              ],
              [
                -1.712992315042134,
                48.108344674976976
              ],
              [
                -1.712992315042134,
                48.108344674976976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09415652929762232,
          "ground": "gnd"
        },
        "53_LVBranch835176": {
          "bus1": "53_LVBus500047",
          "bus2": "53_LVBus500048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712992315042134,
                48.108344674976976
              ],
              [
                -1.712992315042134,
                48.108344674976976
              ],
              [
                -1.712985975669819,
                48.10834615447906
              ],
              [
                -1.712975198736045,
                48.10834866963175
              ],
              [
                -1.712963854215859,
                48.108351321438086
              ],
              [
                -1.712898959759162,
                48.10837648686361
              ],
              [
                -1.712896701583533,
                48.108377366208856
              ],
              [
                -1.712827013934588,
                48.10840086931161
              ],
              [
                -1.712836956761713,
                48.10846069980253
              ],
              [
                -1.712806884201584,
                48.10846946380412
              ],
              [
                -1.712806884201584,
                48.10846946380412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02296992606198702,
          "ground": "gnd"
        },
        "53_LVBranch478515": {
          "bus1": "53_LVBus500047",
          "bus2": "53_LVBus500049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712992315042134,
                48.108344674976976
              ],
              [
                -1.712992315042134,
                48.108344674976976
              ],
              [
                -1.713057287883108,
                48.10833746981312
              ],
              [
                -1.713078189827476,
                48.108416883715
              ],
              [
                -1.712955563829843,
                48.10843137437821
              ],
              [
                -1.712949754978734,
                48.108432061209996
              ],
              [
                -1.712948955297472,
                48.108432151855936
              ],
              [
                -1.712948955297472,
                48.108432151855936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023643247861115428,
          "ground": "gnd"
        },
        "53_LVBranch677371": {
          "bus1": "53_MVLV65974_LV",
          "bus2": "53_LVBus500042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713923975155843,
                48.10903487897071
              ],
              [
                -1.713933561704347,
                48.109023013659474
              ],
              [
                -1.713933561704347,
                48.109023013659474
              ],
              [
                -1.713954662269716,
                48.108996902417005
              ],
              [
                -1.714016231590808,
                48.10897586708605
              ],
              [
                -1.71391501581333,
                48.10849944900627
              ],
              [
                -1.714352204457435,
                48.10839790717775
              ],
              [
                -1.714480047165737,
                48.10850423995705
              ],
              [
                -1.714492933069008,
                48.10856682296317
              ],
              [
                -1.714541066041186,
                48.10856335919653
              ],
              [
                -1.714574656914566,
                48.10856309904621
              ],
              [
                -1.714574656914566,
                48.10856309904621
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12472631670365775,
          "ground": "gnd"
        },
        "53_LVBranch657102": {
          "bus1": "53_LVBus500042",
          "bus2": "53_LVBus500043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714574656914566,
                48.10856309904621
              ],
              [
                -1.714574656914566,
                48.10856309904621
              ],
              [
                -1.714568987005859,
                48.10856070177989
              ],
              [
                -1.714563302997442,
                48.108558295996374
              ],
              [
                -1.714551032298379,
                48.108553110434706
              ],
              [
                -1.714519510741156,
                48.10855545104788
              ],
              [
                -1.714505581073518,
                48.10855648155356
              ],
              [
                -1.714501958153577,
                48.108526893427154
              ],
              [
                -1.714530973172083,
                48.10851958815727
              ],
              [
                -1.714521875419813,
                48.108471280721204
              ],
              [
                -1.714299499002812,
                48.10848166469193
              ],
              [
                -1.71426831825634,
                48.108508160275385
              ],
              [
                -1.714267208133322,
                48.108509108033836
              ],
              [
                -1.714264167493385,
                48.10851169819108
              ],
              [
                -1.714264167493385,
                48.10851169819108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03736104392462801,
          "ground": "gnd"
        },
        "53_LVBranch429296": {
          "bus1": "53_LVBus500042",
          "bus2": "53_LVBus500044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714574656914566,
                48.10856309904621
              ],
              [
                -1.714574656914566,
                48.10856309904621
              ],
              [
                -1.714569009046611,
                48.10856552717805
              ],
              [
                -1.714547328516412,
                48.10857484806857
              ],
              [
                -1.714493901210251,
                48.10857939515503
              ],
              [
                -1.714554058901678,
                48.10887174846966
              ],
              [
                -1.714945806501644,
                48.10894825345276
              ],
              [
                -1.714947189725176,
                48.10896621371708
              ],
              [
                -1.714947437322284,
                48.1089694286044
              ],
              [
                -1.7149475355312,
                48.10897070378316
              ],
              [
                -1.7149475355312,
                48.10897070378316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0721310347725947,
          "ground": "gnd"
        },
        "53_LVBranch458873": {
          "bus1": "53_MVLV65974_LV",
          "bus2": "53_LVBus500040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713923975155843,
                48.10903487897071
              ],
              [
                -1.713937807385616,
                48.10902507298211
              ],
              [
                -1.713937807385616,
                48.10902507298211
              ],
              [
                -1.713952022514071,
                48.10901500165206
              ],
              [
                -1.713986055675851,
                48.109003021170686
              ],
              [
                -1.714043713534104,
                48.10900102939519
              ],
              [
                -1.714076633772303,
                48.1092015822907
              ],
              [
                -1.714164661937712,
                48.10919468759042
              ],
              [
                -1.714168082848609,
                48.10919441634357
              ],
              [
                -1.714179536202967,
                48.10919352545501
              ],
              [
                -1.714179536202967,
                48.10919352545501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038852937736617216,
          "ground": "gnd"
        },
        "53_LVBranch657103": {
          "bus1": "53_MVLV65974_LV",
          "bus2": "53_LVBus500033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713923975155843,
                48.10903487897071
              ],
              [
                -1.713924146865698,
                48.10902139401656
              ],
              [
                -1.713924146865698,
                48.10902139401656
              ],
              [
                -1.7139245406073,
                48.108989839321595
              ],
              [
                -1.713962554389998,
                48.10895971329262
              ],
              [
                -1.713874886087153,
                48.10848462800287
              ],
              [
                -1.714363746041149,
                48.108373197560205
              ],
              [
                -1.714499192034231,
                48.10849097287798
              ],
              [
                -1.714528748559439,
                48.10854307549214
              ],
              [
                -1.71454399423171,
                48.10854254876199
              ],
              [
                -1.714554225056456,
                48.10854219529113
              ],
              [
                -1.714554225056456,
                48.10854219529113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1242048238968734,
          "ground": "gnd"
        },
        "53_LVBranch851191": {
          "bus1": "53_LVBus500033",
          "bus2": "53_LVBus500034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714554225056456,
                48.10854219529113
              ],
              [
                -1.714554225056456,
                48.10854219529113
              ],
              [
                -1.714457523647591,
                48.10801970089672
              ],
              [
                -1.714778441196869,
                48.107944684389366
              ],
              [
                -1.714778441196869,
                48.107944684389366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08385443545980038,
          "ground": "gnd"
        },
        "53_LVBranch774744": {
          "bus1": "53_LVBus500034",
          "bus2": "53_LVBus500038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714778441196869,
                48.107944684389366
              ],
              [
                -1.714778441196869,
                48.107944684389366
              ],
              [
                -1.714785059248309,
                48.1079454281583
              ],
              [
                -1.714815059168045,
                48.10794882158191
              ],
              [
                -1.714819842461369,
                48.107958560745466
              ],
              [
                -1.714819842461369,
                48.107958560745466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003905455566578119,
          "ground": "gnd"
        },
        "53_LVBranch757150": {
          "bus1": "53_LVBus500034",
          "bus2": "53_LVBus500035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714778441196869,
                48.107944684389366
              ],
              [
                -1.714778441196869,
                48.107944684389366
              ],
              [
                -1.71478474812089,
                48.10794313387582
              ],
              [
                -1.714832008430407,
                48.10793148844246
              ],
              [
                -1.714931490364314,
                48.10790698161881
              ],
              [
                -1.714827349039552,
                48.10767197307767
              ],
              [
                -1.714857496913644,
                48.107661927352794
              ],
              [
                -1.714857496913644,
                48.107661927352794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041909425470300785,
          "ground": "gnd"
        },
        "53_LVBranch429297": {
          "bus1": "53_LVBus500035",
          "bus2": "53_LVBus500036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714857496913644,
                48.107661927352794
              ],
              [
                -1.714857496913644,
                48.107661927352794
              ],
              [
                -1.714878600521667,
                48.107569356996414
              ],
              [
                -1.714858610719389,
                48.10753673276965
              ],
              [
                -1.714859659459818,
                48.10749797917679
              ],
              [
                -1.715014373985017,
                48.107342265806444
              ],
              [
                -1.715114617725795,
                48.10731719221383
              ],
              [
                -1.715114617725795,
                48.10731719221383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04740947385109654,
          "ground": "gnd"
        },
        "53_LVBranch660921": {
          "bus1": "53_LVBus500036",
          "bus2": "53_LVBus500037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715114617725795,
                48.10731719221383
              ],
              [
                -1.715114617725795,
                48.10731719221383
              ],
              [
                -1.715095283148418,
                48.10730459737382
              ],
              [
                -1.715073962160074,
                48.107266733806206
              ],
              [
                -1.715275860793534,
                48.10714816096942
              ],
              [
                -1.715306304775578,
                48.10710548324118
              ],
              [
                -1.715799153105126,
                48.10698703829762
              ],
              [
                -1.715805128165955,
                48.106979610548116
              ],
              [
                -1.715672741961707,
                48.10674114875488
              ],
              [
                -1.715659161486538,
                48.10671668590001
              ],
              [
                -1.715658340119443,
                48.10670986220851
              ],
              [
                -1.715661671148462,
                48.106705110004086
              ],
              [
                -1.715668807714503,
                48.10670176597064
              ],
              [
                -1.715680410015717,
                48.10670229240716
              ],
              [
                -1.715680410015717,
                48.10670229240716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10574749741886581,
          "ground": "gnd"
        },
        "53_LVBranch429292": {
          "bus1": "53_MVLV65974_LV",
          "bus2": "53_LVBus500027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713923975155843,
                48.10903487897071
              ],
              [
                -1.71391860502698,
                48.10902188258621
              ],
              [
                -1.71391860502698,
                48.10902188258621
              ],
              [
                -1.713900846779619,
                48.10897895256796
              ],
              [
                -1.71391276157214,
                48.1089416244893
              ],
              [
                -1.713829254632439,
                48.10846819623024
              ],
              [
                -1.714216820393064,
                48.10838324369659
              ],
              [
                -1.71426355215405,
                48.1083469187217
              ],
              [
                -1.71422527574572,
                48.10804677716113
              ],
              [
                -1.71422527574572,
                48.10804677716113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13139987025481353,
          "ground": "gnd"
        },
        "53_LVBranch531874": {
          "bus1": "53_LVBus500027",
          "bus2": "53_LVBus500028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.71422527574572,
                48.10804677716113
              ],
              [
                -1.71422527574572,
                48.10804677716113
              ],
              [
                -1.714860521220848,
                48.10789322655174
              ],
              [
                -1.714999001509328,
                48.107875835955944
              ],
              [
                -1.714999001509328,
                48.107875835955944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06078551592957275,
          "ground": "gnd"
        },
        "53_LVBranch474146": {
          "bus1": "53_LVBus500028",
          "bus2": "53_LVBus500029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714999001509328,
                48.107875835955944
              ],
              [
                -1.714999001509328,
                48.107875835955944
              ],
              [
                -1.715183907985684,
                48.10783265608277
              ],
              [
                -1.715252556114057,
                48.10781662476976
              ],
              [
                -1.715345861579563,
                48.10779484314064
              ],
              [
                -1.715370108823498,
                48.10778917906475
              ],
              [
                -1.715381587971084,
                48.107802765648714
              ],
              [
                -1.715384900649231,
                48.1078066759767
              ],
              [
                -1.715384900649231,
                48.1078066759767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03150357467570385,
          "ground": "gnd"
        },
        "53_LVBranch177206": {
          "bus1": "53_LVBus500029",
          "bus2": "53_LVBus500030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715384900649231,
                48.1078066759767
              ],
              [
                -1.715384900649231,
                48.1078066759767
              ],
              [
                -1.715395511771704,
                48.107804454453614
              ],
              [
                -1.71541183858342,
                48.10780103596199
              ],
              [
                -1.715833378752884,
                48.10771269774586
              ],
              [
                -1.71584156860161,
                48.107710983052876
              ],
              [
                -1.715846199305005,
                48.107710012646564
              ],
              [
                -1.715847971827311,
                48.107709636244664
              ],
              [
                -1.715847971827311,
                48.107709636244664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03613348995504905,
          "ground": "gnd"
        },
        "53_LVBranch164163": {
          "bus1": "53_LVBus500029",
          "bus2": "53_LVBus500031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715384900649231,
                48.1078066759767
              ],
              [
                -1.715384900649231,
                48.1078066759767
              ],
              [
                -1.715385947767918,
                48.10781171806849
              ],
              [
                -1.715403376736254,
                48.107895744719734
              ],
              [
                -1.715425536981333,
                48.10800262218384
              ],
              [
                -1.715429170053444,
                48.10802011753431
              ],
              [
                -1.715445938637522,
                48.10810097956589
              ],
              [
                -1.71545879058035,
                48.10816293340611
              ],
              [
                -1.7154691644404,
                48.10821296149633
              ],
              [
                -1.71547153539233,
                48.10822436871177
              ],
              [
                -1.71550038154161,
                48.10836341162142
              ],
              [
                -1.715508596068551,
                48.10840303362978
              ],
              [
                -1.71551601567254,
                48.10843879336478
              ],
              [
                -1.715522372657794,
                48.108469484532876
              ],
              [
                -1.715525299769189,
                48.10848357373706
              ],
              [
                -1.71553637978205,
                48.10853700795039
              ],
              [
                -1.715544700833961,
                48.108577139502714
              ],
              [
                -1.715550452069841,
                48.10860485325805
              ],
              [
                -1.715564094358839,
                48.108670606478505
              ],
              [
                -1.715569630597393,
                48.108697274190035
              ],
              [
                -1.715576669200591,
                48.10873122826967
              ],
              [
                -1.715587811678897,
                48.10878494844429
              ],
              [
                -1.715594355139922,
                48.10881648854412
              ],
              [
                -1.715606563757804,
                48.108875322178605
              ],
              [
                -1.715610799281144,
                48.108895750021766
              ],
              [
                -1.715625923767444,
                48.10896870025318
              ],
              [
                -1.715667711388574,
                48.10917014399714
              ],
              [
                -1.715669253733838,
                48.109177600058416
              ],
              [
                -1.715684946560086,
                48.10925321383607
              ],
              [
                -1.715685592318769,
                48.1092563609387
              ],
              [
                -1.715696775671925,
                48.10931025976197
              ],
              [
                -1.715705696542697,
                48.109353287870114
              ],
              [
                -1.715714375827195,
                48.10938375469822
              ],
              [
                -1.715778138835951,
                48.10960744422792
              ],
              [
                -1.715779393066427,
                48.10961185787748
              ],
              [
                -1.715779393066427,
                48.10961185787748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20289300522791162,
          "ground": "gnd"
        },
        "53_LVBranch839331": {
          "bus1": "53_MVLV65974_LV",
          "bus2": "53_LVBus500025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713923975155843,
                48.10903487897071
              ],
              [
                -1.713942129997548,
                48.10903424282554
              ],
              [
                -1.713942129997548,
                48.10903424282554
              ],
              [
                -1.713954607992969,
                48.109031119580834
              ],
              [
                -1.714016150235682,
                48.1090271928321
              ],
              [
                -1.714064141540625,
                48.10933617377386
              ],
              [
                -1.714085153784499,
                48.10934715313437
              ],
              [
                -1.714170694091474,
                48.1093405964941
              ],
              [
                -1.714172422803471,
                48.10936304683145
              ],
              [
                -1.714172768546042,
                48.10936753689883
              ],
              [
                -1.714172768546042,
                48.10936753689883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051533135044554056,
          "ground": "gnd"
        },
        "53_LVBranch402031": {
          "bus1": "53_MVLV46875_LV",
          "bus2": "53_LVBus499950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714366867766945,
                48.11155657830434
              ],
              [
                -1.714354840988112,
                48.11154531557783
              ],
              [
                -1.714354840988112,
                48.11154531557783
              ],
              [
                -1.714328724386006,
                48.111539473793826
              ],
              [
                -1.714285868720615,
                48.111539918807175
              ],
              [
                -1.714269989708522,
                48.11154008918468
              ],
              [
                -1.714269989708522,
                48.11154008918468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006424542384303484,
          "ground": "gnd"
        },
        "53_LVBranch793967": {
          "bus1": "53_MVLV46875_LV",
          "bus2": "53_LVBus499948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714366867766945,
                48.11155657830434
              ],
              [
                -1.714356880645845,
                48.11156848447188
              ],
              [
                -1.714356880645845,
                48.11156848447188
              ],
              [
                -1.714330165865977,
                48.11157408044007
              ],
              [
                -1.714273559223941,
                48.111574046059964
              ],
              [
                -1.714265423567216,
                48.1115785679979
              ],
              [
                -1.714248230454431,
                48.11158768873549
              ],
              [
                -1.714141432492339,
                48.11158205887773
              ],
              [
                -1.714132752122807,
                48.11158160239653
              ],
              [
                -1.714129757324638,
                48.11158810770089
              ],
              [
                -1.71412676183421,
                48.11159460402498
              ],
              [
                -1.71412676183421,
                48.11159460402498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018858626321168404,
          "ground": "gnd"
        },
        "53_LVBranch852397": {
          "bus1": "53_MVLV46875_LV",
          "bus2": "53_LVBus499946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714366867766945,
                48.11155657830434
              ],
              [
                -1.714348239887585,
                48.1115514322434
              ],
              [
                -1.714348239887585,
                48.1115514322434
              ],
              [
                -1.71432417625714,
                48.11154780655568
              ],
              [
                -1.714284065014682,
                48.1115496694339
              ],
              [
                -1.714253857806731,
                48.11156630789845
              ],
              [
                -1.714251897020647,
                48.1115673840834
              ],
              [
                -1.714241498653275,
                48.111572902594375
              ],
              [
                -1.714219412795741,
                48.11157173869015
              ],
              [
                -1.714186513355056,
                48.111570002911385
              ],
              [
                -1.714132796849901,
                48.11156716742174
              ],
              [
                -1.71411756933175,
                48.11156636985198
              ],
              [
                -1.714111073930135,
                48.1115801452651
              ],
              [
                -1.714104463101069,
                48.11159416777336
              ],
              [
                -1.714104058771108,
                48.11159502811746
              ],
              [
                -1.714104058771108,
                48.11159502811746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021518386290972677,
          "ground": "gnd"
        },
        "53_LVBranch844283": {
          "bus1": "53_MVLV46875_LV",
          "bus2": "53_LVBus499944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714366867766945,
                48.11155657830434
              ],
              [
                -1.714362625338889,
                48.11156975366952
              ],
              [
                -1.714362625338889,
                48.11156975366952
              ],
              [
                -1.714340296034551,
                48.11157974516525
              ],
              [
                -1.714281392609658,
                48.11157904280009
              ],
              [
                -1.714272186842654,
                48.11158415995455
              ],
              [
                -1.714251596356426,
                48.11159508180592
              ],
              [
                -1.714233749413052,
                48.11159414063475
              ],
              [
                -1.714227971437794,
                48.111593836009774
              ],
              [
                -1.714183813116202,
                48.11159150772885
              ],
              [
                -1.714160134562939,
                48.11159026377195
              ],
              [
                -1.71414034352164,
                48.111589218668065
              ],
              [
                -1.71413774364307,
                48.11159456682105
              ],
              [
                -1.71413774364307,
                48.11159456682105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018168825030648213,
          "ground": "gnd"
        },
        "53_LVBranch725123": {
          "bus1": "53_MVLV46875_LV",
          "bus2": "53_LVBus499942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714366867766945,
                48.11155657830434
              ],
              [
                -1.714346904756081,
                48.11155539511214
              ],
              [
                -1.714346904756081,
                48.11155539511214
              ],
              [
                -1.714322418698754,
                48.11155291852268
              ],
              [
                -1.714295189365078,
                48.11155410228478
              ],
              [
                -1.714258660293202,
                48.11157297604077
              ],
              [
                -1.714244864553377,
                48.11158029566497
              ],
              [
                -1.714125160726188,
                48.11157398612447
              ],
              [
                -1.714125033275818,
                48.11157425164348
              ],
              [
                -1.714117889166973,
                48.11158990429228
              ],
              [
                -1.714115669021221,
                48.11159477111863
              ],
              [
                -1.714115669021221,
                48.11159477111863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01998013110783591,
          "ground": "gnd"
        },
        "53_LVBranch696184": {
          "bus1": "53_MVLV46875_LV",
          "bus2": "53_LVBus499940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714366867766945,
                48.11155657830434
              ],
              [
                -1.714351534905679,
                48.111548302069636
              ],
              [
                -1.714351534905679,
                48.111548302069636
              ],
              [
                -1.714325296417621,
                48.11154367103329
              ],
              [
                -1.714286159617192,
                48.1115447439125
              ],
              [
                -1.714270206791873,
                48.111545177956245
              ],
              [
                -1.714270206791873,
                48.111545177956245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006126182487159525,
          "ground": "gnd"
        },
        "53_LVBranch850510": {
          "bus1": "53_MVLV41617_LV",
          "bus2": "53_LVBus499938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715311171922409,
                48.111919282828936
              ],
              [
                -1.715322269898368,
                48.111931225847584
              ],
              [
                -1.715322269898368,
                48.111931225847584
              ],
              [
                -1.715331525149897,
                48.11197126204011
              ],
              [
                -1.715325736546579,
                48.11197954766589
              ],
              [
                -1.71529733062584,
                48.11198431088762
              ],
              [
                -1.714509994271463,
                48.11204179416153
              ],
              [
                -1.71450496802793,
                48.11201092197385
              ],
              [
                -1.71450496802793,
                48.11201092197385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07013085270056459,
          "ground": "gnd"
        },
        "53_LVBranch479498": {
          "bus1": "53_MVLV41617_LV",
          "bus2": "53_LVBus499936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715311171922409,
                48.111919282828936
              ],
              [
                -1.715322733658916,
                48.11190809651386
              ],
              [
                -1.715322733658916,
                48.11190809651386
              ],
              [
                -1.7153405492487,
                48.11188262082312
              ],
              [
                -1.715344048998861,
                48.11187761071123
              ],
              [
                -1.715344048998861,
                48.11187761071123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003742989177216001,
          "ground": "gnd"
        },
        "53_LVBranch835205": {
          "bus1": "53_MVLV41617_LV",
          "bus2": "53_LVBus499934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715311171922409,
                48.111919282828936
              ],
              [
                -1.715294930890243,
                48.11191213658178
              ],
              [
                -1.715294930890243,
                48.11191213658178
              ],
              [
                -1.715270899399339,
                48.11188868312801
              ],
              [
                -1.715264545558451,
                48.11188247380872
              ],
              [
                -1.715264545558451,
                48.11188247380872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00399975427943598,
          "ground": "gnd"
        },
        "53_LVBranch457272": {
          "bus1": "53_MVLV41617_LV",
          "bus2": "53_LVBus499932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715311171922409,
                48.111919282828936
              ],
              [
                -1.715291903172383,
                48.111918562019994
              ],
              [
                -1.715291903172383,
                48.111918562019994
              ],
              [
                -1.71525359007627,
                48.11189995998891
              ],
              [
                -1.715237542010423,
                48.111892176785425
              ],
              [
                -1.715237542010423,
                48.111892176785425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004999323691008311,
          "ground": "gnd"
        },
        "53_LVBranch560791": {
          "bus1": "53_MVLV41617_LV",
          "bus2": "53_LVBus499930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715311171922409,
                48.111919282828936
              ],
              [
                -1.715304616057507,
                48.11190730891811
              ],
              [
                -1.715304616057507,
                48.11190730891811
              ],
              [
                -1.715293715380604,
                48.111880646518514
              ],
              [
                -1.715291861433764,
                48.111876127535226
              ],
              [
                -1.715291861433764,
                48.111876127535226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003594867627580392,
          "ground": "gnd"
        },
        "53_LVBranch508842": {
          "bus1": "53_MVLV41617_LV",
          "bus2": "53_LVBus499928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715311171922409,
                48.111919282828936
              ],
              [
                -1.715328869547409,
                48.11191514173086
              ],
              [
                -1.715328869547409,
                48.11191514173086
              ],
              [
                -1.715367787296219,
                48.11189359194459
              ],
              [
                -1.715377536151009,
                48.111888194820814
              ],
              [
                -1.715377536151009,
                48.111888194820814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004702174212320118,
          "ground": "gnd"
        },
        "53_LVBranch774371": {
          "bus1": "53_MVLV63148_LV",
          "bus2": "53_LVBus499983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713919178622898,
                48.11094569730619
              ],
              [
                -1.713905684994941,
                48.11095571666915
              ],
              [
                -1.713905684994941,
                48.11095571666915
              ],
              [
                -1.713868307237135,
                48.11098347057948
              ],
              [
                -1.713848368873397,
                48.110990462101725
              ],
              [
                -1.713780946859725,
                48.111014094468345
              ],
              [
                -1.713659666294029,
                48.11105661368677
              ],
              [
                -1.713558939006649,
                48.111091921979046
              ],
              [
                -1.713495981463229,
                48.111113995345896
              ],
              [
                -1.713438155192951,
                48.11113426172523
              ],
              [
                -1.713383915929074,
                48.11115326968132
              ],
              [
                -1.71337516707398,
                48.11113830104929
              ],
              [
                -1.713371373624015,
                48.111131814120306
              ],
              [
                -1.713368432456858,
                48.111126792420734
              ],
              [
                -1.713368432456858,
                48.111126792420734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04803033997208846,
          "ground": "gnd"
        },
        "53_LVBranch428985": {
          "bus1": "53_MVLV63148_LV",
          "bus2": "53_LVBus499975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713919178622898,
                48.11094569730619
              ],
              [
                -1.713938133589795,
                48.11094112580376
              ],
              [
                -1.713938133589795,
                48.11094112580376
              ],
              [
                -1.714094907131983,
                48.110903304848904
              ],
              [
                -1.714354770027102,
                48.11084060984541
              ],
              [
                -1.714452327881635,
                48.11082753319651
              ],
              [
                -1.714632339432909,
                48.11080340515343
              ],
              [
                -1.714744442115502,
                48.1107883761017
              ],
              [
                -1.714756565269747,
                48.110786750709785
              ],
              [
                -1.714807226988325,
                48.11077995808968
              ],
              [
                -1.71482247330542,
                48.11077943132292
              ],
              [
                -1.714890458198516,
                48.110777082391664
              ],
              [
                -1.714956766929627,
                48.11077479133506
              ],
              [
                -1.715019093108834,
                48.110772637846694
              ],
              [
                -1.71516758989127,
                48.1107630048549
              ],
              [
                -1.715440888357895,
                48.110732851877934
              ],
              [
                -1.715437099761395,
                48.11071857635935
              ],
              [
                -1.715435205463914,
                48.110711438599935
              ],
              [
                -1.715435205463914,
                48.110711438599935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11728871685604202,
          "ground": "gnd"
        },
        "53_LVBranch621943": {
          "bus1": "53_LVBus499975",
          "bus2": "53_LVBus499976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715435205463914,
                48.110711438599935
              ],
              [
                -1.715435205463914,
                48.110711438599935
              ],
              [
                -1.715463269018767,
                48.11072667608028
              ],
              [
                -1.715608227045672,
                48.110723467625704
              ],
              [
                -1.715678811721888,
                48.110714725575875
              ],
              [
                -1.715684521292502,
                48.11071903027736
              ],
              [
                -1.715720587850532,
                48.110715983082606
              ],
              [
                -1.715721167829424,
                48.1107060586127
              ],
              [
                -1.716027020169411,
                48.11066217360352
              ],
              [
                -1.716060010731947,
                48.11065166022503
              ],
              [
                -1.716129022926605,
                48.110629664293015
              ],
              [
                -1.716156934783509,
                48.11062076705903
              ],
              [
                -1.716391882311174,
                48.11056402481191
              ],
              [
                -1.716476384483145,
                48.110555836687944
              ],
              [
                -1.716505477419535,
                48.11055302128388
              ],
              [
                -1.716529565436372,
                48.110550685005805
              ],
              [
                -1.716565371354504,
                48.11054722336537
              ],
              [
                -1.7165660883914,
                48.110536636853254
              ],
              [
                -1.716567249189046,
                48.110519245963516
              ],
              [
                -1.716567249189046,
                48.110519245963516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09205946950786109,
          "ground": "gnd"
        },
        "53_LVBranch351866": {
          "bus1": "53_LVBus499975",
          "bus2": "53_LVBus499977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715435205463914,
                48.110711438599935
              ],
              [
                -1.715435205463914,
                48.110711438599935
              ],
              [
                -1.715428633876231,
                48.11071234999178
              ],
              [
                -1.71536131787142,
                48.11072163623422
              ],
              [
                -1.715250899002716,
                48.110736877824046
              ],
              [
                -1.715137127224994,
                48.11075257731437
              ],
              [
                -1.715132736759108,
                48.11075317921998
              ],
              [
                -1.715130554935367,
                48.11075347970942
              ],
              [
                -1.715130554935367,
                48.11075347970942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023162581364464363,
          "ground": "gnd"
        },
        "53_LVBranch093450": {
          "bus1": "53_LVBus499975",
          "bus2": "53_LVBus499978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715435205463914,
                48.110711438599935
              ],
              [
                -1.715435205463914,
                48.110711438599935
              ],
              [
                -1.715441916302867,
                48.11071128773772
              ],
              [
                -1.715515723503102,
                48.11070964665198
              ],
              [
                -1.715531776155224,
                48.11070929001665
              ],
              [
                -1.715581504373087,
                48.11070818384176
              ],
              [
                -1.715631729577292,
                48.11070061358999
              ],
              [
                -1.715674485885881,
                48.11069417481553
              ],
              [
                -1.715753538317776,
                48.11068225880347
              ],
              [
                -1.715857882922483,
                48.11066653334487
              ],
              [
                -1.715892651495507,
                48.11066129795479
              ],
              [
                -1.715936484200912,
                48.110654695826376
              ],
              [
                -1.715937387725434,
                48.110654556552205
              ],
              [
                -1.715956157995902,
                48.11065195397467
              ],
              [
                -1.715979698688213,
                48.110648097039025
              ],
              [
                -1.71600133687585,
                48.110645548406026
              ],
              [
                -1.71600133687585,
                48.110645548406026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04293196254982322,
          "ground": "gnd"
        },
        "53_LVBranch128643": {
          "bus1": "53_LVBus499978",
          "bus2": "53_LVBus499979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.71600133687585,
                48.110645548406026
              ],
              [
                -1.71600133687585,
                48.110645548406026
              ],
              [
                -1.715995779374165,
                48.11062140259325
              ],
              [
                -1.715995195416272,
                48.11061888363979
              ],
              [
                -1.715985117812713,
                48.11057515721736
              ],
              [
                -1.715931380916013,
                48.11033364453587
              ],
              [
                -1.715926569031722,
                48.11031202108869
              ],
              [
                -1.715928050916884,
                48.11027244219221
              ],
              [
                -1.715928069109866,
                48.11027163120092
              ],
              [
                -1.71593302748092,
                48.11010981051645
              ],
              [
                -1.715934662994078,
                48.11005669324972
              ],
              [
                -1.715934662994078,
                48.11005669324972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0658983846634258,
          "ground": "gnd"
        },
        "53_LVBranch281402": {
          "bus1": "53_LVBus499979",
          "bus2": "53_LVBus499980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715934662994078,
                48.11005669324972
              ],
              [
                -1.715934662994078,
                48.11005669324972
              ],
              [
                -1.715960910402447,
                48.110052895830954
              ],
              [
                -1.71596572366403,
                48.11005219824348
              ],
              [
                -1.715979206297781,
                48.11005024660823
              ],
              [
                -1.716012301941778,
                48.11004546516232
              ],
              [
                -1.71604783068164,
                48.11004032949471
              ],
              [
                -1.716191142008187,
                48.11001961030391
              ],
              [
                -1.716275894492112,
                48.11000735282453
              ],
              [
                -1.716328402615684,
                48.109999757365
              ],
              [
                -1.716341526637883,
                48.109997863102286
              ],
              [
                -1.716365792646013,
                48.109994350172684
              ],
              [
                -1.716420268675627,
                48.10998647055532
              ],
              [
                -1.716472764040416,
                48.10997888447473
              ],
              [
                -1.716483800131567,
                48.10997728746618
              ],
              [
                -1.716586702198019,
                48.109962403516626
              ],
              [
                -1.71668081557048,
                48.109948795708625
              ],
              [
                -1.716722127976859,
                48.10994282062228
              ],
              [
                -1.716872232654561,
                48.1099211094145
              ],
              [
                -1.716963393990316,
                48.10990792756766
              ],
              [
                -1.71698517388218,
                48.1099047795756
              ],
              [
                -1.716998391028172,
                48.10990287301464
              ],
              [
                -1.716998391028172,
                48.10990287301464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08103770731165165,
          "ground": "gnd"
        },
        "53_LVBranch198657": {
          "bus1": "53_LVBus499980",
          "bus2": "53_LVBus499981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.716998391028172,
                48.10990287301464
              ],
              [
                -1.716998391028172,
                48.10990287301464
              ],
              [
                -1.716998455426059,
                48.109907372806276
              ],
              [
                -1.716998693212023,
                48.109924940464076
              ],
              [
                -1.716998851300253,
                48.1099369373787
              ],
              [
                -1.716999762343559,
                48.11000389590865
              ],
              [
                -1.717001243423616,
                48.11011436923905
              ],
              [
                -1.717001306007576,
                48.11011867100414
              ],
              [
                -1.717001896971398,
                48.11016280636086
              ],
              [
                -1.717002366674228,
                48.11019716752701
              ],
              [
                -1.717003133105974,
                48.11025439768552
              ],
              [
                -1.717003873091047,
                48.11030953982067
              ],
              [
                -1.717004031443093,
                48.11032136564688
              ],
              [
                -1.717004093597034,
                48.110325487345705
              ],
              [
                -1.717004095841994,
                48.11032586543753
              ],
              [
                -1.717004095841994,
                48.11032586543753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04703548943055081,
          "ground": "gnd"
        },
        "53_LVBranch380717": {
          "bus1": "53_MVLV63148_LV",
          "bus2": "53_LVBus499972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713919178622898,
                48.11094569730619
              ],
              [
                -1.713934948420225,
                48.110937301074664
              ],
              [
                -1.713934948420225,
                48.110937301074664
              ],
              [
                -1.714009586326859,
                48.11089755427896
              ],
              [
                -1.713966198501972,
                48.110832063174094
              ],
              [
                -1.713675828534331,
                48.11039376526488
              ],
              [
                -1.713616726291756,
                48.11039378079392
              ],
              [
                -1.713614003166341,
                48.110389669977195
              ],
              [
                -1.713614003166341,
                48.110389669977195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07328552615632661,
          "ground": "gnd"
        },
        "53_LVBranch180886": {
          "bus1": "53_LVBus499972",
          "bus2": "53_LVBus499973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713614003166341,
                48.110389669977195
              ],
              [
                -1.713614003166341,
                48.110389669977195
              ],
              [
                -1.713784012612685,
                48.11037202940779
              ],
              [
                -1.71392043093023,
                48.11037491657218
              ],
              [
                -1.71398289018436,
                48.110376243577036
              ],
              [
                -1.714088127471157,
                48.11036093905088
              ],
              [
                -1.714252543994457,
                48.11033701710975
              ],
              [
                -1.714259724078017,
                48.11033597671343
              ],
              [
                -1.714287845147249,
                48.1103318898501
              ],
              [
                -1.714392509813152,
                48.11031665885084
              ],
              [
                -1.714477962121413,
                48.11030422545606
              ],
              [
                -1.714567696167101,
                48.11029117586055
              ],
              [
                -1.71471240799464,
                48.11027012200604
              ],
              [
                -1.714729692542639,
                48.11026760696918
              ],
              [
                -1.714778302016001,
                48.11026053409151
              ],
              [
                -1.714908415654333,
                48.11024161409073
              ],
              [
                -1.714939633972139,
                48.11023706889599
              ],
              [
                -1.714952756720175,
                48.11023515682845
              ],
              [
                -1.714965880158896,
                48.11023325373963
              ],
              [
                -1.714978989495908,
                48.11023134213246
              ],
              [
                -1.7149921122411,
                48.11022943006055
              ],
              [
                -1.715005235676946,
                48.110227526967265
              ],
              [
                -1.715018358420231,
                48.110225614892414
              ],
              [
                -1.71503148116255,
                48.1102237028161
              ],
              [
                -1.715057727335984,
                48.110219887639154
              ],
              [
                -1.715153537178704,
                48.110205952347506
              ],
              [
                -1.715213248376159,
                48.11019726212822
              ],
              [
                -1.715489442285787,
                48.110157086444396
              ],
              [
                -1.715525207673366,
                48.11015187973355
              ],
              [
                -1.715556072089533,
                48.11014431224377
              ],
              [
                -1.715873862275042,
                48.110066420946865
              ],
              [
                -1.715880170112694,
                48.110064879356024
              ],
              [
                -1.715880170112694,
                48.110064879356024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1733041948989087,
          "ground": "gnd"
        },
        "53_LVBranch791011": {
          "bus1": "53_MVLV63148_LV",
          "bus2": "53_LVBus499966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713919178622898,
                48.11094569730619
              ],
              [
                -1.713922103814739,
                48.11093235135886
              ],
              [
                -1.713922103814739,
                48.11093235135886
              ],
              [
                -1.713929130600874,
                48.11090033347131
              ],
              [
                -1.713888406974143,
                48.11084237671149
              ],
              [
                -1.713872522691146,
                48.11081977607417
              ],
              [
                -1.713843938923358,
                48.1107790928468
              ],
              [
                -1.713793235301118,
                48.110706939304286
              ],
              [
                -1.713307463579763,
                48.11085877785483
              ],
              [
                -1.713307463579763,
                48.11085877785483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06728370320786428,
          "ground": "gnd"
        },
        "53_LVBranch831890": {
          "bus1": "53_LVBus499966",
          "bus2": "53_LVBus499967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713307463579763,
                48.11085877785483
              ],
              [
                -1.713307463579763,
                48.11085877785483
              ],
              [
                -1.713225625189345,
                48.11084359629998
              ],
              [
                -1.71318957009746,
                48.11078863849356
              ],
              [
                -1.713103131028316,
                48.110656932786405
              ],
              [
                -1.713058074971285,
                48.110588266554544
              ],
              [
                -1.713058074971285,
                48.110588266554544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03733493845523974,
          "ground": "gnd"
        },
        "53_LVBranch567086": {
          "bus1": "53_LVBus499967",
          "bus2": "53_LVBus499969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713058074971285,
                48.110588266554544
              ],
              [
                -1.713058074971285,
                48.110588266554544
              ],
              [
                -1.713011142711858,
                48.11058988737609
              ],
              [
                -1.71300443810314,
                48.11059011892058
              ],
              [
                -1.71300443810314,
                48.11059011892058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003999415460611044,
          "ground": "gnd"
        },
        "53_LVBranch557635": {
          "bus1": "53_LVBus499967",
          "bus2": "53_LVBus499968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713058074971285,
                48.110588266554544
              ],
              [
                -1.713058074971285,
                48.110588266554544
              ],
              [
                -1.713007471434939,
                48.11051477665599
              ],
              [
                -1.712997525094634,
                48.11050031756113
              ],
              [
                -1.712997525094634,
                48.11050031756113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010768666343683493,
          "ground": "gnd"
        },
        "53_LVBranch603974": {
          "bus1": "53_LVBus499966",
          "bus2": "53_LVBus499970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713307463579763,
                48.11085877785483
              ],
              [
                -1.713307463579763,
                48.11085877785483
              ],
              [
                -1.713148626154347,
                48.11089127562166
              ],
              [
                -1.713115404158208,
                48.11088324789066
              ],
              [
                -1.712925962664794,
                48.11083745896412
              ],
              [
                -1.712673365810303,
                48.110776409885624
              ],
              [
                -1.71229447128117,
                48.11068483075269
              ],
              [
                -1.712203340457047,
                48.110662802171746
              ],
              [
                -1.712182459996654,
                48.11071327926454
              ],
              [
                -1.712180668945546,
                48.11071760900412
              ],
              [
                -1.712180668945546,
                48.11071760900412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09352633466725387,
          "ground": "gnd"
        },
        "53_LVBranch533029": {
          "bus1": "53_MVLV63148_LV",
          "bus2": "53_LVBus499959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713919178622898,
                48.11094569730619
              ],
              [
                -1.71392651858426,
                48.11095825647478
              ],
              [
                -1.71392651858426,
                48.11095825647478
              ],
              [
                -1.713965629757244,
                48.111025128869635
              ],
              [
                -1.713985953828139,
                48.11111446694203
              ],
              [
                -1.714136914090161,
                48.11115427227153
              ],
              [
                -1.714375516201165,
                48.11111001360358
              ],
              [
                -1.714375516201165,
                48.11111001360358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04855172809847983,
          "ground": "gnd"
        },
        "53_LVBranch863223": {
          "bus1": "53_LVBus499959",
          "bus2": "53_LVBus499960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714375516201165,
                48.11111001360358
              ],
              [
                -1.714375516201165,
                48.11111001360358
              ],
              [
                -1.714347314449256,
                48.11109297984137
              ],
              [
                -1.714241422810943,
                48.111114645978496
              ],
              [
                -1.714220061488739,
                48.11110839679522
              ],
              [
                -1.714217736531646,
                48.11110771177002
              ],
              [
                -1.714213912614894,
                48.11110659230964
              ],
              [
                -1.714213912614894,
                48.11110659230964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013308743887856092,
          "ground": "gnd"
        },
        "53_LVBranch677771": {
          "bus1": "53_LVBus499959",
          "bus2": "53_LVBus499962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714375516201165,
                48.11111001360358
              ],
              [
                -1.714375516201165,
                48.11111001360358
              ],
              [
                -1.714573889936597,
                48.11106714426028
              ],
              [
                -1.714840693150387,
                48.11103991835391
              ],
              [
                -1.714840693150387,
                48.11103991835391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035618786616178344,
          "ground": "gnd"
        },
        "53_LVBranch705735": {
          "bus1": "53_LVBus499962",
          "bus2": "53_LVBus499964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714840693150387,
                48.11103991835391
              ],
              [
                -1.714840693150387,
                48.11103991835391
              ],
              [
                -1.714987503964966,
                48.111025841858996
              ],
              [
                -1.71498476850714,
                48.110990325479364
              ],
              [
                -1.714983699915887,
                48.11097645119174
              ],
              [
                -1.714983385217617,
                48.11097236523651
              ],
              [
                -1.71498335409361,
                48.11097196113104
              ],
              [
                -1.71498335409361,
                48.11097196113104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017042854070075476,
          "ground": "gnd"
        },
        "53_LVBranch567103": {
          "bus1": "53_LVBus499962",
          "bus2": "53_LVBus499963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714840693150387,
                48.11103991835391
              ],
              [
                -1.714840693150387,
                48.11103991835391
              ],
              [
                -1.714825208979027,
                48.11101344128494
              ],
              [
                -1.714704525185809,
                48.11101761089151
              ],
              [
                -1.714668683912214,
                48.11100333525667
              ],
              [
                -1.714662914069522,
                48.11100104048629
              ],
              [
                -1.714662914069522,
                48.11100104048629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015765469728343025,
          "ground": "gnd"
        },
        "53_LVBranch675742": {
          "bus1": "53_LVBus499959",
          "bus2": "53_LVBus499961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.714375516201165,
                48.11111001360358
              ],
              [
                -1.714375516201165,
                48.11111001360358
              ],
              [
                -1.714374133116287,
                48.11109205335444
              ],
              [
                -1.714480024654554,
                48.11107038709748
              ],
              [
                -1.714466987126383,
                48.1110480933656
              ],
              [
                -1.714466538782123,
                48.111047334509344
              ],
              [
                -1.714464540655585,
                48.1110439099811
              ],
              [
                -1.714464540655585,
                48.1110439099811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013406517772608838,
          "ground": "gnd"
        },
        "53_LVBranch747529": {
          "bus1": "53_MVLV63148_LV",
          "bus2": "53_LVBus499952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713919178622898,
                48.11094569730619
              ],
              [
                -1.713930933431757,
                48.11093474756366
              ],
              [
                -1.713930933431757,
                48.11093474756366
              ],
              [
                -1.713969358464928,
                48.11089894388202
              ],
              [
                -1.713798986397648,
                48.110631287014634
              ],
              [
                -1.713725142676285,
                48.110515281837465
              ],
              [
                -1.713725142676285,
                48.110515281837465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05127749268334903,
          "ground": "gnd"
        },
        "53_LVBranch741827": {
          "bus1": "53_LVBus499952",
          "bus2": "53_LVBus499953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713725142676285,
                48.110515281837465
              ],
              [
                -1.713725142676285,
                48.110515281837465
              ],
              [
                -1.713651161312542,
                48.110399056270566
              ],
              [
                -1.713612493624716,
                48.11039678126459
              ],
              [
                -1.713612493624716,
                48.11039678126459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016939167639008025,
          "ground": "gnd"
        },
        "53_LVBranch273080": {
          "bus1": "53_LVBus499953",
          "bus2": "53_LVBus499954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713612493624716,
                48.11039678126459
              ],
              [
                -1.713612493624716,
                48.11039678126459
              ],
              [
                -1.713600051157349,
                48.11031270835634
              ],
              [
                -1.713518014608011,
                48.110168686421275
              ],
              [
                -1.713480547898747,
                48.11010290059473
              ],
              [
                -1.713464255812514,
                48.110074299308806
              ],
              [
                -1.713461861720188,
                48.11007009608795
              ],
              [
                -1.713461861720188,
                48.11007009608795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038266790004030035,
          "ground": "gnd"
        },
        "53_LVBranch184677": {
          "bus1": "53_LVBus499954",
          "bus2": "53_LVBus499955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713461861720188,
                48.11007009608795
              ],
              [
                -1.713461861720188,
                48.11007009608795
              ],
              [
                -1.713505127334168,
                48.109933541478746
              ],
              [
                -1.713531614836365,
                48.10992971830597
              ],
              [
                -1.713568832860703,
                48.109924344965506
              ],
              [
                -1.713773884432551,
                48.10989474318751
              ],
              [
                -1.713922689932925,
                48.109873260743726
              ],
              [
                -1.713957634294902,
                48.109868217929744
              ],
              [
                -1.714036392137882,
                48.10985685345795
              ],
              [
                -1.714102012473558,
                48.109847383410504
              ],
              [
                -1.714220141735802,
                48.10983032778909
              ],
              [
                -1.71429518946977,
                48.10981949648987
              ],
              [
                -1.714364532424195,
                48.109809483503376
              ],
              [
                -1.714394251220323,
                48.10980519734242
              ],
              [
                -1.714475308577412,
                48.109793492010425
              ],
              [
                -1.714570846582882,
                48.10977970162226
              ],
              [
                -1.714618622617135,
                48.109772810657574
              ],
              [
                -1.714653287331658,
                48.109767804305505
              ],
              [
                -1.714681583075393,
                48.10976372030449
              ],
              [
                -1.714796985942615,
                48.109747055418964
              ],
              [
                -1.714916670464859,
                48.10972977426854
              ],
              [
                -1.71498108064124,
                48.10972048059213
              ],
              [
                -1.715061606397284,
                48.10971234980443
              ],
              [
                -1.715129151596174,
                48.10970553187562
              ],
              [
                -1.715209010316308,
                48.109697469054055
              ],
              [
                -1.715300062418197,
                48.10968828105713
              ],
              [
                -1.715300622828125,
                48.10968822567597
              ],
              [
                -1.715353173065603,
                48.10968292521725
              ],
              [
                -1.715354213431414,
                48.10968281723447
              ],
              [
                -1.715391447637349,
                48.10967905446532
              ],
              [
                -1.715525524299624,
                48.10966552524661
              ],
              [
                -1.715791315101466,
                48.10963869205471
              ],
              [
                -1.715794877305416,
                48.10963833484189
              ],
              [
                -1.715794877305416,
                48.10963833484189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18924123225899178,
          "ground": "gnd"
        },
        "53_LVBranch072749": {
          "bus1": "53_LVBus499955",
          "bus2": "53_LVBus499956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.715794877305416,
                48.10963833484189
              ],
              [
                -1.715794877305416,
                48.10963833484189
              ],
              [
                -1.715826096572616,
                48.10963380737074
              ],
              [
                -1.715956837814504,
                48.10961485544356
              ],
              [
                -1.716119994606073,
                48.10959119940985
              ],
              [
                -1.716214384180425,
                48.10957751938065
              ],
              [
                -1.716345444189612,
                48.10955851997716
              ],
              [
                -1.716390637832101,
                48.10955196964732
              ],
              [
                -1.716451015070508,
                48.10954321072225
              ],
              [
                -1.716512057199627,
                48.109534356750686
              ],
              [
                -1.716749592588246,
                48.10949992617162
              ],
              [
                -1.716815221940426,
                48.109490409242575
              ],
              [
                -1.717011565625712,
                48.109461949081506
              ],
              [
                -1.717015301694523,
                48.10946140573953
              ],
              [
                -1.717003102900628,
                48.10943796675072
              ],
              [
                -1.716991742110239,
                48.109416155534014
              ],
              [
                -1.716942622596286,
                48.10932185252358
              ],
              [
                -1.716921841033742,
                48.10928194470869
              ],
              [
                -1.716918132932421,
                48.1092748246443
              ],
              [
                -1.716918132932421,
                48.1092748246443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.114958644702069,
          "ground": "gnd"
        },
        "53_LVBranch730400": {
          "bus1": "53_LVBus499952",
          "bus2": "53_LVBus499957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713725142676285,
                48.110515281837465
              ],
              [
                -1.713725142676285,
                48.110515281837465
              ],
              [
                -1.713714334116789,
                48.11051878857548
              ],
              [
                -1.713708964113491,
                48.11052028864772
              ],
              [
                -1.713704553893458,
                48.11052133237906
              ],
              [
                -1.713701515684807,
                48.1105218605108
              ],
              [
                -1.713697615830573,
                48.11052237338452
              ],
              [
                -1.713694648669319,
                48.1105226019295
              ],
              [
                -1.713692401875198,
                48.110522931648404
              ],
              [
                -1.71368998394638,
                48.11052348337486
              ],
              [
                -1.713684140493057,
                48.110525819164586
              ],
              [
                -1.713684140493057,
                48.110525819164586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032962846890792633,
          "ground": "gnd"
        },
        "53_LVBranch834867": {
          "bus1": "53_MVLV81652_LV",
          "bus2": "53_LVBus500077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712315039450301,
                48.109668504451655
              ],
              [
                -1.712319374406738,
                48.10968168070237
              ],
              [
                -1.712319374406738,
                48.10968168070237
              ],
              [
                -1.712332595491192,
                48.109721922308374
              ],
              [
                -1.712411114317988,
                48.11004335540208
              ],
              [
                -1.711554880693507,
                48.11013324515245
              ],
              [
                -1.711554880693507,
                48.11013324515245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1053369786812542,
          "ground": "gnd"
        },
        "53_LVBranch814338": {
          "bus1": "53_LVBus500077",
          "bus2": "53_LVBus500079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711554880693507,
                48.11013324515245
              ],
              [
                -1.711554880693507,
                48.11013324515245
              ],
              [
                -1.711528891718503,
                48.110144947171456
              ],
              [
                -1.71154800732673,
                48.11021269966722
              ],
              [
                -1.711565868399753,
                48.110276029483515
              ],
              [
                -1.711565868399753,
                48.110276029483515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01716522815471861,
          "ground": "gnd"
        },
        "53_LVBranch772385": {
          "bus1": "53_LVBus500079",
          "bus2": "53_LVBus500080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711565868399753,
                48.110276029483515
              ],
              [
                -1.711565868399753,
                48.110276029483515
              ],
              [
                -1.711594730649199,
                48.11040649151577
              ],
              [
                -1.711594730649199,
                48.11040649151577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014664747556636182,
          "ground": "gnd"
        },
        "53_LVBranch677153": {
          "bus1": "53_LVBus500080",
          "bus2": "53_LVBus500081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711594730649199,
                48.11040649151577
              ],
              [
                -1.711594730649199,
                48.11040649151577
              ],
              [
                -1.711632357035191,
                48.110553524468884
              ],
              [
                -1.711640872242888,
                48.11058677940736
              ],
              [
                -1.711627501980207,
                48.110588447530276
              ],
              [
                -1.711620896612866,
                48.11058926983353
              ],
              [
                -1.711620896612866,
                48.11058926983353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0218520417763427,
          "ground": "gnd"
        },
        "53_LVBranch381030": {
          "bus1": "53_LVBus500080",
          "bus2": "53_LVBus500082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711594730649199,
                48.11040649151577
              ],
              [
                -1.711594730649199,
                48.11040649151577
              ],
              [
                -1.711367868205913,
                48.110459325303076
              ],
              [
                -1.711351437311345,
                48.110463151964304
              ],
              [
                -1.711345097637893,
                48.1104646313765
              ],
              [
                -1.711345097637893,
                48.1104646313765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01968119288817737,
          "ground": "gnd"
        },
        "53_LVBranch668904": {
          "bus1": "53_LVBus500079",
          "bus2": "53_LVBus500083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711565868399753,
                48.110276029483515
              ],
              [
                -1.711565868399753,
                48.110276029483515
              ],
              [
                -1.711557477384035,
                48.110271817164545
              ],
              [
                -1.711552104594153,
                48.11027240782898
              ],
              [
                -1.71154547825458,
                48.11027313180931
              ],
              [
                -1.71154547825458,
                48.11027313180931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0016863121161889835,
          "ground": "gnd"
        },
        "53_LVBranch371937": {
          "bus1": "53_LVBus500079",
          "bus2": "53_LVBus500084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711565868399753,
                48.110276029483515
              ],
              [
                -1.711565868399753,
                48.110276029483515
              ],
              [
                -1.711560919370701,
                48.110281602740685
              ],
              [
                -1.711548920239116,
                48.11028291738586
              ],
              [
                -1.711548920239116,
                48.11028291738586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0016264148990972518,
          "ground": "gnd"
        },
        "53_LVBranch425247": {
          "bus1": "53_LVBus500077",
          "bus2": "53_LVBus500078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711554880693507,
                48.11013324515245
              ],
              [
                -1.711554880693507,
                48.11013324515245
              ],
              [
                -1.71124114539821,
                48.1101622188774
              ],
              [
                -1.711113947779419,
                48.11017396597685
              ],
              [
                -1.710729858818703,
                48.11020944565946
              ],
              [
                -1.710804683390313,
                48.11032466231946
              ],
              [
                -1.710812934064441,
                48.11033736130149
              ],
              [
                -1.710821368453221,
                48.11035035107382
              ],
              [
                -1.710821368453221,
                48.11035035107382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07910323829139176,
          "ground": "gnd"
        },
        "53_LVBranch517178": {
          "bus1": "53_MVLV81652_LV",
          "bus2": "53_LVBus500071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712315039450301,
                48.109668504451655
              ],
              [
                -1.712333498091955,
                48.109673908768514
              ],
              [
                -1.712333498091955,
                48.109673908768514
              ],
              [
                -1.712370057767427,
                48.10968461268996
              ],
              [
                -1.712439446115317,
                48.109964276310826
              ],
              [
                -1.712467515463151,
                48.11007742387463
              ],
              [
                -1.712432831535439,
                48.110080962576575
              ],
              [
                -1.712363463666013,
                48.110088039949815
              ],
              [
                -1.712067316013764,
                48.11011825442802
              ],
              [
                -1.712086254233218,
                48.11018963259513
              ],
              [
                -1.712086254233218,
                48.11018963259513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08545405058474319,
          "ground": "gnd"
        },
        "53_LVBranch488434": {
          "bus1": "53_LVBus500071",
          "bus2": "53_LVBus500072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712086254233218,
                48.11018963259513
              ],
              [
                -1.712086254233218,
                48.11018963259513
              ],
              [
                -1.712118400002232,
                48.1103052686281
              ],
              [
                -1.712123439677742,
                48.11032340876851
              ],
              [
                -1.712123439677742,
                48.11032340876851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015130446759041995,
          "ground": "gnd"
        },
        "53_LVBranch668756": {
          "bus1": "53_LVBus500072",
          "bus2": "53_LVBus500074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712123439677742,
                48.11032340876851
              ],
              [
                -1.712123439677742,
                48.11032340876851
              ],
              [
                -1.712037859070286,
                48.11033278349739
              ],
              [
                -1.712003448380027,
                48.110336555739536
              ],
              [
                -1.712003448380027,
                48.110336555739536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009054075676652765,
          "ground": "gnd"
        },
        "53_LVBranch532439": {
          "bus1": "53_LVBus500072",
          "bus2": "53_LVBus500073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712123439677742,
                48.11032340876851
              ],
              [
                -1.712123439677742,
                48.11032340876851
              ],
              [
                -1.712126722620041,
                48.110341258408454
              ],
              [
                -1.712133532773285,
                48.11037820981449
              ],
              [
                -1.712141978537864,
                48.11042400970735
              ],
              [
                -1.712144306008981,
                48.110436606985004
              ],
              [
                -1.712146524966036,
                48.110448667769084
              ],
              [
                -1.712146524966036,
                48.110448667769084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014033546302543005,
          "ground": "gnd"
        },
        "53_LVBranch485562": {
          "bus1": "53_LVBus500071",
          "bus2": "53_LVBus500075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712086254233218,
                48.11018963259513
              ],
              [
                -1.712086254233218,
                48.11018963259513
              ],
              [
                -1.712045004153488,
                48.11019415422815
              ],
              [
                -1.712001261073621,
                48.110198951005806
              ],
              [
                -1.711972889555973,
                48.11020205552446
              ],
              [
                -1.711966996586371,
                48.11020270018441
              ],
              [
                -1.711966263231045,
                48.11020277952861
              ],
              [
                -1.711966263231045,
                48.11020277952861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009054076357738321,
          "ground": "gnd"
        },
        "53_LVBranch790707": {
          "bus1": "53_MVLV81652_LV",
          "bus2": "53_LVBus500069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712315039450301,
                48.109668504451655
              ],
              [
                -1.712334805269298,
                48.10966591309017
              ],
              [
                -1.712334805269298,
                48.10966591309017
              ],
              [
                -1.712408211178557,
                48.10965628320319
              ],
              [
                -1.712520460615229,
                48.110066591612885
              ],
              [
                -1.712581984807959,
                48.110058920616936
              ],
              [
                -1.712712383800136,
                48.11004265839156
              ],
              [
                -1.712720214422311,
                48.11004168566406
              ],
              [
                -1.712747943877759,
                48.110085784151124
              ],
              [
                -1.712769238317321,
                48.11011964219417
              ],
              [
                -1.712842285199402,
                48.110235810490124
              ],
              [
                -1.712887556219031,
                48.11030780086004
              ],
              [
                -1.712935693654439,
                48.11038436530443
              ],
              [
                -1.712948485804541,
                48.11040470478795
              ],
              [
                -1.712970532259104,
                48.11043977037558
              ],
              [
                -1.712980659415802,
                48.11045587996606
              ],
              [
                -1.712980659415802,
                48.11045587996606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11705568284068645,
          "ground": "gnd"
        },
        "53_LVBranch573701": {
          "bus1": "53_MVLV81652_LV",
          "bus2": "53_LVBus500062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712315039450301,
                48.109668504451655
              ],
              [
                -1.71231117035467,
                48.10965526709466
              ],
              [
                -1.71231117035467,
                48.10965526709466
              ],
              [
                -1.71226029805856,
                48.10948131041744
              ],
              [
                -1.713045063527119,
                48.109361919101175
              ],
              [
                -1.713068148933526,
                48.10940192801905
              ],
              [
                -1.713070327947847,
                48.109401591647234
              ],
              [
                -1.713070327947847,
                48.109401591647234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08457431440436476,
          "ground": "gnd"
        },
        "53_LVBranch365650": {
          "bus1": "53_LVBus500062",
          "bus2": "53_LVBus500066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713070327947847,
                48.109401591647234
              ],
              [
                -1.713070327947847,
                48.109401591647234
              ],
              [
                -1.71307691489558,
                48.109400706864314
              ],
              [
                -1.713479217916776,
                48.10930205721482
              ],
              [
                -1.713492391773376,
                48.10930028760264
              ],
              [
                -1.713553975877911,
                48.10929201072101
              ],
              [
                -1.713643944004808,
                48.109279926123854
              ],
              [
                -1.713691848830559,
                48.10927349027988
              ],
              [
                -1.713909176197447,
                48.109244283505774
              ],
              [
                -1.713909176197447,
                48.109244283505774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06505984008345356,
          "ground": "gnd"
        },
        "53_LVBranch192723": {
          "bus1": "53_LVBus500062",
          "bus2": "53_LVBus500067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713070327947847,
                48.109401591647234
              ],
              [
                -1.713070327947847,
                48.109401591647234
              ],
              [
                -1.713065171771157,
                48.10940447092789
              ],
              [
                -1.712758033401588,
                48.109426513065394
              ],
              [
                -1.712718770858235,
                48.10943256903623
              ],
              [
                -1.712692608542005,
                48.1094365968996
              ],
              [
                -1.712664241076631,
                48.10944097102767
              ],
              [
                -1.712616155855131,
                48.109448385105466
              ],
              [
                -1.712594139092873,
                48.10945177456923
              ],
              [
                -1.712594139092873,
                48.10945177456923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036026514415830754,
          "ground": "gnd"
        },
        "53_LVBranch126736": {
          "bus1": "53_LVBus500062",
          "bus2": "53_LVBus500065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713070327947847,
                48.109401591647234
              ],
              [
                -1.713070327947847,
                48.109401591647234
              ],
              [
                -1.713194295744498,
                48.10974365866682
              ],
              [
                -1.71319491909437,
                48.10974616726629
              ],
              [
                -1.713199666522496,
                48.10975177487693
              ],
              [
                -1.713212890953695,
                48.1097674263236
              ],
              [
                -1.713431586717303,
                48.110026121686836
              ],
              [
                -1.713431586717303,
                48.110026121686836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07519386183201897,
          "ground": "gnd"
        },
        "53_LVBranch102436": {
          "bus1": "53_LVBus500062",
          "bus2": "53_LVBus500063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.713070327947847,
                48.109401591647234
              ],
              [
                -1.713070327947847,
                48.109401591647234
              ],
              [
                -1.713071711834183,
                48.109327179679596
              ],
              [
                -1.713072877876907,
                48.10926495766739
              ],
              [
                -1.713063525646847,
                48.10923131750767
              ],
              [
                -1.713049727842419,
                48.109181668669954
              ],
              [
                -1.713043388483961,
                48.10915887333954
              ],
              [
                -1.71302782813806,
                48.1091029195296
              ],
              [
                -1.713013454349576,
                48.1090512016463
              ],
              [
                -1.712950011005383,
                48.10882294387761
              ],
              [
                -1.712947556000295,
                48.108814105680395
              ],
              [
                -1.712874336016702,
                48.10855070066156
              ],
              [
                -1.712874336016702,
                48.10855070066156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09597832456696116,
          "ground": "gnd"
        },
        "53_LVBranch511839": {
          "bus1": "53_LVBus500063",
          "bus2": "53_LVBus500064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712874336016702,
                48.10855070066156
              ],
              [
                -1.712874336016702,
                48.10855070066156
              ],
              [
                -1.712858233523744,
                48.10850167162775
              ],
              [
                -1.712857024220805,
                48.108498012739034
              ],
              [
                -1.712839707376554,
                48.10846516984798
              ],
              [
                -1.712808942112611,
                48.108472445097384
              ],
              [
                -1.712808942112611,
                48.108472445097384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012301224243651163,
          "ground": "gnd"
        },
        "53_LVBranch619533": {
          "bus1": "53_MVLV81652_LV",
          "bus2": "53_LVBus500051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.712315039450301,
                48.109668504451655
              ],
              [
                -1.712309667126523,
                48.109681502663996
              ],
              [
                -1.712309667126523,
                48.109681502663996
              ],
              [
                -1.71229236848311,
                48.1097233113362
              ],
              [
                -1.712318739846227,
                48.10982488438636
              ],
              [
                -1.712368813507018,
                48.11001780402938
              ],
              [
                -1.71210270533519,
                48.110054004470165
              ],
              [
                -1.71210270533519,
                48.110054004470165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05828131959553073,
          "ground": "gnd"
        },
        "53_LVBranch806301": {
          "bus1": "53_LVBus500051",
          "bus2": "53_LVBus500052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.71210270533519,
                48.110054004470165
              ],
              [
                -1.71210270533519,
                48.110054004470165
              ],
              [
                -1.712070199727322,
                48.10990189660577
              ],
              [
                -1.71206068220754,
                48.109857367252886
              ],
              [
                -1.712037632068768,
                48.10985816311408
              ],
              [
                -1.711994857231171,
                48.10985964000572
              ],
              [
                -1.711986932488267,
                48.109859913622536
              ],
              [
                -1.71198144819067,
                48.109860102978004
              ],
              [
                -1.711980227967977,
                48.10986014510842
              ],
              [
                -1.711980227967977,
                48.10986014510842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02808650463073712,
          "ground": "gnd"
        },
        "53_LVBranch731360": {
          "bus1": "53_LVBus500051",
          "bus2": "53_LVBus500053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.71210270533519,
                48.110054004470165
              ],
              [
                -1.71210270533519,
                48.110054004470165
              ],
              [
                -1.71146252395712,
                48.110121126740864
              ],
              [
                -1.71146252395712,
                48.110121126740864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04825273600341731,
          "ground": "gnd"
        },
        "53_LVBranch542871": {
          "bus1": "53_LVBus500053",
          "bus2": "53_LVBus500055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.71146252395712,
                48.110121126740864
              ],
              [
                -1.71146252395712,
                48.110121126740864
              ],
              [
                -1.710888695680065,
                48.110176951154266
              ],
              [
                -1.710888695680065,
                48.110176951154266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043179394444681,
          "ground": "gnd"
        },
        "53_LVBranch587944": {
          "bus1": "53_LVBus500055",
          "bus2": "53_LVBus500056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710888695680065,
                48.110176951154266
              ],
              [
                -1.710888695680065,
                48.110176951154266
              ],
              [
                -1.710715067864773,
                48.110191948183505
              ],
              [
                -1.710715067864773,
                48.110191948183505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013036514645077412,
          "ground": "gnd"
        },
        "53_LVBranch458068": {
          "bus1": "53_LVBus500055",
          "bus2": "53_LVBus500057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710888695680065,
                48.110176951154266
              ],
              [
                -1.710888695680065,
                48.110176951154266
              ],
              [
                -1.710849619667679,
                48.109994096105545
              ],
              [
                -1.710846676987555,
                48.10998031350886
              ],
              [
                -1.710846676987555,
                48.10998031350886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02208737940461576,
          "ground": "gnd"
        },
        "53_LVBranch731361": {
          "bus1": "53_LVBus500057",
          "bus2": "53_LVBus500058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710846676987555,
                48.10998031350886
              ],
              [
                -1.710846676987555,
                48.10998031350886
              ],
              [
                -1.710858704212442,
                48.10996189036197
              ],
              [
                -1.711044358380586,
                48.10992846995337
              ],
              [
                -1.710919739012807,
                48.10967718398634
              ],
              [
                -1.710917048657707,
                48.10967174839376
              ],
              [
                -1.710917048657707,
                48.10967174839376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04663012566082608,
          "ground": "gnd"
        },
        "53_LVBranch393369": {
          "bus1": "53_LVBus500057",
          "bus2": "53_LVBus500060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710846676987555,
                48.10998031350886
              ],
              [
                -1.710846676987555,
                48.10998031350886
              ],
              [
                -1.710931277113163,
                48.110031417339535
              ],
              [
                -1.711097932432337,
                48.11001702081462
              ],
              [
                -1.711104904337582,
                48.110016419989954
              ],
              [
                -1.711104904337582,
                48.110016419989954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02152048414819077,
          "ground": "gnd"
        },
        "53_LVBranch369341": {
          "bus1": "53_LVBus500057",
          "bus2": "53_LVBus500059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710846676987555,
                48.10998031350886
              ],
              [
                -1.710846676987555,
                48.10998031350886
              ],
              [
                -1.711071867476394,
                48.10993652437246
              ],
              [
                -1.71099726440608,
                48.10978696794779
              ],
              [
                -1.710992385026665,
                48.109777195957285
              ],
              [
                -1.710992385026665,
                48.109777195957285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036140429445629486,
          "ground": "gnd"
        },
        "53_LVBranch382796": {
          "bus1": "53_LVBus500053",
          "bus2": "53_LVBus500054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.71146252395712,
                48.110121126740864
              ],
              [
                -1.71146252395712,
                48.110121126740864
              ],
              [
                -1.711414368142814,
                48.11000113608271
              ],
              [
                -1.711413735595616,
                48.10999955520666
              ],
              [
                -1.711412622279086,
                48.109996793395275
              ],
              [
                -1.711412622279086,
                48.109996793395275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014315634797466897,
          "ground": "gnd"
        },
        "53_LVBranch376011": {
          "bus1": "53_MVLV65306_LV",
          "bus2": "53_LVBus500021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710897855621239,
                48.1088980664807
              ],
              [
                -1.710916887955326,
                48.10889293452623
              ],
              [
                -1.710916887955326,
                48.10889293452623
              ],
              [
                -1.710926152554602,
                48.108849791669435
              ],
              [
                -1.710935283283611,
                48.108838284509254
              ],
              [
                -1.711086113583032,
                48.10880697535078
              ],
              [
                -1.711073693837557,
                48.10879775178087
              ],
              [
                -1.711073693837557,
                48.10879775178087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019435717778751506,
          "ground": "gnd"
        },
        "53_LVBranch368497": {
          "bus1": "53_LVBus500021",
          "bus2": "53_LVBus500022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711073693837557,
                48.10879775178087
              ],
              [
                -1.711073693837557,
                48.10879775178087
              ],
              [
                -1.710774186466862,
                48.108857603346145
              ],
              [
                -1.710429787077454,
                48.10892671096935
              ],
              [
                -1.710429787077454,
                48.10892671096935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05004872658928162,
          "ground": "gnd"
        },
        "53_LVBranch841442": {
          "bus1": "53_MVLV65306_LV",
          "bus2": "53_LVBus500019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710897855621239,
                48.1088980664807
              ],
              [
                -1.710902447611064,
                48.10888470809942
              ],
              [
                -1.710902447611064,
                48.10888470809942
              ],
              [
                -1.710897282244177,
                48.10884850120636
              ],
              [
                -1.71090576824078,
                48.10882267292033
              ],
              [
                -1.711258382985432,
                48.10874730158606
              ],
              [
                -1.711932668260126,
                48.10859124020537
              ],
              [
                -1.711968737272446,
                48.108610253869585
              ],
              [
                -1.711991431458989,
                48.10868362735523
              ],
              [
                -1.712012714289714,
                48.10868572877141
              ],
              [
                -1.712029580259048,
                48.10868738842433
              ],
              [
                -1.712029580259048,
                48.10868738842433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1022969048648691,
          "ground": "gnd"
        },
        "53_LVBranch623101": {
          "bus1": "53_MVLV65306_LV",
          "bus2": "53_LVBus500012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710897855621239,
                48.1088980664807
              ],
              [
                -1.710912264675799,
                48.108888412030495
              ],
              [
                -1.710912264675799,
                48.108888412030495
              ],
              [
                -1.710910263880898,
                48.10885332044708
              ],
              [
                -1.710923159553877,
                48.108832733345224
              ],
              [
                -1.711092742118858,
                48.10879964237194
              ],
              [
                -1.711104795960291,
                48.108791879002894
              ],
              [
                -1.711104795960291,
                48.108791879002894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020786150743031133,
          "ground": "gnd"
        },
        "53_LVBranch148316": {
          "bus1": "53_LVBus500012",
          "bus2": "53_LVBus500013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711104795960291,
                48.108791879002894
              ],
              [
                -1.711104795960291,
                48.108791879002894
              ],
              [
                -1.711117507262791,
                48.10878899111749
              ],
              [
                -1.711544865271943,
                48.10870549225774
              ],
              [
                -1.711658998194844,
                48.10868177908577
              ],
              [
                -1.711658998194844,
                48.10868177908577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04304979334282309,
          "ground": "gnd"
        },
        "53_LVBranch579244": {
          "bus1": "53_LVBus500013",
          "bus2": "53_LVBus500014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711658998194844,
                48.10868177908577
              ],
              [
                -1.711658998194844,
                48.10868177908577
              ],
              [
                -1.711867253439957,
                48.10863952729674
              ],
              [
                -1.711944607920403,
                48.10893994957678
              ],
              [
                -1.711987836929817,
                48.109085537538625
              ],
              [
                -1.711964888024262,
                48.109311430182956
              ],
              [
                -1.711880979145272,
                48.109269307225475
              ],
              [
                -1.711880979145272,
                48.109269307225475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09959210935344075,
          "ground": "gnd"
        },
        "53_LVBranch533441": {
          "bus1": "53_LVBus500014",
          "bus2": "53_LVBus500015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711880979145272,
                48.109269307225475
              ],
              [
                -1.711880979145272,
                48.109269307225475
              ],
              [
                -1.711899225709683,
                48.109331705309465
              ],
              [
                -1.711858595411982,
                48.10933955499355
              ],
              [
                -1.711585574382931,
                48.10939228130142
              ],
              [
                -1.711501795606105,
                48.10940845453881
              ],
              [
                -1.711435123613728,
                48.1094198052647
              ],
              [
                -1.711376984398697,
                48.10942969986716
              ],
              [
                -1.711302734621488,
                48.10944233857209
              ],
              [
                -1.711302734621488,
                48.10944233857209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05316630439278772,
          "ground": "gnd"
        },
        "53_LVBranch229582": {
          "bus1": "53_LVBus500013",
          "bus2": "53_LVBus500016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.711658998194844,
                48.10868177908577
              ],
              [
                -1.711658998194844,
                48.10868177908577
              ],
              [
                -1.712029854026825,
                48.10859696065794
              ],
              [
                -1.7121750099293,
                48.108547837945764
              ],
              [
                -1.7121750099293,
                48.108547837945764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04129424440347533,
          "ground": "gnd"
        },
        "53_LVBranch794076": {
          "bus1": "53_LVBus500016",
          "bus2": "53_LVBus500017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.7121750099293,
                48.108547837945764
              ],
              [
                -1.7121750099293,
                48.108547837945764
              ],
              [
                -1.712478043725708,
                48.10847445392777
              ],
              [
                -1.712680070717827,
                48.108425536645846
              ],
              [
                -1.712782132780886,
                48.108400816557044
              ],
              [
                -1.712808611777886,
                48.10846064323146
              ],
              [
                -1.712803130823784,
                48.10846279539118
              ],
              [
                -1.712803130823784,
                48.10846279539118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05548794644290982,
          "ground": "gnd"
        },
        "53_LVBranch591370": {
          "bus1": "53_MVLV65306_LV",
          "bus2": "53_LVBus500006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710897855621239,
                48.1088980664807
              ],
              [
                -1.710877507860795,
                48.10889763434168
              ],
              [
                -1.710877507860795,
                48.10889763434168
              ],
              [
                -1.710845119838041,
                48.10888766837503
              ],
              [
                -1.710824356111366,
                48.10886470455288
              ],
              [
                -1.710824356111366,
                48.10886470455288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005639348185926796,
          "ground": "gnd"
        },
        "53_LVBranch647542": {
          "bus1": "53_LVBus500006",
          "bus2": "53_LVBus500007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710824356111366,
                48.10886470455288
              ],
              [
                -1.710824356111366,
                48.10886470455288
              ],
              [
                -1.710813994928316,
                48.108857597873815
              ],
              [
                -1.710633522524071,
                48.108895413239374
              ],
              [
                -1.710414789990744,
                48.10894794679321
              ],
              [
                -1.710341330469061,
                48.10896945358856
              ],
              [
                -1.710338591545598,
                48.10898191061453
              ],
              [
                -1.710456997318782,
                48.1096336034653
              ],
              [
                -1.710298166550472,
                48.10969691792115
              ],
              [
                -1.710298166550472,
                48.10969691792115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1266230701049314,
          "ground": "gnd"
        },
        "53_LVBranch619656": {
          "bus1": "53_LVBus500007",
          "bus2": "53_LVBus500008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710298166550472,
                48.10969691792115
              ],
              [
                -1.710298166550472,
                48.10969691792115
              ],
              [
                -1.710298351788101,
                48.109707365171275
              ],
              [
                -1.710298351788101,
                48.109707365171275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0011617372992354773,
          "ground": "gnd"
        },
        "53_LVBranch057509": {
          "bus1": "53_LVBus500008",
          "bus2": "53_LVBus500009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710298351788101,
                48.109707365171275
              ],
              [
                -1.710298351788101,
                48.109707365171275
              ],
              [
                -1.710360133780951,
                48.11005991841788
              ],
              [
                -1.710376643274784,
                48.1101864400524
              ],
              [
                -1.710381221084324,
                48.11022147868365
              ],
              [
                -1.710381221084324,
                48.11022147868365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05750309615928977,
          "ground": "gnd"
        },
        "53_LVBranch146646": {
          "bus1": "53_LVBus500009",
          "bus2": "53_LVBus500010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710381221084324,
                48.11022147868365
              ],
              [
                -1.710381221084324,
                48.11022147868365
              ],
              [
                -1.710440869536439,
                48.11026404383699
              ],
              [
                -1.710850669055222,
                48.110556431678155
              ],
              [
                -1.7110876085646,
                48.11066530505308
              ],
              [
                -1.711272310936996,
                48.110729736681165
              ],
              [
                -1.711322476000919,
                48.11074723750569
              ],
              [
                -1.711979514141588,
                48.11090515658742
              ],
              [
                -1.712075881965428,
                48.11092831911681
              ],
              [
                -1.712075881965428,
                48.11092831911681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15180432471883507,
          "ground": "gnd"
        },
        "53_LVBranch616984": {
          "bus1": "53_MVLV65306_LV",
          "bus2": "53_LVBus500002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710897855621239,
                48.1088980664807
              ],
              [
                -1.710879409253602,
                48.108903475337854
              ],
              [
                -1.710879409253602,
                48.108903475337854
              ],
              [
                -1.710837090830012,
                48.10889392417824
              ],
              [
                -1.710807011447027,
                48.10886660882823
              ],
              [
                -1.710446454909204,
                48.1089453682447
              ],
              [
                -1.710433015714177,
                48.108952251943
              ],
              [
                -1.710433015714177,
                48.108952251943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036601425784712684,
          "ground": "gnd"
        },
        "53_LVBranch522876": {
          "bus1": "53_LVBus500002",
          "bus2": "53_LVBus500003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710433015714177,
                48.108952251943
              ],
              [
                -1.710433015714177,
                48.108952251943
              ],
              [
                -1.710492395727548,
                48.10894031607909
              ],
              [
                -1.710496653106395,
                48.10894759744055
              ],
              [
                -1.710478608662217,
                48.108953163436404
              ],
              [
                -1.710481981276181,
                48.108965895746
              ],
              [
                -1.710481981276181,
                48.108965895746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008403535413839987,
          "ground": "gnd"
        },
        "53_LVBranch407039": {
          "bus1": "53_LVBus500003",
          "bus2": "53_LVBus500004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710481981276181,
                48.108965895746
              ],
              [
                -1.710481981276181,
                48.108965895746
              ],
              [
                -1.710486537229006,
                48.10897740768842
              ],
              [
                -1.710495236544226,
                48.10899943736484
              ],
              [
                -1.710499850502961,
                48.10900873231969
              ],
              [
                -1.710536386531811,
                48.109082402605225
              ],
              [
                -1.710611975445808,
                48.109234842578196
              ],
              [
                -1.71061289893655,
                48.10923671054808
              ],
              [
                -1.710614665056209,
                48.10924026919893
              ],
              [
                -1.710615015322051,
                48.10924097742968
              ],
              [
                -1.710615015322051,
                48.10924097742968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032157848772147925,
          "ground": "gnd"
        },
        "53_LVBranch775874": {
          "bus1": "53_MVLV65306_LV",
          "bus2": "53_LVBus499991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710897855621239,
                48.1088980664807
              ],
              [
                -1.710882760319937,
                48.10888988967148
              ],
              [
                -1.710882760319937,
                48.10888988967148
              ],
              [
                -1.710859885946,
                48.1088737427115
              ],
              [
                -1.710839039874693,
                48.10883048670276
              ],
              [
                -1.710837103738438,
                48.10882646571466
              ],
              [
                -1.710744241835381,
                48.108633698848955
              ],
              [
                -1.710744241835381,
                48.108633698848955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03052087340600281,
          "ground": "gnd"
        },
        "53_LVBranch465345": {
          "bus1": "53_LVBus499991",
          "bus2": "53_LVBus499992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710744241835381,
                48.108633698848955
              ],
              [
                -1.710744241835381,
                48.108633698848955
              ],
              [
                -1.710735753325832,
                48.10866316483012
              ],
              [
                -1.710418578659327,
                48.108732080084714
              ],
              [
                -1.710331873214872,
                48.10875091966856
              ],
              [
                -1.710217715861476,
                48.10877572185201
              ],
              [
                -1.710196106943749,
                48.10873110545628
              ],
              [
                -1.710262707830825,
                48.108706080781566
              ],
              [
                -1.710262707830825,
                48.108706080781566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05479600503340767,
          "ground": "gnd"
        },
        "53_LVBranch840169": {
          "bus1": "53_LVBus499992",
          "bus2": "53_LVBus499993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710262707830825,
                48.108706080781566
              ],
              [
                -1.710262707830825,
                48.108706080781566
              ],
              [
                -1.7100339980138,
                48.108744605608706
              ],
              [
                -1.7100339980138,
                48.108744605608706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017562095577329004,
          "ground": "gnd"
        },
        "53_LVBranch405033": {
          "bus1": "53_LVBus499993",
          "bus2": "53_LVBus499994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.7100339980138,
                48.108744605608706
              ],
              [
                -1.7100339980138,
                48.108744605608706
              ],
              [
                -1.710053544351591,
                48.10874528164585
              ],
              [
                -1.710048763561615,
                48.108787648396735
              ],
              [
                -1.709951057082587,
                48.1088263700155
              ],
              [
                -1.709740712622309,
                48.10886875344807
              ],
              [
                -1.709697840927368,
                48.10887839949831
              ],
              [
                -1.709697840927368,
                48.10887839949831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03436181219362332,
          "ground": "gnd"
        },
        "53_LVBranch390060": {
          "bus1": "53_LVBus499992",
          "bus2": "53_LVBus499995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710262707830825,
                48.108706080781566
              ],
              [
                -1.710262707830825,
                48.108706080781566
              ],
              [
                -1.710179891511598,
                48.10870399578348
              ],
              [
                -1.710104122443046,
                48.10854778909116
              ],
              [
                -1.710039727887142,
                48.108415005395614
              ],
              [
                -1.710034897650962,
                48.10840429525505
              ],
              [
                -1.710064521882842,
                48.10840909847681
              ],
              [
                -1.710064521882842,
                48.10840909847681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04347166884202906,
          "ground": "gnd"
        },
        "53_LVBranch769313": {
          "bus1": "53_LVBus499995",
          "bus2": "53_LVBus499996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710064521882842,
                48.10840909847681
              ],
              [
                -1.710064521882842,
                48.10840909847681
              ],
              [
                -1.710064912701598,
                48.10839897349181
              ],
              [
                -1.710099850852487,
                48.10839560676152
              ],
              [
                -1.710102652046845,
                48.10839496984727
              ],
              [
                -1.710106205792865,
                48.10839415389298
              ],
              [
                -1.710106205792865,
                48.10839415389298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0042548563129287,
          "ground": "gnd"
        },
        "53_LVBranch400927": {
          "bus1": "53_LVBus499995",
          "bus2": "53_LVBus499997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710064521882842,
                48.10840909847681
              ],
              [
                -1.710064521882842,
                48.10840909847681
              ],
              [
                -1.710031068071082,
                48.10839400978488
              ],
              [
                -1.709870883558419,
                48.10805689942952
              ],
              [
                -1.709861509260755,
                48.108043392783394
              ],
              [
                -1.709871085936343,
                48.10803366211135
              ],
              [
                -1.709871085936343,
                48.10803366211135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045292009171888324,
          "ground": "gnd"
        },
        "53_LVBranch616934": {
          "bus1": "53_LVBus499997",
          "bus2": "53_LVBus499998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.709871085936343,
                48.10803366211135
              ],
              [
                -1.709871085936343,
                48.10803366211135
              ],
              [
                -1.70984784124439,
                48.108034365238446
              ],
              [
                -1.709831734783608,
                48.10804292562822
              ],
              [
                -1.709831734783608,
                48.10804292562822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032640156113502177,
          "ground": "gnd"
        },
        "53_LVBranch065080": {
          "bus1": "53_LVBus499998",
          "bus2": "53_LVBus499999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.709831734783608,
                48.10804292562822
              ],
              [
                -1.709831734783608,
                48.10804292562822
              ],
              [
                -1.709767337749831,
                48.10791114131737
              ],
              [
                -1.709700516148722,
                48.10777439839708
              ],
              [
                -1.709637875126159,
                48.10764620904521
              ],
              [
                -1.709505237889837,
                48.107374768234656
              ],
              [
                -1.709504248405397,
                48.10737274046143
              ],
              [
                -1.709503148486107,
                48.10737050040282
              ],
              [
                -1.709503148486107,
                48.10737050040282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07867090900141269,
          "ground": "gnd"
        },
        "53_LVBranch437012": {
          "bus1": "53_LVBus499991",
          "bus2": "53_LVBus500000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710744241835381,
                48.108633698848955
              ],
              [
                -1.710744241835381,
                48.108633698848955
              ],
              [
                -1.710777610928815,
                48.10864174013361
              ],
              [
                -1.710904077147659,
                48.108614243493506
              ],
              [
                -1.711133111816304,
                48.10856580130355
              ],
              [
                -1.711130660068177,
                48.108561194849706
              ],
              [
                -1.7111283982452,
                48.10855696000791
              ],
              [
                -1.7111283982452,
                48.10855696000791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03147262069274896,
          "ground": "gnd"
        },
        "53_LVBranch838169": {
          "bus1": "53_MVLV65306_LV",
          "bus2": "53_LVBus499985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710897855621239,
                48.1088980664807
              ],
              [
                -1.710880254718219,
                48.10889314557036
              ],
              [
                -1.710880254718219,
                48.10889314557036
              ],
              [
                -1.710852805256152,
                48.10887921844949
              ],
              [
                -1.710820014897678,
                48.10883973322239
              ],
              [
                -1.710418970165556,
                48.10893832130237
              ],
              [
                -1.710335046870944,
                48.10896187298972
              ],
              [
                -1.71032444091538,
                48.108976051176974
              ],
              [
                -1.710333478876488,
                48.10904669979557
              ],
              [
                -1.710181527796587,
                48.10907656096526
              ],
              [
                -1.710201302275027,
                48.10915552790764
              ],
              [
                -1.710168533915716,
                48.1091591439111
              ],
              [
                -1.710168533915716,
                48.1091591439111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07899427431696014,
          "ground": "gnd"
        },
        "53_LVBranch832287": {
          "bus1": "53_LVBus499985",
          "bus2": "53_LVBus499989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710168533915716,
                48.1091591439111
              ],
              [
                -1.710168533915716,
                48.1091591439111
              ],
              [
                -1.710196171408871,
                48.10916817552644
              ],
              [
                -1.710188303361697,
                48.10917687481366
              ],
              [
                -1.710180930219155,
                48.10918501677997
              ],
              [
                -1.710180930219155,
                48.10918501677997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004479765225033738,
          "ground": "gnd"
        },
        "53_LVBranch735119": {
          "bus1": "53_LVBus499985",
          "bus2": "53_LVBus499988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710168533915716,
                48.1091591439111
              ],
              [
                -1.710168533915716,
                48.1091591439111
              ],
              [
                -1.710181495135579,
                48.10916649406085
              ],
              [
                -1.710186569232526,
                48.109169362296576
              ],
              [
                -1.710177105760055,
                48.10917584763579
              ],
              [
                -1.710177105760055,
                48.10917584763579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002767481656006724,
          "ground": "gnd"
        },
        "53_LVBranch485333": {
          "bus1": "53_LVBus499985",
          "bus2": "53_LVBus499986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710168533915716,
                48.1091591439111
              ],
              [
                -1.710168533915716,
                48.1091591439111
              ],
              [
                -1.710202990616496,
                48.109163843360925
              ],
              [
                -1.710269688577248,
                48.10950534122867
              ],
              [
                -1.710222604419952,
                48.10953783191862
              ],
              [
                -1.710222604419952,
                48.10953783191862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04594844459354689,
          "ground": "gnd"
        },
        "53_LVBranch657183": {
          "bus1": "53_LVBus499986",
          "bus2": "53_LVBus499987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.710222604419952,
                48.10953783191862
              ],
              [
                -1.710222604419952,
                48.10953783191862
              ],
              [
                -1.710229015795739,
                48.10951858519753
              ],
              [
                -1.710215785117443,
                48.10950983072299
              ],
              [
                -1.709846208146613,
                48.10954060196213
              ],
              [
                -1.709732630309019,
                48.10955653267135
              ],
              [
                -1.709706273001958,
                48.1095482401164
              ],
              [
                -1.709688690687293,
                48.1095426881045
              ],
              [
                -1.709683758344549,
                48.109541138543506
              ],
              [
                -1.709683502883223,
                48.109541138354835
              ],
              [
                -1.709641131979132,
                48.10954087168914
              ],
              [
                -1.709641131979132,
                48.10954087168914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04714852133499576,
          "ground": "gnd"
        }
      },
      "transformer": {
        "53_MVLV30783_Transformer": {
          "bus_hv": "53_MVLV30783",
          "bus_lv": "53_MVLV30783_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV65974_Transformer": {
          "bus_hv": "53_MVLV65974",
          "bus_lv": "53_MVLV65974_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "53_MVLV46875_Transformer": {
          "bus_hv": "53_MVLV46875",
          "bus_lv": "53_MVLV46875_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV41617_Transformer": {
          "bus_hv": "53_MVLV41617",
          "bus_lv": "53_MVLV41617_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV63148_Transformer": {
          "bus_hv": "53_MVLV63148",
          "bus_lv": "53_MVLV63148_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV81652_Transformer": {
          "bus_hv": "53_MVLV81652",
          "bus_lv": "53_MVLV81652_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV65306_Transformer": {
          "bus_hv": "53_MVLV65306",
          "bus_lv": "53_MVLV65306_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 446
  }
}
