{
  "bus": {
    "53_VERN": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.6106653437906349,
      "latitude": 48.060320761512806,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV36589": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.61655007956648,
      "latitude": 48.06314526264064,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus67346": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.618877708518255,
      "latitude": 48.06496738808595,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV48252": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.626613474869508,
      "latitude": 48.06919704201626,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV69659": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.628795289503284,
      "latitude": 48.07228534024253,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus67347": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.624892010924109,
      "latitude": 48.07170607002549,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV68038": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.621631866816937,
      "latitude": 48.07119228511317,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV68038_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.621631866816937,
      "latitude": 48.07119228511317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.621548277157272,
      "latitude": 48.07077733681445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.621511957746135,
      "latitude": 48.07134849816231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.621212311747941,
      "latitude": 48.07120465616148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.617669548075974,
      "latitude": 48.07027173322903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.621099732773722,
      "latitude": 48.07094014828468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62325887475867,
      "latitude": 48.071765772666716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62315246629011,
      "latitude": 48.07219074211247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.622015469478928,
      "latitude": 48.07259560892387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62109342223599,
      "latitude": 48.07021286207928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV59533": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.625077200665596,
      "latitude": 48.073775714796106,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV03439": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.62604698686283,
      "latitude": 48.07432491558145,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV36577": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.626852099939681,
      "latitude": 48.0746866479082,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV22834": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.626285740079635,
      "latitude": 48.07655066186405,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV83041": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.626128536449174,
      "latitude": 48.07705028098375,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV03411": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.627125389159563,
      "latitude": 48.077584702199395,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV60091": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.630678972820743,
      "latitude": 48.08104495353192,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV59548": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.629838446970741,
      "latitude": 48.08374959774992,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV65918": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.632456813340157,
      "latitude": 48.0835817247319,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV09839": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.633607393399283,
      "latitude": 48.08510090907856,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV32115": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.631939048630231,
      "latitude": 48.08675220570541,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV73154": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.629543323370463,
      "latitude": 48.08580674245009,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV67820": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.626608440869353,
      "latitude": 48.08407306956658,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV75202": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.624223837859143,
      "latitude": 48.083512042507614,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV73085": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.624019299692163,
      "latitude": 48.08329386316634,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV66653": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.627550820983749,
      "latitude": 48.087214459998314,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV38116": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.627576169852212,
      "latitude": 48.08725305670525,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV71092": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.627402602915896,
      "latitude": 48.087475374545974,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV31315": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.627339184180637,
      "latitude": 48.08916070635774,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV32172": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.627089731301698,
      "latitude": 48.089470763930755,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV72996": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.62689689911386,
      "latitude": 48.08828430167079,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus67348": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.625081904512027,
      "latitude": 48.08692874823614,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV72996_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62689689911386,
      "latitude": 48.08828430167079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284376": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625806103192003,
      "latitude": 48.088592748642576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625963592366731,
      "latitude": 48.08864776706918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625784524078596,
      "latitude": 48.0885842223734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625291719553253,
      "latitude": 48.0883919419201,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62584372395164,
      "latitude": 48.08779855323885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625138049412533,
      "latitude": 48.0881793019386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627403680656002,
      "latitude": 48.088411222582124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628006748700352,
      "latitude": 48.08821075320308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV31315_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627339184180637,
      "latitude": 48.08916070635774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627168109300178,
      "latitude": 48.089407465020216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627591465989859,
      "latitude": 48.0885849448186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627392305604805,
      "latitude": 48.08843861821204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626964596935481,
      "latitude": 48.08829101615588,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627011634175165,
      "latitude": 48.08945089565773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626391200883891,
      "latitude": 48.08948952069033,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626429941279659,
      "latitude": 48.08929013087273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625864482962396,
      "latitude": 48.0896333781992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625727111776059,
      "latitude": 48.08941132839203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.6255367769525664,
      "latitude": 48.0893158560802,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1012972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625145408006725,
      "latitude": 48.08920215421842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1012973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625107815670182,
      "latitude": 48.090135948667815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1012974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625956090696217,
      "latitude": 48.090920195588225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1002026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.6255851983413434,
      "latitude": 48.08918185541357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1002027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625577222400281,
      "latitude": 48.08903084144615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627048650491493,
      "latitude": 48.08869333795248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV71092_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627402602915896,
      "latitude": 48.087475374545974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284363": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627415588932007,
      "latitude": 48.08753342310267,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627393885292554,
      "latitude": 48.08753358986639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627354273706223,
      "latitude": 48.087522585469614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627335777814027,
      "latitude": 48.08750824690091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627344970180816,
      "latitude": 48.087516462488935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627364629077454,
      "latitude": 48.08752715126043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627376906579811,
      "latitude": 48.08753065264091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV75202_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624223837859143,
      "latitude": 48.083512042507614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284407": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.623982525524543,
      "latitude": 48.083644447667396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284403": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62440709219822,
      "latitude": 48.083983043170676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284405": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624573042558019,
      "latitude": 48.084224612004924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284404": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62428511150287,
      "latitude": 48.08396915820521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284396": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624262521306375,
      "latitude": 48.083523619453416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624609794558379,
      "latitude": 48.08423105001541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284398": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624835259737152,
      "latitude": 48.08452955398785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284401": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62405058377109,
      "latitude": 48.08485567793621,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284399": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624915723806072,
      "latitude": 48.08474540707078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284400": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625719848698783,
      "latitude": 48.08469931765928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV31405": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.624705612307976,
      "latitude": 48.08201261396766,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV31405_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624705612307976,
      "latitude": 48.08201261396766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624638125593758,
      "latitude": 48.082008592389705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624210721335279,
      "latitude": 48.0809714091353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624794667037661,
      "latitude": 48.081999699907264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624649703451162,
      "latitude": 48.08198389117314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.623931613869399,
      "latitude": 48.08001204658585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV67820_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626608440869353,
      "latitude": 48.08407306956658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626572545305725,
      "latitude": 48.08432035352189,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624230442937983,
      "latitude": 48.083524640499576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626518544319508,
      "latitude": 48.08430256050579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625924037150713,
      "latitude": 48.084088431040044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625886679010017,
      "latitude": 48.08414551676003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625384174836596,
      "latitude": 48.083932010704046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625348021340272,
      "latitude": 48.08398725478866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624346324694666,
      "latitude": 48.083586234898654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624280005035962,
      "latitude": 48.08352203819395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624697293785752,
      "latitude": 48.08348253595062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626703208109161,
      "latitude": 48.08404568118933,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626542692855893,
      "latitude": 48.08361372878198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626604956089566,
      "latitude": 48.08431571013985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626782844077276,
      "latitude": 48.08444745096121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626422717350663,
      "latitude": 48.084590181409034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626806779387247,
      "latitude": 48.084461947803796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627037008983734,
      "latitude": 48.0851816583057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626998581805755,
      "latitude": 48.08484982224845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627393244180798,
      "latitude": 48.084737434884346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626875144108464,
      "latitude": 48.08585160215632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626675046492161,
      "latitude": 48.086085260533956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV73154_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629543323370463,
      "latitude": 48.08580674245009,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629764006106419,
      "latitude": 48.086184145757606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630120072790737,
      "latitude": 48.08610679228183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629071183770687,
      "latitude": 48.08546661367089,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62885568973837,
      "latitude": 48.084879202991196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62874741008041,
      "latitude": 48.08486012308723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628191897944143,
      "latitude": 48.08609504131476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627686081709161,
      "latitude": 48.08530272086452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628375871172182,
      "latitude": 48.08600418352712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628704912829625,
      "latitude": 48.0861829305221,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284381": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628380771667977,
      "latitude": 48.08651802797553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284382": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62936898699051,
      "latitude": 48.086970792598414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284380": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628817555889549,
      "latitude": 48.086251148992304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV09839_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.633607393399283,
      "latitude": 48.08510090907856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.633316970904696,
      "latitude": 48.08481362427452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.63337081087487,
      "latitude": 48.0844403349519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.633066312778644,
      "latitude": 48.084144522645936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.632637268531876,
      "latitude": 48.08397897936053,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.631696877217305,
      "latitude": 48.083803737776506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.631462930705115,
      "latitude": 48.08373062524431,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.631262561224175,
      "latitude": 48.08374641247913,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.631537243276699,
      "latitude": 48.08371820522796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.633683603622693,
      "latitude": 48.08486423132803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.631993584412777,
      "latitude": 48.08592392001722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.632606926329361,
      "latitude": 48.08580681167516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.633369906938407,
      "latitude": 48.084802827556764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.633424423922857,
      "latitude": 48.084438518965115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.633104490321968,
      "latitude": 48.08411621848108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.63256558894851,
      "latitude": 48.083937756895075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.633985626321149,
      "latitude": 48.08507369047869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.63500220806015,
      "latitude": 48.08569778765938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.635700938691778,
      "latitude": 48.086943631494826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.636316955484567,
      "latitude": 48.08673727659764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV59548_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629838446970741,
      "latitude": 48.08374959774992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629796502975811,
      "latitude": 48.0838527588604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630218849067889,
      "latitude": 48.084036546299195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630429210522363,
      "latitude": 48.084206799023185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.63058453906948,
      "latitude": 48.084181733419726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.631234824633424,
      "latitude": 48.08410929992223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630738568035148,
      "latitude": 48.0841576119646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62980659870073,
      "latitude": 48.08409371594789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630573910435586,
      "latitude": 48.084575554286644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630186965524565,
      "latitude": 48.08405923424641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630170677771528,
      "latitude": 48.08414622088687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630025104825204,
      "latitude": 48.08417841983165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629728826424758,
      "latitude": 48.08394540110371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62978891504138,
      "latitude": 48.084474413863504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62881086061742,
      "latitude": 48.084430616945646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628068472873851,
      "latitude": 48.084513814413455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629049447050922,
      "latitude": 48.084299410323446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62886337108577,
      "latitude": 48.08471897481343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628760770628702,
      "latitude": 48.084787578650634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628733043509281,
      "latitude": 48.084806055875944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628728219988614,
      "latitude": 48.084778595792365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62885634529341,
      "latitude": 48.084843850392325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628743264506107,
      "latitude": 48.08484540727834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628332815421672,
      "latitude": 48.08409766313333,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627678211802441,
      "latitude": 48.08432689035118,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628593601033792,
      "latitude": 48.08327850958174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629664784396743,
      "latitude": 48.084013880466756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629232841107065,
      "latitude": 48.08403029756908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628599749447989,
      "latitude": 48.08391306099227,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628888153526055,
      "latitude": 48.084451492469256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.631480367198713,
      "latitude": 48.08365890572079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.632244032836396,
      "latitude": 48.08323688556258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.631540316307113,
      "latitude": 48.083705496011724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.632262811066119,
      "latitude": 48.08325425707744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630115851417179,
      "latitude": 48.0836861873392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV60091_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630678972820743,
      "latitude": 48.08104495353192,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.632328370777788,
      "latitude": 48.08166061391672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV03411_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627125389159563,
      "latitude": 48.077584702199395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626915660131288,
      "latitude": 48.07779708001804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626749309191819,
      "latitude": 48.077550602445854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627250810574097,
      "latitude": 48.077555249654154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626612479563272,
      "latitude": 48.07735714849179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626265741793716,
      "latitude": 48.07660626071764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626556522443505,
      "latitude": 48.07764895999845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627706213065243,
      "latitude": 48.07739913534141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627698059737916,
      "latitude": 48.07701790605877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627080309100354,
      "latitude": 48.07702169471358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627522648795025,
      "latitude": 48.07636566860926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627727595529959,
      "latitude": 48.07738637405916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627620703189986,
      "latitude": 48.07642038960307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1016166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.6289690358992546,
      "latitude": 48.076813845958306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1023345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62879642153709,
      "latitude": 48.07688739938513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1023346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.6283851525251296,
      "latitude": 48.07696249072953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1023347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628427550097543,
      "latitude": 48.07700389590702,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV22834_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626285740079635,
      "latitude": 48.07655066186405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629108424659494,
      "latitude": 48.07669197271311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626639439085342,
      "latitude": 48.07619836044551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628302656076761,
      "latitude": 48.07603675582894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628407316538678,
      "latitude": 48.07612968053717,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628497033282333,
      "latitude": 48.076209353107686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629212641615878,
      "latitude": 48.07579257570943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628547116907653,
      "latitude": 48.0762499759662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628598476611511,
      "latitude": 48.07620051845346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628571590158188,
      "latitude": 48.07627165718347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628781860568481,
      "latitude": 48.07645902258074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628435692783561,
      "latitude": 48.076358189149346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628517292888971,
      "latitude": 48.076097858863484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628764486657167,
      "latitude": 48.0755943080205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627860178482909,
      "latitude": 48.075660703376855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625261378703426,
      "latitude": 48.07591812341685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV36577_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626852099939681,
      "latitude": 48.0746866479082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626913772594134,
      "latitude": 48.075065743258016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626395580575436,
      "latitude": 48.07516459024194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627713296526924,
      "latitude": 48.074704867609256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627847175672213,
      "latitude": 48.07564806986963,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62686835288005,
      "latitude": 48.074741921231315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627105695738773,
      "latitude": 48.074949982663874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627544027789875,
      "latitude": 48.07491573452608,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627387553018689,
      "latitude": 48.07477339370665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV03439_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62604698686283,
      "latitude": 48.07432491558145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626652489657878,
      "latitude": 48.07458715519052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626347766983939,
      "latitude": 48.074715409367755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626784554819136,
      "latitude": 48.074681729450695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62545099156661,
      "latitude": 48.07423854516039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624937384385582,
      "latitude": 48.07390941972293,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625209612970146,
      "latitude": 48.0730702000581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624472969742153,
      "latitude": 48.07225741571805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625524791095409,
      "latitude": 48.07336657038187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624455799564826,
      "latitude": 48.07462181182339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62475815147231,
      "latitude": 48.07539041162646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624733116464979,
      "latitude": 48.07448638578993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626719244607228,
      "latitude": 48.07411760457884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624067062395265,
      "latitude": 48.074669165293855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV59533_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625077200665596,
      "latitude": 48.073775714796106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.6252028917888055,
      "latitude": 48.07352939159804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus984768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625623339741966,
      "latitude": 48.073484189639245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus984769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62576338510302,
      "latitude": 48.07346717769061,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626106215581213,
      "latitude": 48.07342512520455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus983463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626263980307125,
      "latitude": 48.0735788136804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625942190208073,
      "latitude": 48.07327035170438,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus982017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625778705082922,
      "latitude": 48.07311899464262,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus982018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625697567336239,
      "latitude": 48.07304269008188,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625513091333293,
      "latitude": 48.07333963969648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV69659_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628795289503284,
      "latitude": 48.07228534024253,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628853504369045,
      "latitude": 48.07184645471748,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629249673108209,
      "latitude": 48.0719683374438,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628365812974039,
      "latitude": 48.07059636543132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629154878370417,
      "latitude": 48.07263602174379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629577599181156,
      "latitude": 48.07295333146347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629690649165565,
      "latitude": 48.07297381513387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629992616361175,
      "latitude": 48.07285344206984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629679483275142,
      "latitude": 48.07301623153467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.630106800194584,
      "latitude": 48.07326768361719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628590846679172,
      "latitude": 48.07301345773116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627560540330824,
      "latitude": 48.07312214753045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.6284014435599745,
      "latitude": 48.071977171066486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus988786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628047930294222,
      "latitude": 48.07188745327278,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus988787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627332019838465,
      "latitude": 48.07199630851649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus988788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627422735141884,
      "latitude": 48.07198783751082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus994757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.6283821860360856,
      "latitude": 48.071954851150714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus994759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628322552321773,
      "latitude": 48.071859253444885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus994760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62754671182481,
      "latitude": 48.070761836417425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus994758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627528806223301,
      "latitude": 48.07073813207979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627504609331684,
      "latitude": 48.0724685681641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626806166561741,
      "latitude": 48.0723634406272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626820740651,
      "latitude": 48.072414268925726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV48252_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626613474869508,
      "latitude": 48.06919704201626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624616634569568,
      "latitude": 48.06963650070103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.623481135656389,
      "latitude": 48.06975572676746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624047307291385,
      "latitude": 48.06901369943762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62342406799645,
      "latitude": 48.068764652697396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627508749195104,
      "latitude": 48.07070369603585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.6265610394838,
      "latitude": 48.07112381456231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626755317164333,
      "latitude": 48.06831527949031,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625201996815892,
      "latitude": 48.067416466775946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.624697827800627,
      "latitude": 48.067767866952906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627082811332512,
      "latitude": 48.06832941185824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626312941304773,
      "latitude": 48.06803111981559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627275993476274,
      "latitude": 48.068272455663596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627192498738128,
      "latitude": 48.06766302514369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.626487348077098,
      "latitude": 48.06745007942723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625508691157305,
      "latitude": 48.06749398172131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.625104630447484,
      "latitude": 48.067176306744976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629352751945346,
      "latitude": 48.06650681610751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629359538745512,
      "latitude": 48.06649045162361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.62921054609387,
      "latitude": 48.0664482519922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629396719704305,
      "latitude": 48.066294981719295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.628087253772319,
      "latitude": 48.068253111263616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.627992024136864,
      "latitude": 48.067737717159865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629325721237556,
      "latitude": 48.06753861752312,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.629316132860797,
      "latitude": 48.06725082154474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV13427": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.618961683798557,
      "latitude": 48.06515543190953,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV13427_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.618961683798557,
      "latitude": 48.06515543190953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.618976942813168,
      "latitude": 48.065126104843706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.618841608663081,
      "latitude": 48.065112666351375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.617004760391747,
      "latitude": 48.0652115789646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.616919704213771,
      "latitude": 48.064991157085174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.6169677046298476,
      "latitude": 48.06463131120866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1002219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.616389392791715,
      "latitude": 48.06449179643529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.620165051740089,
      "latitude": 48.06520663690636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.620284668891237,
      "latitude": 48.06226918934447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.621022075992799,
      "latitude": 48.06558019382088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.620939892635012,
      "latitude": 48.065709724300774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV36589_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.61655007956648,
      "latitude": 48.06314526264064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus284209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.616647334269355,
      "latitude": 48.06297361153762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.615974028743949,
      "latitude": 48.062306643911555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus284207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.614943745931753,
      "latitude": 48.0629500490771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "53_140787": {
      "bus_from": "53_VERN",
      "bus_to": "53_MVLV36589",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 871.4625097089024,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_211045": {
      "bus_from": "53_MVLV36589",
      "bus_to": "53_MVBus67346",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 272.19276401190433,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_209332": {
      "bus_from": "53_MVBus67346",
      "bus_to": "53_MVLV48252",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 806.0097522218337,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_173301": {
      "bus_from": "53_MVLV48252",
      "bus_to": "53_MVLV69659",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 396.55611439598243,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_222555": {
      "bus_from": "53_MVLV69659",
      "bus_to": "53_MVBus67347",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 340.14266859775876,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_56351": {
      "bus_from": "53_MVBus67347",
      "bus_to": "53_MVLV68038",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 260.3141685714153,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_LVBranch410276": {
      "bus_from": "53_MVLV68038_LV",
      "bus_to": "53_LVBus284330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.39244689346239,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch154149": {
      "bus_from": "53_MVLV68038_LV",
      "bus_to": "53_LVBus284322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.033484355711998,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch361220": {
      "bus_from": "53_LVBus284322",
      "bus_to": "53_LVBus284325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.467337905460433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch345127": {
      "bus_from": "53_LVBus284325",
      "bus_to": "53_LVBus284326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 283.66581162622765,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch184295": {
      "bus_from": "53_LVBus284325",
      "bus_to": "53_LVBus284327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.584290065995212,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch212183": {
      "bus_from": "53_LVBus284322",
      "bus_to": "53_LVBus284323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.5241796311723,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch179407": {
      "bus_from": "53_LVBus284323",
      "bus_to": "53_LVBus284324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.913823162201304,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch139416": {
      "bus_from": "53_LVBus284322",
      "bus_to": "53_LVBus284328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.1716287960315,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch296813": {
      "bus_from": "53_MVLV68038_LV",
      "bus_to": "53_LVBus284320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.04683443880903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_202469": {
      "bus_from": "53_MVBus67347",
      "bus_to": "53_MVLV59533",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 238.46553761433603,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_174078": {
      "bus_from": "53_MVLV59533",
      "bus_to": "53_MVLV03439",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 154.58110653661063,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_154038": {
      "bus_from": "53_MVLV03439",
      "bus_to": "53_MVLV36577",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 79.5888729197079,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_183936": {
      "bus_from": "53_MVLV36577",
      "bus_to": "53_MVLV22834",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 363.9480479049869,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_162595": {
      "bus_from": "53_MVLV22834",
      "bus_to": "53_MVLV83041",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 75.59423609739085,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_150146": {
      "bus_from": "53_MVLV83041",
      "bus_to": "53_MVLV03411",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 108.99884182829479,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_212021": {
      "bus_from": "53_MVLV03411",
      "bus_to": "53_MVLV60091",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 960.021590566009,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_164203": {
      "bus_from": "53_MVLV60091",
      "bus_to": "53_MVLV59548",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 754.5927299159584,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_206651": {
      "bus_from": "53_MVLV59548",
      "bus_to": "53_MVLV65918",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 362.6494674850433,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_133867": {
      "bus_from": "53_MVLV65918",
      "bus_to": "53_MVLV09839",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 225.6923763636441,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_180314": {
      "bus_from": "53_MVLV09839",
      "bus_to": "53_MVLV32115",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 348.40097751061995,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_185679": {
      "bus_from": "53_MVLV32115",
      "bus_to": "53_MVLV73154",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 277.1778484290823,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_127587": {
      "bus_from": "53_MVLV73154",
      "bus_to": "53_MVLV67820",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 558.0235984997415,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_209979": {
      "bus_from": "53_MVLV67820",
      "bus_to": "53_MVLV75202",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 244.52768286950473,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_204152": {
      "bus_from": "53_MVLV75202",
      "bus_to": "53_MVLV73085",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 25.699004048357168,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_204174": {
      "bus_from": "53_MVLV73085",
      "bus_to": "53_MVLV66653",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 611.8065188725602,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_127795": {
      "bus_from": "53_MVLV66653",
      "bus_to": "53_MVLV38116",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 15.30435649815939,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_119768": {
      "bus_from": "53_MVLV38116",
      "bus_to": "53_MVLV71092",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 35.06680949954946,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_205023": {
      "bus_from": "53_MVLV71092",
      "bus_to": "53_MVLV31315",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 291.05367565516883,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_169515": {
      "bus_from": "53_MVLV31315",
      "bus_to": "53_MVLV32172",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 52.44208032027098,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_216780": {
      "bus_from": "53_MVLV32172",
      "bus_to": "53_MVLV72996",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 172.70124350700488,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_205172": {
      "bus_from": "53_MVLV72996",
      "bus_to": "53_MVBus67348",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 258.77150118548184,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch535973": {
      "bus_from": "53_MVLV72996_LV",
      "bus_to": "53_LVBus284376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.4524139594588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch541041": {
      "bus_from": "53_MVLV72996_LV",
      "bus_to": "53_LVBus284374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.39426175150884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch822578": {
      "bus_from": "53_MVLV72996_LV",
      "bus_to": "53_LVBus284371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 134.31094838421453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch604489": {
      "bus_from": "53_LVBus284371",
      "bus_to": "53_LVBus284372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.63283724824251,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch373191": {
      "bus_from": "53_MVLV72996_LV",
      "bus_to": "53_LVBus284368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.87305004374919,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch745241": {
      "bus_from": "53_LVBus284368",
      "bus_to": "53_LVBus284369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.7284045281797,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch458338": {
      "bus_from": "53_MVLV72996_LV",
      "bus_to": "53_LVBus284365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.789883854544826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch495032": {
      "bus_from": "53_LVBus284365",
      "bus_to": "53_LVBus284366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.472003858279955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch678237": {
      "bus_from": "53_MVLV31315_LV",
      "bus_to": "53_LVBus284179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.55550393720416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch666162": {
      "bus_from": "53_MVLV31315_LV",
      "bus_to": "53_LVBus284175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.39697477520455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch644278": {
      "bus_from": "53_LVBus284175",
      "bus_to": "53_LVBus284176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.013863708127488,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch846293": {
      "bus_from": "53_LVBus284176",
      "bus_to": "53_LVBus284177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.182183683129885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch630718": {
      "bus_from": "53_MVLV31315_LV",
      "bus_to": "53_LVBus284168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.85338551466506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch483150": {
      "bus_from": "53_LVBus284168",
      "bus_to": "53_LVBus284169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.2532828299063,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch846298": {
      "bus_from": "53_LVBus284169",
      "bus_to": "53_LVBus284170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.53413855668266,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch602955": {
      "bus_from": "53_LVBus284169",
      "bus_to": "53_LVBus284171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.21773193709859,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch398903": {
      "bus_from": "53_LVBus284171",
      "bus_to": "53_LVBus284172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.726988461257502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch605666": {
      "bus_from": "53_LVBus284172",
      "bus_to": "53_LVBus284173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.48877379033494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch805426": {
      "bus_from": "53_LVBus284173",
      "bus_to": "53_LVBus1012972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.68475388035211,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch657633": {
      "bus_from": "53_LVBus1012972",
      "bus_to": "53_LVBus1012973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 114.41620189889103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch542858": {
      "bus_from": "53_LVBus1012973",
      "bus_to": "53_LVBus1012974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.8850679673223,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch652747": {
      "bus_from": "53_LVBus284173",
      "bus_to": "53_LVBus1002026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.5339232311495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch373040": {
      "bus_from": "53_LVBus1002026",
      "bus_to": "53_LVBus1002027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.467158730240076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch671890": {
      "bus_from": "53_MVLV31315_LV",
      "bus_to": "53_LVBus284166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.709818011782545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch677376": {
      "bus_from": "53_MVLV71092_LV",
      "bus_to": "53_LVBus284363",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.999968426421331,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch868577": {
      "bus_from": "53_MVLV71092_LV",
      "bus_to": "53_LVBus284361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.998672510500437,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch748221": {
      "bus_from": "53_MVLV71092_LV",
      "bus_to": "53_LVBus284359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.999899595877884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch479959": {
      "bus_from": "53_MVLV71092_LV",
      "bus_to": "53_LVBus284357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.998887129157555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch681154": {
      "bus_from": "53_MVLV71092_LV",
      "bus_to": "53_LVBus284355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.999334769058335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch833637": {
      "bus_from": "53_MVLV71092_LV",
      "bus_to": "53_LVBus284353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.9999556351113466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch376565": {
      "bus_from": "53_MVLV71092_LV",
      "bus_to": "53_LVBus284351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.999300009210531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch855615": {
      "bus_from": "53_MVLV75202_LV",
      "bus_to": "53_LVBus284407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.60971944322187,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch825955": {
      "bus_from": "53_MVLV75202_LV",
      "bus_to": "53_LVBus284403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.26154943465588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch850270": {
      "bus_from": "53_LVBus284403",
      "bus_to": "53_LVBus284405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.87962053223106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch815604": {
      "bus_from": "53_LVBus284403",
      "bus_to": "53_LVBus284404",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.470576598976763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch423513": {
      "bus_from": "53_MVLV75202_LV",
      "bus_to": "53_LVBus284396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.45551851933378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch815003": {
      "bus_from": "53_LVBus284396",
      "bus_to": "53_LVBus284397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.6916889548234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch526440": {
      "bus_from": "53_LVBus284397",
      "bus_to": "53_LVBus284398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.65650069438964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch684297": {
      "bus_from": "53_LVBus284398",
      "bus_to": "53_LVBus284401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.62608643491669,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch671410": {
      "bus_from": "53_LVBus284398",
      "bus_to": "53_LVBus284399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.95174982443553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch453705": {
      "bus_from": "53_LVBus284399",
      "bus_to": "53_LVBus284400",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.18873380288339,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_172941": {
      "bus_from": "53_MVLV67820",
      "bus_to": "53_MVLV31405",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 316.79237266965345,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch215234": {
      "bus_from": "53_MVLV31405_LV",
      "bus_to": "53_LVBus284186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.122533981472131,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch224869": {
      "bus_from": "53_LVBus284186",
      "bus_to": "53_LVBus284187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.26706229096867,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch760504": {
      "bus_from": "53_MVLV31405_LV",
      "bus_to": "53_LVBus284184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.784074662166232,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch348790": {
      "bus_from": "53_MVLV31405_LV",
      "bus_to": "53_LVBus284181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.317030555463384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch050963": {
      "bus_from": "53_LVBus284181",
      "bus_to": "53_LVBus284182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.04172928143933,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch531543": {
      "bus_from": "53_MVLV67820_LV",
      "bus_to": "53_LVBus284317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.43357762872911,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch492393": {
      "bus_from": "53_LVBus284317",
      "bus_to": "53_LVBus284318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 204.4417050334608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch403311": {
      "bus_from": "53_MVLV67820_LV",
      "bus_to": "53_LVBus284308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.11612684924207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch846306": {
      "bus_from": "53_LVBus284308",
      "bus_to": "53_LVBus284309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.20297390674078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch644273": {
      "bus_from": "53_LVBus284309",
      "bus_to": "53_LVBus284315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.930897242565659,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch564450": {
      "bus_from": "53_LVBus284309",
      "bus_to": "53_LVBus284310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.82136267238686,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch787434": {
      "bus_from": "53_LVBus284310",
      "bus_to": "53_LVBus284314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.707320596099933,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch537733": {
      "bus_from": "53_LVBus284310",
      "bus_to": "53_LVBus284311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.73968020390615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch722926": {
      "bus_from": "53_LVBus284311",
      "bus_to": "53_LVBus284313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.117724298049623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch591440": {
      "bus_from": "53_LVBus284311",
      "bus_to": "53_LVBus284312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.719636630002476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch508274": {
      "bus_from": "53_MVLV67820_LV",
      "bus_to": "53_LVBus284305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.742541435151852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch846305": {
      "bus_from": "53_LVBus284305",
      "bus_to": "53_LVBus284306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.49611441179915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch500979": {
      "bus_from": "53_MVLV67820_LV",
      "bus_to": "53_LVBus284295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.566948502224896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch444642": {
      "bus_from": "53_LVBus284295",
      "bus_to": "53_LVBus284296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.035912979531197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch564463": {
      "bus_from": "53_LVBus284296",
      "bus_to": "53_LVBus284303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.776229796784115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch447668": {
      "bus_from": "53_LVBus284296",
      "bus_to": "53_LVBus284297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.549586094125284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch773569": {
      "bus_from": "53_LVBus284297",
      "bus_to": "53_LVBus284298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.30255457618196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch840523": {
      "bus_from": "53_LVBus284298",
      "bus_to": "53_LVBus284299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.07075303938561,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch714521": {
      "bus_from": "53_LVBus284299",
      "bus_to": "53_LVBus284300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.77904660769484,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch459909": {
      "bus_from": "53_LVBus284298",
      "bus_to": "53_LVBus284301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.07223113636358,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch787443": {
      "bus_from": "53_LVBus284301",
      "bus_to": "53_LVBus284302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.230759523036504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch503989": {
      "bus_from": "53_MVLV73154_LV",
      "bus_to": "53_LVBus284394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.18863778386842,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch839230": {
      "bus_from": "53_MVLV73154_LV",
      "bus_to": "53_LVBus284392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.1287137806197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch748770": {
      "bus_from": "53_MVLV73154_LV",
      "bus_to": "53_LVBus284388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.4956278099005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch578222": {
      "bus_from": "53_LVBus284388",
      "bus_to": "53_LVBus284389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.99614240212935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch563808": {
      "bus_from": "53_LVBus284389",
      "bus_to": "53_LVBus284390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.470452831843266,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch773277": {
      "bus_from": "53_MVLV73154_LV",
      "bus_to": "53_LVBus284384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.81048307334622,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch639152": {
      "bus_from": "53_LVBus284384",
      "bus_to": "53_LVBus284386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.13226775419453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch405415": {
      "bus_from": "53_LVBus284384",
      "bus_to": "53_LVBus284385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.027164447320768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch386783": {
      "bus_from": "53_MVLV73154_LV",
      "bus_to": "53_LVBus284379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.75563297442639,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch840256": {
      "bus_from": "53_LVBus284379",
      "bus_to": "53_LVBus284381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.68264759470602,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch583186": {
      "bus_from": "53_LVBus284381",
      "bus_to": "53_LVBus284382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.4605613330341,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch610693": {
      "bus_from": "53_LVBus284379",
      "bus_to": "53_LVBus284380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.312090009250465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch714862": {
      "bus_from": "53_MVLV09839_LV",
      "bus_to": "53_LVBus284125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.87802017552676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch458327": {
      "bus_from": "53_LVBus284125",
      "bus_to": "53_LVBus284126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.98416088348392,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch436736": {
      "bus_from": "53_LVBus284126",
      "bus_to": "53_LVBus284127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.283071178581565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch389604": {
      "bus_from": "53_LVBus284127",
      "bus_to": "53_LVBus284128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.09268398226878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch748757": {
      "bus_from": "53_LVBus284128",
      "bus_to": "53_LVBus284129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.2332280299949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch817081": {
      "bus_from": "53_LVBus284129",
      "bus_to": "53_LVBus284130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.409882546158386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch613097": {
      "bus_from": "53_LVBus284129",
      "bus_to": "53_LVBus284131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.70928984520227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch467697": {
      "bus_from": "53_LVBus284129",
      "bus_to": "53_LVBus284132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.22840063703025,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch570598": {
      "bus_from": "53_MVLV09839_LV",
      "bus_to": "53_LVBus284123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.783211319379404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch405406": {
      "bus_from": "53_MVLV09839_LV",
      "bus_to": "53_LVBus284120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 216.6540377830454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch389611": {
      "bus_from": "53_LVBus284120",
      "bus_to": "53_LVBus284121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.16284887587975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch877540": {
      "bus_from": "53_MVLV09839_LV",
      "bus_to": "53_LVBus284115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.67660493103797,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch646237": {
      "bus_from": "53_LVBus284115",
      "bus_to": "53_LVBus284116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.82100941376541,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch812974": {
      "bus_from": "53_LVBus284116",
      "bus_to": "53_LVBus284117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.36930656699066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch714836": {
      "bus_from": "53_LVBus284117",
      "bus_to": "53_LVBus284118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.17959500197022,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch722523": {
      "bus_from": "53_MVLV09839_LV",
      "bus_to": "53_LVBus284113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.18209050881433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch684242": {
      "bus_from": "53_MVLV09839_LV",
      "bus_to": "53_LVBus284109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.9660507897597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch270406": {
      "bus_from": "53_LVBus284109",
      "bus_to": "53_LVBus284110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.98579427735245,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch671650": {
      "bus_from": "53_LVBus284110",
      "bus_to": "53_LVBus284111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.083322329635145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch666204": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.895734417031472,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch787139": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.36973069854662,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch630741": {
      "bus_from": "53_LVBus284285",
      "bus_to": "53_LVBus284286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.54307780279027,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch699186": {
      "bus_from": "53_LVBus284286",
      "bus_to": "53_LVBus284287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.767829022008174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch521308": {
      "bus_from": "53_LVBus284287",
      "bus_to": "53_LVBus284289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.31092837206372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch492673": {
      "bus_from": "53_LVBus284287",
      "bus_to": "53_LVBus284288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.485877987839132,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch386333": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.956924119591434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch855781": {
      "bus_from": "53_LVBus284279",
      "bus_to": "53_LVBus284280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.89453255891674,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch613892": {
      "bus_from": "53_LVBus284279",
      "bus_to": "53_LVBus284281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.049057226166596,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch583315": {
      "bus_from": "53_LVBus284281",
      "bus_to": "53_LVBus284282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.691466805328893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch817754": {
      "bus_from": "53_LVBus284282",
      "bus_to": "53_LVBus284283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.865326259334166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch792655": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.168398607770786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch878271": {
      "bus_from": "53_LVBus284274",
      "bus_to": "53_LVBus284275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.48943182638678,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch370625": {
      "bus_from": "53_LVBus284275",
      "bus_to": "53_LVBus284276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.05488831989446,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch869571": {
      "bus_from": "53_LVBus284276",
      "bus_to": "53_LVBus284277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.48661331773235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch877534": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.48923458086081,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch753068": {
      "bus_from": "53_LVBus284263",
      "bus_to": "53_LVBus284267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.88362522508534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch746467": {
      "bus_from": "53_LVBus284267",
      "bus_to": "53_LVBus284270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.799111746273898,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch394304": {
      "bus_from": "53_LVBus284270",
      "bus_to": "53_LVBus284271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.026334845931013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch817106": {
      "bus_from": "53_LVBus284271",
      "bus_to": "53_LVBus284272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.985196037163868,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch516149": {
      "bus_from": "53_LVBus284267",
      "bus_to": "53_LVBus284268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.895024678418984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch856631": {
      "bus_from": "53_LVBus284268",
      "bus_to": "53_LVBus284269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.856212177554621,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch735298": {
      "bus_from": "53_LVBus284263",
      "bus_to": "53_LVBus284264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.91295132813475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch817105": {
      "bus_from": "53_LVBus284264",
      "bus_to": "53_LVBus284265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.16731258881879,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch443863": {
      "bus_from": "53_LVBus284264",
      "bus_to": "53_LVBus284266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.52260378105846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch798421": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.405622082795794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch729419": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.15517364917008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch389590": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.1136129002995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch438181": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 146.41150804938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch753044": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.4052170817683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch689026": {
      "bus_from": "53_LVBus284252",
      "bus_to": "53_LVBus284253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.43619382607206,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch671423": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 132.5351934667943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch444239": {
      "bus_from": "53_LVBus284249",
      "bus_to": "53_LVBus284250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.91699633387825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch740177": {
      "bus_from": "53_MVLV59548_LV",
      "bus_to": "53_LVBus284247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.041954678310166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch778574": {
      "bus_from": "53_MVLV60091_LV",
      "bus_to": "53_LVBus284293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.2551082208796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch702134": {
      "bus_from": "53_MVLV03411_LV",
      "bus_to": "53_LVBus284088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.817128960353095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch825111": {
      "bus_from": "53_MVLV03411_LV",
      "bus_to": "53_LVBus284086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.099747330296598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch555722": {
      "bus_from": "53_MVLV03411_LV",
      "bus_to": "53_LVBus284084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.402789338541147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch460324": {
      "bus_from": "53_MVLV03411_LV",
      "bus_to": "53_LVBus284081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.567873204121696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch877355": {
      "bus_from": "53_LVBus284081",
      "bus_to": "53_LVBus284082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.03597696402186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch595045": {
      "bus_from": "53_MVLV03411_LV",
      "bus_to": "53_LVBus284079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.095628786542086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch710498": {
      "bus_from": "53_MVLV03411_LV",
      "bus_to": "53_LVBus284073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.1055175544366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch751294": {
      "bus_from": "53_LVBus284073",
      "bus_to": "53_LVBus284074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.090797628607966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch491052": {
      "bus_from": "53_LVBus284074",
      "bus_to": "53_LVBus284075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.42762700593279,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch426183": {
      "bus_from": "53_LVBus284074",
      "bus_to": "53_LVBus284076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.14877705607961,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch713397": {
      "bus_from": "53_LVBus284073",
      "bus_to": "53_LVBus284077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.575040494484949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch703082": {
      "bus_from": "53_MVLV03411_LV",
      "bus_to": "53_LVBus284071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 168.2291924621243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch632105": {
      "bus_from": "53_LVBus284071",
      "bus_to": "53_LVBus1016166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.7762109679264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch422417": {
      "bus_from": "53_LVBus1016166",
      "bus_to": "53_LVBus1023345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.98228369514865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch660017": {
      "bus_from": "53_LVBus1023345",
      "bus_to": "53_LVBus1023346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.111454051363545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch627846": {
      "bus_from": "53_LVBus1023346",
      "bus_to": "53_LVBus1023347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.704908088670423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch455599": {
      "bus_from": "53_MVLV22834_LV",
      "bus_to": "53_LVBus284163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 259.8278916626692,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch663275": {
      "bus_from": "53_MVLV22834_LV",
      "bus_to": "53_LVBus284161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.57239386065314,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch513695": {
      "bus_from": "53_MVLV22834_LV",
      "bus_to": "53_LVBus284148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 164.22548123735976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch777426": {
      "bus_from": "53_LVBus284148",
      "bus_to": "53_LVBus284150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.945333053388062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch783524": {
      "bus_from": "53_LVBus284150",
      "bus_to": "53_LVBus284153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.09836759731244,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch795090": {
      "bus_from": "53_LVBus284153",
      "bus_to": "53_LVBus284159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.79359108745082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch410281": {
      "bus_from": "53_LVBus284153",
      "bus_to": "53_LVBus284154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.859220348732979,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch877354": {
      "bus_from": "53_LVBus284154",
      "bus_to": "53_LVBus284158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.62927623454117,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch586835": {
      "bus_from": "53_LVBus284154",
      "bus_to": "53_LVBus284155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.0228236293904716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch581741": {
      "bus_from": "53_LVBus284155",
      "bus_to": "53_LVBus284157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.06782005135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch523181": {
      "bus_from": "53_LVBus284155",
      "bus_to": "53_LVBus284156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.968554884277376,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch770707": {
      "bus_from": "53_LVBus284150",
      "bus_to": "53_LVBus284151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.191966636468633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch632392": {
      "bus_from": "53_LVBus284151",
      "bus_to": "53_LVBus284152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.53845773759944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch605826": {
      "bus_from": "53_LVBus284148",
      "bus_to": "53_LVBus284149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.92539765090232,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch626428": {
      "bus_from": "53_MVLV22834_LV",
      "bus_to": "53_LVBus284146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.10759601508947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch722980": {
      "bus_from": "53_MVLV36577_LV",
      "bus_to": "53_LVBus284202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.18160951374874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch636166": {
      "bus_from": "53_LVBus284202",
      "bus_to": "53_LVBus284203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.14784827198607,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch848299": {
      "bus_from": "53_MVLV36577_LV",
      "bus_to": "53_LVBus284200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.73216106016383,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch483633": {
      "bus_from": "53_MVLV36577_LV",
      "bus_to": "53_LVBus284198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 138.31836520149693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch387134": {
      "bus_from": "53_MVLV36577_LV",
      "bus_to": "53_LVBus284193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.768377930395885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch780992": {
      "bus_from": "53_LVBus284193",
      "bus_to": "53_LVBus284194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.127222040424144,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch867128": {
      "bus_from": "53_LVBus284194",
      "bus_to": "53_LVBus284196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.26395042144315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch751022": {
      "bus_from": "53_LVBus284194",
      "bus_to": "53_LVBus284195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.101011729301216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch410284": {
      "bus_from": "53_MVLV03439_LV",
      "bus_to": "53_LVBus284105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.70874886395761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch392337": {
      "bus_from": "53_LVBus284105",
      "bus_to": "53_LVBus284106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.98121862948244,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch384427": {
      "bus_from": "53_LVBus284105",
      "bus_to": "53_LVBus284107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.163607154417662,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch740725": {
      "bus_from": "53_MVLV03439_LV",
      "bus_to": "53_LVBus284103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.42851259250577,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch693859": {
      "bus_from": "53_MVLV03439_LV",
      "bus_to": "53_LVBus284098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.93758797826894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch720424": {
      "bus_from": "53_LVBus284098",
      "bus_to": "53_LVBus284099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.60361806098291,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch640702": {
      "bus_from": "53_LVBus284099",
      "bus_to": "53_LVBus284101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.6413729251379,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch139415": {
      "bus_from": "53_LVBus284099",
      "bus_to": "53_LVBus284100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.4672713574221,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch479004": {
      "bus_from": "53_MVLV03439_LV",
      "bus_to": "53_LVBus284094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.07137319486128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch783525": {
      "bus_from": "53_LVBus284094",
      "bus_to": "53_LVBus284096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.70921246456008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch626415": {
      "bus_from": "53_LVBus284094",
      "bus_to": "53_LVBus284095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.498934989224495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch861188": {
      "bus_from": "53_MVLV03439_LV",
      "bus_to": "53_LVBus284092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.03352465091261,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch500017": {
      "bus_from": "53_MVLV03439_LV",
      "bus_to": "53_LVBus284090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 169.6553815324106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch560968": {
      "bus_from": "53_MVLV59533_LV",
      "bus_to": "53_LVBus284245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.73406935243926,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch865891": {
      "bus_from": "53_LVBus284245",
      "bus_to": "53_LVBus984768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.509423025475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch609377": {
      "bus_from": "53_LVBus984768",
      "bus_to": "53_LVBus984769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.2351078933466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch473977": {
      "bus_from": "53_MVLV59533_LV",
      "bus_to": "53_LVBus284243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.28689621563097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch414343": {
      "bus_from": "53_LVBus284243",
      "bus_to": "53_LVBus983463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.380126672644394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch634806": {
      "bus_from": "53_MVLV59533_LV",
      "bus_to": "53_LVBus284241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.1202637906021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch766268": {
      "bus_from": "53_LVBus284241",
      "bus_to": "53_LVBus982017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.971081076879337,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch695259": {
      "bus_from": "53_LVBus982017",
      "bus_to": "53_LVBus982018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.561838332222965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch487007": {
      "bus_from": "53_MVLV59533_LV",
      "bus_to": "53_LVBus284239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.14015319308524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch453536": {
      "bus_from": "53_MVLV69659_LV",
      "bus_to": "53_LVBus284347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.81814862865517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch335694": {
      "bus_from": "53_LVBus284347",
      "bus_to": "53_LVBus284348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.40291534883487,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch126809": {
      "bus_from": "53_LVBus284347",
      "bus_to": "53_LVBus284349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.96458790313122,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch815949": {
      "bus_from": "53_MVLV69659_LV",
      "bus_to": "53_LVBus284338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.185938222072956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch047204": {
      "bus_from": "53_LVBus284338",
      "bus_to": "53_LVBus284339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.31223811776397,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch641421": {
      "bus_from": "53_LVBus284339",
      "bus_to": "53_LVBus284340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.726946847048554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch598255": {
      "bus_from": "53_LVBus284340",
      "bus_to": "53_LVBus284341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.747082666938358,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch360259": {
      "bus_from": "53_LVBus284339",
      "bus_to": "53_LVBus284344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.324189502409379,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch164280": {
      "bus_from": "53_LVBus284344",
      "bus_to": "53_LVBus284345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.376273380642004,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch020580": {
      "bus_from": "53_LVBus284339",
      "bus_to": "53_LVBus284342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.44920993332775,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch671331": {
      "bus_from": "53_LVBus284342",
      "bus_to": "53_LVBus284343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.73097828358807,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch626429": {
      "bus_from": "53_MVLV69659_LV",
      "bus_to": "53_LVBus284336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.67922429443875,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch783534": {
      "bus_from": "53_LVBus284336",
      "bus_to": "53_LVBus988786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.1212399541167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch565613": {
      "bus_from": "53_LVBus988786",
      "bus_to": "53_LVBus988787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.97077639956963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch688747": {
      "bus_from": "53_LVBus988787",
      "bus_to": "53_LVBus988788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.721631885395698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch513204": {
      "bus_from": "53_LVBus284336",
      "bus_to": "53_LVBus994757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.0746266146384897,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch410293": {
      "bus_from": "53_LVBus994757",
      "bus_to": "53_LVBus994759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.906347462185883,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch123899": {
      "bus_from": "53_LVBus994759",
      "bus_to": "53_LVBus994760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.02831195431799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch376233": {
      "bus_from": "53_LVBus994757",
      "bus_to": "53_LVBus994758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.59339356617022,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch740942": {
      "bus_from": "53_MVLV69659_LV",
      "bus_to": "53_LVBus284332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.84752816420779,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch520494": {
      "bus_from": "53_LVBus284332",
      "bus_to": "53_LVBus284333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.6088186239405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch483647": {
      "bus_from": "53_LVBus284332",
      "bus_to": "53_LVBus284334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.18222153514492,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch600295": {
      "bus_from": "53_MVLV48252_LV",
      "bus_to": "53_LVBus284234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 220.70346241685297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch591447": {
      "bus_from": "53_LVBus284234",
      "bus_to": "53_LVBus284237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.84937203094862,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch007415": {
      "bus_from": "53_LVBus284234",
      "bus_to": "53_LVBus284235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.36894060332169,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch301720": {
      "bus_from": "53_LVBus284235",
      "bus_to": "53_LVBus284236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.07599053402939,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch470780": {
      "bus_from": "53_MVLV48252_LV",
      "bus_to": "53_LVBus284231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 204.17527588493547,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch102898": {
      "bus_from": "53_LVBus284231",
      "bus_to": "53_LVBus284232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.67720292862268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch595061": {
      "bus_from": "53_MVLV48252_LV",
      "bus_to": "53_LVBus284212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.49017110640293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch720423": {
      "bus_from": "53_LVBus284212",
      "bus_to": "53_LVBus284213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 163.6614310606944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch695890": {
      "bus_from": "53_LVBus284213",
      "bus_to": "53_LVBus284214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.6532449495591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch555741": {
      "bus_from": "53_LVBus284212",
      "bus_to": "53_LVBus284215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.139113845641084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch365295": {
      "bus_from": "53_LVBus284215",
      "bus_to": "53_LVBus284216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.27296166042876,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch171406": {
      "bus_from": "53_LVBus284215",
      "bus_to": "53_LVBus284217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.728581556126532,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch334880": {
      "bus_from": "53_LVBus284217",
      "bus_to": "53_LVBus284218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.04868997871247,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch296774": {
      "bus_from": "53_LVBus284218",
      "bus_to": "53_LVBus284223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.5191054341885,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch283355": {
      "bus_from": "53_LVBus284223",
      "bus_to": "53_LVBus284224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.10051315990282,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch080689": {
      "bus_from": "53_LVBus284224",
      "bus_to": "53_LVBus284225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.41710905629155,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch199970": {
      "bus_from": "53_LVBus284218",
      "bus_to": "53_LVBus284219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 207.02954275475994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch470476": {
      "bus_from": "53_LVBus284219",
      "bus_to": "53_LVBus284220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.522072541059086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch811516": {
      "bus_from": "53_LVBus284220",
      "bus_to": "53_LVBus284222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.551130287560108,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch778188": {
      "bus_from": "53_LVBus284220",
      "bus_to": "53_LVBus284221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.29157898174892,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch062900": {
      "bus_from": "53_LVBus284217",
      "bus_to": "53_LVBus284226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.49892588593927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch162764": {
      "bus_from": "53_LVBus284226",
      "bus_to": "53_LVBus284227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.74531950448761,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch134956": {
      "bus_from": "53_LVBus284226",
      "bus_to": "53_LVBus284228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.81947566361646,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch149799": {
      "bus_from": "53_LVBus284228",
      "bus_to": "53_LVBus284229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.00848320840363,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_117796": {
      "bus_from": "53_MVBus67346",
      "bus_to": "53_MVLV13427",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 20.32564176321687,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch557192": {
      "bus_from": "53_MVLV13427_LV",
      "bus_to": "53_LVBus284144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.247115071370835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch864575": {
      "bus_from": "53_MVLV13427_LV",
      "bus_to": "53_LVBus284139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.292254362687068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch720882": {
      "bus_from": "53_LVBus284139",
      "bus_to": "53_LVBus284140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 162.24782428238677,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch666855": {
      "bus_from": "53_LVBus284140",
      "bus_to": "53_LVBus284141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.540264335091415,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch850382": {
      "bus_from": "53_LVBus284141",
      "bus_to": "53_LVBus284142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.726141886017814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch592594": {
      "bus_from": "53_LVBus284142",
      "bus_to": "53_LVBus1002219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.008539540889885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch471460": {
      "bus_from": "53_MVLV13427_LV",
      "bus_to": "53_LVBus284134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.45577790033296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch428511": {
      "bus_from": "53_LVBus284134",
      "bus_to": "53_LVBus284137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 369.9985881124288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch409999": {
      "bus_from": "53_LVBus284134",
      "bus_to": "53_LVBus284135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.92221105149065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch376072": {
      "bus_from": "53_LVBus284135",
      "bus_to": "53_LVBus284136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.703384477981794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch630612": {
      "bus_from": "53_MVLV36589_LV",
      "bus_to": "53_LVBus284209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.99542998496068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch000385": {
      "bus_from": "53_LVBus284209",
      "bus_to": "53_LVBus284210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.54547617235292,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch483653": {
      "bus_from": "53_MVLV36589_LV",
      "bus_to": "53_LVBus284207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.58285125707928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "53_LVBus284330_consumption": {
      "bus": "53_LVBus284330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284330_production": {
      "bus": "53_LVBus284330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284322_consumption": {
      "bus": "53_LVBus284322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284322_production": {
      "bus": "53_LVBus284322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284325_consumption": {
      "bus": "53_LVBus284325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8648.348122795289,
        8648.348122795289,
        8648.348122795289
      ],
      "q_nom": [
        2594.5044368385866,
        2594.5044368385866,
        2594.5044368385866
      ]
    },
    "53_LVBus284325_production": {
      "bus": "53_LVBus284325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284326_consumption": {
      "bus": "53_LVBus284326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7296.941487749985,
        7691.899750578702,
        6999.689349607416
      ],
      "q_nom": [
        2189.0824463249955,
        2307.5699251736105,
        2099.9068048822246
      ]
    },
    "53_LVBus284326_production": {
      "bus": "53_LVBus284326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284327_consumption": {
      "bus": "53_LVBus284327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15947.419714381982,
        15947.419714381982,
        15947.419714381982
      ],
      "q_nom": [
        4784.225914314595,
        4784.225914314595,
        4784.225914314595
      ]
    },
    "53_LVBus284327_production": {
      "bus": "53_LVBus284327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284323_consumption": {
      "bus": "53_LVBus284323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284323_production": {
      "bus": "53_LVBus284323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284324_consumption": {
      "bus": "53_LVBus284324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1264.1765734881787,
        0.0,
        1565.0363464010168
      ],
      "q_nom": [
        379.25297204645364,
        0.0,
        469.510903920305
      ]
    },
    "53_LVBus284324_production": {
      "bus": "53_LVBus284324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284328_consumption": {
      "bus": "53_LVBus284328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284328_production": {
      "bus": "53_LVBus284328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284320_consumption": {
      "bus": "53_LVBus284320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6196.407549416033,
        3969.498725722716,
        4643.643708579967
      ],
      "q_nom": [
        1858.9222648248099,
        1190.8496177168147,
        1393.09311257399
      ]
    },
    "53_LVBus284320_production": {
      "bus": "53_LVBus284320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV83041_consumption": {
      "bus": "53_MVLV83041",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV83041_production": {
      "bus": "53_MVLV83041",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV65918_consumption": {
      "bus": "53_MVLV65918",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        113850.02442961748,
        113850.02442961748,
        113850.02442961748
      ],
      "q_nom": [
        34155.00732888524,
        34155.00732888524,
        34155.00732888524
      ]
    },
    "53_MVLV65918_production": {
      "bus": "53_MVLV65918",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV32115_consumption": {
      "bus": "53_MVLV32115",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        208559.91766024742,
        208559.91766024742,
        208559.91766024742
      ],
      "q_nom": [
        62567.97529807422,
        62567.97529807422,
        62567.97529807422
      ]
    },
    "53_MVLV32115_production": {
      "bus": "53_MVLV32115",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV73085_consumption": {
      "bus": "53_MVLV73085",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV73085_production": {
      "bus": "53_MVLV73085",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV66653_consumption": {
      "bus": "53_MVLV66653",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        67392.5483765206,
        67392.5483765206,
        67392.5483765206
      ],
      "q_nom": [
        20217.76451295618,
        20217.76451295618,
        20217.76451295618
      ]
    },
    "53_MVLV66653_production": {
      "bus": "53_MVLV66653",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV38116_consumption": {
      "bus": "53_MVLV38116",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV38116_production": {
      "bus": "53_MVLV38116",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_MVLV32172_consumption": {
      "bus": "53_MVLV32172",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        259604.1592396692,
        259604.1592396692,
        259604.1592396692
      ],
      "q_nom": [
        77881.24777190076,
        77881.24777190076,
        77881.24777190076
      ]
    },
    "53_MVLV32172_production": {
      "bus": "53_MVLV32172",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284376_consumption": {
      "bus": "53_LVBus284376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284376_production": {
      "bus": "53_LVBus284376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284374_consumption": {
      "bus": "53_LVBus284374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284374_production": {
      "bus": "53_LVBus284374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284371_consumption": {
      "bus": "53_LVBus284371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284371_production": {
      "bus": "53_LVBus284371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284372_consumption": {
      "bus": "53_LVBus284372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284372_production": {
      "bus": "53_LVBus284372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284368_consumption": {
      "bus": "53_LVBus284368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19958.625863675272,
        19958.625863675272,
        19958.625863675272
      ],
      "q_nom": [
        5987.587759102581,
        5987.587759102581,
        5987.587759102581
      ]
    },
    "53_LVBus284368_production": {
      "bus": "53_LVBus284368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284369_consumption": {
      "bus": "53_LVBus284369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284369_production": {
      "bus": "53_LVBus284369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284365_consumption": {
      "bus": "53_LVBus284365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284365_production": {
      "bus": "53_LVBus284365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284366_consumption": {
      "bus": "53_LVBus284366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        30644.710724953115,
        30644.710724953115,
        30644.710724953115
      ],
      "q_nom": [
        9193.413217485933,
        9193.413217485933,
        9193.413217485933
      ]
    },
    "53_LVBus284366_production": {
      "bus": "53_LVBus284366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284179_consumption": {
      "bus": "53_LVBus284179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11931.359556833015,
        11931.359556833015,
        11931.359556833015
      ],
      "q_nom": [
        3579.4078670499043,
        3579.4078670499043,
        3579.4078670499043
      ]
    },
    "53_LVBus284179_production": {
      "bus": "53_LVBus284179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284175_consumption": {
      "bus": "53_LVBus284175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4496.197566495906,
        4496.197566495906,
        4496.197566495906
      ],
      "q_nom": [
        1348.859269948772,
        1348.859269948772,
        1348.859269948772
      ]
    },
    "53_LVBus284175_production": {
      "bus": "53_LVBus284175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284176_consumption": {
      "bus": "53_LVBus284176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284176_production": {
      "bus": "53_LVBus284176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284177_consumption": {
      "bus": "53_LVBus284177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284177_production": {
      "bus": "53_LVBus284177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284168_consumption": {
      "bus": "53_LVBus284168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284168_production": {
      "bus": "53_LVBus284168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284169_consumption": {
      "bus": "53_LVBus284169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284169_production": {
      "bus": "53_LVBus284169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284170_consumption": {
      "bus": "53_LVBus284170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20992.49773864092,
        20992.49773864092,
        20992.49773864092
      ],
      "q_nom": [
        6297.749321592276,
        6297.749321592276,
        6297.749321592276
      ]
    },
    "53_LVBus284170_production": {
      "bus": "53_LVBus284170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284171_consumption": {
      "bus": "53_LVBus284171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284171_production": {
      "bus": "53_LVBus284171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284172_consumption": {
      "bus": "53_LVBus284172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284172_production": {
      "bus": "53_LVBus284172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284173_consumption": {
      "bus": "53_LVBus284173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284173_production": {
      "bus": "53_LVBus284173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1012972_consumption": {
      "bus": "53_LVBus1012972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1012972_production": {
      "bus": "53_LVBus1012972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1012973_consumption": {
      "bus": "53_LVBus1012973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1012973_production": {
      "bus": "53_LVBus1012973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1012974_consumption": {
      "bus": "53_LVBus1012974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        24913.073997543885,
        24913.073997543885,
        24913.073997543885
      ],
      "q_nom": [
        7473.922199263165,
        7473.922199263165,
        7473.922199263165
      ]
    },
    "53_LVBus1012974_production": {
      "bus": "53_LVBus1012974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1002026_consumption": {
      "bus": "53_LVBus1002026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1002026_production": {
      "bus": "53_LVBus1002026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1002027_consumption": {
      "bus": "53_LVBus1002027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20051.311632463938,
        20051.311632463938,
        20051.311632463938
      ],
      "q_nom": [
        6015.393489739181,
        6015.393489739181,
        6015.393489739181
      ]
    },
    "53_LVBus1002027_production": {
      "bus": "53_LVBus1002027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284166_consumption": {
      "bus": "53_LVBus284166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8009.998243112864,
        8009.998243112864,
        8009.998243112864
      ],
      "q_nom": [
        2402.999472933859,
        2402.999472933859,
        2402.999472933859
      ]
    },
    "53_LVBus284166_production": {
      "bus": "53_LVBus284166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284363_consumption": {
      "bus": "53_LVBus284363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284363_production": {
      "bus": "53_LVBus284363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284361_consumption": {
      "bus": "53_LVBus284361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284361_production": {
      "bus": "53_LVBus284361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284359_consumption": {
      "bus": "53_LVBus284359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284359_production": {
      "bus": "53_LVBus284359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284357_consumption": {
      "bus": "53_LVBus284357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284357_production": {
      "bus": "53_LVBus284357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284355_consumption": {
      "bus": "53_LVBus284355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284355_production": {
      "bus": "53_LVBus284355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284353_consumption": {
      "bus": "53_LVBus284353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284353_production": {
      "bus": "53_LVBus284353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284351_consumption": {
      "bus": "53_LVBus284351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284351_production": {
      "bus": "53_LVBus284351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284407_consumption": {
      "bus": "53_LVBus284407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20792.922482364458,
        20792.922482364458,
        20792.922482364458
      ],
      "q_nom": [
        6237.876744709337,
        6237.876744709337,
        6237.876744709337
      ]
    },
    "53_LVBus284407_production": {
      "bus": "53_LVBus284407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284403_consumption": {
      "bus": "53_LVBus284403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284403_production": {
      "bus": "53_LVBus284403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284405_consumption": {
      "bus": "53_LVBus284405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284405_production": {
      "bus": "53_LVBus284405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284404_consumption": {
      "bus": "53_LVBus284404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17330.383306118885,
        17330.383306118885,
        17330.383306118885
      ],
      "q_nom": [
        5199.114991835665,
        5199.114991835665,
        5199.114991835665
      ]
    },
    "53_LVBus284404_production": {
      "bus": "53_LVBus284404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284396_consumption": {
      "bus": "53_LVBus284396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284396_production": {
      "bus": "53_LVBus284396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284397_consumption": {
      "bus": "53_LVBus284397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284397_production": {
      "bus": "53_LVBus284397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284398_consumption": {
      "bus": "53_LVBus284398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4402.882755967964,
        4402.882755967964,
        4402.882755967964
      ],
      "q_nom": [
        1320.864826790389,
        1320.864826790389,
        1320.864826790389
      ]
    },
    "53_LVBus284398_production": {
      "bus": "53_LVBus284398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284401_consumption": {
      "bus": "53_LVBus284401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5708.069668968315,
        5708.069668968315,
        5708.069668968315
      ],
      "q_nom": [
        1712.4209006904946,
        1712.4209006904946,
        1712.4209006904946
      ]
    },
    "53_LVBus284401_production": {
      "bus": "53_LVBus284401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284399_consumption": {
      "bus": "53_LVBus284399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        32352.022226570996,
        32352.022226570996,
        32352.022226570996
      ],
      "q_nom": [
        9705.606667971299,
        9705.606667971299,
        9705.606667971299
      ]
    },
    "53_LVBus284399_production": {
      "bus": "53_LVBus284399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284400_consumption": {
      "bus": "53_LVBus284400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13021.397887113813,
        13021.397887113813,
        13021.397887113813
      ],
      "q_nom": [
        3906.4193661341437,
        3906.4193661341437,
        3906.4193661341437
      ]
    },
    "53_LVBus284400_production": {
      "bus": "53_LVBus284400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284186_consumption": {
      "bus": "53_LVBus284186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284186_production": {
      "bus": "53_LVBus284186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284187_consumption": {
      "bus": "53_LVBus284187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        479.0186383073797,
        356.8914042701084,
        2034.1173796095718
      ],
      "q_nom": [
        143.7055914922139,
        107.06742128103252,
        610.2352138828716
      ]
    },
    "53_LVBus284187_production": {
      "bus": "53_LVBus284187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284184_consumption": {
      "bus": "53_LVBus284184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5154.349262596783,
        5154.349262596783,
        5154.349262596783
      ],
      "q_nom": [
        1546.304778779035,
        1546.304778779035,
        1546.304778779035
      ]
    },
    "53_LVBus284184_production": {
      "bus": "53_LVBus284184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284181_consumption": {
      "bus": "53_LVBus284181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4101.098687672801,
        4101.098687672801,
        4101.098687672801
      ],
      "q_nom": [
        1230.3296063018404,
        1230.3296063018404,
        1230.3296063018404
      ]
    },
    "53_LVBus284181_production": {
      "bus": "53_LVBus284181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284182_consumption": {
      "bus": "53_LVBus284182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284182_production": {
      "bus": "53_LVBus284182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284317_consumption": {
      "bus": "53_LVBus284317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284317_production": {
      "bus": "53_LVBus284317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284318_consumption": {
      "bus": "53_LVBus284318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284318_production": {
      "bus": "53_LVBus284318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284308_consumption": {
      "bus": "53_LVBus284308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284308_production": {
      "bus": "53_LVBus284308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284309_consumption": {
      "bus": "53_LVBus284309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284309_production": {
      "bus": "53_LVBus284309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284315_consumption": {
      "bus": "53_LVBus284315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15553.31073321373,
        15553.31073321373,
        15553.31073321373
      ],
      "q_nom": [
        4665.993219964119,
        4665.993219964119,
        4665.993219964119
      ]
    },
    "53_LVBus284315_production": {
      "bus": "53_LVBus284315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284310_consumption": {
      "bus": "53_LVBus284310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284310_production": {
      "bus": "53_LVBus284310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284314_consumption": {
      "bus": "53_LVBus284314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8768.366702284142,
        8768.366702284142,
        8768.366702284142
      ],
      "q_nom": [
        2630.5100106852424,
        2630.5100106852424,
        2630.5100106852424
      ]
    },
    "53_LVBus284314_production": {
      "bus": "53_LVBus284314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284311_consumption": {
      "bus": "53_LVBus284311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284311_production": {
      "bus": "53_LVBus284311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284313_consumption": {
      "bus": "53_LVBus284313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284313_production": {
      "bus": "53_LVBus284313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284312_consumption": {
      "bus": "53_LVBus284312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20713.601709850143,
        20713.601709850143,
        20713.601709850143
      ],
      "q_nom": [
        6214.080512955043,
        6214.080512955043,
        6214.080512955043
      ]
    },
    "53_LVBus284312_production": {
      "bus": "53_LVBus284312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284305_consumption": {
      "bus": "53_LVBus284305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284305_production": {
      "bus": "53_LVBus284305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284306_consumption": {
      "bus": "53_LVBus284306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20677.858837118885,
        20677.858837118885,
        20677.858837118885
      ],
      "q_nom": [
        6203.357651135665,
        6203.357651135665,
        6203.357651135665
      ]
    },
    "53_LVBus284306_production": {
      "bus": "53_LVBus284306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284295_consumption": {
      "bus": "53_LVBus284295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284295_production": {
      "bus": "53_LVBus284295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284296_consumption": {
      "bus": "53_LVBus284296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284296_production": {
      "bus": "53_LVBus284296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284303_consumption": {
      "bus": "53_LVBus284303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15021.912828099128,
        15021.912828099128,
        15021.912828099128
      ],
      "q_nom": [
        4506.573848429738,
        4506.573848429738,
        4506.573848429738
      ]
    },
    "53_LVBus284303_production": {
      "bus": "53_LVBus284303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284297_consumption": {
      "bus": "53_LVBus284297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284297_production": {
      "bus": "53_LVBus284297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284298_consumption": {
      "bus": "53_LVBus284298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23703.924414241395,
        23703.924414241395,
        23703.924414241395
      ],
      "q_nom": [
        7111.177324272418,
        7111.177324272418,
        7111.177324272418
      ]
    },
    "53_LVBus284298_production": {
      "bus": "53_LVBus284298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284299_consumption": {
      "bus": "53_LVBus284299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284299_production": {
      "bus": "53_LVBus284299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284300_consumption": {
      "bus": "53_LVBus284300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284300_production": {
      "bus": "53_LVBus284300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284301_consumption": {
      "bus": "53_LVBus284301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284301_production": {
      "bus": "53_LVBus284301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284302_consumption": {
      "bus": "53_LVBus284302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25490.57251330079,
        25490.57251330079,
        25490.57251330079
      ],
      "q_nom": [
        7647.1717539902365,
        7647.1717539902365,
        7647.1717539902365
      ]
    },
    "53_LVBus284302_production": {
      "bus": "53_LVBus284302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284394_consumption": {
      "bus": "53_LVBus284394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        36153.72391641342,
        36153.72391641342,
        36153.72391641342
      ],
      "q_nom": [
        10846.117174924026,
        10846.117174924026,
        10846.117174924026
      ]
    },
    "53_LVBus284394_production": {
      "bus": "53_LVBus284394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284392_consumption": {
      "bus": "53_LVBus284392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2965.724662021628,
        2965.724662021628,
        2965.724662021628
      ],
      "q_nom": [
        889.7173986064884,
        889.7173986064884,
        889.7173986064884
      ]
    },
    "53_LVBus284392_production": {
      "bus": "53_LVBus284392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284388_consumption": {
      "bus": "53_LVBus284388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5416.645554586065,
        5416.645554586065,
        5416.645554586065
      ],
      "q_nom": [
        1624.9936663758197,
        1624.9936663758197,
        1624.9936663758197
      ]
    },
    "53_LVBus284388_production": {
      "bus": "53_LVBus284388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284389_consumption": {
      "bus": "53_LVBus284389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284389_production": {
      "bus": "53_LVBus284389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284390_consumption": {
      "bus": "53_LVBus284390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284390_production": {
      "bus": "53_LVBus284390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284384_consumption": {
      "bus": "53_LVBus284384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284384_production": {
      "bus": "53_LVBus284384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284386_consumption": {
      "bus": "53_LVBus284386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3367.4386823433238,
        3367.4386823433238,
        3367.4386823433238
      ],
      "q_nom": [
        1010.2316047029971,
        1010.2316047029971,
        1010.2316047029971
      ]
    },
    "53_LVBus284386_production": {
      "bus": "53_LVBus284386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284385_consumption": {
      "bus": "53_LVBus284385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        27664.6380990017,
        27664.6380990017,
        27664.6380990017
      ],
      "q_nom": [
        8299.391429700509,
        8299.391429700509,
        8299.391429700509
      ]
    },
    "53_LVBus284385_production": {
      "bus": "53_LVBus284385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284379_consumption": {
      "bus": "53_LVBus284379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284379_production": {
      "bus": "53_LVBus284379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284381_consumption": {
      "bus": "53_LVBus284381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284381_production": {
      "bus": "53_LVBus284381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284382_consumption": {
      "bus": "53_LVBus284382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22285.032746835488,
        22285.032746835488,
        22285.032746835488
      ],
      "q_nom": [
        6685.509824050646,
        6685.509824050646,
        6685.509824050646
      ]
    },
    "53_LVBus284382_production": {
      "bus": "53_LVBus284382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284380_consumption": {
      "bus": "53_LVBus284380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12131.415028429159,
        12131.415028429159,
        12131.415028429159
      ],
      "q_nom": [
        3639.4245085287475,
        3639.4245085287475,
        3639.4245085287475
      ]
    },
    "53_LVBus284380_production": {
      "bus": "53_LVBus284380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284125_consumption": {
      "bus": "53_LVBus284125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284125_production": {
      "bus": "53_LVBus284125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284126_consumption": {
      "bus": "53_LVBus284126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284126_production": {
      "bus": "53_LVBus284126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284127_consumption": {
      "bus": "53_LVBus284127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284127_production": {
      "bus": "53_LVBus284127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284128_consumption": {
      "bus": "53_LVBus284128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284128_production": {
      "bus": "53_LVBus284128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284129_consumption": {
      "bus": "53_LVBus284129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284129_production": {
      "bus": "53_LVBus284129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284130_consumption": {
      "bus": "53_LVBus284130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284130_production": {
      "bus": "53_LVBus284130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284131_consumption": {
      "bus": "53_LVBus284131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23868.977955809743,
        23868.977955809743,
        23868.977955809743
      ],
      "q_nom": [
        7160.6933867429225,
        7160.6933867429225,
        7160.6933867429225
      ]
    },
    "53_LVBus284131_production": {
      "bus": "53_LVBus284131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284132_consumption": {
      "bus": "53_LVBus284132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284132_production": {
      "bus": "53_LVBus284132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284123_consumption": {
      "bus": "53_LVBus284123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284123_production": {
      "bus": "53_LVBus284123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284120_consumption": {
      "bus": "53_LVBus284120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13681.359077992136,
        13681.359077992136,
        13681.359077992136
      ],
      "q_nom": [
        4104.40772339764,
        4104.40772339764,
        4104.40772339764
      ]
    },
    "53_LVBus284120_production": {
      "bus": "53_LVBus284120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284121_consumption": {
      "bus": "53_LVBus284121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16659.61086661949,
        16659.61086661949,
        16659.61086661949
      ],
      "q_nom": [
        4997.883259985846,
        4997.883259985846,
        4997.883259985846
      ]
    },
    "53_LVBus284121_production": {
      "bus": "53_LVBus284121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284115_consumption": {
      "bus": "53_LVBus284115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284115_production": {
      "bus": "53_LVBus284115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284116_consumption": {
      "bus": "53_LVBus284116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284116_production": {
      "bus": "53_LVBus284116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284117_consumption": {
      "bus": "53_LVBus284117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        498.1001398594495,
        498.1001398594495,
        498.1001398594495
      ],
      "q_nom": [
        149.43004195783485,
        149.43004195783485,
        149.43004195783485
      ]
    },
    "53_LVBus284117_production": {
      "bus": "53_LVBus284117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284118_consumption": {
      "bus": "53_LVBus284118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284118_production": {
      "bus": "53_LVBus284118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284113_consumption": {
      "bus": "53_LVBus284113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4271.64737502741,
        4271.64737502741,
        4271.64737502741
      ],
      "q_nom": [
        1281.494212508223,
        1281.494212508223,
        1281.494212508223
      ]
    },
    "53_LVBus284113_production": {
      "bus": "53_LVBus284113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284109_consumption": {
      "bus": "53_LVBus284109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10157.235911796204,
        10157.235911796204,
        10157.235911796204
      ],
      "q_nom": [
        3047.1707735388613,
        3047.1707735388613,
        3047.1707735388613
      ]
    },
    "53_LVBus284109_production": {
      "bus": "53_LVBus284109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284110_consumption": {
      "bus": "53_LVBus284110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284110_production": {
      "bus": "53_LVBus284110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284111_consumption": {
      "bus": "53_LVBus284111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284111_production": {
      "bus": "53_LVBus284111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284291_consumption": {
      "bus": "53_LVBus284291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10956.729854377976,
        10956.729854377976,
        10956.729854377976
      ],
      "q_nom": [
        3287.0189563133927,
        3287.0189563133927,
        3287.0189563133927
      ]
    },
    "53_LVBus284291_production": {
      "bus": "53_LVBus284291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284285_consumption": {
      "bus": "53_LVBus284285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284285_production": {
      "bus": "53_LVBus284285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284286_consumption": {
      "bus": "53_LVBus284286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284286_production": {
      "bus": "53_LVBus284286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284287_consumption": {
      "bus": "53_LVBus284287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7002.076150783505,
        7002.076150783505,
        7002.076150783505
      ],
      "q_nom": [
        2100.6228452350515,
        2100.6228452350515,
        2100.6228452350515
      ]
    },
    "53_LVBus284287_production": {
      "bus": "53_LVBus284287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284289_consumption": {
      "bus": "53_LVBus284289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1125.4436426340835,
        1125.4436426340835,
        1125.4436426340835
      ],
      "q_nom": [
        337.633092790225,
        337.633092790225,
        337.633092790225
      ]
    },
    "53_LVBus284289_production": {
      "bus": "53_LVBus284289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284288_consumption": {
      "bus": "53_LVBus284288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284288_production": {
      "bus": "53_LVBus284288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284279_consumption": {
      "bus": "53_LVBus284279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284279_production": {
      "bus": "53_LVBus284279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284280_consumption": {
      "bus": "53_LVBus284280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284280_production": {
      "bus": "53_LVBus284280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284281_consumption": {
      "bus": "53_LVBus284281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284281_production": {
      "bus": "53_LVBus284281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284282_consumption": {
      "bus": "53_LVBus284282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284282_production": {
      "bus": "53_LVBus284282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284283_consumption": {
      "bus": "53_LVBus284283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14523.464782588813,
        14523.464782588813,
        14523.464782588813
      ],
      "q_nom": [
        4357.039434776644,
        4357.039434776644,
        4357.039434776644
      ]
    },
    "53_LVBus284283_production": {
      "bus": "53_LVBus284283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284274_consumption": {
      "bus": "53_LVBus284274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284274_production": {
      "bus": "53_LVBus284274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284275_consumption": {
      "bus": "53_LVBus284275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284275_production": {
      "bus": "53_LVBus284275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284276_consumption": {
      "bus": "53_LVBus284276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284276_production": {
      "bus": "53_LVBus284276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284277_consumption": {
      "bus": "53_LVBus284277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        38500.80541236156,
        38500.80541236156,
        38500.80541236156
      ],
      "q_nom": [
        11550.241623708467,
        11550.241623708467,
        11550.241623708467
      ]
    },
    "53_LVBus284277_production": {
      "bus": "53_LVBus284277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284263_consumption": {
      "bus": "53_LVBus284263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284263_production": {
      "bus": "53_LVBus284263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284267_consumption": {
      "bus": "53_LVBus284267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284267_production": {
      "bus": "53_LVBus284267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284270_consumption": {
      "bus": "53_LVBus284270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284270_production": {
      "bus": "53_LVBus284270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284271_consumption": {
      "bus": "53_LVBus284271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8753.316458860809,
        8753.316458860809,
        8753.316458860809
      ],
      "q_nom": [
        2625.9949376582426,
        2625.9949376582426,
        2625.9949376582426
      ]
    },
    "53_LVBus284271_production": {
      "bus": "53_LVBus284271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284272_consumption": {
      "bus": "53_LVBus284272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8513.448086598122,
        8513.448086598122,
        8513.448086598122
      ],
      "q_nom": [
        2554.0344259794365,
        2554.0344259794365,
        2554.0344259794365
      ]
    },
    "53_LVBus284272_production": {
      "bus": "53_LVBus284272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284268_consumption": {
      "bus": "53_LVBus284268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284268_production": {
      "bus": "53_LVBus284268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284269_consumption": {
      "bus": "53_LVBus284269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        37816.93483997379,
        37816.93483997379,
        37816.93483997379
      ],
      "q_nom": [
        11345.080451992135,
        11345.080451992135,
        11345.080451992135
      ]
    },
    "53_LVBus284269_production": {
      "bus": "53_LVBus284269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284264_consumption": {
      "bus": "53_LVBus284264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284264_production": {
      "bus": "53_LVBus284264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284265_consumption": {
      "bus": "53_LVBus284265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284265_production": {
      "bus": "53_LVBus284265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284266_consumption": {
      "bus": "53_LVBus284266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284266_production": {
      "bus": "53_LVBus284266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284261_consumption": {
      "bus": "53_LVBus284261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8752.945217660792,
        8752.945217660792,
        8752.945217660792
      ],
      "q_nom": [
        2625.8835652982375,
        2625.8835652982375,
        2625.8835652982375
      ]
    },
    "53_LVBus284261_production": {
      "bus": "53_LVBus284261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284259_consumption": {
      "bus": "53_LVBus284259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284259_production": {
      "bus": "53_LVBus284259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284257_consumption": {
      "bus": "53_LVBus284257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8907.35998539472,
        8907.35998539472,
        8907.35998539472
      ],
      "q_nom": [
        2672.2079956184157,
        2672.2079956184157,
        2672.2079956184157
      ]
    },
    "53_LVBus284257_production": {
      "bus": "53_LVBus284257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284255_consumption": {
      "bus": "53_LVBus284255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284255_production": {
      "bus": "53_LVBus284255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284252_consumption": {
      "bus": "53_LVBus284252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284252_production": {
      "bus": "53_LVBus284252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284253_consumption": {
      "bus": "53_LVBus284253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284253_production": {
      "bus": "53_LVBus284253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284249_consumption": {
      "bus": "53_LVBus284249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284249_production": {
      "bus": "53_LVBus284249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284250_consumption": {
      "bus": "53_LVBus284250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284250_production": {
      "bus": "53_LVBus284250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284247_consumption": {
      "bus": "53_LVBus284247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284247_production": {
      "bus": "53_LVBus284247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284293_consumption": {
      "bus": "53_LVBus284293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284293_production": {
      "bus": "53_LVBus284293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284088_consumption": {
      "bus": "53_LVBus284088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15838.126177729451,
        15838.126177729451,
        15838.126177729451
      ],
      "q_nom": [
        4751.437853318836,
        4751.437853318836,
        4751.437853318836
      ]
    },
    "53_LVBus284088_production": {
      "bus": "53_LVBus284088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284086_consumption": {
      "bus": "53_LVBus284086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284086_production": {
      "bus": "53_LVBus284086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284084_consumption": {
      "bus": "53_LVBus284084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8708.06022185038,
        8708.06022185038,
        8708.06022185038
      ],
      "q_nom": [
        2612.4180665551135,
        2612.4180665551135,
        2612.4180665551135
      ]
    },
    "53_LVBus284084_production": {
      "bus": "53_LVBus284084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284081_consumption": {
      "bus": "53_LVBus284081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284081_production": {
      "bus": "53_LVBus284081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284082_consumption": {
      "bus": "53_LVBus284082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        886.2092029096458,
        886.2092029096458,
        886.2092029096458
      ],
      "q_nom": [
        265.8627608728937,
        265.8627608728937,
        265.8627608728937
      ]
    },
    "53_LVBus284082_production": {
      "bus": "53_LVBus284082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284079_consumption": {
      "bus": "53_LVBus284079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7259.237021499389,
        7259.237021499389,
        7259.237021499389
      ],
      "q_nom": [
        2177.7711064498167,
        2177.7711064498167,
        2177.7711064498167
      ]
    },
    "53_LVBus284079_production": {
      "bus": "53_LVBus284079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284073_consumption": {
      "bus": "53_LVBus284073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284073_production": {
      "bus": "53_LVBus284073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284074_consumption": {
      "bus": "53_LVBus284074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284074_production": {
      "bus": "53_LVBus284074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284075_consumption": {
      "bus": "53_LVBus284075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6439.449430224955,
        6439.449430224955,
        6439.449430224955
      ],
      "q_nom": [
        1931.8348290674865,
        1931.8348290674865,
        1931.8348290674865
      ]
    },
    "53_LVBus284075_production": {
      "bus": "53_LVBus284075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284076_consumption": {
      "bus": "53_LVBus284076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284076_production": {
      "bus": "53_LVBus284076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284077_consumption": {
      "bus": "53_LVBus284077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2447.038319086315,
        2447.038319086315,
        2447.038319086315
      ],
      "q_nom": [
        734.1114957258944,
        734.1114957258944,
        734.1114957258944
      ]
    },
    "53_LVBus284077_production": {
      "bus": "53_LVBus284077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284071_consumption": {
      "bus": "53_LVBus284071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284071_production": {
      "bus": "53_LVBus284071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1016166_consumption": {
      "bus": "53_LVBus1016166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1016166_production": {
      "bus": "53_LVBus1016166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1023345_consumption": {
      "bus": "53_LVBus1023345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1023345_production": {
      "bus": "53_LVBus1023345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1023346_consumption": {
      "bus": "53_LVBus1023346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1161.6142547778704,
        1161.6142547778704,
        1161.6142547778704
      ],
      "q_nom": [
        348.4842764333611,
        348.4842764333611,
        348.4842764333611
      ]
    },
    "53_LVBus1023346_production": {
      "bus": "53_LVBus1023346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1023347_consumption": {
      "bus": "53_LVBus1023347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1023347_production": {
      "bus": "53_LVBus1023347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284163_consumption": {
      "bus": "53_LVBus284163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12507.097245541445,
        12507.097245541445,
        12507.097245541445
      ],
      "q_nom": [
        3752.1291736624335,
        3752.1291736624335,
        3752.1291736624335
      ]
    },
    "53_LVBus284163_production": {
      "bus": "53_LVBus284163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284161_consumption": {
      "bus": "53_LVBus284161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17132.37106722134,
        17132.37106722134,
        17132.37106722134
      ],
      "q_nom": [
        5139.7113201664015,
        5139.7113201664015,
        5139.7113201664015
      ]
    },
    "53_LVBus284161_production": {
      "bus": "53_LVBus284161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284148_consumption": {
      "bus": "53_LVBus284148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284148_production": {
      "bus": "53_LVBus284148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284150_consumption": {
      "bus": "53_LVBus284150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284150_production": {
      "bus": "53_LVBus284150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284153_consumption": {
      "bus": "53_LVBus284153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284153_production": {
      "bus": "53_LVBus284153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284159_consumption": {
      "bus": "53_LVBus284159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7712.578590375117,
        7712.578590375117,
        7712.578590375117
      ],
      "q_nom": [
        2313.773577112535,
        2313.773577112535,
        2313.773577112535
      ]
    },
    "53_LVBus284159_production": {
      "bus": "53_LVBus284159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284154_consumption": {
      "bus": "53_LVBus284154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284154_production": {
      "bus": "53_LVBus284154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284158_consumption": {
      "bus": "53_LVBus284158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284158_production": {
      "bus": "53_LVBus284158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284155_consumption": {
      "bus": "53_LVBus284155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284155_production": {
      "bus": "53_LVBus284155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284157_consumption": {
      "bus": "53_LVBus284157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284157_production": {
      "bus": "53_LVBus284157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284156_consumption": {
      "bus": "53_LVBus284156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4819.445354965564,
        4819.445354965564,
        4819.445354965564
      ],
      "q_nom": [
        1445.8336064896691,
        1445.8336064896691,
        1445.8336064896691
      ]
    },
    "53_LVBus284156_production": {
      "bus": "53_LVBus284156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284151_consumption": {
      "bus": "53_LVBus284151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        849.3525293198092,
        849.3525293198092,
        849.3525293198092
      ],
      "q_nom": [
        254.80575879594272,
        254.80575879594272,
        254.80575879594272
      ]
    },
    "53_LVBus284151_production": {
      "bus": "53_LVBus284151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284152_consumption": {
      "bus": "53_LVBus284152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1883.0448039189077,
        1883.0448039189077,
        1883.0448039189077
      ],
      "q_nom": [
        564.9134411756723,
        564.9134411756723,
        564.9134411756723
      ]
    },
    "53_LVBus284152_production": {
      "bus": "53_LVBus284152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284149_consumption": {
      "bus": "53_LVBus284149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284149_production": {
      "bus": "53_LVBus284149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284146_consumption": {
      "bus": "53_LVBus284146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2005.5746297475598,
        2005.5746297475598,
        2005.5746297475598
      ],
      "q_nom": [
        601.6723889242679,
        601.6723889242679,
        601.6723889242679
      ]
    },
    "53_LVBus284146_production": {
      "bus": "53_LVBus284146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284202_consumption": {
      "bus": "53_LVBus284202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284202_production": {
      "bus": "53_LVBus284202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284203_consumption": {
      "bus": "53_LVBus284203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10543.86348956279,
        10543.86348956279,
        10543.86348956279
      ],
      "q_nom": [
        3163.159046868837,
        3163.159046868837,
        3163.159046868837
      ]
    },
    "53_LVBus284203_production": {
      "bus": "53_LVBus284203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284200_consumption": {
      "bus": "53_LVBus284200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2343.927796538429,
        2343.927796538429,
        2343.927796538429
      ],
      "q_nom": [
        703.1783389615287,
        703.1783389615287,
        703.1783389615287
      ]
    },
    "53_LVBus284200_production": {
      "bus": "53_LVBus284200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284198_consumption": {
      "bus": "53_LVBus284198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284198_production": {
      "bus": "53_LVBus284198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284193_consumption": {
      "bus": "53_LVBus284193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284193_production": {
      "bus": "53_LVBus284193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284194_consumption": {
      "bus": "53_LVBus284194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284194_production": {
      "bus": "53_LVBus284194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284196_consumption": {
      "bus": "53_LVBus284196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2077.8002279482544,
        2077.8002279482544,
        2077.8002279482544
      ],
      "q_nom": [
        623.3400683844762,
        623.3400683844762,
        623.3400683844762
      ]
    },
    "53_LVBus284196_production": {
      "bus": "53_LVBus284196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284195_consumption": {
      "bus": "53_LVBus284195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1632.4617065094185,
        1632.4617065094185,
        1632.4617065094185
      ],
      "q_nom": [
        489.73851195282555,
        489.73851195282555,
        489.73851195282555
      ]
    },
    "53_LVBus284195_production": {
      "bus": "53_LVBus284195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284105_consumption": {
      "bus": "53_LVBus284105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284105_production": {
      "bus": "53_LVBus284105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284106_consumption": {
      "bus": "53_LVBus284106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        877.1465485663254,
        877.1465485663254,
        877.1465485663254
      ],
      "q_nom": [
        263.1439645698976,
        263.1439645698976,
        263.1439645698976
      ]
    },
    "53_LVBus284106_production": {
      "bus": "53_LVBus284106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284107_consumption": {
      "bus": "53_LVBus284107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284107_production": {
      "bus": "53_LVBus284107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284103_consumption": {
      "bus": "53_LVBus284103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7828.458259449756,
        7828.458259449756,
        7828.458259449756
      ],
      "q_nom": [
        2348.537477834927,
        2348.537477834927,
        2348.537477834927
      ]
    },
    "53_LVBus284103_production": {
      "bus": "53_LVBus284103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284098_consumption": {
      "bus": "53_LVBus284098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        505.6401645171372,
        505.6401645171372,
        505.6401645171372
      ],
      "q_nom": [
        151.69204935514114,
        151.69204935514114,
        151.69204935514114
      ]
    },
    "53_LVBus284098_production": {
      "bus": "53_LVBus284098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284099_consumption": {
      "bus": "53_LVBus284099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4209.993567804483,
        0.0
      ],
      "q_nom": [
        0.0,
        1262.9980703413448,
        0.0
      ]
    },
    "53_LVBus284099_production": {
      "bus": "53_LVBus284099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284101_consumption": {
      "bus": "53_LVBus284101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2054.4066999500005
      ],
      "q_nom": [
        0.0,
        0.0,
        616.3220099850001
      ]
    },
    "53_LVBus284101_production": {
      "bus": "53_LVBus284101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284100_consumption": {
      "bus": "53_LVBus284100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284100_production": {
      "bus": "53_LVBus284100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284094_consumption": {
      "bus": "53_LVBus284094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2079.401843851189,
        2079.401843851189,
        2079.401843851189
      ],
      "q_nom": [
        623.8205531553566,
        623.8205531553566,
        623.8205531553566
      ]
    },
    "53_LVBus284094_production": {
      "bus": "53_LVBus284094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284096_consumption": {
      "bus": "53_LVBus284096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        42669.74312043121,
        42669.74312043121,
        42669.74312043121
      ],
      "q_nom": [
        12800.922936129362,
        12800.922936129362,
        12800.922936129362
      ]
    },
    "53_LVBus284096_production": {
      "bus": "53_LVBus284096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284095_consumption": {
      "bus": "53_LVBus284095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4652.051295036679,
        4652.051295036679,
        4652.051295036679
      ],
      "q_nom": [
        1395.6153885110036,
        1395.6153885110036,
        1395.6153885110036
      ]
    },
    "53_LVBus284095_production": {
      "bus": "53_LVBus284095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284092_consumption": {
      "bus": "53_LVBus284092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9749.665748762654,
        9749.665748762654,
        9749.665748762654
      ],
      "q_nom": [
        2924.8997246287963,
        2924.8997246287963,
        2924.8997246287963
      ]
    },
    "53_LVBus284092_production": {
      "bus": "53_LVBus284092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284090_consumption": {
      "bus": "53_LVBus284090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5716.295742102183,
        6717.53254457777,
        7378.278836693849
      ],
      "q_nom": [
        1714.888722630655,
        2015.2597633733308,
        2213.4836510081545
      ]
    },
    "53_LVBus284090_production": {
      "bus": "53_LVBus284090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284245_consumption": {
      "bus": "53_LVBus284245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284245_production": {
      "bus": "53_LVBus284245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus984768_consumption": {
      "bus": "53_LVBus984768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus984768_production": {
      "bus": "53_LVBus984768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus984769_consumption": {
      "bus": "53_LVBus984769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus984769_production": {
      "bus": "53_LVBus984769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284243_consumption": {
      "bus": "53_LVBus284243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284243_production": {
      "bus": "53_LVBus284243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus983463_consumption": {
      "bus": "53_LVBus983463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus983463_production": {
      "bus": "53_LVBus983463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284241_consumption": {
      "bus": "53_LVBus284241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284241_production": {
      "bus": "53_LVBus284241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus982017_consumption": {
      "bus": "53_LVBus982017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
