      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus982017_production": {
      "bus": "53_LVBus982017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus982018_consumption": {
      "bus": "53_LVBus982018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus982018_production": {
      "bus": "53_LVBus982018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284239_consumption": {
      "bus": "53_LVBus284239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284239_production": {
      "bus": "53_LVBus284239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284347_consumption": {
      "bus": "53_LVBus284347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4413.75215795232,
        0.0,
        881.197184587866
      ],
      "q_nom": [
        1324.1256473856959,
        0.0,
        264.3591553763598
      ]
    },
    "53_LVBus284347_production": {
      "bus": "53_LVBus284347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284348_consumption": {
      "bus": "53_LVBus284348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2604.1227990822945,
        0.0,
        445.10911021445946
      ],
      "q_nom": [
        781.2368397246884,
        0.0,
        133.53273306433783
      ]
    },
    "53_LVBus284348_production": {
      "bus": "53_LVBus284348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284349_consumption": {
      "bus": "53_LVBus284349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        785.5112589887681,
        1004.5066707575699
      ],
      "q_nom": [
        0.0,
        235.6533776966304,
        301.35200122727093
      ]
    },
    "53_LVBus284349_production": {
      "bus": "53_LVBus284349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284338_consumption": {
      "bus": "53_LVBus284338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4230.323031462185,
        10437.985563645258,
        1320.8561450045327
      ],
      "q_nom": [
        1269.0969094386555,
        3131.395669093577,
        396.2568435013598
      ]
    },
    "53_LVBus284338_production": {
      "bus": "53_LVBus284338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284339_consumption": {
      "bus": "53_LVBus284339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5020.689072309559,
        2345.0635819965723
      ],
      "q_nom": [
        0.0,
        1506.2067216928679,
        703.5190745989717
      ]
    },
    "53_LVBus284339_production": {
      "bus": "53_LVBus284339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284340_consumption": {
      "bus": "53_LVBus284340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284340_production": {
      "bus": "53_LVBus284340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284341_consumption": {
      "bus": "53_LVBus284341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        759.0362397267608
      ],
      "q_nom": [
        0.0,
        0.0,
        227.71087191802823
      ]
    },
    "53_LVBus284341_production": {
      "bus": "53_LVBus284341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284344_consumption": {
      "bus": "53_LVBus284344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284344_production": {
      "bus": "53_LVBus284344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284345_consumption": {
      "bus": "53_LVBus284345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284345_production": {
      "bus": "53_LVBus284345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284342_consumption": {
      "bus": "53_LVBus284342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3661.1483298229973,
        0.0,
        10438.999282243463
      ],
      "q_nom": [
        1098.3444989468992,
        0.0,
        3131.6997846730387
      ]
    },
    "53_LVBus284342_production": {
      "bus": "53_LVBus284342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284343_consumption": {
      "bus": "53_LVBus284343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2669.243876368606,
        9329.228308684493,
        1141.0254410693226
      ],
      "q_nom": [
        800.7731629105817,
        2798.7684926053475,
        342.30763232079676
      ]
    },
    "53_LVBus284343_production": {
      "bus": "53_LVBus284343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284336_consumption": {
      "bus": "53_LVBus284336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4633.350632924037,
        5087.653335452926,
        1939.9145463969003
      ],
      "q_nom": [
        1390.005189877211,
        1526.2960006358776,
        581.97436391907
      ]
    },
    "53_LVBus284336_production": {
      "bus": "53_LVBus284336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus988786_consumption": {
      "bus": "53_LVBus988786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7103.233778376333,
        0.0,
        2021.57330674027
      ],
      "q_nom": [
        2130.9701335129,
        0.0,
        606.4719920220809
      ]
    },
    "53_LVBus988786_production": {
      "bus": "53_LVBus988786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus988787_consumption": {
      "bus": "53_LVBus988787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2997.0522550413593,
        1593.6646213194997,
        0.0
      ],
      "q_nom": [
        899.1156765124077,
        478.0993863958499,
        0.0
      ]
    },
    "53_LVBus988787_production": {
      "bus": "53_LVBus988787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus988788_consumption": {
      "bus": "53_LVBus988788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        571.7679453451572
      ],
      "q_nom": [
        0.0,
        0.0,
        171.53038360354714
      ]
    },
    "53_LVBus988788_production": {
      "bus": "53_LVBus988788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994757_consumption": {
      "bus": "53_LVBus994757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994757_production": {
      "bus": "53_LVBus994757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994759_consumption": {
      "bus": "53_LVBus994759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4954.808028237988,
        0.0
      ],
      "q_nom": [
        0.0,
        1486.4424084713962,
        0.0
      ]
    },
    "53_LVBus994759_production": {
      "bus": "53_LVBus994759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994760_consumption": {
      "bus": "53_LVBus994760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        291.1968631034558,
        0.0,
        1880.3439391833042
      ],
      "q_nom": [
        87.35905893103674,
        0.0,
        564.1031817549913
      ]
    },
    "53_LVBus994760_production": {
      "bus": "53_LVBus994760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994758_consumption": {
      "bus": "53_LVBus994758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus994758_production": {
      "bus": "53_LVBus994758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284332_consumption": {
      "bus": "53_LVBus284332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1860.488919643745,
        2310.30779483165,
        0.0
      ],
      "q_nom": [
        558.1466758931235,
        693.092338449495,
        0.0
      ]
    },
    "53_LVBus284332_production": {
      "bus": "53_LVBus284332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284333_consumption": {
      "bus": "53_LVBus284333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        474.3573877759113,
        1127.321499544182
      ],
      "q_nom": [
        0.0,
        142.30721633277338,
        338.1964498632546
      ]
    },
    "53_LVBus284333_production": {
      "bus": "53_LVBus284333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284334_consumption": {
      "bus": "53_LVBus284334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        971.1799324391092,
        1912.8851930331211
      ],
      "q_nom": [
        0.0,
        291.35397973173275,
        573.8655579099363
      ]
    },
    "53_LVBus284334_production": {
      "bus": "53_LVBus284334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284234_consumption": {
      "bus": "53_LVBus284234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5792.824699775557,
        2795.3087374024526
      ],
      "q_nom": [
        0.0,
        1737.847409932667,
        838.5926212207357
      ]
    },
    "53_LVBus284234_production": {
      "bus": "53_LVBus284234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284237_consumption": {
      "bus": "53_LVBus284237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284237_production": {
      "bus": "53_LVBus284237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284235_consumption": {
      "bus": "53_LVBus284235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        8493.581926900662
      ],
      "q_nom": [
        0.0,
        0.0,
        2548.0745780701986
      ]
    },
    "53_LVBus284235_production": {
      "bus": "53_LVBus284235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284236_consumption": {
      "bus": "53_LVBus284236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284236_production": {
      "bus": "53_LVBus284236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284231_consumption": {
      "bus": "53_LVBus284231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7377.55597204384,
        4895.057582819612,
        9318.208518673786
      ],
      "q_nom": [
        2213.266791613152,
        1468.5172748458838,
        2795.4625556021356
      ]
    },
    "53_LVBus284231_production": {
      "bus": "53_LVBus284231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284232_consumption": {
      "bus": "53_LVBus284232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        99.58758594878279,
        2604.030464819239,
        99.58758594878279
      ],
      "q_nom": [
        29.876275784634835,
        781.2091394457717,
        29.876275784634835
      ]
    },
    "53_LVBus284232_production": {
      "bus": "53_LVBus284232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284212_consumption": {
      "bus": "53_LVBus284212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284212_production": {
      "bus": "53_LVBus284212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284213_consumption": {
      "bus": "53_LVBus284213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1518.4229349086622,
        1518.4229349086622,
        1518.4229349086622
      ],
      "q_nom": [
        455.52688047259863,
        455.52688047259863,
        455.52688047259863
      ]
    },
    "53_LVBus284213_production": {
      "bus": "53_LVBus284213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284214_consumption": {
      "bus": "53_LVBus284214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4504.835649043423,
        7050.551621555703
      ],
      "q_nom": [
        0.0,
        1351.4506947130267,
        2115.1654864667107
      ]
    },
    "53_LVBus284214_production": {
      "bus": "53_LVBus284214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284215_consumption": {
      "bus": "53_LVBus284215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1499.114826017622,
        2270.7560379627375
      ],
      "q_nom": [
        0.0,
        449.73444780528655,
        681.2268113888213
      ]
    },
    "53_LVBus284215_production": {
      "bus": "53_LVBus284215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284216_consumption": {
      "bus": "53_LVBus284216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4234.100565443574,
        4234.100565443574,
        4234.100565443574
      ],
      "q_nom": [
        1270.2301696330721,
        1270.2301696330721,
        1270.2301696330721
      ]
    },
    "53_LVBus284216_production": {
      "bus": "53_LVBus284216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284217_consumption": {
      "bus": "53_LVBus284217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1704.9587566933058,
        0.0,
        0.0
      ],
      "q_nom": [
        511.4876270079917,
        0.0,
        0.0
      ]
    },
    "53_LVBus284217_production": {
      "bus": "53_LVBus284217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284218_consumption": {
      "bus": "53_LVBus284218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1666.169707508144,
        2966.7103449989063
      ],
      "q_nom": [
        0.0,
        499.8509122524432,
        890.0131034996718
      ]
    },
    "53_LVBus284218_production": {
      "bus": "53_LVBus284218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284223_consumption": {
      "bus": "53_LVBus284223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4286.817334003819,
        8828.04603119098,
        3140.2085259651158
      ],
      "q_nom": [
        1286.0452002011457,
        2648.4138093572938,
        942.0625577895347
      ]
    },
    "53_LVBus284223_production": {
      "bus": "53_LVBus284223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284224_consumption": {
      "bus": "53_LVBus284224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284224_production": {
      "bus": "53_LVBus284224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284225_consumption": {
      "bus": "53_LVBus284225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5732.652909079692,
        0.0,
        0.0
      ],
      "q_nom": [
        1719.7958727239077,
        0.0,
        0.0
      ]
    },
    "53_LVBus284225_production": {
      "bus": "53_LVBus284225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284219_consumption": {
      "bus": "53_LVBus284219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284219_production": {
      "bus": "53_LVBus284219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284220_consumption": {
      "bus": "53_LVBus284220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2509.7213456472527,
        0.0,
        0.0
      ],
      "q_nom": [
        752.9164036941758,
        0.0,
        0.0
      ]
    },
    "53_LVBus284220_production": {
      "bus": "53_LVBus284220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284222_consumption": {
      "bus": "53_LVBus284222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284222_production": {
      "bus": "53_LVBus284222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284221_consumption": {
      "bus": "53_LVBus284221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284221_production": {
      "bus": "53_LVBus284221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284226_consumption": {
      "bus": "53_LVBus284226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1825.8300547443064,
        9832.133231321257,
        8856.395041520269
      ],
      "q_nom": [
        547.7490164232919,
        2949.639969396377,
        2656.9185124560804
      ]
    },
    "53_LVBus284226_production": {
      "bus": "53_LVBus284226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284227_consumption": {
      "bus": "53_LVBus284227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3979.077984941459,
        0.0
      ],
      "q_nom": [
        0.0,
        1193.7233954824376,
        0.0
      ]
    },
    "53_LVBus284227_production": {
      "bus": "53_LVBus284227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284228_consumption": {
      "bus": "53_LVBus284228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8561.323759644132,
        0.0,
        2556.444239570276
      ],
      "q_nom": [
        2568.3971278932395,
        0.0,
        766.9332718710828
      ]
    },
    "53_LVBus284228_production": {
      "bus": "53_LVBus284228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284229_consumption": {
      "bus": "53_LVBus284229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        568.8902224707319,
        0.0,
        9898.731242211259
      ],
      "q_nom": [
        170.66706674121957,
        0.0,
        2969.619372663378
      ]
    },
    "53_LVBus284229_production": {
      "bus": "53_LVBus284229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284144_consumption": {
      "bus": "53_LVBus284144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3126.1574791067915,
        3845.0603075480885,
        3126.1574791067915
      ],
      "q_nom": [
        937.8472437320374,
        1153.5180922644265,
        937.8472437320374
      ]
    },
    "53_LVBus284144_production": {
      "bus": "53_LVBus284144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284139_consumption": {
      "bus": "53_LVBus284139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1813.5051148116952
      ],
      "q_nom": [
        0.0,
        0.0,
        544.0515344435086
      ]
    },
    "53_LVBus284139_production": {
      "bus": "53_LVBus284139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284140_consumption": {
      "bus": "53_LVBus284140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        710.3863506902238,
        1335.046579503481
      ],
      "q_nom": [
        0.0,
        213.11590520706713,
        400.51397385104434
      ]
    },
    "53_LVBus284140_production": {
      "bus": "53_LVBus284140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284141_consumption": {
      "bus": "53_LVBus284141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3921.2187583089712,
        1895.8320053656316,
        4747.705441757708
      ],
      "q_nom": [
        1176.3656274926914,
        568.7496016096894,
        1424.3116325273124
      ]
    },
    "53_LVBus284141_production": {
      "bus": "53_LVBus284141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284142_consumption": {
      "bus": "53_LVBus284142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3057.2302849230978,
        3705.0273026708496,
        2103.5756987531877
      ],
      "q_nom": [
        917.1690854769294,
        1111.5081908012548,
        631.0727096259562
      ]
    },
    "53_LVBus284142_production": {
      "bus": "53_LVBus284142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus1002219_consumption": {
      "bus": "53_LVBus1002219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8682.381629679256,
        1800.5598118106025,
        7913.383222082416
      ],
      "q_nom": [
        2604.714488903777,
        540.1679435431807,
        2374.014966624725
      ]
    },
    "53_LVBus1002219_production": {
      "bus": "53_LVBus1002219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284134_consumption": {
      "bus": "53_LVBus284134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3063.914370158827,
        3063.914370158827,
        3063.914370158827
      ],
      "q_nom": [
        919.1743110476481,
        919.1743110476481,
        919.1743110476481
      ]
    },
    "53_LVBus284134_production": {
      "bus": "53_LVBus284134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284137_consumption": {
      "bus": "53_LVBus284137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        912.5197372490012,
        0.0,
        0.0
      ],
      "q_nom": [
        273.75592117470035,
        0.0,
        0.0
      ]
    },
    "53_LVBus284137_production": {
      "bus": "53_LVBus284137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284135_consumption": {
      "bus": "53_LVBus284135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3390.31640769669,
        0.0,
        0.0
      ],
      "q_nom": [
        1017.094922309007,
        0.0,
        0.0
      ]
    },
    "53_LVBus284135_production": {
      "bus": "53_LVBus284135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284136_consumption": {
      "bus": "53_LVBus284136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1031.66387471003,
        0.0
      ],
      "q_nom": [
        0.0,
        309.499162413009,
        0.0
      ]
    },
    "53_LVBus284136_production": {
      "bus": "53_LVBus284136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284209_consumption": {
      "bus": "53_LVBus284209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3151.264476876002,
        3151.264476876002,
        3151.264476876002
      ],
      "q_nom": [
        945.3793430628006,
        945.3793430628006,
        945.3793430628006
      ]
    },
    "53_LVBus284209_production": {
      "bus": "53_LVBus284209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284210_consumption": {
      "bus": "53_LVBus284210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284210_production": {
      "bus": "53_LVBus284210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "53_LVBus284207_consumption": {
      "bus": "53_LVBus284207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11710.70243305409,
        11710.70243305409,
        11710.70243305409
      ],
      "q_nom": [
        3513.2107299162267,
        3513.2107299162267,
        3513.2107299162267
      ]
    },
    "53_LVBus284207_production": {
      "bus": "53_LVBus284207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "53_VERN",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:53_MVLV68038_Transformer": {
      "bus": "53_MVLV68038",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV72996_Transformer": {
      "bus": "53_MVLV72996",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV31315_Transformer": {
      "bus": "53_MVLV31315",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV71092_Transformer": {
      "bus": "53_MVLV71092",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV75202_Transformer": {
      "bus": "53_MVLV75202",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:53_MVLV31405_Transformer": {
      "bus": "53_MVLV31405",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV67820_Transformer": {
      "bus": "53_MVLV67820",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:53_MVLV73154_Transformer": {
      "bus": "53_MVLV73154",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:53_MVLV09839_Transformer": {
      "bus": "53_MVLV09839",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV59548_Transformer": {
      "bus": "53_MVLV59548",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:53_MVLV60091_Transformer": {
      "bus": "53_MVLV60091",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV03411_Transformer": {
      "bus": "53_MVLV03411",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV22834_Transformer": {
      "bus": "53_MVLV22834",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV36577_Transformer": {
      "bus": "53_MVLV36577",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV03439_Transformer": {
      "bus": "53_MVLV03439",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:53_MVLV59533_Transformer": {
      "bus": "53_MVLV59533",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:53_MVLV69659_Transformer": {
      "bus": "53_MVLV69659",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:53_MVLV48252_Transformer": {
      "bus": "53_MVLV48252",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:53_MVLV13427_Transformer": {
      "bus": "53_MVLV13427",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:53_MVLV36589_Transformer": {
      "bus": "53_MVLV36589",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "53_MVFeeder1979",
  "transformer": {
    "delta_wye": {
      "53_MVLV68038_Transformer": {
        "bus_from": "53_MVLV68038",
        "bus_to": "53_MVLV68038_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV72996_Transformer": {
        "bus_from": "53_MVLV72996",
        "bus_to": "53_MVLV72996_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV31315_Transformer": {
        "bus_from": "53_MVLV31315",
        "bus_to": "53_MVLV31315_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV71092_Transformer": {
        "bus_from": "53_MVLV71092",
        "bus_to": "53_MVLV71092_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV75202_Transformer": {
        "bus_from": "53_MVLV75202",
        "bus_to": "53_MVLV75202_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "53_MVLV31405_Transformer": {
        "bus_from": "53_MVLV31405",
        "bus_to": "53_MVLV31405_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV67820_Transformer": {
        "bus_from": "53_MVLV67820",
        "bus_to": "53_MVLV67820_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "53_MVLV73154_Transformer": {
        "bus_from": "53_MVLV73154",
        "bus_to": "53_MVLV73154_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "53_MVLV09839_Transformer": {
        "bus_from": "53_MVLV09839",
        "bus_to": "53_MVLV09839_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV59548_Transformer": {
        "bus_from": "53_MVLV59548",
        "bus_to": "53_MVLV59548_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "53_MVLV60091_Transformer": {
        "bus_from": "53_MVLV60091",
        "bus_to": "53_MVLV60091_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV03411_Transformer": {
        "bus_from": "53_MVLV03411",
        "bus_to": "53_MVLV03411_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV22834_Transformer": {
        "bus_from": "53_MVLV22834",
        "bus_to": "53_MVLV22834_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV36577_Transformer": {
        "bus_from": "53_MVLV36577",
        "bus_to": "53_MVLV36577_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV03439_Transformer": {
        "bus_from": "53_MVLV03439",
        "bus_to": "53_MVLV03439_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "53_MVLV59533_Transformer": {
        "bus_from": "53_MVLV59533",
        "bus_to": "53_MVLV59533_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "53_MVLV69659_Transformer": {
        "bus_from": "53_MVLV69659",
        "bus_to": "53_MVLV69659_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "53_MVLV48252_Transformer": {
        "bus_from": "53_MVLV48252",
        "bus_to": "53_MVLV48252_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "53_MVLV13427_Transformer": {
        "bus_from": "53_MVLV13427",
        "bus_to": "53_MVLV13427_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "53_MVLV36589_Transformer": {
        "bus_from": "53_MVLV36589",
        "bus_to": "53_MVLV36589_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "53_MVFeeder1979",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "53_MVFeeder1979.json",
      "source_sha256": "703717e94d5dc14ff865857d2ee3b24af7dd0fb33c5c4a986e19605dee76aafc"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV03411_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV03439_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV09839_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV13427_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV22834_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV31315_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV31405_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV36577_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV36589_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV48252_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV59533_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV59548_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV60091_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV67820_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV68038_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV69659_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV71092_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV72996_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV73154_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "53_MVLV75202_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "53_VERN": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.6106653437906349,
              48.060320761512806
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV36589": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.61655007956648,
              48.06314526264064
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus67346": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.618877708518255,
              48.06496738808595
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV48252": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626613474869508,
              48.06919704201626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV69659": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628795289503284,
              48.07228534024253
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus67347": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624892010924109,
              48.07170607002549
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV68038": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.621631866816937,
              48.07119228511317
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV68038_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.621631866816937,
              48.07119228511317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.621548277157272,
              48.07077733681445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.621511957746135,
              48.07134849816231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.621212311747941,
              48.07120465616148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.617669548075974,
              48.07027173322903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.621099732773722,
              48.07094014828468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62325887475867,
              48.071765772666716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62315246629011,
              48.07219074211247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.622015469478928,
              48.07259560892387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62109342223599,
              48.07021286207928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV59533": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625077200665596,
              48.073775714796106
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV03439": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62604698686283,
              48.07432491558145
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV36577": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626852099939681,
              48.0746866479082
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV22834": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626285740079635,
              48.07655066186405
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV83041": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626128536449174,
              48.07705028098375
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV03411": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627125389159563,
              48.077584702199395
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV60091": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630678972820743,
              48.08104495353192
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV59548": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629838446970741,
              48.08374959774992
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV65918": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.632456813340157,
              48.0835817247319
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV09839": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.633607393399283,
              48.08510090907856
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV32115": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.631939048630231,
              48.08675220570541
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV73154": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629543323370463,
              48.08580674245009
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV67820": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626608440869353,
              48.08407306956658
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV75202": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624223837859143,
              48.083512042507614
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV73085": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624019299692163,
              48.08329386316634
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV66653": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627550820983749,
              48.087214459998314
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV38116": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627576169852212,
              48.08725305670525
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV71092": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627402602915896,
              48.087475374545974
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV31315": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627339184180637,
              48.08916070635774
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV32172": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627089731301698,
              48.089470763930755
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV72996": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62689689911386,
              48.08828430167079
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVBus67348": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625081904512027,
              48.08692874823614
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV72996_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62689689911386,
              48.08828430167079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625806103192003,
              48.088592748642576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625963592366731,
              48.08864776706918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625784524078596,
              48.0885842223734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625291719553253,
              48.0883919419201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62584372395164,
              48.08779855323885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625138049412533,
              48.0881793019386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627403680656002,
              48.088411222582124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628006748700352,
              48.08821075320308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV31315_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627339184180637,
              48.08916070635774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627168109300178,
              48.089407465020216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627591465989859,
              48.0885849448186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627392305604805,
              48.08843861821204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626964596935481,
              48.08829101615588
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627011634175165,
              48.08945089565773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626391200883891,
              48.08948952069033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626429941279659,
              48.08929013087273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625864482962396,
              48.0896333781992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625727111776059,
              48.08941132839203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.6255367769525664,
              48.0893158560802
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1012972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625145408006725,
              48.08920215421842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1012973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625107815670182,
              48.090135948667815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1012974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625956090696217,
              48.090920195588225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1002026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.6255851983413434,
              48.08918185541357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1002027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625577222400281,
              48.08903084144615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627048650491493,
              48.08869333795248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV71092_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627402602915896,
              48.087475374545974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627415588932007,
              48.08753342310267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627393885292554,
              48.08753358986639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627354273706223,
              48.087522585469614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627335777814027,
              48.08750824690091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627344970180816,
              48.087516462488935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627364629077454,
              48.08752715126043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627376906579811,
              48.08753065264091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV75202_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624223837859143,
              48.083512042507614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.623982525524543,
              48.083644447667396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62440709219822,
              48.083983043170676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624573042558019,
              48.084224612004924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62428511150287,
              48.08396915820521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624262521306375,
              48.083523619453416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624609794558379,
              48.08423105001541
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624835259737152,
              48.08452955398785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62405058377109,
              48.08485567793621
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624915723806072,
              48.08474540707078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625719848698783,
              48.08469931765928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV31405": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624705612307976,
              48.08201261396766
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV31405_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624705612307976,
              48.08201261396766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624638125593758,
              48.082008592389705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624210721335279,
              48.0809714091353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624794667037661,
              48.081999699907264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624649703451162,
              48.08198389117314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.623931613869399,
              48.08001204658585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV67820_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626608440869353,
              48.08407306956658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626572545305725,
              48.08432035352189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624230442937983,
              48.083524640499576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626518544319508,
              48.08430256050579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625924037150713,
              48.084088431040044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625886679010017,
              48.08414551676003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625384174836596,
              48.083932010704046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625348021340272,
              48.08398725478866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624346324694666,
              48.083586234898654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624280005035962,
              48.08352203819395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624697293785752,
              48.08348253595062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626703208109161,
              48.08404568118933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626542692855893,
              48.08361372878198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626604956089566,
              48.08431571013985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626782844077276,
              48.08444745096121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626422717350663,
              48.084590181409034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626806779387247,
              48.084461947803796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627037008983734,
              48.0851816583057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626998581805755,
              48.08484982224845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627393244180798,
              48.084737434884346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626875144108464,
              48.08585160215632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626675046492161,
              48.086085260533956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV73154_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629543323370463,
              48.08580674245009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629764006106419,
              48.086184145757606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630120072790737,
              48.08610679228183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629071183770687,
              48.08546661367089
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62885568973837,
              48.084879202991196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62874741008041,
              48.08486012308723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628191897944143,
              48.08609504131476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627686081709161,
              48.08530272086452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628375871172182,
              48.08600418352712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628704912829625,
              48.0861829305221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628380771667977,
              48.08651802797553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62936898699051,
              48.086970792598414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628817555889549,
              48.086251148992304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV09839_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.633607393399283,
              48.08510090907856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.633316970904696,
              48.08481362427452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.63337081087487,
              48.0844403349519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.633066312778644,
              48.084144522645936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.632637268531876,
              48.08397897936053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.631696877217305,
              48.083803737776506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.631462930705115,
              48.08373062524431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.631262561224175,
              48.08374641247913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.631537243276699,
              48.08371820522796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.633683603622693,
              48.08486423132803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.631993584412777,
              48.08592392001722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.632606926329361,
              48.08580681167516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.633369906938407,
              48.084802827556764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.633424423922857,
              48.084438518965115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.633104490321968,
              48.08411621848108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.63256558894851,
              48.083937756895075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.633985626321149,
              48.08507369047869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.63500220806015,
              48.08569778765938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.635700938691778,
              48.086943631494826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.636316955484567,
              48.08673727659764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV59548_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629838446970741,
              48.08374959774992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629796502975811,
              48.0838527588604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630218849067889,
              48.084036546299195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630429210522363,
              48.084206799023185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.63058453906948,
              48.084181733419726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.631234824633424,
              48.08410929992223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630738568035148,
              48.0841576119646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62980659870073,
              48.08409371594789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630573910435586,
              48.084575554286644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630186965524565,
              48.08405923424641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630170677771528,
              48.08414622088687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630025104825204,
              48.08417841983165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629728826424758,
              48.08394540110371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62978891504138,
              48.084474413863504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62881086061742,
              48.084430616945646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628068472873851,
              48.084513814413455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629049447050922,
              48.084299410323446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62886337108577,
              48.08471897481343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628760770628702,
              48.084787578650634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628733043509281,
              48.084806055875944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628728219988614,
              48.084778595792365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62885634529341,
              48.084843850392325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628743264506107,
              48.08484540727834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628332815421672,
              48.08409766313333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627678211802441,
              48.08432689035118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628593601033792,
              48.08327850958174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629664784396743,
              48.084013880466756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629232841107065,
              48.08403029756908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628599749447989,
              48.08391306099227
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628888153526055,
              48.084451492469256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.631480367198713,
              48.08365890572079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.632244032836396,
              48.08323688556258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.631540316307113,
              48.083705496011724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.632262811066119,
              48.08325425707744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630115851417179,
              48.0836861873392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV60091_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630678972820743,
              48.08104495353192
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.632328370777788,
              48.08166061391672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV03411_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627125389159563,
              48.077584702199395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626915660131288,
              48.07779708001804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626749309191819,
              48.077550602445854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627250810574097,
              48.077555249654154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626612479563272,
              48.07735714849179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626265741793716,
              48.07660626071764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626556522443505,
              48.07764895999845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627706213065243,
              48.07739913534141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627698059737916,
              48.07701790605877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627080309100354,
              48.07702169471358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627522648795025,
              48.07636566860926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627727595529959,
              48.07738637405916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627620703189986,
              48.07642038960307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1016166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.6289690358992546,
              48.076813845958306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1023345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62879642153709,
              48.07688739938513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1023346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.6283851525251296,
              48.07696249072953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1023347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628427550097543,
              48.07700389590702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV22834_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626285740079635,
              48.07655066186405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629108424659494,
              48.07669197271311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626639439085342,
              48.07619836044551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628302656076761,
              48.07603675582894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628407316538678,
              48.07612968053717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628497033282333,
              48.076209353107686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629212641615878,
              48.07579257570943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628547116907653,
              48.0762499759662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628598476611511,
              48.07620051845346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628571590158188,
              48.07627165718347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628781860568481,
              48.07645902258074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628435692783561,
              48.076358189149346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628517292888971,
              48.076097858863484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628764486657167,
              48.0755943080205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627860178482909,
              48.075660703376855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625261378703426,
              48.07591812341685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV36577_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626852099939681,
              48.0746866479082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626913772594134,
              48.075065743258016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626395580575436,
              48.07516459024194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627713296526924,
              48.074704867609256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627847175672213,
              48.07564806986963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62686835288005,
              48.074741921231315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627105695738773,
              48.074949982663874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627544027789875,
              48.07491573452608
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627387553018689,
              48.07477339370665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV03439_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62604698686283,
              48.07432491558145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626652489657878,
              48.07458715519052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626347766983939,
              48.074715409367755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626784554819136,
              48.074681729450695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62545099156661,
              48.07423854516039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624937384385582,
              48.07390941972293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625209612970146,
              48.0730702000581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624472969742153,
              48.07225741571805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625524791095409,
              48.07336657038187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624455799564826,
              48.07462181182339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62475815147231,
              48.07539041162646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624733116464979,
              48.07448638578993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626719244607228,
              48.07411760457884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624067062395265,
              48.074669165293855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV59533_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625077200665596,
              48.073775714796106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.6252028917888055,
              48.07352939159804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus984768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625623339741966,
              48.073484189639245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus984769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62576338510302,
              48.07346717769061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626106215581213,
              48.07342512520455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus983463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626263980307125,
              48.0735788136804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625942190208073,
              48.07327035170438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus982017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625778705082922,
              48.07311899464262
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus982018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625697567336239,
              48.07304269008188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625513091333293,
              48.07333963969648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV69659_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628795289503284,
              48.07228534024253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628853504369045,
              48.07184645471748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629249673108209,
              48.0719683374438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628365812974039,
              48.07059636543132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629154878370417,
              48.07263602174379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629577599181156,
              48.07295333146347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629690649165565,
              48.07297381513387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629992616361175,
              48.07285344206984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629679483275142,
              48.07301623153467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.630106800194584,
              48.07326768361719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628590846679172,
              48.07301345773116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627560540330824,
              48.07312214753045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.6284014435599745,
              48.071977171066486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus988786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628047930294222,
              48.07188745327278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus988787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627332019838465,
              48.07199630851649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus988788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627422735141884,
              48.07198783751082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus994757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.6283821860360856,
              48.071954851150714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus994759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628322552321773,
              48.071859253444885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus994760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62754671182481,
              48.070761836417425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus994758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627528806223301,
              48.07073813207979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627504609331684,
              48.0724685681641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626806166561741,
              48.0723634406272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626820740651,
              48.072414268925726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV48252_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626613474869508,
              48.06919704201626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624616634569568,
              48.06963650070103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.623481135656389,
              48.06975572676746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624047307291385,
              48.06901369943762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62342406799645,
              48.068764652697396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627508749195104,
              48.07070369603585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.6265610394838,
              48.07112381456231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626755317164333,
              48.06831527949031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625201996815892,
              48.067416466775946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.624697827800627,
              48.067767866952906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627082811332512,
              48.06832941185824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626312941304773,
              48.06803111981559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627275993476274,
              48.068272455663596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627192498738128,
              48.06766302514369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.626487348077098,
              48.06745007942723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625508691157305,
              48.06749398172131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.625104630447484,
              48.067176306744976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629352751945346,
              48.06650681610751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629359538745512,
              48.06649045162361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.62921054609387,
              48.0664482519922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629396719704305,
              48.066294981719295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.628087253772319,
              48.068253111263616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.627992024136864,
              48.067737717159865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629325721237556,
              48.06753861752312
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.629316132860797,
              48.06725082154474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV13427": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.618961683798557,
              48.06515543190953
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "53_MVLV13427_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.618961683798557,
              48.06515543190953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.618976942813168,
              48.065126104843706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.618841608663081,
              48.065112666351375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.617004760391747,
              48.0652115789646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.616919704213771,
              48.064991157085174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.6169677046298476,
              48.06463131120866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus1002219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.616389392791715,
              48.06449179643529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.620165051740089,
              48.06520663690636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.620284668891237,
              48.06226918934447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.621022075992799,
              48.06558019382088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.620939892635012,
              48.065709724300774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_MVLV36589_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.61655007956648,
              48.06314526264064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.616647334269355,
              48.06297361153762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.615974028743949,
              48.062306643911555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "53_LVBus284207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.614943745931753,
              48.0629500490771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "53_140787": {
          "bus1": "53_VERN",
          "bus2": "53_MVLV36589",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6106653437906349,
                48.060320761512806
              ],
              [
                -1.610655214868474,
                48.06033214586891
              ],
              [
                -1.610644991534152,
                48.060343762954226
              ],
              [
                -1.610366856390403,
                48.060487441942996
              ],
              [
                -1.610035862079601,
                48.060721722357464
              ],
              [
                -1.609962942794091,
                48.0608799516906
              ],
              [
                -1.609991023654199,
                48.061003193666814
              ],
              [
                -1.610089884468232,
                48.06110721434058
              ],
              [
                -1.610595857699302,
                48.0614480200275
              ],
              [
                -1.610829866545296,
                48.06151170599331
              ],
              [
                -1.611144021007506,
                48.06147165144504
              ],
              [
                -1.611504751786123,
                48.06137655348279
              ],
              [
                -1.61153790218536,
                48.06143766088567
              ],
              [
                -1.612442625279392,
                48.06121889192851
              ],
              [
                -1.612656769234295,
                48.061075177250885
              ],
              [
                -1.612786209394027,
                48.06100786888454
              ],
              [
                -1.612895923249453,
                48.0607887655689
              ],
              [
                -1.613029995351583,
                48.06042436734979
              ],
              [
                -1.614820599254343,
                48.06068256528789
              ],
              [
                -1.615379546170242,
                48.06097163891384
              ],
              [
                -1.616006315167802,
                48.06173471879435
              ],
              [
                -1.615969938609998,
                48.06235683357168
              ],
              [
                -1.61604061708432,
                48.06252343084655
              ],
              [
                -1.616139714926994,
                48.062655278305954
              ],
              [
                -1.616550428168586,
                48.0630917597919
              ],
              [
                -1.616552935311113,
                48.06309384509277
              ],
              [
                -1.616579807425385,
                48.063111846188086
              ],
              [
                -1.616550337229572,
                48.06312811987227
              ],
              [
                -1.616534809500827,
                48.06313670212859
              ],
              [
                -1.61655007956648,
                48.06314526264064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8714625097089024,
          "ground": "gnd"
        },
        "53_211045": {
          "bus1": "53_MVLV36589",
          "bus2": "53_MVBus67346",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.61655007956648,
                48.06314526264064
              ],
              [
                -1.61656246974141,
                48.06315392932689
              ],
              [
                -1.616579777579309,
                48.063147051731484
              ],
              [
                -1.616609763715392,
                48.06313514544187
              ],
              [
                -1.616630836272515,
                48.063151397412405
              ],
              [
                -1.617382535440258,
                48.063731225044634
              ],
              [
                -1.618285106547308,
                48.064231080568646
              ],
              [
                -1.618877708518255,
                48.06496738808595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27219276401190434,
          "ground": "gnd"
        },
        "53_209332": {
          "bus1": "53_MVBus67346",
          "bus2": "53_MVLV48252",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.618877708518255,
                48.06496738808595
              ],
              [
                -1.618964171355554,
                48.06504550253252
              ],
              [
                -1.619515532352011,
                48.06505389789498
              ],
              [
                -1.622433089046947,
                48.066161848856396
              ],
              [
                -1.622370882056149,
                48.06625849902304
              ],
              [
                -1.623049253677189,
                48.06647484060835
              ],
              [
                -1.623970647323475,
                48.06668263071747
              ],
              [
                -1.624348206300987,
                48.06679941340794
              ],
              [
                -1.624670144962377,
                48.06697713093843
              ],
              [
                -1.625240259806969,
                48.06739261861085
              ],
              [
                -1.625876113568178,
                48.067873804794495
              ],
              [
                -1.626412803413734,
                48.06829381195354
              ],
              [
                -1.626524295088892,
                48.06847345626689
              ],
              [
                -1.62671824578867,
                48.069120162733135
              ],
              [
                -1.626610910757945,
                48.069170117517054
              ],
              [
                -1.626612192813403,
                48.06918357976676
              ],
              [
                -1.626613474869508,
                48.06919704201626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8060097522218337,
          "ground": "gnd"
        },
        "53_173301": {
          "bus1": "53_MVLV48252",
          "bus2": "53_MVLV69659",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626613474869508,
                48.06919704201626
              ],
              [
                -1.626614448738873,
                48.06921051468973
              ],
              [
                -1.626615422608734,
                48.06922398736306
              ],
              [
                -1.626671515772343,
                48.06926031995698
              ],
              [
                -1.626792230241015,
                48.06979103206183
              ],
              [
                -1.626906372019573,
                48.070148752363025
              ],
              [
                -1.62709551109145,
                48.07012936205464
              ],
              [
                -1.627211213505448,
                48.070378768327615
              ],
              [
                -1.627476028106001,
                48.07076387653462
              ],
              [
                -1.628327762499515,
                48.07199300775074
              ],
              [
                -1.628557203587511,
                48.07220825759817
              ],
              [
                -1.628755781036366,
                48.072280194529505
              ],
              [
                -1.628775535268863,
                48.0722827673877
              ],
              [
                -1.628795289503284,
                48.07228534024253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.39655611439598243,
          "ground": "gnd"
        },
        "53_222555": {
          "bus1": "53_MVLV69659",
          "bus2": "53_MVBus67347",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628795289503284,
                48.07228534024253
              ],
              [
                -1.628775298381182,
                48.0722869351313
              ],
              [
                -1.628755307257882,
                48.07228853001654
              ],
              [
                -1.628404015920154,
                48.072316587943114
              ],
              [
                -1.628180270171433,
                48.07237818104769
              ],
              [
                -1.627900217635216,
                48.072405663799934
              ],
              [
                -1.625993272849986,
                48.07237691384729
              ],
              [
                -1.62569520634542,
                48.0724883208955
              ],
              [
                -1.624892010924109,
                48.07170607002549
              ],
              [
                -1.624892010924109,
                48.07170607002549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.34014266859775877,
          "ground": "gnd"
        },
        "53_56351": {
          "bus1": "53_MVBus67347",
          "bus2": "53_MVLV68038",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624892010924109,
                48.07170607002549
              ],
              [
                -1.624892010924109,
                48.07170607002549
              ],
              [
                -1.624146671101245,
                48.07126307242195
              ],
              [
                -1.62165197959434,
                48.07119284821434
              ],
              [
                -1.621631866816937,
                48.07119228511317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.26031416857141526,
          "ground": "gnd"
        },
        "53_LVBranch410276": {
          "bus1": "53_MVLV68038_LV",
          "bus2": "53_LVBus284330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.621631866816937,
                48.07119228511317
              ],
              [
                -1.621620757508798,
                48.07118103660166
              ],
              [
                -1.621620757508798,
                48.07118103660166
              ],
              [
                -1.621589698267416,
                48.071149591404364
              ],
              [
                -1.62148690257962,
                48.0708901555793
              ],
              [
                -1.6215266187184,
                48.07081714450757
              ],
              [
                -1.621528058373773,
                48.07081449380605
              ],
              [
                -1.621539212880486,
                48.07079400273481
              ],
              [
                -1.621545197060344,
                48.070783005148954
              ],
              [
                -1.621548277157272,
                48.07077733681445
              ],
              [
                -1.621548277157272,
                48.07077733681445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04739244689346239,
          "ground": "gnd"
        },
        "53_LVBranch154149": {
          "bus1": "53_MVLV68038_LV",
          "bus2": "53_LVBus284322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.621631866816937,
                48.07119228511317
              ],
              [
                -1.621622666455492,
                48.071204282708884
              ],
              [
                -1.621622666455492,
                48.071204282708884
              ],
              [
                -1.621515028792132,
                48.07134449582248
              ],
              [
                -1.621511957746135,
                48.07134849816231
              ],
              [
                -1.621511957746135,
                48.07134849816231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018033484355711997,
          "ground": "gnd"
        },
        "53_LVBranch361220": {
          "bus1": "53_LVBus284322",
          "bus2": "53_LVBus284325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.621511957746135,
                48.07134849816231
              ],
              [
                -1.621511957746135,
                48.07134849816231
              ],
              [
                -1.621497240136129,
                48.071341432194174
              ],
              [
                -1.621212311747941,
                48.07120465616148
              ],
              [
                -1.621212311747941,
                48.07120465616148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027467337905460434,
          "ground": "gnd"
        },
        "53_LVBranch345127": {
          "bus1": "53_LVBus284325",
          "bus2": "53_LVBus284326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.621212311747941,
                48.07120465616148
              ],
              [
                -1.621212311747941,
                48.07120465616148
              ],
              [
                -1.621076190892451,
                48.07116881812269
              ],
              [
                -1.620601152115922,
                48.07104372869847
              ],
              [
                -1.620275735151227,
                48.07095803626214
              ],
              [
                -1.620100912209593,
                48.07091200631107
              ],
              [
                -1.619644161167018,
                48.070791733848914
              ],
              [
                -1.619026980201406,
                48.070629201015194
              ],
              [
                -1.617702686060704,
                48.07028045595903
              ],
              [
                -1.617687501138187,
                48.07027645755504
              ],
              [
                -1.617675797338451,
                48.07027337709689
              ],
              [
                -1.617669548075974,
                48.07027173322903
              ],
              [
                -1.617669548075974,
                48.07027173322903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28366581162622767,
          "ground": "gnd"
        },
        "53_LVBranch184295": {
          "bus1": "53_LVBus284325",
          "bus2": "53_LVBus284327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.621212311747941,
                48.07120465616148
              ],
              [
                -1.621212311747941,
                48.07120465616148
              ],
              [
                -1.621099732773722,
                48.07094014828468
              ],
              [
                -1.621099732773722,
                48.07094014828468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030584290065995213,
          "ground": "gnd"
        },
        "53_LVBranch212183": {
          "bus1": "53_LVBus284322",
          "bus2": "53_LVBus284323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.621511957746135,
                48.07134849816231
              ],
              [
                -1.621511957746135,
                48.07134849816231
              ],
              [
                -1.621913521743622,
                48.07132999908633
              ],
              [
                -1.622024706342252,
                48.07132487440353
              ],
              [
                -1.62325887475867,
                48.071765772666716
              ],
              [
                -1.62325887475867,
                48.071765772666716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1425241796311723,
          "ground": "gnd"
        },
        "53_LVBranch179407": {
          "bus1": "53_LVBus284323",
          "bus2": "53_LVBus284324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62325887475867,
                48.071765772666716
              ],
              [
                -1.62325887475867,
                48.071765772666716
              ],
              [
                -1.623173766815442,
                48.072105639562835
              ],
              [
                -1.623153570474342,
                48.072186310990055
              ],
              [
                -1.62315246629011,
                48.07219074211247
              ],
              [
                -1.62315246629011,
                48.07219074211247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0479138231622013,
          "ground": "gnd"
        },
        "53_LVBranch139416": {
          "bus1": "53_LVBus284322",
          "bus2": "53_LVBus284328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.621511957746135,
                48.07134849816231
              ],
              [
                -1.621511957746135,
                48.07134849816231
              ],
              [
                -1.621921211365761,
                48.0721639144261
              ],
              [
                -1.622009218695504,
                48.07256697223612
              ],
              [
                -1.622015469478928,
                48.07259560892387
              ],
              [
                -1.622015469478928,
                48.07259560892387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14417162879603151,
          "ground": "gnd"
        },
        "53_LVBranch296813": {
          "bus1": "53_MVLV68038_LV",
          "bus2": "53_LVBus284320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.621631866816937,
                48.07119228511317
              ],
              [
                -1.621612966416662,
                48.071187656398756
              ],
              [
                -1.621612966416662,
                48.071187656398756
              ],
              [
                -1.621515536098628,
                48.071163801364754
              ],
              [
                -1.621095573693148,
                48.070217714439245
              ],
              [
                -1.62109342223599,
                48.07021286207928
              ],
              [
                -1.62109342223599,
                48.07021286207928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11804683443880903,
          "ground": "gnd"
        },
        "53_202469": {
          "bus1": "53_MVBus67347",
          "bus2": "53_MVLV59533",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624892010924109,
                48.07170607002549
              ],
              [
                -1.625140154010277,
                48.072008669181
              ],
              [
                -1.625152376658791,
                48.073257044440304
              ],
              [
                -1.625088045140375,
                48.07351903051754
              ],
              [
                -1.625002622510707,
                48.073731948017794
              ],
              [
                -1.624998685383824,
                48.07374764853581
              ],
              [
                -1.62502552528439,
                48.07375475445579
              ],
              [
                -1.625038696019631,
                48.07376356500203
              ],
              [
                -1.625061549654888,
                48.07377143593911
              ],
              [
                -1.625077200665596,
                48.073775714796106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23846553761433603,
          "ground": "gnd"
        },
        "53_174078": {
          "bus1": "53_MVLV59533",
          "bus2": "53_MVLV03439",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625077200665596,
                48.073775714796106
              ],
              [
                -1.625059087541056,
                48.07377710147777
              ],
              [
                -1.625035060390777,
                48.07377505959927
              ],
              [
                -1.625020870544541,
                48.073761097368866
              ],
              [
                -1.624996536249043,
                48.07375550940107
              ],
              [
                -1.624991406347134,
                48.07377107016847
              ],
              [
                -1.624984673238047,
                48.073806745400546
              ],
              [
                -1.624968445183199,
                48.07389495413601
              ],
              [
                -1.624980751279767,
                48.073938692296494
              ],
              [
                -1.625140542937251,
                48.07433035370703
              ],
              [
                -1.625923660304335,
                48.0741679194307
              ],
              [
                -1.626052939495124,
                48.074207666014814
              ],
              [
                -1.626048355970589,
                48.07429794818174
              ],
              [
                -1.626047664716513,
                48.07431143210826
              ],
              [
                -1.62604698686283,
                48.07432491558145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15458110653661064,
          "ground": "gnd"
        },
        "53_154038": {
          "bus1": "53_MVLV03439",
          "bus2": "53_MVLV36577",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62604698686283,
                48.07432491558145
              ],
              [
                -1.626066913624739,
                48.0743229902263
              ],
              [
                -1.626086840385204,
                48.07432106486791
              ],
              [
                -1.626319077711024,
                48.07429860726624
              ],
              [
                -1.626783429782873,
                48.074702476046504
              ],
              [
                -1.626788962923323,
                48.074701199456314
              ],
              [
                -1.62681404127303,
                48.07469542622654
              ],
              [
                -1.626833070607946,
                48.07469103706893
              ],
              [
                -1.626852099939681,
                48.0746866479082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0795888729197079,
          "ground": "gnd"
        },
        "53_183936": {
          "bus1": "53_MVLV36577",
          "bus2": "53_MVLV22834",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626852099939681,
                48.0746866479082
              ],
              [
                -1.62683979085858,
                48.07469731946149
              ],
              [
                -1.626827481772513,
                48.07470799101354
              ],
              [
                -1.626806696735364,
                48.074725999146466
              ],
              [
                -1.626810353431314,
                48.074729242859334
              ],
              [
                -1.628350274820631,
                48.07609817071025
              ],
              [
                -1.6281389122504,
                48.076163845964054
              ],
              [
                -1.628094793869832,
                48.07622026124719
              ],
              [
                -1.626348368844485,
                48.076615171376424
              ],
              [
                -1.626307703038231,
                48.0765732747613
              ],
              [
                -1.626296721556579,
                48.07656196831323
              ],
              [
                -1.626285740079635,
                48.07655066186405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36394804790498686,
          "ground": "gnd"
        },
        "53_162595": {
          "bus1": "53_MVLV22834",
          "bus2": "53_MVLV83041",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626285740079635,
                48.07655066186405
              ],
              [
                -1.626286754205053,
                48.07656413312452
              ],
              [
                -1.626287768330994,
                48.07657760438495
              ],
              [
                -1.626290675494878,
                48.076616221997334
              ],
              [
                -1.626207396397938,
                48.07663434445424
              ],
              [
                -1.626356522923238,
                48.076884106332535
              ],
              [
                -1.626415358736734,
                48.076987459994314
              ],
              [
                -1.626179585161822,
                48.07703234811766
              ],
              [
                -1.626164192171208,
                48.07703775764139
              ],
              [
                -1.626146363974272,
                48.07704401482348
              ],
              [
                -1.626128536449174,
                48.07705028098375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07559423609739085,
          "ground": "gnd"
        },
        "53_150146": {
          "bus1": "53_MVLV83041",
          "bus2": "53_MVLV03411",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626128536449174,
                48.07705028098375
              ],
              [
                -1.626146451978302,
                48.077056427949564
              ],
              [
                -1.626164368187687,
                48.07706258389343
              ],
              [
                -1.62619060075004,
                48.07707159190348
              ],
              [
                -1.626417061095158,
                48.07702791908164
              ],
              [
                -1.626704426749998,
                48.07747198741211
              ],
              [
                -1.626761143355497,
                48.07751148630522
              ],
              [
                -1.626826429717772,
                48.07753989090024
              ],
              [
                -1.62691791071041,
                48.0775593062017
              ],
              [
                -1.627045157988661,
                48.077554102120764
              ],
              [
                -1.627090391734722,
                48.077571353931155
              ],
              [
                -1.627107890444928,
                48.07757802806663
              ],
              [
                -1.627125389159563,
                48.077584702199395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10899884182829479,
          "ground": "gnd"
        },
        "53_212021": {
          "bus1": "53_MVLV03411",
          "bus2": "53_MVLV60091",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627125389159563,
                48.077584702199395
              ],
              [
                -1.627114967329957,
                48.077573160803986
              ],
              [
                -1.627104545504923,
                48.07756161940763
              ],
              [
                -1.627063827957947,
                48.07751655548087
              ],
              [
                -1.626902603530984,
                48.07751660613952
              ],
              [
                -1.626826202421886,
                48.077501182672876
              ],
              [
                -1.626740992254544,
                48.07744013820282
              ],
              [
                -1.626497469724443,
                48.0770251998638
              ],
              [
                -1.626302637601576,
                48.076668038957514
              ],
              [
                -1.628126724228479,
                48.076269601777774
              ],
              [
                -1.628181550907535,
                48.07619481676325
              ],
              [
                -1.628388161863674,
                48.076137405550064
              ],
              [
                -1.629436478240891,
                48.0769935159388
              ],
              [
                -1.6311143723605,
                48.078439224385946
              ],
              [
                -1.631056583346987,
                48.078581638921804
              ],
              [
                -1.631567005015812,
                48.07902795864732
              ],
              [
                -1.631206035677077,
                48.07975582280464
              ],
              [
                -1.631041000649316,
                48.08007636902349
              ],
              [
                -1.630779258116888,
                48.08042575022446
              ],
              [
                -1.630375353382279,
                48.08088424164117
              ],
              [
                -1.63036557415865,
                48.08089871747112
              ],
              [
                -1.630514348541646,
                48.0809668817096
              ],
              [
                -1.630530199784,
                48.08097021674188
              ],
              [
                -1.630549365223132,
                48.0809695679941
              ],
              [
                -1.630577314520256,
                48.08096673113017
              ],
              [
                -1.630613885075333,
                48.08096650161868
              ],
              [
                -1.630646753448373,
                48.08097295211438
              ],
              [
                -1.630674778009854,
                48.08098198856593
              ],
              [
                -1.63068603318902,
                48.08099921881226
              ],
              [
                -1.630684335414542,
                48.081031779657074
              ],
              [
                -1.630678972820743,
                48.08104495353192
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.960021590566009,
          "ground": "gnd"
        },
        "53_164203": {
          "bus1": "53_MVLV60091",
          "bus2": "53_MVLV59548",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.630678972820743,
                48.08104495353192
              ],
              [
                -1.630672850217866,
                48.08103217744652
              ],
              [
                -1.630674006755075,
                48.081016859010184
              ],
              [
                -1.630675227596271,
                48.08100061101545
              ],
              [
                -1.630666539995274,
                48.08098731850909
              ],
              [
                -1.630642894498153,
                48.08097969146204
              ],
              [
                -1.630612398752497,
                48.080973700872676
              ],
              [
                -1.630578179028389,
                48.08097392283717
              ],
              [
                -1.630550442812259,
                48.08097673448092
              ],
              [
                -1.630528824730066,
                48.0809774662503
              ],
              [
                -1.630509655783549,
                48.0809734331874
              ],
              [
                -1.630358493866469,
                48.080905502819995
              ],
              [
                -1.630347291296005,
                48.080916425344675
              ],
              [
                -1.629539194655862,
                48.08184201096783
              ],
              [
                -1.629110575322551,
                48.082299838697715
              ],
              [
                -1.628537142124953,
                48.0829683790728
              ],
              [
                -1.628157308985644,
                48.08344671899716
              ],
              [
                -1.627882181701924,
                48.08399404027172
              ],
              [
                -1.62776926917274,
                48.08401136502144
              ],
              [
                -1.627717765801117,
                48.08405902580472
              ],
              [
                -1.627703859012562,
                48.08410631528043
              ],
              [
                -1.627709651202461,
                48.084147536258804
              ],
              [
                -1.627765170700999,
                48.08418887599844
              ],
              [
                -1.627655862605369,
                48.0843789491879
              ],
              [
                -1.627661968767585,
                48.08438205600935
              ],
              [
                -1.627762167038584,
                48.08439876314152
              ],
              [
                -1.627826755335469,
                48.084372286585484
              ],
              [
                -1.627869595561228,
                48.0842988081514
              ],
              [
                -1.628302022166502,
                48.084241863270464
              ],
              [
                -1.628374277185771,
                48.08425562557127
              ],
              [
                -1.628413366199605,
                48.08418587527713
              ],
              [
                -1.629663758465624,
                48.08451632065182
              ],
              [
                -1.629879834292435,
                48.08446765450162
              ],
              [
                -1.629649825995885,
                48.08377489767364
              ],
              [
                -1.629747901637717,
                48.08374275790738
              ],
              [
                -1.629798444830362,
                48.083746575709256
              ],
              [
                -1.629818445899985,
                48.083748086731326
              ],
              [
                -1.629838446970741,
                48.08374959774992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7545927299159585,
          "ground": "gnd"
        },
        "53_206651": {
          "bus1": "53_MVLV59548",
          "bus2": "53_MVLV65918",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629819821699083,
                48.083755288138576
              ],
              [
                -1.629801463956343,
                48.08376024917555
              ],
              [
                -1.629756904202525,
                48.083773065778146
              ],
              [
                -1.629690359546379,
                48.08379888036752
              ],
              [
                -1.629914587617965,
                48.08448090227308
              ],
              [
                -1.62997229204857,
                48.084491473530214
              ],
              [
                -1.630087857863157,
                48.08452717860893
              ],
              [
                -1.630262087515318,
                48.08450327452337
              ],
              [
                -1.630415372448201,
                48.08452239640294
              ],
              [
                -1.630676181813316,
                48.08466663127485
              ],
              [
                -1.630779468815,
                48.084682042839354
              ],
              [
                -1.630927975152133,
                48.0846734143936
              ],
              [
                -1.631377053539013,
                48.08456997568364
              ],
              [
                -1.631539232160201,
                48.08447534851008
              ],
              [
                -1.631696451738691,
                48.08420801807831
              ],
              [
                -1.63173799993309,
                48.08411747477131
              ],
              [
                -1.631859817641944,
                48.08400440547397
              ],
              [
                -1.632335059872118,
                48.08394509541408
              ],
              [
                -1.632335173813584,
                48.08394339886024
              ],
              [
                -1.632360311358736,
                48.08358499269372
              ],
              [
                -1.632416604182687,
                48.083583086392316
              ],
              [
                -1.632436708761676,
                48.083582405563845
              ],
              [
                -1.632456813340157,
                48.0835817247319
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36264946748504334,
          "ground": "gnd"
        },
        "53_133867": {
          "bus1": "53_MVLV65918",
          "bus2": "53_MVLV09839",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.632456813340157,
                48.0835817247319
              ],
              [
                -1.632443311234255,
                48.083591734901475
              ],
              [
                -1.632429809123215,
                48.08360174506943
              ],
              [
                -1.632411000330409,
                48.083615689485484
              ],
              [
                -1.632385192451559,
                48.08392902784337
              ],
              [
                -1.63238504372004,
                48.08393079760494
              ],
              [
                -1.632623918905463,
                48.08396232442668
              ],
              [
                -1.632862687480826,
                48.084028068445825
              ],
              [
                -1.633081041930764,
                48.084126016373
              ],
              [
                -1.633243118127626,
                48.08424387752858
              ],
              [
                -1.63339995935377,
                48.08443484578361
              ],
              [
                -1.633429533381194,
                48.08454188846758
              ],
              [
                -1.633411087753289,
                48.084689273590996
              ],
              [
                -1.633363638725783,
                48.08477281445034
              ],
              [
                -1.633492368835444,
                48.08484048368949
              ],
              [
                -1.633455870018537,
                48.084873232946286
              ],
              [
                -1.633678942098568,
                48.08499803116791
              ],
              [
                -1.633626953273132,
                48.085077323095945
              ],
              [
                -1.633617173338382,
                48.085089116087666
              ],
              [
                -1.633607393399283,
                48.08510090907856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2256923763636441,
          "ground": "gnd"
        },
        "53_180314": {
          "bus1": "53_MVLV09839",
          "bus2": "53_MVLV32115",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633607393399283,
                48.08510090907856
              ],
              [
                -1.633595279031903,
                48.085111682691974
              ],
              [
                -1.633583164659569,
                48.085122456304
              ],
              [
                -1.633524662570964,
                48.085161722263486
              ],
              [
                -1.633444745051263,
                48.08520674664326
              ],
              [
                -1.633242478216647,
                48.08528652759948
              ],
              [
                -1.633044406335536,
                48.08533285243391
              ],
              [
                -1.632862133104211,
                48.08535703300459
              ],
              [
                -1.632774336787864,
                48.085363346735015
              ],
              [
                -1.632721122708302,
                48.085364941796065
              ],
              [
                -1.632636831099502,
                48.085369083891045
              ],
              [
                -1.632354355430006,
                48.08534002375466
              ],
              [
                -1.632231297972834,
                48.08551330705498
              ],
              [
                -1.63201584395544,
                48.085703377315426
              ],
              [
                -1.631669425047572,
                48.0858852760247
              ],
              [
                -1.631238505564206,
                48.085998004756064
              ],
              [
                -1.631613200853274,
                48.08685057355611
              ],
              [
                -1.631872330078463,
                48.08688321729744
              ],
              [
                -1.631899934468792,
                48.08678594328707
              ],
              [
                -1.631914343758061,
                48.086773516537164
              ],
              [
                -1.631926696196641,
                48.086762861122004
              ],
              [
                -1.631939048630231,
                48.08675220570541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.34840097751061994,
          "ground": "gnd"
        },
        "53_185679": {
          "bus1": "53_MVLV32115",
          "bus2": "53_MVLV73154",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.631939048630231,
                48.08675220570541
              ],
              [
                -1.631943600167907,
                48.086765341033185
              ],
              [
                -1.631948151707838,
                48.08677847636076
              ],
              [
                -1.631951072331469,
                48.086786912964115
              ],
              [
                -1.631915589051258,
                48.08692226921309
              ],
              [
                -1.631572746020544,
                48.086884356406465
              ],
              [
                -1.631206377891013,
                48.086053114449264
              ],
              [
                -1.630837749379195,
                48.08611871451816
              ],
              [
                -1.630494465449293,
                48.0861105257969
              ],
              [
                -1.630004283395871,
                48.08602537405907
              ],
              [
                -1.629507416850457,
                48.08584079385672
              ],
              [
                -1.629522181799722,
                48.08583040820658
              ],
              [
                -1.62953558227828,
                48.08582010474026
              ],
              [
                -1.629543323370463,
                48.08580674245009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27717784842908233,
          "ground": "gnd"
        },
        "53_127587": {
          "bus1": "53_MVLV73154",
          "bus2": "53_MVLV67820",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629543323370463,
                48.08580674245009
              ],
              [
                -1.629529943764275,
                48.08581625288804
              ],
              [
                -1.629511933166925,
                48.0858240472638
              ],
              [
                -1.629458142587964,
                48.08584831357487
              ],
              [
                -1.629228805014403,
                48.08567237164793
              ],
              [
                -1.629041652631478,
                48.085480055913266
              ],
              [
                -1.628980798145874,
                48.08538577556645
              ],
              [
                -1.628860607334335,
                48.08516384982993
              ],
              [
                -1.628821095855133,
                48.08492478852649
              ],
              [
                -1.628834615044037,
                48.08471184441043
              ],
              [
                -1.628880327927383,
                48.08453382575
              ],
              [
                -1.628977852595895,
                48.08436575881645
              ],
              [
                -1.628443149494065,
                48.08422448388769
              ],
              [
                -1.628401582800279,
                48.08429701911177
              ],
              [
                -1.628304660617129,
                48.08427688834653
              ],
              [
                -1.627904333959435,
                48.08433184707605
              ],
              [
                -1.62760241557238,
                48.084908389920884
              ],
              [
                -1.627309500455125,
                48.08516795924316
              ],
              [
                -1.627253942831821,
                48.08517162089283
              ],
              [
                -1.627204442213286,
                48.085210209972296
              ],
              [
                -1.62711382708099,
                48.085202470026324
              ],
              [
                -1.627110457725641,
                48.085175572980816
              ],
              [
                -1.627036830710647,
                48.08501869802708
              ],
              [
                -1.626922698369043,
                48.08501985652899
              ],
              [
                -1.626876862504423,
                48.08492866879366
              ],
              [
                -1.626963837345402,
                48.08490591955337
              ],
              [
                -1.626877927782411,
                48.084425327914296
              ],
              [
                -1.626731543439625,
                48.084301525597326
              ],
              [
                -1.626684214020006,
                48.084279716512164
              ],
              [
                -1.626594341327887,
                48.08425540237282
              ],
              [
                -1.626587404412974,
                48.08424661526532
              ],
              [
                -1.626628137686351,
                48.08419171110992
              ],
              [
                -1.626694180338961,
                48.08415099622825
              ],
              [
                -1.626737918502311,
                48.08408817523239
              ],
              [
                -1.62673507238529,
                48.08408142868809
              ],
              [
                -1.626721058676114,
                48.084075023764846
              ],
              [
                -1.62664614296922,
                48.084073028192016
              ],
              [
                -1.626627986277192,
                48.08407263374196
              ],
              [
                -1.626608440869353,
                48.08407306956658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5580235984997415,
          "ground": "gnd"
        },
        "53_209979": {
          "bus1": "53_MVLV67820",
          "bus2": "53_MVLV75202",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626608440869353,
                48.08407306956658
              ],
              [
                -1.626625296048817,
                48.08407937842003
              ],
              [
                -1.626637018395543,
                48.084079801368325
              ],
              [
                -1.626695838808393,
                48.08408129678635
              ],
              [
                -1.62671448973537,
                48.08408611332111
              ],
              [
                -1.626717640133861,
                48.084091904191396
              ],
              [
                -1.62668487252116,
                48.084142487378784
              ],
              [
                -1.626609640130386,
                48.084186790334385
              ],
              [
                -1.626571900365471,
                48.08424343901222
              ],
              [
                -1.626559162142384,
                48.084245229293956
              ],
              [
                -1.626518905078193,
                48.08423114924537
              ],
              [
                -1.626230748822682,
                48.08414648903463
              ],
              [
                -1.626192511957433,
                48.08419189980778
              ],
              [
                -1.624782672678236,
                48.08379567866395
              ],
              [
                -1.624718415121554,
                48.08370961463703
              ],
              [
                -1.624498760466578,
                48.08364771024911
              ],
              [
                -1.624411730448519,
                48.08368756652225
              ],
              [
                -1.624413070763338,
                48.083687521225166
              ],
              [
                -1.624255837072821,
                48.08366942545385
              ],
              [
                -1.624162859674296,
                48.08363025036029
              ],
              [
                -1.624216629640951,
                48.08355910511437
              ],
              [
                -1.624219730527994,
                48.0835388861553
              ],
              [
                -1.624221784194096,
                48.083525464331544
              ],
              [
                -1.624223837859143,
                48.083512042507614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24452768286950474,
          "ground": "gnd"
        },
        "53_204152": {
          "bus1": "53_MVLV75202",
          "bus2": "53_MVLV73085",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624223837859143,
                48.083512042507614
              ],
              [
                -1.62421498466801,
                48.08349992565306
              ],
              [
                -1.624206131480926,
                48.083487808797685
              ],
              [
                -1.624183391841407,
                48.08345668631302
              ],
              [
                -1.624041836650944,
                48.08331622296853
              ],
              [
                -1.624030568169158,
                48.083305043068016
              ],
              [
                -1.624019299692163,
                48.08329386316634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.025699004048357166,
          "ground": "gnd"
        },
        "53_204174": {
          "bus1": "53_MVLV73085",
          "bus2": "53_MVLV66653",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624019299692163,
                48.08329386316634
              ],
              [
                -1.624037057723782,
                48.083300213895946
              ],
              [
                -1.624054815759679,
                48.08330656462281
              ],
              [
                -1.624102150870095,
                48.08332347653617
              ],
              [
                -1.624301981366326,
                48.0835148038707
              ],
              [
                -1.624247288084252,
                48.08360938987049
              ],
              [
                -1.626682424661498,
                48.08430948911533
              ],
              [
                -1.626765776716858,
                48.084381400978465
              ],
              [
                -1.6268380005747,
                48.084448286899445
              ],
              [
                -1.62687767468332,
                48.084743165853304
              ],
              [
                -1.626890967307201,
                48.08477693027099
              ],
              [
                -1.626918468551632,
                48.08491015487229
              ],
              [
                -1.627005658368078,
                48.085104386625936
              ],
              [
                -1.627027128525495,
                48.08513967521933
              ],
              [
                -1.627100933950136,
                48.085263230586996
              ],
              [
                -1.627142331293614,
                48.08533115881854
              ],
              [
                -1.627175176142144,
                48.085339051727146
              ],
              [
                -1.626814791507493,
                48.08604053191755
              ],
              [
                -1.626646765818696,
                48.0862666500626
              ],
              [
                -1.626638318448286,
                48.08627938775053
              ],
              [
                -1.62663877071217,
                48.086282181598456
              ],
              [
                -1.626651156536846,
                48.08629176585457
              ],
              [
                -1.626742657124892,
                48.086301961279744
              ],
              [
                -1.626759541036594,
                48.08630311006326
              ],
              [
                -1.626775012862619,
                48.08630727779953
              ],
              [
                -1.627039454586455,
                48.08641072823143
              ],
              [
                -1.627084725630424,
                48.08643711765342
              ],
              [
                -1.627103221763501,
                48.0864593164404
              ],
              [
                -1.627456715296626,
                48.087224296351394
              ],
              [
                -1.627465931081892,
                48.08722764916469
              ],
              [
                -1.627508409743595,
                48.08722230495734
              ],
              [
                -1.62753192343756,
                48.08721816036173
              ],
              [
                -1.627550820983749,
                48.087214459998314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6118065188725602,
          "ground": "gnd"
        },
        "53_127795": {
          "bus1": "53_MVLV66653",
          "bus2": "53_MVLV38116",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627550820983749,
                48.087214459998314
              ],
              [
                -1.627542683502977,
                48.08722649398452
              ],
              [
                -1.627516063419133,
                48.08723364281743
              ],
              [
                -1.627466702536768,
                48.08724128161863
              ],
              [
                -1.627465969078731,
                48.08725063421025
              ],
              [
                -1.627474601594374,
                48.08726729614333
              ],
              [
                -1.627483594844523,
                48.08726769427905
              ],
              [
                -1.627500585761877,
                48.08726901041635
              ],
              [
                -1.627530775841374,
                48.08726340652612
              ],
              [
                -1.627535170814315,
                48.087261988371914
              ],
              [
                -1.627556320161986,
                48.08725517761991
              ],
              [
                -1.627576169852212,
                48.08725305670525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01530435649815939,
          "ground": "gnd"
        },
        "53_119768": {
          "bus1": "53_MVLV38116",
          "bus2": "53_MVLV71092",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627576169852212,
                48.08725305670525
              ],
              [
                -1.627561171071813,
                48.0872617753052
              ],
              [
                -1.627543425314129,
                48.08726988452149
              ],
              [
                -1.627537917201112,
                48.087272402753854
              ],
              [
                -1.627501704718091,
                48.08727922773615
              ],
              [
                -1.627489807682838,
                48.087283096499355
              ],
              [
                -1.627484834087779,
                48.087288072656996
              ],
              [
                -1.627484531596037,
                48.087290657932435
              ],
              [
                -1.62755353039417,
                48.08744632952348
              ],
              [
                -1.627547936249552,
                48.08744948992466
              ],
              [
                -1.627484277925044,
                48.08746374375564
              ],
              [
                -1.62744220015425,
                48.08747048796283
              ],
              [
                -1.627423889762125,
                48.08747342114475
              ],
              [
                -1.627402602915896,
                48.087475374545974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.035066809499549455,
          "ground": "gnd"
        },
        "53_205023": {
          "bus1": "53_MVLV71092",
          "bus2": "53_MVLV31315",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627402602915896,
                48.087475374545974
              ],
              [
                -1.627423274499991,
                48.08747827691423
              ],
              [
                -1.627445021626557,
                48.08747511946075
              ],
              [
                -1.627489233604481,
                48.08746869923517
              ],
              [
                -1.627549912116601,
                48.08745538351947
              ],
              [
                -1.627556293259204,
                48.08745535678436
              ],
              [
                -1.627559192636976,
                48.0874592383417
              ],
              [
                -1.62776072156598,
                48.087899840986026
              ],
              [
                -1.627762159151161,
                48.08790554569859
              ],
              [
                -1.627727043082182,
                48.08795619044426
              ],
              [
                -1.627662340383866,
                48.08798067180588
              ],
              [
                -1.627597959703046,
                48.08799408575454
              ],
              [
                -1.627375735794693,
                48.0880403799415
              ],
              [
                -1.627362690041635,
                48.0880416674699
              ],
              [
                -1.627351464174165,
                48.08804035442228
              ],
              [
                -1.627198779531275,
                48.088000949771235
              ],
              [
                -1.627169599214724,
                48.087999982762774
              ],
              [
                -1.627020294001396,
                48.08803506783646
              ],
              [
                -1.626978287215429,
                48.08804936351862
              ],
              [
                -1.626879853549983,
                48.088101500779175
              ],
              [
                -1.626836461760922,
                48.0881391626847
              ],
              [
                -1.626842426412124,
                48.088170185644216
              ],
              [
                -1.626859555432352,
                48.088179042268706
              ],
              [
                -1.627421456915568,
                48.088433130537865
              ],
              [
                -1.627490317393736,
                48.08847311890811
              ],
              [
                -1.627550348564303,
                48.08853861606011
              ],
              [
                -1.627570204201519,
                48.088659493802886
              ],
              [
                -1.627552951203705,
                48.088715899908124
              ],
              [
                -1.62724652064919,
                48.08910801736331
              ],
              [
                -1.627316642295018,
                48.0891290555432
              ],
              [
                -1.627321841683663,
                48.089136352739196
              ],
              [
                -1.627330512930143,
                48.08914852954878
              ],
              [
                -1.627339184180637,
                48.08916070635774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2910536756551688,
          "ground": "gnd"
        },
        "53_169515": {
          "bus1": "53_MVLV31315",
          "bus2": "53_MVLV32172",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627339184180637,
                48.08916070635774
              ],
              [
                -1.627319062585065,
                48.08916029737394
              ],
              [
                -1.627298940989809,
                48.08915988838656
              ],
              [
                -1.627289384552615,
                48.089159689344825
              ],
              [
                -1.627225965131585,
                48.08913842450324
              ],
              [
                -1.627032177645276,
                48.08940248169372
              ],
              [
                -1.627129852793667,
                48.089432492284836
              ],
              [
                -1.627119432482506,
                48.08945597500621
              ],
              [
                -1.627116067017715,
                48.089463570836365
              ],
              [
                -1.627108376718824,
                48.0894656676282
              ],
              [
                -1.627089731301698,
                48.089470763930755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.052442080320270985,
          "ground": "gnd"
        },
        "53_216780": {
          "bus1": "53_MVLV32172",
          "bus2": "53_MVLV72996",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627089731301698,
                48.089470763930755
              ],
              [
                -1.62707479138351,
                48.08946171626
              ],
              [
                -1.627074242225456,
                48.089461383687734
              ],
              [
                -1.627075415673643,
                48.0894484147789
              ],
              [
                -1.627075705653691,
                48.089445127647835
              ],
              [
                -1.626961945014478,
                48.08941566092721
              ],
              [
                -1.627500944624129,
                48.088721260189175
              ],
              [
                -1.627524358712764,
                48.08865744281234
              ],
              [
                -1.627503839190533,
                48.088545591165285
              ],
              [
                -1.62738809379286,
                48.088454066849906
              ],
              [
                -1.626972356700615,
                48.08826914500953
              ],
              [
                -1.626935474965883,
                48.08827655064525
              ],
              [
                -1.626916187041286,
                48.08828042615955
              ],
              [
                -1.62689689911386,
                48.08828430167079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1727012435070049,
          "ground": "gnd"
        },
        "53_205172": {
          "bus1": "53_MVLV72996",
          "bus2": "53_MVBus67348",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62689689911386,
                48.08828430167079
              ],
              [
                -1.62690151410075,
                48.088271171364646
              ],
              [
                -1.626906129085334,
                48.088258041058204
              ],
              [
                -1.626909073746182,
                48.088249676139384
              ],
              [
                -1.625701023589303,
                48.087697179235676
              ],
              [
                -1.625814152119111,
                48.087486271145345
              ],
              [
                -1.62574716366095,
                48.08743541419519
              ],
              [
                -1.625668238407999,
                48.08747589752669
              ],
              [
                -1.624983148951394,
                48.0871801274126
              ],
              [
                -1.624916017050462,
                48.08696988339744
              ],
              [
                -1.624899993688751,
                48.08691786169161
              ],
              [
                -1.625071252618644,
                48.08689417412815
              ],
              [
                -1.625076124544854,
                48.086909981923114
              ],
              [
                -1.625081904512027,
                48.08692874823614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2587715011854818,
          "ground": "gnd"
        },
        "53_LVBranch535973": {
          "bus1": "53_MVLV72996_LV",
          "bus2": "53_LVBus284376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62689689911386,
                48.08828430167079
              ],
              [
                -1.62687975117391,
                48.08827626502255
              ],
              [
                -1.62687975117391,
                48.08827626502255
              ],
              [
                -1.626833197327494,
                48.08826194774858
              ],
              [
                -1.626815482851787,
                48.088269407515334
              ],
              [
                -1.626789575274708,
                48.08828941628355
              ],
              [
                -1.626735814115243,
                48.088347849028665
              ],
              [
                -1.62666539561699,
                48.08843313560474
              ],
              [
                -1.626539795122236,
                48.08858690584757
              ],
              [
                -1.626416879100769,
                48.088739036531216
              ],
              [
                -1.626394065026404,
                48.088765153116206
              ],
              [
                -1.626379989654438,
                48.088779539622
              ],
              [
                -1.626367519161278,
                48.08879043247524
              ],
              [
                -1.626348481577035,
                48.08880316800981
              ],
              [
                -1.626336446346824,
                48.08880949030122
              ],
              [
                -1.626320868191917,
                48.08881373548543
              ],
              [
                -1.626291861615135,
                48.0888186507518
              ],
              [
                -1.626268273669863,
                48.08882021353436
              ],
              [
                -1.626249012635848,
                48.088818559785764
              ],
              [
                -1.626172653555595,
                48.08880801402044
              ],
              [
                -1.626159068800115,
                48.08880339523484
              ],
              [
                -1.625917184439349,
                48.08871838482804
              ],
              [
                -1.625737858342189,
                48.088654452612914
              ],
              [
                -1.625780600630952,
                48.08860065158889
              ],
              [
                -1.62579465190027,
                48.088596296025486
              ],
              [
                -1.625800364480024,
                48.08859452727766
              ],
              [
                -1.625806103192003,
                48.088592748642576
              ],
              [
                -1.625806103192003,
                48.088592748642576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13345241395945878,
          "ground": "gnd"
        },
        "53_LVBranch541041": {
          "bus1": "53_MVLV72996_LV",
          "bus2": "53_LVBus284374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62689689911386,
                48.08828430167079
              ],
              [
                -1.626884027890006,
                48.08827327525742
              ],
              [
                -1.626884027890006,
                48.08827327525742
              ],
              [
                -1.626834357747052,
                48.088255407878194
              ],
              [
                -1.626809048255155,
                48.08826587057059
              ],
              [
                -1.626783985270137,
                48.08828603085205
              ],
              [
                -1.626724026832356,
                48.088353892873315
              ],
              [
                -1.626625292237714,
                48.088473783476886
              ],
              [
                -1.626483579782223,
                48.08864951808339
              ],
              [
                -1.626387173511643,
                48.08876393652855
              ],
              [
                -1.626367943470217,
                48.08878250392941
              ],
              [
                -1.626343173159936,
                48.08879995311004
              ],
              [
                -1.626330145566629,
                48.08880666009362
              ],
              [
                -1.626305435657748,
                48.088812240425284
              ],
              [
                -1.626275108517108,
                48.08881585879169
              ],
              [
                -1.626252745650062,
                48.0888142378828
              ],
              [
                -1.62617431958771,
                48.088803725985265
              ],
              [
                -1.625913491313632,
                48.088711099681255
              ],
              [
                -1.625954733925987,
                48.08865897894718
              ],
              [
                -1.625956341141994,
                48.08865694381331
              ],
              [
                -1.625963592366731,
                48.08864776706918
              ],
              [
                -1.625963592366731,
                48.08864776706918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11839426175150884,
          "ground": "gnd"
        },
        "53_LVBranch822578": {
          "bus1": "53_MVLV72996_LV",
          "bus2": "53_LVBus284371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62689689911386,
                48.08828430167079
              ],
              [
                -1.626877320127511,
                48.088280029717126
              ],
              [
                -1.626877320127511,
                48.088280029717126
              ],
              [
                -1.626833962146853,
                48.08826799934836
              ],
              [
                -1.626820780479977,
                48.08827355013424
              ],
              [
                -1.626796092083403,
                48.088292617314636
              ],
              [
                -1.626742765586931,
                48.088350576179685
              ],
              [
                -1.626672444862738,
                48.088435733403074
              ],
              [
                -1.626546869838526,
                48.08858948478523
              ],
              [
                -1.626423891543233,
                48.0887416806075
              ],
              [
                -1.626400918091416,
                48.088768000662405
              ],
              [
                -1.626386554706483,
                48.088782667015835
              ],
              [
                -1.626373579820777,
                48.08879400009401
              ],
              [
                -1.626353825401117,
                48.088807210047214
              ],
              [
                -1.62634052387356,
                48.08881420540634
              ],
              [
                -1.626323378315877,
                48.08881887273243
              ],
              [
                -1.626293257259893,
                48.08882397874018
              ],
              [
                -1.626268158668197,
                48.08882564661731
              ],
              [
                -1.626247679736833,
                48.08882388098174
              ],
              [
                -1.626169976704472,
                48.08881315556006
              ],
              [
                -1.626155371618584,
                48.088808193116066
              ],
              [
                -1.625913418191166,
                48.08872315802531
              ],
              [
                -1.625726966483394,
                48.0886566845536
              ],
              [
                -1.625784524078596,
                48.0885842223734
              ],
              [
                -1.625784524078596,
                48.0885842223734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13431094838421453,
          "ground": "gnd"
        },
        "53_LVBranch604489": {
          "bus1": "53_LVBus284371",
          "bus2": "53_LVBus284372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625784524078596,
                48.0885842223734
              ],
              [
                -1.625784524078596,
                48.0885842223734
              ],
              [
                -1.625773631548378,
                48.088589479564234
              ],
              [
                -1.625770648610672,
                48.08859091293888
              ],
              [
                -1.625727111152029,
                48.08864736089799
              ],
              [
                -1.625533136119101,
                48.088580196067454
              ],
              [
                -1.625293443681958,
                48.088491427850144
              ],
              [
                -1.625256924289489,
                48.08847116152698
              ],
              [
                -1.625236484812709,
                48.088453493965
              ],
              [
                -1.625216426999192,
                48.08842179483807
              ],
              [
                -1.625213829704676,
                48.08839675347673
              ],
              [
                -1.625222283516932,
                48.088384627958504
              ],
              [
                -1.625244750809835,
                48.08838121249484
              ],
              [
                -1.625260025924642,
                48.088382046741415
              ],
              [
                -1.625266476464174,
                48.088382404945406
              ],
              [
                -1.625291719553253,
                48.0883919419201
              ],
              [
                -1.625291719553253,
                48.0883919419201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06463283724824251,
          "ground": "gnd"
        },
        "53_LVBranch373191": {
          "bus1": "53_MVLV72996_LV",
          "bus2": "53_LVBus284368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62689689911386,
                48.08828430167079
              ],
              [
                -1.626897563525339,
                48.088270818753074
              ],
              [
                -1.626897563525339,
                48.088270818753074
              ],
              [
                -1.626897789689284,
                48.0882663272896
              ],
              [
                -1.626902187342644,
                48.08817607909508
              ],
              [
                -1.626628323713974,
                48.088046845183825
              ],
              [
                -1.626266221207699,
                48.087875971901425
              ],
              [
                -1.625904817625863,
                48.08770542507488
              ],
              [
                -1.6258322618994,
                48.08777232594935
              ],
              [
                -1.62582925670766,
                48.08778363707632
              ],
              [
                -1.62584372395164,
                48.08779855323885
              ],
              [
                -1.62584372395164,
                48.08779855323885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11387305004374919,
          "ground": "gnd"
        },
        "53_LVBranch745241": {
          "bus1": "53_LVBus284368",
          "bus2": "53_LVBus284369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62584372395164,
                48.08779855323885
              ],
              [
                -1.62584372395164,
                48.08779855323885
              ],
              [
                -1.625806623513731,
                48.087778954992274
              ],
              [
                -1.625753489338559,
                48.08780413364677
              ],
              [
                -1.62566733643548,
                48.08788124499507
              ],
              [
                -1.625564062748655,
                48.087918013455536
              ],
              [
                -1.625420078079914,
                48.088127497184054
              ],
              [
                -1.625264562787645,
                48.08807653502861
              ],
              [
                -1.625212396558831,
                48.08817723922629
              ],
              [
                -1.625174793373308,
                48.08817827610539
              ],
              [
                -1.62517132031195,
                48.08817837548567
              ],
              [
                -1.625138049412533,
                48.0881793019386
              ],
              [
                -1.625138049412533,
                48.0881793019386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0837284045281797,
          "ground": "gnd"
        },
        "53_LVBranch458338": {
          "bus1": "53_MVLV72996_LV",
          "bus2": "53_LVBus284365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62689689911386,
                48.08828430167079
              ],
              [
                -1.626913979768287,
                48.0882771694478
              ],
              [
                -1.626913979768287,
                48.0882771694478
              ],
              [
                -1.62701415597031,
                48.08823531843983
              ],
              [
                -1.627403680656002,
                48.088411222582124
              ],
              [
                -1.627403680656002,
                48.088411222582124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043789883854544825,
          "ground": "gnd"
        },
        "53_LVBranch495032": {
          "bus1": "53_LVBus284365",
          "bus2": "53_LVBus284366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627403680656002,
                48.088411222582124
              ],
              [
                -1.627403680656002,
                48.088411222582124
              ],
              [
                -1.627511591676136,
                48.08841657680703
              ],
              [
                -1.628001054754808,
                48.08821312467687
              ],
              [
                -1.628001289266362,
                48.088213026708246
              ],
              [
                -1.628006748700352,
                48.08821075320308
              ],
              [
                -1.628006748700352,
                48.08821075320308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051472003858279956,
          "ground": "gnd"
        },
        "53_LVBranch678237": {
          "bus1": "53_MVLV31315_LV",
          "bus2": "53_LVBus284179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627339184180637,
                48.08916070635774
              ],
              [
                -1.627310699456206,
                48.08917219489169
              ],
              [
                -1.627310699456206,
                48.08917219489169
              ],
              [
                -1.627262632175432,
                48.089180618128275
              ],
              [
                -1.627244265198111,
                48.08919279991514
              ],
              [
                -1.627116364927081,
                48.089367068734795
              ],
              [
                -1.627120109303581,
                48.089376458966974
              ],
              [
                -1.627131608241106,
                48.0893944195482
              ],
              [
                -1.627141427714129,
                48.089397932053366
              ],
              [
                -1.627168109300178,
                48.089407465020216
              ],
              [
                -1.627168109300178,
                48.089407465020216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033555503937204155,
          "ground": "gnd"
        },
        "53_LVBranch666162": {
          "bus1": "53_MVLV31315_LV",
          "bus2": "53_LVBus284175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627339184180637,
                48.08916070635774
              ],
              [
                -1.627330329325542,
                48.089148589779725
              ],
              [
                -1.627330329325542,
                48.089148589779725
              ],
              [
                -1.627327377482601,
                48.08914454792659
              ],
              [
                -1.627294235719678,
                48.089099200877655
              ],
              [
                -1.627317425960342,
                48.08906791230363
              ],
              [
                -1.627337053804371,
                48.089041426090006
              ],
              [
                -1.627384555756652,
                48.08897732538639
              ],
              [
                -1.627436789748658,
                48.088906825101155
              ],
              [
                -1.627574804117258,
                48.088720563041306
              ],
              [
                -1.627578169324003,
                48.08871082433165
              ],
              [
                -1.627596877677834,
                48.08865679098308
              ],
              [
                -1.627591465989859,
                48.0885849448186
              ],
              [
                -1.627591465989859,
                48.0885849448186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06839697477520455,
          "ground": "gnd"
        },
        "53_LVBranch644278": {
          "bus1": "53_LVBus284175",
          "bus2": "53_LVBus284176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627591465989859,
                48.0885849448186
              ],
              [
                -1.627591465989859,
                48.0885849448186
              ],
              [
                -1.627573326425335,
                48.088522532754396
              ],
              [
                -1.627543811920695,
                48.08848751632886
              ],
              [
                -1.627486812349307,
                48.088444425769744
              ],
              [
                -1.627463225874217,
                48.08844297252749
              ],
              [
                -1.627398988097879,
                48.088439022476955
              ],
              [
                -1.627392534831257,
                48.088438628467244
              ],
              [
                -1.627392305604805,
                48.08843861821204
              ],
              [
                -1.627392305604805,
                48.08843861821204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025013863708127488,
          "ground": "gnd"
        },
        "53_LVBranch846293": {
          "bus1": "53_LVBus284176",
          "bus2": "53_LVBus284177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627392305604805,
                48.08843861821204
              ],
              [
                -1.627392305604805,
                48.08843861821204
              ],
              [
                -1.627097911334111,
                48.08830214743026
              ],
              [
                -1.627030265691845,
                48.08827078827476
              ],
              [
                -1.626964596935481,
                48.08829101615588
              ],
              [
                -1.626964596935481,
                48.08829101615588
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03818218368312989,
          "ground": "gnd"
        },
        "53_LVBranch630718": {
          "bus1": "53_MVLV31315_LV",
          "bus2": "53_LVBus284168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627339184180637,
                48.08916070635774
              ],
              [
                -1.627319576185756,
                48.08915765994495
              ],
              [
                -1.627319576185756,
                48.08915765994495
              ],
              [
                -1.627243999760636,
                48.089145917915275
              ],
              [
                -1.627011634175165,
                48.08945089565773
              ],
              [
                -1.627011634175165,
                48.08945089565773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043853385514665055,
          "ground": "gnd"
        },
        "53_LVBranch483150": {
          "bus1": "53_LVBus284168",
          "bus2": "53_LVBus284169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627011634175165,
                48.08945089565773
              ],
              [
                -1.627011634175165,
                48.08945089565773
              ],
              [
                -1.626815976005117,
                48.089529540665524
              ],
              [
                -1.626739382047278,
                48.089532130483875
              ],
              [
                -1.626668525257027,
                48.0895345262706
              ],
              [
                -1.626391200883891,
                48.08948952069033
              ],
              [
                -1.626391200883891,
                48.08948952069033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0492532828299063,
          "ground": "gnd"
        },
        "53_LVBranch846298": {
          "bus1": "53_LVBus284169",
          "bus2": "53_LVBus284170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626391200883891,
                48.08948952069033
              ],
              [
                -1.626391200883891,
                48.08948952069033
              ],
              [
                -1.626358305316752,
                48.0894096001173
              ],
              [
                -1.626396641296784,
                48.08934564770154
              ],
              [
                -1.626427433350161,
                48.089294303316365
              ],
              [
                -1.626429941279659,
                48.08929013087273
              ],
              [
                -1.626429941279659,
                48.08929013087273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023534138556682658,
          "ground": "gnd"
        },
        "53_LVBranch602955": {
          "bus1": "53_LVBus284169",
          "bus2": "53_LVBus284171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626391200883891,
                48.08948952069033
              ],
              [
                -1.626391200883891,
                48.08948952069033
              ],
              [
                -1.626201507676678,
                48.08946892297077
              ],
              [
                -1.626083571107546,
                48.08950892458481
              ],
              [
                -1.62606217157279,
                48.089581677105144
              ],
              [
                -1.625864482962396,
                48.0896333781992
              ],
              [
                -1.625864482962396,
                48.0896333781992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04821773193709859,
          "ground": "gnd"
        },
        "53_LVBranch398903": {
          "bus1": "53_LVBus284171",
          "bus2": "53_LVBus284172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625864482962396,
                48.0896333781992
              ],
              [
                -1.625864482962396,
                48.0896333781992
              ],
              [
                -1.625843906557494,
                48.089600157083474
              ],
              [
                -1.625727111776059,
                48.08941132839203
              ],
              [
                -1.625727111776059,
                48.08941132839203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0267269884612575,
          "ground": "gnd"
        },
        "53_LVBranch605666": {
          "bus1": "53_LVBus284172",
          "bus2": "53_LVBus284173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625727111776059,
                48.08941132839203
              ],
              [
                -1.625727111776059,
                48.08941132839203
              ],
              [
                -1.625660533373502,
                48.08931793334721
              ],
              [
                -1.625568071493697,
                48.089298783800146
              ],
              [
                -1.62554713920892,
                48.08931938038032
              ],
              [
                -1.6255367769525664,
                48.0893158560802
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02148877379033494,
          "ground": "gnd"
        },
        "53_LVBranch805426": {
          "bus1": "53_LVBus284173",
          "bus2": "53_LVBus1012972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6255367769525664,
                48.0893158560802
              ],
              [
                -1.625526133885372,
                48.08931133886721
              ],
              [
                -1.625537733219069,
                48.08929101274416
              ],
              [
                -1.62528976840853,
                48.089212004897504
              ],
              [
                -1.625145408006725,
                48.08920215421842
              ],
              [
                -1.625145408006725,
                48.08920215421842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03368475388035211,
          "ground": "gnd"
        },
        "53_LVBranch657633": {
          "bus1": "53_LVBus1012972",
          "bus2": "53_LVBus1012973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625145408006725,
                48.08920215421842
              ],
              [
                -1.625145408006725,
                48.08920215421842
              ],
              [
                -1.625129982753767,
                48.08920789767526
              ],
              [
                -1.625117557644453,
                48.089213863860934
              ],
              [
                -1.625099905245789,
                48.089221798440725
              ],
              [
                -1.625024579895426,
                48.08928908038135
              ],
              [
                -1.624997095631151,
                48.08933546860715
              ],
              [
                -1.624987598445323,
                48.08938568770366
              ],
              [
                -1.624991201965787,
                48.08944337822269
              ],
              [
                -1.625056482890213,
                48.08978162613204
              ],
              [
                -1.625150248135963,
                48.090009634230015
              ],
              [
                -1.625199501763454,
                48.090107108485995
              ],
              [
                -1.625193465259487,
                48.09011403822007
              ],
              [
                -1.625120454122183,
                48.09012995727558
              ],
              [
                -1.625107815670182,
                48.090135948667815
              ],
              [
                -1.625107815670182,
                48.090135948667815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11441620189889103,
          "ground": "gnd"
        },
        "53_LVBranch542858": {
          "bus1": "53_LVBus1012973",
          "bus2": "53_LVBus1012974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625107815670182,
                48.090135948667815
              ],
              [
                -1.625107815670182,
                48.090135948667815
              ],
              [
                -1.625126134691057,
                48.090134366138315
              ],
              [
                -1.625193237871298,
                48.090121014713084
              ],
              [
                -1.625207827909959,
                48.09012095376646
              ],
              [
                -1.625254372175031,
                48.0902136756207
              ],
              [
                -1.625419481346996,
                48.09042537054479
              ],
              [
                -1.625535128239601,
                48.09056573573197
              ],
              [
                -1.62560773566395,
                48.09064280153887
              ],
              [
                -1.625717411077923,
                48.0907468586981
              ],
              [
                -1.625805216028969,
                48.09081907092892
              ],
              [
                -1.625936647798057,
                48.09091934923646
              ],
              [
                -1.625956090696217,
                48.090920195588225
              ],
              [
                -1.625956090696217,
                48.090920195588225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1138850679673223,
          "ground": "gnd"
        },
        "53_LVBranch652747": {
          "bus1": "53_LVBus284173",
          "bus2": "53_LVBus1002026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6255367769525664,
                48.0893158560802
              ],
              [
                -1.625537057763407,
                48.08931684899306
              ],
              [
                -1.625617366492913,
                48.089207774452134
              ],
              [
                -1.625589488109509,
                48.08919804750387
              ],
              [
                -1.625588359653803,
                48.089183058582634
              ],
              [
                -1.6255851983413434,
                48.08918185541357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017533923231149502,
          "ground": "gnd"
        },
        "53_LVBranch373040": {
          "bus1": "53_LVBus1002026",
          "bus2": "53_LVBus1002027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6255851983413434,
                48.08918185541357
              ],
              [
                -1.625582037028884,
                48.08918065224451
              ],
              [
                -1.625573757115071,
                48.08918205757874
              ],
              [
                -1.625572814614708,
                48.089177749685575
              ],
              [
                -1.625578295680686,
                48.089035279973324
              ],
              [
                -1.625577846743679,
                48.08903342239236
              ],
              [
                -1.625577222400281,
                48.08903084144615
              ],
              [
                -1.625577222400281,
                48.08903084144615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017467158730240077,
          "ground": "gnd"
        },
        "53_LVBranch671890": {
          "bus1": "53_MVLV31315_LV",
          "bus2": "53_LVBus284166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627339184180637,
                48.08916070635774
              ],
              [
                -1.627323092815515,
                48.089152607025454
              ],
              [
                -1.627323092815515,
                48.089152607025454
              ],
              [
                -1.627255375041433,
                48.08911852231055
              ],
              [
                -1.627266750310393,
                48.08909112670419
              ],
              [
                -1.627212455918941,
                48.08908395910836
              ],
              [
                -1.627049437292857,
                48.088695220119455
              ],
              [
                -1.627048650491493,
                48.08869333795248
              ],
              [
                -1.627048650491493,
                48.08869333795248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058709818011782544,
          "ground": "gnd"
        },
        "53_LVBranch677376": {
          "bus1": "53_MVLV71092_LV",
          "bus2": "53_LVBus284363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627402602915896,
                48.087475374545974
              ],
              [
                -1.627405988155303,
                48.087488918602645
              ],
              [
                -1.627405988155303,
                48.087488918602645
              ],
              [
                -1.627413934209544,
                48.08752572691851
              ],
              [
                -1.627415588932007,
                48.08753342310267
              ],
              [
                -1.627415588932007,
                48.08753342310267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004999968426421331,
          "ground": "gnd"
        },
        "53_LVBranch868577": {
          "bus1": "53_MVLV71092_LV",
          "bus2": "53_LVBus284361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627402602915896,
                48.087475374545974
              ],
              [
                -1.627397775134968,
                48.08748871016095
              ],
              [
                -1.627397775134968,
                48.08748871016095
              ],
              [
                -1.627394558827826,
                48.087525760921125
              ],
              [
                -1.627393885292554,
                48.08753358986639
              ],
              [
                -1.627393885292554,
                48.08753358986639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004998672510500436,
          "ground": "gnd"
        },
        "53_LVBranch748221": {
          "bus1": "53_MVLV71092_LV",
          "bus2": "53_LVBus284359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627402602915896,
                48.087475374545974
              ],
              [
                -1.627385765461862,
                48.087482876782666
              ],
              [
                -1.627385765461862,
                48.087482876782666
              ],
              [
                -1.627359427913067,
                48.08751608159404
              ],
              [
                -1.627354273706223,
                48.087522585469614
              ],
              [
                -1.627354273706223,
                48.087522585469614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004999899595877884,
          "ground": "gnd"
        },
        "53_LVBranch479959": {
          "bus1": "53_MVLV71092_LV",
          "bus2": "53_LVBus284357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627402602915896,
                48.087475374545974
              ],
              [
                -1.627382504780826,
                48.08747598221288
              ],
              [
                -1.627382504780826,
                48.08747598221288
              ],
              [
                -1.627343263296489,
                48.08750307775952
              ],
              [
                -1.627335777814027,
                48.08750824690091
              ],
              [
                -1.627335777814027,
                48.08750824690091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004998887129157555,
          "ground": "gnd"
        },
        "53_LVBranch681154": {
          "bus1": "53_MVLV71092_LV",
          "bus2": "53_LVBus284355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627402602915896,
                48.087475374545974
              ],
              [
                -1.627383869316991,
                48.087479825643975
              ],
              [
                -1.627383869316991,
                48.087479825643975
              ],
              [
                -1.627351294298495,
                48.08751050428657
              ],
              [
                -1.627344970180816,
                48.087516462488935
              ],
              [
                -1.627344970180816,
                48.087516462488935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0049993347690583355,
          "ground": "gnd"
        },
        "53_LVBranch833637": {
          "bus1": "53_MVLV71092_LV",
          "bus2": "53_LVBus284353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627402602915896,
                48.087475374545974
              ],
              [
                -1.627389598187293,
                48.08748541224572
              ],
              [
                -1.627389598187293,
                48.08748541224572
              ],
              [
                -1.627367815654876,
                48.08752182137615
              ],
              [
                -1.627364629077454,
                48.08752715126043
              ],
              [
                -1.627364629077454,
                48.08752715126043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004999955635111347,
          "ground": "gnd"
        },
        "53_LVBranch376565": {
          "bus1": "53_MVLV71092_LV",
          "bus2": "53_LVBus284351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627402602915896,
                48.087475374545974
              ],
              [
                -1.627393378028775,
                48.08748706713916
              ],
              [
                -1.627393378028775,
                48.08748706713916
              ],
              [
                -1.627378778450005,
                48.08752570935687
              ],
              [
                -1.627376906579811,
                48.08753065264091
              ],
              [
                -1.627376906579811,
                48.08753065264091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004999300009210531,
          "ground": "gnd"
        },
        "53_LVBranch855615": {
          "bus1": "53_MVLV75202_LV",
          "bus2": "53_LVBus284407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624223837859143,
                48.083512042507614
              ],
              [
                -1.624204441658992,
                48.083514993919174
              ],
              [
                -1.624204441658992,
                48.083514993919174
              ],
              [
                -1.624179267246244,
                48.083515799645426
              ],
              [
                -1.624129026401037,
                48.083557059530776
              ],
              [
                -1.624069036411833,
                48.083560725449615
              ],
              [
                -1.624057673164995,
                48.08357167973728
              ],
              [
                -1.623991455512424,
                48.0836357995163
              ],
              [
                -1.623990052349491,
                48.08363715246217
              ],
              [
                -1.623982525524543,
                48.083644447667396
              ],
              [
                -1.623982525524543,
                48.083644447667396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02360971944322187,
          "ground": "gnd"
        },
        "53_LVBranch825955": {
          "bus1": "53_MVLV75202_LV",
          "bus2": "53_LVBus284403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624223837859143,
                48.083512042507614
              ],
              [
                -1.624207792790585,
                48.08351970663012
              ],
              [
                -1.624207792790585,
                48.08351970663012
              ],
              [
                -1.624185100886908,
                48.08352296749412
              ],
              [
                -1.624163619707028,
                48.08354606751027
              ],
              [
                -1.624147126144424,
                48.08356312858875
              ],
              [
                -1.624144590709008,
                48.08356604141799
              ],
              [
                -1.624099155261278,
                48.08356937756667
              ],
              [
                -1.62404007522442,
                48.08362638638397
              ],
              [
                -1.624010210328911,
                48.08365521688544
              ],
              [
                -1.624024805452432,
                48.08367149748825
              ],
              [
                -1.624052351980364,
                48.083702214463486
              ],
              [
                -1.624181827466427,
                48.083846597442715
              ],
              [
                -1.624320590256813,
                48.08390493363163
              ],
              [
                -1.62440709219822,
                48.083983043170676
              ],
              [
                -1.62440709219822,
                48.083983043170676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07026154943465587,
          "ground": "gnd"
        },
        "53_LVBranch850270": {
          "bus1": "53_LVBus284403",
          "bus2": "53_LVBus284405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62440709219822,
                48.083983043170676
              ],
              [
                -1.62440709219822,
                48.083983043170676
              ],
              [
                -1.624591842584919,
                48.08420909358144
              ],
              [
                -1.624573042558019,
                48.084224612004924
              ],
              [
                -1.624573042558019,
                48.084224612004924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030879620532231058,
          "ground": "gnd"
        },
        "53_LVBranch815604": {
          "bus1": "53_LVBus284403",
          "bus2": "53_LVBus284404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62440709219822,
                48.083983043170676
              ],
              [
                -1.62440709219822,
                48.083983043170676
              ],
              [
                -1.624380285751141,
                48.08398394910652
              ],
              [
                -1.624337372690772,
                48.08394938474263
              ],
              [
                -1.624290951354649,
                48.08396694403148
              ],
              [
                -1.624290625060043,
                48.08396707210594
              ],
              [
                -1.62428511150287,
                48.08396915820521
              ],
              [
                -1.62428511150287,
                48.08396915820521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011470576598976762,
          "ground": "gnd"
        },
        "53_LVBranch423513": {
          "bus1": "53_MVLV75202_LV",
          "bus2": "53_LVBus284396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624223837859143,
                48.083512042507614
              ],
              [
                -1.62421359037873,
                48.083522824050725
              ],
              [
                -1.62421359037873,
                48.083522824050725
              ],
              [
                -1.624190642031311,
                48.08353178389253
              ],
              [
                -1.624194500481904,
                48.083545023928735
              ],
              [
                -1.62424510130362,
                48.08354658223962
              ],
              [
                -1.624266297411702,
                48.08353058672238
              ],
              [
                -1.624262521306375,
                48.083523619453416
              ],
              [
                -1.624262521306375,
                48.083523619453416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01045551851933378,
          "ground": "gnd"
        },
        "53_LVBranch815003": {
          "bus1": "53_LVBus284396",
          "bus2": "53_LVBus284397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624262521306375,
                48.083523619453416
              ],
              [
                -1.624262521306375,
                48.083523619453416
              ],
              [
                -1.624273484862684,
                48.08353146027811
              ],
              [
                -1.624248736396692,
                48.083554175526665
              ],
              [
                -1.624194749876149,
                48.08355369502471
              ],
              [
                -1.624155184830803,
                48.08357575849449
              ],
              [
                -1.62411140640614,
                48.08357861547905
              ],
              [
                -1.624033963401828,
                48.08365445022485
              ],
              [
                -1.624201847529279,
                48.08383907811138
              ],
              [
                -1.624336011438146,
                48.08389612010785
              ],
              [
                -1.624429816524412,
                48.08398306750868
              ],
              [
                -1.624608063642996,
                48.08420287305488
              ],
              [
                -1.624600522288487,
                48.084219973768406
              ],
              [
                -1.624609794558379,
                48.08423105001541
              ],
              [
                -1.624609794558379,
                48.08423105001541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1046916889548234,
          "ground": "gnd"
        },
        "53_LVBranch526440": {
          "bus1": "53_LVBus284397",
          "bus2": "53_LVBus284398",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624609794558379,
                48.08423105001541
              ],
              [
                -1.624609794558379,
                48.08423105001541
              ],
              [
                -1.624652048766896,
                48.08428274349823
              ],
              [
                -1.624840821534475,
                48.08451275426319
              ],
              [
                -1.624838267891244,
                48.084518638926916
              ],
              [
                -1.624835259737152,
                48.08452955398785
              ],
              [
                -1.624835259737152,
                48.08452955398785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037656500694389645,
          "ground": "gnd"
        },
        "53_LVBranch684297": {
          "bus1": "53_LVBus284398",
          "bus2": "53_LVBus284401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624835259737152,
                48.08452955398785
              ],
              [
                -1.624835259737152,
                48.08452955398785
              ],
              [
                -1.624844167004225,
                48.08453667194292
              ],
              [
                -1.624113546088646,
                48.08479952840708
              ],
              [
                -1.624054613363426,
                48.08485208436738
              ],
              [
                -1.62405058377109,
                48.08485567793621
              ],
              [
                -1.62405058377109,
                48.08485567793621
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07062608643491669,
          "ground": "gnd"
        },
        "53_LVBranch671410": {
          "bus1": "53_LVBus284398",
          "bus2": "53_LVBus284399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624835259737152,
                48.08452955398785
              ],
              [
                -1.624835259737152,
                48.08452955398785
              ],
              [
                -1.624855713458972,
                48.08452707994969
              ],
              [
                -1.625007519776651,
                48.08471529342131
              ],
              [
                -1.62492725056986,
                48.084741623094835
              ],
              [
                -1.624921756212496,
                48.08474342945897
              ],
              [
                -1.624915723806072,
                48.08474540707078
              ],
              [
                -1.624915723806072,
                48.08474540707078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03295174982443553,
          "ground": "gnd"
        },
        "53_LVBranch453705": {
          "bus1": "53_LVBus284399",
          "bus2": "53_LVBus284400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624915723806072,
                48.08474540707078
              ],
              [
                -1.624915723806072,
                48.08474540707078
              ],
              [
                -1.624925617212956,
                48.084758127976464
              ],
              [
                -1.624932089859082,
                48.084766462674814
              ],
              [
                -1.625142082955596,
                48.084699940691486
              ],
              [
                -1.625634028250213,
                48.08454105342201
              ],
              [
                -1.625755226544801,
                48.08468731726876
              ],
              [
                -1.625725836803049,
                48.084697287480694
              ],
              [
                -1.625722246756439,
                48.08469850729334
              ],
              [
                -1.625719848698783,
                48.08469931765928
              ],
              [
                -1.625719848698783,
                48.08469931765928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08218873380288338,
          "ground": "gnd"
        },
        "53_172941": {
          "bus1": "53_MVLV67820",
          "bus2": "53_MVLV31405",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626608440869353,
                48.08407306956658
              ],
              [
                -1.626625168577047,
                48.08406626438856
              ],
              [
                -1.626643007768497,
                48.08406690367045
              ],
              [
                -1.626721149153785,
                48.08406908728884
              ],
              [
                -1.626750172778663,
                48.084059615384994
              ],
              [
                -1.626757164844674,
                48.08403505103548
              ],
              [
                -1.626575389165032,
                48.08360181878071
              ],
              [
                -1.62624603918953,
                48.08295748801153
              ],
              [
                -1.626218207050687,
                48.08292691622171
              ],
              [
                -1.626119450669904,
                48.08286452851361
              ],
              [
                -1.62602111213997,
                48.082825536140824
              ],
              [
                -1.625292370239293,
                48.08260527298072
              ],
              [
                -1.624970326737396,
                48.08245049145646
              ],
              [
                -1.624817535915284,
                48.08235747992933
              ],
              [
                -1.624705250361155,
                48.08224972873444
              ],
              [
                -1.62463067791083,
                48.082140666780184
              ],
              [
                -1.624577362446997,
                48.08202660058997
              ],
              [
                -1.624619281162814,
                48.08199101489093
              ],
              [
                -1.624678420250785,
                48.0820073115053
              ],
              [
                -1.624685569550306,
                48.08200857347719
              ],
              [
                -1.624705612307976,
                48.08201261396766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.31679237266965343,
          "ground": "gnd"
        },
        "53_LVBranch215234": {
          "bus1": "53_MVLV31405_LV",
          "bus2": "53_LVBus284186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624705612307976,
                48.08201261396766
              ],
              [
                -1.624690137337359,
                48.08202124031028
              ],
              [
                -1.624690137337359,
                48.08202124031028
              ],
              [
                -1.624638125593758,
                48.082008592389705
              ],
              [
                -1.624638125593758,
                48.082008592389705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004122533981472131,
          "ground": "gnd"
        },
        "53_LVBranch224869": {
          "bus1": "53_LVBus284186",
          "bus2": "53_LVBus284187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624638125593758,
                48.082008592389705
              ],
              [
                -1.624638125593758,
                48.082008592389705
              ],
              [
                -1.624592747646986,
                48.081994819868676
              ],
              [
                -1.624482213118509,
                48.08156696496421
              ],
              [
                -1.624477641547581,
                48.08154924719302
              ],
              [
                -1.62447330177401,
                48.08153246697255
              ],
              [
                -1.624456810648054,
                48.08149723475477
              ],
              [
                -1.6244275588327,
                48.08143473853085
              ],
              [
                -1.624419535738673,
                48.08141757858914
              ],
              [
                -1.624212723723742,
                48.08097569923878
              ],
              [
                -1.624210721335279,
                48.0809714091353
              ],
              [
                -1.624210721335279,
                48.0809714091353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12126706229096866,
          "ground": "gnd"
        },
        "53_LVBranch760504": {
          "bus1": "53_MVLV31405_LV",
          "bus2": "53_LVBus284184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624705612307976,
                48.08201261396766
              ],
              [
                -1.624724622613374,
                48.08201704049411
              ],
              [
                -1.624724622613374,
                48.08201704049411
              ],
              [
                -1.624763052750275,
                48.08202597873657
              ],
              [
                -1.624794667037661,
                48.081999699907264
              ],
              [
                -1.624794667037661,
                48.081999699907264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006784074662166232,
          "ground": "gnd"
        },
        "53_LVBranch348790": {
          "bus1": "53_MVLV31405_LV",
          "bus2": "53_LVBus284181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624705612307976,
                48.08201261396766
              ],
              [
                -1.624702113686903,
                48.08199933476319
              ],
              [
                -1.624702113686903,
                48.08199933476319
              ],
              [
                -1.624701850349892,
                48.08199833525316
              ],
              [
                -1.624649703451162,
                48.08198389117314
              ],
              [
                -1.624649703451162,
                48.08198389117314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004317030555463384,
          "ground": "gnd"
        },
        "53_LVBranch050963": {
          "bus1": "53_LVBus284181",
          "bus2": "53_LVBus284182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624649703451162,
                48.08198389117314
              ],
              [
                -1.624649703451162,
                48.08198389117314
              ],
              [
                -1.624622222154349,
                48.081975816341476
              ],
              [
                -1.624593364100939,
                48.08185356752591
              ],
              [
                -1.62451571700084,
                48.08152473086121
              ],
              [
                -1.624264533911215,
                48.08097229158523
              ],
              [
                -1.624157707266275,
                48.0805347220586
              ],
              [
                -1.623991389599585,
                48.080150231693665
              ],
              [
                -1.623933484203729,
                48.080016368168195
              ],
              [
                -1.623931613869399,
                48.08001204658585
              ],
              [
                -1.623931613869399,
                48.08001204658585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22704172928143934,
          "ground": "gnd"
        },
        "53_LVBranch531543": {
          "bus1": "53_MVLV67820_LV",
          "bus2": "53_LVBus284317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626608440869353,
                48.08407306956658
              ],
              [
                -1.626614687770197,
                48.084086255787156
              ],
              [
                -1.626614687770197,
                48.084086255787156
              ],
              [
                -1.626741165008525,
                48.084103272643766
              ],
              [
                -1.62670575272512,
                48.084154602535385
              ],
              [
                -1.626639706194257,
                48.08419651504231
              ],
              [
                -1.626577153820043,
                48.08429304263683
              ],
              [
                -1.62657430953027,
                48.08430987662639
              ],
              [
                -1.626572545305725,
                48.08432035352189
              ],
              [
                -1.626572545305725,
                48.08432035352189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03743357762872911,
          "ground": "gnd"
        },
        "53_LVBranch492393": {
          "bus1": "53_LVBus284317",
          "bus2": "53_LVBus284318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626572545305725,
                48.08432035352189
              ],
              [
                -1.626572545305725,
                48.08432035352189
              ],
              [
                -1.626563364022651,
                48.084303710075275
              ],
              [
                -1.625948157745069,
                48.08412627728403
              ],
              [
                -1.625331828827042,
                48.08394851018153
              ],
              [
                -1.624727302617931,
                48.083774140588226
              ],
              [
                -1.62475140529326,
                48.08373731132253
              ],
              [
                -1.624229244439418,
                48.08358388904264
              ],
              [
                -1.624230442937983,
                48.083524640499576
              ],
              [
                -1.624230442937983,
                48.083524640499576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.20444170503346082,
          "ground": "gnd"
        },
        "53_LVBranch403311": {
          "bus1": "53_MVLV67820_LV",
          "bus2": "53_LVBus284308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626608440869353,
                48.08407306956658
              ],
              [
                -1.626604244624803,
                48.084086581904
              ],
              [
                -1.626604244624803,
                48.084086581904
              ],
              [
                -1.626653750698816,
                48.08409964688363
              ],
              [
                -1.626694721314624,
                48.084106607866715
              ],
              [
                -1.626675588415155,
                48.08413732709069
              ],
              [
                -1.626591933943139,
                48.08418666876129
              ],
              [
                -1.626518544319508,
                48.08430256050579
              ],
              [
                -1.626518544319508,
                48.08430256050579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03311612684924207,
          "ground": "gnd"
        },
        "53_LVBranch846306": {
          "bus1": "53_LVBus284308",
          "bus2": "53_LVBus284309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626518544319508,
                48.08430256050579
              ],
              [
                -1.626518544319508,
                48.08430256050579
              ],
              [
                -1.626524364752075,
                48.08426261251706
              ],
              [
                -1.625924037150713,
                48.084088431040044
              ],
              [
                -1.625924037150713,
                48.084088431040044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05320297390674078,
          "ground": "gnd"
        },
        "53_LVBranch644273": {
          "bus1": "53_LVBus284309",
          "bus2": "53_LVBus284315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625924037150713,
                48.084088431040044
              ],
              [
                -1.625924037150713,
                48.084088431040044
              ],
              [
                -1.625886679010017,
                48.08414551676003
              ],
              [
                -1.625886679010017,
                48.08414551676003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006930897242565659,
          "ground": "gnd"
        },
        "53_LVBranch564450": {
          "bus1": "53_LVBus284309",
          "bus2": "53_LVBus284310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625924037150713,
                48.084088431040044
              ],
              [
                -1.625924037150713,
                48.084088431040044
              ],
              [
                -1.625384174836596,
                48.083932010704046
              ],
              [
                -1.625384174836596,
                48.083932010704046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043821362672386864,
          "ground": "gnd"
        },
        "53_LVBranch787434": {
          "bus1": "53_LVBus284310",
          "bus2": "53_LVBus284314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625384174836596,
                48.083932010704046
              ],
              [
                -1.625384174836596,
                48.083932010704046
              ],
              [
                -1.625350721479964,
                48.08398313887828
              ],
              [
                -1.625348021340272,
                48.08398725478866
              ],
              [
                -1.625348021340272,
                48.08398725478866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006707320596099933,
          "ground": "gnd"
        },
        "53_LVBranch537733": {
          "bus1": "53_LVBus284310",
          "bus2": "53_LVBus284311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625384174836596,
                48.083932010704046
              ],
              [
                -1.625384174836596,
                48.083932010704046
              ],
              [
                -1.624928917062941,
                48.083804871418124
              ],
              [
                -1.624780239366281,
                48.08376334773944
              ],
              [
                -1.624804341999733,
                48.08372651846274
              ],
              [
                -1.624346324694666,
                48.083586234898654
              ],
              [
                -1.624346324694666,
                48.083586234898654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09073968020390615,
          "ground": "gnd"
        },
        "53_LVBranch722926": {
          "bus1": "53_LVBus284311",
          "bus2": "53_LVBus284313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624346324694666,
                48.083586234898654
              ],
              [
                -1.624346324694666,
                48.083586234898654
              ],
              [
                -1.624268102148491,
                48.08356456855544
              ],
              [
                -1.624280005035962,
                48.08352203819395
              ],
              [
                -1.624280005035962,
                48.08352203819395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011117724298049624,
          "ground": "gnd"
        },
        "53_LVBranch591440": {
          "bus1": "53_LVBus284311",
          "bus2": "53_LVBus284312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624346324694666,
                48.083586234898654
              ],
              [
                -1.624346324694666,
                48.083586234898654
              ],
              [
                -1.624352970388564,
                48.08358562314808
              ],
              [
                -1.62440770871647,
                48.08358055892885
              ],
              [
                -1.624591568593207,
                48.083631068131
              ],
              [
                -1.624697293785752,
                48.08348253595062
              ],
              [
                -1.624697293785752,
                48.08348253595062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037719636630002475,
          "ground": "gnd"
        },
        "53_LVBranch508274": {
          "bus1": "53_MVLV67820_LV",
          "bus2": "53_LVBus284305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626608440869353,
                48.08407306956658
              ],
              [
                -1.626614450292597,
                48.084060081155634
              ],
              [
                -1.626614450292597,
                48.084060081155634
              ],
              [
                -1.626708706344344,
                48.08406070245902
              ],
              [
                -1.626703208109161,
                48.08404568118933
              ],
              [
                -1.626703208109161,
                48.08404568118933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008742541435151852,
          "ground": "gnd"
        },
        "53_LVBranch846305": {
          "bus1": "53_LVBus284305",
          "bus2": "53_LVBus284306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626703208109161,
                48.08404568118933
              ],
              [
                -1.626703208109161,
                48.08404568118933
              ],
              [
                -1.626630930337687,
                48.083851188040846
              ],
              [
                -1.626544311577617,
                48.08361809484756
              ],
              [
                -1.626542692855893,
                48.08361372878198
              ],
              [
                -1.626542692855893,
                48.08361372878198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04949611441179915,
          "ground": "gnd"
        },
        "53_LVBranch500979": {
          "bus1": "53_MVLV67820_LV",
          "bus2": "53_LVBus284295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626608440869353,
                48.08407306956658
              ],
              [
                -1.626620613244894,
                48.084083930555565
              ],
              [
                -1.626620613244894,
                48.084083930555565
              ],
              [
                -1.626761967047212,
                48.08409596952411
              ],
              [
                -1.626720108742056,
                48.08415877198
              ],
              [
                -1.626651996033247,
                48.08419965591485
              ],
              [
                -1.626591156107572,
                48.084295369303696
              ],
              [
                -1.626588445091502,
                48.08430808411239
              ],
              [
                -1.626604956089566,
                48.08431571013985
              ],
              [
                -1.626604956089566,
                48.08431571013985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0395669485022249,
          "ground": "gnd"
        },
        "53_LVBranch444642": {
          "bus1": "53_LVBus284295",
          "bus2": "53_LVBus284296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626604956089566,
                48.08431571013985
              ],
              [
                -1.626604956089566,
                48.08431571013985
              ],
              [
                -1.626774101409722,
                48.08440272827214
              ],
              [
                -1.626799862630951,
                48.08444147326864
              ],
              [
                -1.626782844077276,
                48.08444745096121
              ],
              [
                -1.626782844077276,
                48.08444745096121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022035912979531197,
          "ground": "gnd"
        },
        "53_LVBranch564463": {
          "bus1": "53_LVBus284296",
          "bus2": "53_LVBus284303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626782844077276,
                48.08444745096121
              ],
              [
                -1.626782844077276,
                48.08444745096121
              ],
              [
                -1.626781837129201,
                48.08444300118645
              ],
              [
                -1.626780827476212,
                48.08443851548832
              ],
              [
                -1.626762782322841,
                48.08441301506447
              ],
              [
                -1.626410980350618,
                48.084577072770756
              ],
              [
                -1.626422717350663,
                48.084590181409034
              ],
              [
                -1.626422717350663,
                48.084590181409034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03777622979678411,
          "ground": "gnd"
        },
        "53_LVBranch447668": {
          "bus1": "53_LVBus284296",
          "bus2": "53_LVBus284297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626782844077276,
                48.08444745096121
              ],
              [
                -1.626782844077276,
                48.08444745096121
              ],
              [
                -1.62679792586609,
                48.08445144279364
              ],
              [
                -1.626806779387247,
                48.084461947803796
              ],
              [
                -1.626806779387247,
                48.084461947803796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0025495860941252843,
          "ground": "gnd"
        },
        "53_LVBranch773569": {
          "bus1": "53_LVBus284297",
          "bus2": "53_LVBus284298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626806779387247,
                48.084461947803796
              ],
              [
                -1.626806779387247,
                48.084461947803796
              ],
              [
                -1.626810148931172,
                48.08447064844846
              ],
              [
                -1.626818461051198,
                48.084492165241144
              ],
              [
                -1.626896088484554,
                48.084916313882346
              ],
              [
                -1.627017594088047,
                48.08514511172773
              ],
              [
                -1.627026596926998,
                48.08516205829558
              ],
              [
                -1.627028804014803,
                48.085166206376016
              ],
              [
                -1.627037008983734,
                48.0851816583057
              ],
              [
                -1.627037008983734,
                48.0851816583057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08230255457618196,
          "ground": "gnd"
        },
        "53_LVBranch840523": {
          "bus1": "53_LVBus284298",
          "bus2": "53_LVBus284299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627037008983734,
                48.0851816583057
              ],
              [
                -1.627037008983734,
                48.0851816583057
              ],
              [
                -1.627061110689475,
                48.085144828596405
              ],
              [
                -1.626919513869317,
                48.0848705034026
              ],
              [
                -1.626998581805755,
                48.08484982224845
              ],
              [
                -1.626998581805755,
                48.08484982224845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04307075303938561,
          "ground": "gnd"
        },
        "53_LVBranch714521": {
          "bus1": "53_LVBus284299",
          "bus2": "53_LVBus284300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626998581805755,
                48.08484982224845
              ],
              [
                -1.626998581805755,
                48.08484982224845
              ],
              [
                -1.627076662055713,
                48.08502069138795
              ],
              [
                -1.627329975091856,
                48.08499411731331
              ],
              [
                -1.627429086089704,
                48.084882721350425
              ],
              [
                -1.627404945994264,
                48.08477005556894
              ],
              [
                -1.627393244180798,
                48.084737434884346
              ],
              [
                -1.627393244180798,
                48.084737434884346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06977904660769484,
          "ground": "gnd"
        },
        "53_LVBranch459909": {
          "bus1": "53_LVBus284298",
          "bus2": "53_LVBus284301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627037008983734,
                48.0851816583057
              ],
              [
                -1.627037008983734,
                48.0851816583057
              ],
              [
                -1.627092651997509,
                48.08520678758696
              ],
              [
                -1.627136572974183,
                48.085282175547086
              ],
              [
                -1.627149320266396,
                48.08530405553462
              ],
              [
                -1.62715438214808,
                48.085312743955335
              ],
              [
                -1.626875144108464,
                48.08585160215632
              ],
              [
                -1.626875144108464,
                48.08585160215632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08107223113636358,
          "ground": "gnd"
        },
        "53_LVBranch787443": {
          "bus1": "53_LVBus284301",
          "bus2": "53_LVBus284302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626875144108464,
                48.08585160215632
              ],
              [
                -1.626875144108464,
                48.08585160215632
              ],
              [
                -1.626778894941143,
                48.08603673071141
              ],
              [
                -1.626675046492161,
                48.086085260533956
              ],
              [
                -1.626675046492161,
                48.086085260533956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031230759523036503,
          "ground": "gnd"
        },
        "53_LVBranch503989": {
          "bus1": "53_MVLV73154_LV",
          "bus2": "53_LVBus284394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629543323370463,
                48.08580674245009
              ],
              [
                -1.629544338505894,
                48.085820213610006
              ],
              [
                -1.629544338505894,
                48.085820213610006
              ],
              [
                -1.629467560949263,
                48.085880570168776
              ],
              [
                -1.629548700542371,
                48.0859758205485
              ],
              [
                -1.629764006106419,
                48.086184145757606
              ],
              [
                -1.629764006106419,
                48.086184145757606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04918863778386842,
          "ground": "gnd"
        },
        "53_LVBranch839230": {
          "bus1": "53_MVLV73154_LV",
          "bus2": "53_LVBus284392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629543323370463,
                48.08580674245009
              ],
              [
                -1.629551587735721,
                48.085818869860006
              ],
              [
                -1.629551587735721,
                48.085818869860006
              ],
              [
                -1.629548873749479,
                48.08582297733523
              ],
              [
                -1.629529707808602,
                48.08585199645208
              ],
              [
                -1.629557875236007,
                48.08586432373328
              ],
              [
                -1.629559557986946,
                48.08586507712229
              ],
              [
                -1.629643528115143,
                48.085902842246014
              ],
              [
                -1.629771764642952,
                48.0859527589089
              ],
              [
                -1.629915399998122,
                48.08600818678385
              ],
              [
                -1.630041153722943,
                48.08604512285456
              ],
              [
                -1.630054959234285,
                48.086046969586604
              ],
              [
                -1.630156850729185,
                48.08606059224656
              ],
              [
                -1.630146333036335,
                48.086099159799446
              ],
              [
                -1.630139797287916,
                48.08610105567398
              ],
              [
                -1.630135431863103,
                48.08610232887333
              ],
              [
                -1.630120072790737,
                48.08610679228183
              ],
              [
                -1.630120072790737,
                48.08610679228183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0631287137806197,
          "ground": "gnd"
        },
        "53_LVBranch748770": {
          "bus1": "53_MVLV73154_LV",
          "bus2": "53_LVBus284388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629543323370463,
                48.08580674245009
              ],
              [
                -1.62952457976186,
                48.08580284785257
              ],
              [
                -1.62952457976186,
                48.08580284785257
              ],
              [
                -1.629466643669559,
                48.08581650405937
              ],
              [
                -1.62925286419708,
                48.085652649873474
              ],
              [
                -1.629071183770687,
                48.08546661367089
              ],
              [
                -1.629071183770687,
                48.08546661367089
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0534956278099005,
          "ground": "gnd"
        },
        "53_LVBranch578222": {
          "bus1": "53_LVBus284388",
          "bus2": "53_LVBus284389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629071183770687,
                48.08546661367089
              ],
              [
                -1.629071183770687,
                48.08546661367089
              ],
              [
                -1.629007266896311,
                48.08538037818969
              ],
              [
                -1.628992204738439,
                48.08535025730656
              ],
              [
                -1.628896526087952,
                48.08515903312047
              ],
              [
                -1.628852126719665,
                48.08492643976716
              ],
              [
                -1.62885568973837,
                48.084879202991196
              ],
              [
                -1.62885568973837,
                48.084879202991196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06799614240212935,
          "ground": "gnd"
        },
        "53_LVBranch563808": {
          "bus1": "53_LVBus284389",
          "bus2": "53_LVBus284390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62885568973837,
                48.084879202991196
              ],
              [
                -1.62885568973837,
                48.084879202991196
              ],
              [
                -1.628856030767641,
                48.08486785582684
              ],
              [
                -1.628762303362367,
                48.084857863498826
              ],
              [
                -1.62874741008041,
                48.08486012308723
              ],
              [
                -1.62874741008041,
                48.08486012308723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009470452831843267,
          "ground": "gnd"
        },
        "53_LVBranch773277": {
          "bus1": "53_MVLV73154_LV",
          "bus2": "53_LVBus284384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629543323370463,
                48.08580674245009
              ],
              [
                -1.629523838402943,
                48.085807275735164
              ],
              [
                -1.629523838402943,
                48.085807275735164
              ],
              [
                -1.629388197691141,
                48.0858461604738
              ],
              [
                -1.629275130686304,
                48.08576892620123
              ],
              [
                -1.629089509459321,
                48.08588532163558
              ],
              [
                -1.628643107434494,
                48.086165213370805
              ],
              [
                -1.628589492466839,
                48.08616702717317
              ],
              [
                -1.62857608872435,
                48.086167480619864
              ],
              [
                -1.628550080339133,
                48.086161157542556
              ],
              [
                -1.628517560267001,
                48.08613974851313
              ],
              [
                -1.628345489402145,
                48.08619238848582
              ],
              [
                -1.628196703498423,
                48.086098183104234
              ],
              [
                -1.628191897944143,
                48.08609504131476
              ],
              [
                -1.628191897944143,
                48.08609504131476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12781048307334622,
          "ground": "gnd"
        },
        "53_LVBranch639152": {
          "bus1": "53_LVBus284384",
          "bus2": "53_LVBus284386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628191897944143,
                48.08609504131476
              ],
              [
                -1.628191897944143,
                48.08609504131476
              ],
              [
                -1.628105043810204,
                48.086015055510664
              ],
              [
                -1.628099484239611,
                48.08600993140573
              ],
              [
                -1.627914319485389,
                48.085835220964235
              ],
              [
                -1.627845912783037,
                48.085675621858464
              ],
              [
                -1.627790352229343,
                48.0855459845849
              ],
              [
                -1.627701439286141,
                48.085338558231086
              ],
              [
                -1.627686081709161,
                48.08530272086452
              ],
              [
                -1.627686081709161,
                48.08530272086452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09713226775419453,
          "ground": "gnd"
        },
        "53_LVBranch405415": {
          "bus1": "53_LVBus284384",
          "bus2": "53_LVBus284385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628191897944143,
                48.08609504131476
              ],
              [
                -1.628191897944143,
                48.08609504131476
              ],
              [
                -1.628370468558543,
                48.08600685129949
              ],
              [
                -1.628375546904572,
                48.08600433855507
              ],
              [
                -1.628375871172182,
                48.08600418352712
              ],
              [
                -1.628375871172182,
                48.08600418352712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017027164447320768,
          "ground": "gnd"
        },
        "53_LVBranch386783": {
          "bus1": "53_MVLV73154_LV",
          "bus2": "53_LVBus284379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629543323370463,
                48.08580674245009
              ],
              [
                -1.629525530133872,
                48.08581207147014
              ],
              [
                -1.629525530133872,
                48.08581207147014
              ],
              [
                -1.629349220220566,
                48.08586549569421
              ],
              [
                -1.62927961435046,
                48.08583181820457
              ],
              [
                -1.628704912829625,
                48.0861829305221
              ],
              [
                -1.628704912829625,
                48.0861829305221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07875563297442639,
          "ground": "gnd"
        },
        "53_LVBranch840256": {
          "bus1": "53_LVBus284379",
          "bus2": "53_LVBus284381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628704912829625,
                48.0861829305221
              ],
              [
                -1.628704912829625,
                48.0861829305221
              ],
              [
                -1.62841083457111,
                48.086381956045386
              ],
              [
                -1.628376035697884,
                48.08645516253762
              ],
              [
                -1.628380771667977,
                48.08651802797553
              ],
              [
                -1.628380771667977,
                48.08651802797553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04668264759470602,
          "ground": "gnd"
        },
        "53_LVBranch583186": {
          "bus1": "53_LVBus284381",
          "bus2": "53_LVBus284382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628380771667977,
                48.08651802797553
              ],
              [
                -1.628380771667977,
                48.08651802797553
              ],
              [
                -1.628411638773484,
                48.086571005783135
              ],
              [
                -1.628467960491764,
                48.08660511516503
              ],
              [
                -1.628881640717844,
                48.086773003253874
              ],
              [
                -1.629237283485821,
                48.08691733727302
              ],
              [
                -1.629363248271851,
                48.086968465747226
              ],
              [
                -1.629363553309636,
                48.08696859048096
              ],
              [
                -1.62936898699051,
                48.086970792598414
              ],
              [
                -1.62936898699051,
                48.086970792598414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0904605613330341,
          "ground": "gnd"
        },
        "53_LVBranch610693": {
          "bus1": "53_LVBus284379",
          "bus2": "53_LVBus284380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628704912829625,
                48.0861829305221
              ],
              [
                -1.628704912829625,
                48.0861829305221
              ],
              [
                -1.628812571427986,
                48.08624813032737
              ],
              [
                -1.628814430040699,
                48.08624925593118
              ],
              [
                -1.628817555889549,
                48.086251148992304
              ],
              [
                -1.628817555889549,
                48.086251148992304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011312090009250465,
          "ground": "gnd"
        },
        "53_LVBranch714862": {
          "bus1": "53_MVLV09839_LV",
          "bus2": "53_LVBus284125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633607393399283,
                48.08510090907856
              ],
              [
                -1.633614791543832,
                48.08508835942343
              ],
              [
                -1.633614791543832,
                48.08508835942343
              ],
              [
                -1.633666958589715,
                48.08499985067944
              ],
              [
                -1.633316970904696,
                48.08481362427452
              ],
              [
                -1.633316970904696,
                48.08481362427452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04387802017552676,
          "ground": "gnd"
        },
        "53_LVBranch458327": {
          "bus1": "53_LVBus284125",
          "bus2": "53_LVBus284126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633316970904696,
                48.08481362427452
              ],
              [
                -1.633316970904696,
                48.08481362427452
              ],
              [
                -1.633389777911871,
                48.084691796137456
              ],
              [
                -1.633409810555728,
                48.08460108058256
              ],
              [
                -1.633404391365878,
                48.084529234530784
              ],
              [
                -1.63337081087487,
                48.0844403349519
              ],
              [
                -1.63337081087487,
                48.0844403349519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042984160883483925,
          "ground": "gnd"
        },
        "53_LVBranch436736": {
          "bus1": "53_LVBus284126",
          "bus2": "53_LVBus284127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.63337081087487,
                48.0844403349519
              ],
              [
                -1.63337081087487,
                48.0844403349519
              ],
              [
                -1.633222553557669,
                48.08425627887996
              ],
              [
                -1.633066312778644,
                48.084144522645936
              ],
              [
                -1.633066312778644,
                48.084144522645936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04028307117858156,
          "ground": "gnd"
        },
        "53_LVBranch389604": {
          "bus1": "53_LVBus284127",
          "bus2": "53_LVBus284128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633066312778644,
                48.084144522645936
              ],
              [
                -1.633066312778644,
                48.084144522645936
              ],
              [
                -1.632857137306697,
                48.084043562709645
              ],
              [
                -1.632637268531876,
                48.08397897936053
              ],
              [
                -1.632637268531876,
                48.08397897936053
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03709268398226878,
          "ground": "gnd"
        },
        "53_LVBranch748757": {
          "bus1": "53_LVBus284128",
          "bus2": "53_LVBus284129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.632637268531876,
                48.08397897936053
              ],
              [
                -1.632637268531876,
                48.08397897936053
              ],
              [
                -1.63248780214678,
                48.08395702998008
              ],
              [
                -1.632178175335505,
                48.08394950757271
              ],
              [
                -1.632005965849033,
                48.08398234989214
              ],
              [
                -1.631696877217305,
                48.083803737776506
              ],
              [
                -1.631696877217305,
                48.083803737776506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07823322802999491,
          "ground": "gnd"
        },
        "53_LVBranch817081": {
          "bus1": "53_LVBus284129",
          "bus2": "53_LVBus284130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.631696877217305,
                48.083803737776506
              ],
              [
                -1.631696877217305,
                48.083803737776506
              ],
              [
                -1.631629184552674,
                48.08379702599781
              ],
              [
                -1.631516543097398,
                48.08372881012986
              ],
              [
                -1.631469632254347,
                48.0837303983564
              ],
              [
                -1.631468466184786,
                48.083730437834916
              ],
              [
                -1.631462930705115,
                48.08373062524431
              ],
              [
                -1.631462930705115,
                48.08373062524431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020409882546158387,
          "ground": "gnd"
        },
        "53_LVBranch613097": {
          "bus1": "53_LVBus284129",
          "bus2": "53_LVBus284131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.631696877217305,
                48.083803737776506
              ],
              [
                -1.631696877217305,
                48.083803737776506
              ],
              [
                -1.631644618932838,
                48.08382351451535
              ],
              [
                -1.631491091025255,
                48.083747679234605
              ],
              [
                -1.631269269006879,
                48.083746446498814
              ],
              [
                -1.631262561224175,
                48.08374641247913
              ],
              [
                -1.631262561224175,
                48.08374641247913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03570928984520227,
          "ground": "gnd"
        },
        "53_LVBranch467697": {
          "bus1": "53_LVBus284129",
          "bus2": "53_LVBus284132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.631696877217305,
                48.083803737776506
              ],
              [
                -1.631696877217305,
                48.083803737776506
              ],
              [
                -1.631537243276699,
                48.08371820522796
              ],
              [
                -1.631537243276699,
                48.08371820522796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01522840063703025,
          "ground": "gnd"
        },
        "53_LVBranch570598": {
          "bus1": "53_MVLV09839_LV",
          "bus2": "53_LVBus284123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633607393399283,
                48.08510090907856
              ],
              [
                -1.633622040962973,
                48.085091652313736
              ],
              [
                -1.633622040962973,
                48.085091652313736
              ],
              [
                -1.63362692817667,
                48.08508856956728
              ],
              [
                -1.633771572865667,
                48.08499720729356
              ],
              [
                -1.633633377356506,
                48.08491095120059
              ],
              [
                -1.633683603622693,
                48.08486423132803
              ],
              [
                -1.633683603622693,
                48.08486423132803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03578321131937941,
          "ground": "gnd"
        },
        "53_LVBranch405406": {
          "bus1": "53_MVLV09839_LV",
          "bus2": "53_LVBus284120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633607393399283,
                48.08510090907856
              ],
              [
                -1.633627284955463,
                48.085098821699795
              ],
              [
                -1.633627284955463,
                48.085098821699795
              ],
              [
                -1.633759691997548,
                48.08508517975161
              ],
              [
                -1.633920757777223,
                48.085169814607276
              ],
              [
                -1.634041926875555,
                48.08525853796998
              ],
              [
                -1.633847069489382,
                48.08534710869349
              ],
              [
                -1.633690448065837,
                48.08546141297254
              ],
              [
                -1.632594184163726,
                48.085655846118755
              ],
              [
                -1.632226701080633,
                48.08573978845299
              ],
              [
                -1.632166354908847,
                48.085754977220624
              ],
              [
                -1.632105442501086,
                48.08576515206723
              ],
              [
                -1.632048595479413,
                48.08589767539129
              ],
              [
                -1.631993584412777,
                48.08592392001722
              ],
              [
                -1.631993584412777,
                48.08592392001722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2166540377830454,
          "ground": "gnd"
        },
        "53_LVBranch389611": {
          "bus1": "53_LVBus284120",
          "bus2": "53_LVBus284121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.631993584412777,
                48.08592392001722
              ],
              [
                -1.631993584412777,
                48.08592392001722
              ],
              [
                -1.631999971697744,
                48.08592255127707
              ],
              [
                -1.632083510293047,
                48.08590466853059
              ],
              [
                -1.632137636108282,
                48.08578488751097
              ],
              [
                -1.632238149143107,
                48.08576347667033
              ],
              [
                -1.632564883669669,
                48.085694788918296
              ],
              [
                -1.632606926329361,
                48.08580681167516
              ],
              [
                -1.632606926329361,
                48.08580681167516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06716284887587974,
          "ground": "gnd"
        },
        "53_LVBranch877540": {
          "bus1": "53_MVLV09839_LV",
          "bus2": "53_LVBus284115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633607393399283,
                48.08510090907856
              ],
              [
                -1.633619340146179,
                48.085090051104515
              ],
              [
                -1.633619340146179,
                48.085090051104515
              ],
              [
                -1.63372057219624,
                48.08499803455717
              ],
              [
                -1.633369906938407,
                48.084802827556764
              ],
              [
                -1.633369906938407,
                48.084802827556764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04667660493103797,
          "ground": "gnd"
        },
        "53_LVBranch646237": {
          "bus1": "53_LVBus284115",
          "bus2": "53_LVBus284116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633369906938407,
                48.084802827556764
              ],
              [
                -1.633369906938407,
                48.084802827556764
              ],
              [
                -1.63343066529379,
                48.08469941489877
              ],
              [
                -1.633451375277033,
                48.084617680093345
              ],
              [
                -1.633458004503082,
                48.084527418528715
              ],
              [
                -1.633424423922857,
                48.084438518965115
              ],
              [
                -1.633424423922857,
                48.084438518965115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04182100941376541,
          "ground": "gnd"
        },
        "53_LVBranch812974": {
          "bus1": "53_LVBus284116",
          "bus2": "53_LVBus284117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633424423922857,
                48.084438518965115
              ],
              [
                -1.633424423922857,
                48.084438518965115
              ],
              [
                -1.63327548905136,
                48.08424548220226
              ],
              [
                -1.633104490321968,
                48.08411621848108
              ],
              [
                -1.633104490321968,
                48.08411621848108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04336930656699066,
          "ground": "gnd"
        },
        "53_LVBranch714836": {
          "bus1": "53_LVBus284117",
          "bus2": "53_LVBus284118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633104490321968,
                48.08411621848108
              ],
              [
                -1.633104490321968,
                48.08411621848108
              ],
              [
                -1.632950959463453,
                48.08404038512799
              ],
              [
                -1.632771977318722,
                48.083983420949686
              ],
              [
                -1.632635236752529,
                48.08395203706799
              ],
              [
                -1.632609662865909,
                48.083945231995216
              ],
              [
                -1.632607036101256,
                48.08394478973405
              ],
              [
                -1.63256558894851,
                48.083937756895075
              ],
              [
                -1.63256558894851,
                48.083937756895075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04517959500197022,
          "ground": "gnd"
        },
        "53_LVBranch722523": {
          "bus1": "53_MVLV09839_LV",
          "bus2": "53_LVBus284113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633607393399283,
                48.08510090907856
              ],
              [
                -1.633624209175508,
                48.085093496656675
              ],
              [
                -1.633624209175508,
                48.085093496656675
              ],
              [
                -1.633815479956858,
                48.085009225487106
              ],
              [
                -1.633959700233634,
                48.08508627357914
              ],
              [
                -1.63398019456971,
                48.085076323495436
              ],
              [
                -1.633985626321149,
                48.08507369047869
              ],
              [
                -1.633985626321149,
                48.08507369047869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033182090508814335,
          "ground": "gnd"
        },
        "53_LVBranch684242": {
          "bus1": "53_MVLV09839_LV",
          "bus2": "53_LVBus284109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.633607393399283,
                48.08510090907856
              ],
              [
                -1.633626442036133,
                48.085096554309025
              ],
              [
                -1.633626442036133,
                48.085096554309025
              ],
              [
                -1.633632796274681,
                48.08509510556081
              ],
              [
                -1.633792521314456,
                48.08505883028718
              ],
              [
                -1.634882253603622,
                48.08571085596025
              ],
              [
                -1.63500220806015,
                48.08569778765938
              ],
              [
                -1.63500220806015,
                48.08569778765938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1309660507897597,
          "ground": "gnd"
        },
        "53_LVBranch270406": {
          "bus1": "53_LVBus284109",
          "bus2": "53_LVBus284110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.63500220806015,
                48.08569778765938
              ],
              [
                -1.63500220806015,
                48.08569778765938
              ],
              [
                -1.63533267198302,
                48.08628701047176
              ],
              [
                -1.635700938691778,
                48.086943631494826
              ],
              [
                -1.635700938691778,
                48.086943631494826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14798579427735245,
          "ground": "gnd"
        },
        "53_LVBranch671650": {
          "bus1": "53_LVBus284110",
          "bus2": "53_LVBus284111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.635700938691778,
                48.086943631494826
              ],
              [
                -1.635700938691778,
                48.086943631494826
              ],
              [
                -1.635826913240576,
                48.086992483969176
              ],
              [
                -1.636219723173179,
                48.08678791378844
              ],
              [
                -1.636316955484567,
                48.08673727659764
              ],
              [
                -1.636316955484567,
                48.08673727659764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057083322329635144,
          "ground": "gnd"
        },
        "53_LVBranch666204": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629828456178355,
                48.08376163164689
              ],
              [
                -1.629828456178355,
                48.08376163164689
              ],
              [
                -1.6298253184365,
                48.08376528528655
              ],
              [
                -1.629790370800757,
                48.08380704758921
              ],
              [
                -1.629795896525569,
                48.0838482775411
              ],
              [
                -1.629796502975811,
                48.0838527588604
              ],
              [
                -1.629796502975811,
                48.0838527588604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01089573441703147,
          "ground": "gnd"
        },
        "53_LVBranch787139": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629825967685005,
                48.08376052737599
              ],
              [
                -1.629825967685005,
                48.08376052737599
              ],
              [
                -1.629774383964653,
                48.083792651495735
              ],
              [
                -1.629732073779556,
                48.083818024128526
              ],
              [
                -1.629838969427703,
                48.084095321570324
              ],
              [
                -1.6302123142625,
                48.0840375597952
              ],
              [
                -1.630218849067889,
                48.084036546299195
              ],
              [
                -1.630218849067889,
                48.084036546299195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07036973069854661,
          "ground": "gnd"
        },
        "53_LVBranch630741": {
          "bus1": "53_LVBus284285",
          "bus2": "53_LVBus284286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.630218849067889,
                48.084036546299195
              ],
              [
                -1.630218849067889,
                48.084036546299195
              ],
              [
                -1.630248133022438,
                48.08403285406845
              ],
              [
                -1.630283522114509,
                48.08412799574991
              ],
              [
                -1.630372579049937,
                48.08411507746711
              ],
              [
                -1.630397976967321,
                48.08420245396562
              ],
              [
                -1.630417878742909,
                48.08419907925006
              ],
              [
                -1.630424507495046,
                48.08420359082717
              ],
              [
                -1.630429210522363,
                48.084206799023185
              ],
              [
                -1.630429210522363,
                48.084206799023185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032543077802790275,
          "ground": "gnd"
        },
        "53_LVBranch699186": {
          "bus1": "53_LVBus284286",
          "bus2": "53_LVBus284287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.630429210522363,
                48.084206799023185
              ],
              [
                -1.630429210522363,
                48.084206799023185
              ],
              [
                -1.63044180148359,
                48.08419556843352
              ],
              [
                -1.630569186306999,
                48.084174149763584
              ],
              [
                -1.630576221093848,
                48.08417763017229
              ],
              [
                -1.63058453906948,
                48.084181733419726
              ],
              [
                -1.63058453906948,
                48.084181733419726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012767829022008174,
          "ground": "gnd"
        },
        "53_LVBranch521308": {
          "bus1": "53_LVBus284287",
          "bus2": "53_LVBus284289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.63058453906948,
                48.084181733419726
              ],
              [
                -1.63058453906948,
                48.084181733419726
              ],
              [
                -1.630579299661072,
                48.08416570412639
              ],
              [
                -1.630906040064346,
                48.08411502786213
              ],
              [
                -1.630949458257026,
                48.084102753676
              ],
              [
                -1.630964391233189,
                48.08408694189952
              ],
              [
                -1.630999168189685,
                48.08408624183664
              ],
              [
                -1.631094537597699,
                48.084084336911225
              ],
              [
                -1.631233605992378,
                48.08409313453283
              ],
              [
                -1.631234486121956,
                48.08410480953635
              ],
              [
                -1.63123460934012,
                48.08410644403681
              ],
              [
                -1.631234824633424,
                48.08410929992223
              ],
              [
                -1.631234824633424,
                48.08410929992223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05431092837206372,
          "ground": "gnd"
        },
        "53_LVBranch492673": {
          "bus1": "53_LVBus284287",
          "bus2": "53_LVBus284288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.63058453906948,
                48.084181733419726
              ],
              [
                -1.63058453906948,
                48.084181733419726
              ],
              [
                -1.630593176717773,
                48.084171536993715
              ],
              [
                -1.630740666238681,
                48.084149437621434
              ],
              [
                -1.630739679955853,
                48.084153288570704
              ],
              [
                -1.630738568035148,
                48.0841576119646
              ],
              [
                -1.630738568035148,
                48.0841576119646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013485877987839132,
          "ground": "gnd"
        },
        "53_LVBranch386333": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629824166811547,
                48.08375945385678
              ],
              [
                -1.629824166811547,
                48.08375945385678
              ],
              [
                -1.629702248501461,
                48.08381453160479
              ],
              [
                -1.62980659870073,
                48.08409371594789
              ],
              [
                -1.62980659870073,
                48.08409371594789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042956924119591434,
          "ground": "gnd"
        },
        "53_LVBranch855781": {
          "bus1": "53_LVBus284279",
          "bus2": "53_LVBus284280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62980659870073,
                48.08409371594789
              ],
              [
                -1.62980659870073,
                48.08409371594789
              ],
              [
                -1.62978281131908,
                48.084099022791214
              ],
              [
                -1.629780875130609,
                48.08410899236661
              ],
              [
                -1.629780021782091,
                48.0841333311908
              ],
              [
                -1.629893253689959,
                48.084459034021386
              ],
              [
                -1.629924419674909,
                48.08446248113474
              ],
              [
                -1.629985749734649,
                48.08447391108627
              ],
              [
                -1.630024091159882,
                48.08448341791365
              ],
              [
                -1.630109357504735,
                48.084509343979796
              ],
              [
                -1.630293172458775,
                48.084487816545796
              ],
              [
                -1.63045992835205,
                48.084507382802144
              ],
              [
                -1.63056890125595,
                48.084572563543034
              ],
              [
                -1.630573910435586,
                48.084575554286644
              ],
              [
                -1.630573910435586,
                48.084575554286644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09789453255891674,
          "ground": "gnd"
        },
        "53_LVBranch613892": {
          "bus1": "53_LVBus284279",
          "bus2": "53_LVBus284281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62980659870073,
                48.08409371594789
              ],
              [
                -1.62980659870073,
                48.08409371594789
              ],
              [
                -1.62981780825435,
                48.0841176465442
              ],
              [
                -1.630186965524565,
                48.08405923424641
              ],
              [
                -1.630186965524565,
                48.08405923424641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031049057226166597,
          "ground": "gnd"
        },
        "53_LVBranch583315": {
          "bus1": "53_LVBus284281",
          "bus2": "53_LVBus284282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.630186965524565,
                48.08405923424641
              ],
              [
                -1.630186965524565,
                48.08405923424641
              ],
              [
                -1.630193515766862,
                48.08405824724062
              ],
              [
                -1.630225496358076,
                48.08405342832442
              ],
              [
                -1.630258259072849,
                48.08413155189803
              ],
              [
                -1.630170677771528,
                48.08414622088687
              ],
              [
                -1.630170677771528,
                48.08414622088687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018691466805328894,
          "ground": "gnd"
        },
        "53_LVBranch817754": {
          "bus1": "53_LVBus284282",
          "bus2": "53_LVBus284283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.630170677771528,
                48.08414622088687
              ],
              [
                -1.630170677771528,
                48.08414622088687
              ],
              [
                -1.63003780636427,
                48.08416526776051
              ],
              [
                -1.630025104825204,
                48.08417841983165
              ],
              [
                -1.630025104825204,
                48.08417841983165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011865326259334166,
          "ground": "gnd"
        },
        "53_LVBranch792655": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.62982252664316,
                48.083758194825286
              ],
              [
                -1.62982252664316,
                48.083758194825286
              ],
              [
                -1.629761280030497,
                48.083777995772344
              ],
              [
                -1.629684188455261,
                48.083811496279665
              ],
              [
                -1.629728826424758,
                48.08394540110371
              ],
              [
                -1.629728826424758,
                48.08394540110371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027168398607770785,
          "ground": "gnd"
        },
        "53_LVBranch878271": {
          "bus1": "53_LVBus284274",
          "bus2": "53_LVBus284275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629728826424758,
                48.08394540110371
              ],
              [
                -1.629728826424758,
                48.08394540110371
              ],
              [
                -1.629743255125796,
                48.083983520618034
              ],
              [
                -1.629707934995426,
                48.08400928694009
              ],
              [
                -1.629823797927345,
                48.084345840276555
              ],
              [
                -1.629858804543355,
                48.084449287386256
              ],
              [
                -1.629838764254115,
                48.08446223760398
              ],
              [
