                -1.62978891504138,
                48.084474413863504
              ],
              [
                -1.62978891504138,
                48.084474413863504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06448943182638678,
          "ground": "gnd"
        },
        "53_LVBranch370625": {
          "bus1": "53_LVBus284275",
          "bus2": "53_LVBus284276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62978891504138,
                48.084474413863504
              ],
              [
                -1.62978891504138,
                48.084474413863504
              ],
              [
                -1.629659095576767,
                48.08450383727652
              ],
              [
                -1.628896445775761,
                48.08430133669878
              ],
              [
                -1.62881086061742,
                48.084430616945646
              ],
              [
                -1.62881086061742,
                48.084430616945646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08705488831989446,
          "ground": "gnd"
        },
        "53_LVBranch869571": {
          "bus1": "53_LVBus284276",
          "bus2": "53_LVBus284277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62881086061742,
                48.084430616945646
              ],
              [
                -1.62881086061742,
                48.084430616945646
              ],
              [
                -1.628801217980914,
                48.084445493125
              ],
              [
                -1.628768172713415,
                48.084462403583146
              ],
              [
                -1.628095191390226,
                48.084449479743895
              ],
              [
                -1.628084783652731,
                48.084474537881
              ],
              [
                -1.628071907778881,
                48.084505540895606
              ],
              [
                -1.628068472873851,
                48.084513814413455
              ],
              [
                -1.628068472873851,
                48.084513814413455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06248661331773235,
          "ground": "gnd"
        },
        "53_LVBranch877534": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629819893097794,
                48.08374393207459
              ],
              [
                -1.629819893097794,
                48.08374393207459
              ],
              [
                -1.629734024787302,
                48.08373692493834
              ],
              [
                -1.629554368504978,
                48.083760111591594
              ],
              [
                -1.629598420284997,
                48.08388107098878
              ],
              [
                -1.629102365468166,
                48.08398519212818
              ],
              [
                -1.629125033651518,
                48.08428604840883
              ],
              [
                -1.629174503399216,
                48.08430058117827
              ],
              [
                -1.629171510453509,
                48.084332195325096
              ],
              [
                -1.629049447050922,
                48.084299410323446
              ],
              [
                -1.629049447050922,
                48.084299410323446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12348923458086081,
          "ground": "gnd"
        },
        "53_LVBranch753068": {
          "bus1": "53_LVBus284263",
          "bus2": "53_LVBus284267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629049447050922,
                48.084299410323446
              ],
              [
                -1.629049447050922,
                48.084299410323446
              ],
              [
                -1.628940278681728,
                48.08449128084813
              ],
              [
                -1.628904805158574,
                48.084555506789904
              ],
              [
                -1.628864488455861,
                48.08471454321561
              ],
              [
                -1.62886337108577,
                48.08471897481343
              ],
              [
                -1.62886337108577,
                48.08471897481343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04888362522508534,
          "ground": "gnd"
        },
        "53_LVBranch746467": {
          "bus1": "53_LVBus284267",
          "bus2": "53_LVBus284270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62886337108577,
                48.08471897481343
              ],
              [
                -1.62886337108577,
                48.08471897481343
              ],
              [
                -1.628760770628702,
                48.084787578650634
              ],
              [
                -1.628760770628702,
                48.084787578650634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010799111746273897,
          "ground": "gnd"
        },
        "53_LVBranch394304": {
          "bus1": "53_LVBus284270",
          "bus2": "53_LVBus284271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628760770628702,
                48.084787578650634
              ],
              [
                -1.628760770628702,
                48.084787578650634
              ],
              [
                -1.628744398441964,
                48.084803204708415
              ],
              [
                -1.628733043509281,
                48.084806055875944
              ],
              [
                -1.628733043509281,
                48.084806055875944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003026334845931013,
          "ground": "gnd"
        },
        "53_LVBranch817106": {
          "bus1": "53_LVBus284271",
          "bus2": "53_LVBus284272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628733043509281,
                48.084806055875944
              ],
              [
                -1.628733043509281,
                48.084806055875944
              ],
              [
                -1.628743923980778,
                48.08479387494647
              ],
              [
                -1.628743886413868,
                48.08479194943109
              ],
              [
                -1.628743853583219,
                48.08479008678116
              ],
              [
                -1.628743821848277,
                48.08478788195466
              ],
              [
                -1.628741750962644,
                48.08478411645179
              ],
              [
                -1.628739168524221,
                48.08478194389876
              ],
              [
                -1.628738206896122,
                48.0847811300872
              ],
              [
                -1.628736253192761,
                48.08477909832886
              ],
              [
                -1.628728219988614,
                48.084778595792365
              ],
              [
                -1.628728219988614,
                48.084778595792365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003985196037163868,
          "ground": "gnd"
        },
        "53_LVBranch516149": {
          "bus1": "53_LVBus284267",
          "bus2": "53_LVBus284268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62886337108577,
                48.08471897481343
              ],
              [
                -1.62886337108577,
                48.08471897481343
              ],
              [
                -1.62885634529341,
                48.084843850392325
              ],
              [
                -1.62885634529341,
                48.084843850392325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013895024678418985,
          "ground": "gnd"
        },
        "53_LVBranch856631": {
          "bus1": "53_LVBus284268",
          "bus2": "53_LVBus284269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62885634529341,
                48.084843850392325
              ],
              [
                -1.62885634529341,
                48.084843850392325
              ],
              [
                -1.628855998272968,
                48.08485618816387
              ],
              [
                -1.628760670437801,
                48.08484706931691
              ],
              [
                -1.628754661137271,
                48.08484649830868
              ],
              [
                -1.628743264506107,
                48.08484540727834
              ],
              [
                -1.628743264506107,
                48.08484540727834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009856212177554622,
          "ground": "gnd"
        },
        "53_LVBranch735298": {
          "bus1": "53_LVBus284263",
          "bus2": "53_LVBus284264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629049447050922,
                48.084299410323446
              ],
              [
                -1.629049447050922,
                48.084299410323446
              ],
              [
                -1.628467932008218,
                48.08413570659133
              ],
              [
                -1.628332815421672,
                48.08409766313333
              ],
              [
                -1.628332815421672,
                48.08409766313333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05791295132813475,
          "ground": "gnd"
        },
        "53_LVBranch817105": {
          "bus1": "53_LVBus284264",
          "bus2": "53_LVBus284265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628332815421672,
                48.08409766313333
              ],
              [
                -1.628332815421672,
                48.08409766313333
              ],
              [
                -1.628295311854,
                48.084134946538455
              ],
              [
                -1.627856938146491,
                48.084023723901275
              ],
              [
                -1.627708666375545,
                48.08427522362623
              ],
              [
                -1.627678211802441,
                48.08432689035118
              ],
              [
                -1.627678211802441,
                48.08432689035118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07616731258881879,
          "ground": "gnd"
        },
        "53_LVBranch443863": {
          "bus1": "53_LVBus284264",
          "bus2": "53_LVBus284266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628332815421672,
                48.08409766313333
              ],
              [
                -1.628332815421672,
                48.08409766313333
              ],
              [
                -1.628043906501544,
                48.08400839586909
              ],
              [
                -1.628110657831656,
                48.08389754455095
              ],
              [
                -1.628270830037355,
                48.083631568842286
              ],
              [
                -1.628527262540708,
                48.0832897575935
              ],
              [
                -1.628587099862712,
                48.08327961188855
              ],
              [
                -1.628593601033792,
                48.08327850958174
              ],
              [
                -1.628593601033792,
                48.08327850958174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11652260378105847,
          "ground": "gnd"
        },
        "53_LVBranch798421": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629821204765815,
                48.08375688000364
              ],
              [
                -1.629821204765815,
                48.08375688000364
              ],
              [
                -1.62975900303191,
                48.08377559681581
              ],
              [
                -1.629677468947676,
                48.08380827526155
              ],
              [
                -1.62970718123181,
                48.08398394907082
              ],
              [
                -1.629667654611268,
                48.08401184754531
              ],
              [
                -1.629664784396743,
                48.084013880466756
              ],
              [
                -1.629664784396743,
                48.084013880466756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0364056220827958,
          "ground": "gnd"
        },
        "53_LVBranch729419": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629818794028352,
                48.08375306299184
              ],
              [
                -1.629818794028352,
                48.08375306299184
              ],
              [
                -1.629774044592528,
                48.08375123702437
              ],
              [
                -1.629693745494967,
                48.08377177273709
              ],
              [
                -1.62968522046179,
                48.08377758049016
              ],
              [
                -1.629672017783749,
                48.08380922504591
              ],
              [
                -1.629691123595342,
                48.083938834792676
              ],
              [
                -1.629577738719929,
                48.08395719470766
              ],
              [
                -1.629242718427894,
                48.08401586358724
              ],
              [
                -1.629237928418002,
                48.08401827658642
              ],
              [
                -1.629233977085374,
                48.08402201175936
              ],
              [
                -1.629232841107065,
                48.08403029756908
              ],
              [
                -1.629232841107065,
                48.08403029756908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06515517364917008,
          "ground": "gnd"
        },
        "53_LVBranch389590": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629818223829195,
                48.08375048922699
              ],
              [
                -1.629818223829195,
                48.08375048922699
              ],
              [
                -1.629731957987752,
                48.08374516122386
              ],
              [
                -1.629611054136936,
                48.08377625474456
              ],
              [
                -1.62920028940092,
                48.08400078649401
              ],
              [
                -1.628592490246559,
                48.08397723269453
              ],
              [
                -1.628599265276243,
                48.083917336112286
              ],
              [
                -1.628599749447989,
                48.08391306099227
              ],
              [
                -1.628599749447989,
                48.08391306099227
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1081136129002995,
          "ground": "gnd"
        },
        "53_LVBranch438181": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629818876726898,
                48.08374613635885
              ],
              [
                -1.629818876726898,
                48.08374613635885
              ],
              [
                -1.629732491353719,
                48.08374047026146
              ],
              [
                -1.629581986833893,
                48.08376998141378
              ],
              [
                -1.629622017738967,
                48.08389107686947
              ],
              [
                -1.629136021768839,
                48.084003861436926
              ],
              [
                -1.629159002452777,
                48.084273194263034
              ],
              [
                -1.629200430242054,
                48.08428799912877
              ],
              [
                -1.62919485038683,
                48.084356615893235
              ],
              [
                -1.628982365872126,
                48.08430188708268
              ],
              [
                -1.628893719712239,
                48.084442615596885
              ],
              [
                -1.628889867210066,
                48.08444873338606
              ],
              [
                -1.628888153526055,
                48.084451492469256
              ],
              [
                -1.628888153526055,
                48.084451492469256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14641150804938,
          "ground": "gnd"
        },
        "53_LVBranch753044": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629823903394793,
                48.083740266913345
              ],
              [
                -1.629823903394793,
                48.083740266913345
              ],
              [
                -1.629814443473149,
                48.08373420344255
              ],
              [
                -1.62981994153567,
                48.08364668162299
              ],
              [
                -1.631233019491691,
                48.08367538304008
              ],
              [
                -1.63147260998107,
                48.08368077721916
              ],
              [
                -1.631480367198713,
                48.08365890572079
              ],
              [
                -1.631480367198713,
                48.08365890572079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1364052170817683,
          "ground": "gnd"
        },
        "53_LVBranch689026": {
          "bus1": "53_LVBus284252",
          "bus2": "53_LVBus284253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.631480367198713,
                48.08365890572079
              ],
              [
                -1.631480367198713,
                48.08365890572079
              ],
              [
                -1.631482682755081,
                48.083654685624865
              ],
              [
                -1.631532366950178,
                48.083564407126644
              ],
              [
                -1.632214004567025,
                48.08323069944491
              ],
              [
                -1.632227012574291,
                48.08323338324174
              ],
              [
                -1.632244032836396,
                48.08323688556258
              ],
              [
                -1.632244032836396,
                48.08323688556258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07643619382607206,
          "ground": "gnd"
        },
        "53_LVBranch671423": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629843714329806,
                48.08373658023509
              ],
              [
                -1.629843714329806,
                48.08373658023509
              ],
              [
                -1.629872429886733,
                48.0836656137776
              ],
              [
                -1.629896886183215,
                48.083666154673914
              ],
              [
                -1.630383726246714,
                48.083676949862436
              ],
              [
                -1.631495679866616,
                48.08370160502843
              ],
              [
                -1.631540316307113,
                48.083705496011724
              ],
              [
                -1.631540316307113,
                48.083705496011724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13253519346679432,
          "ground": "gnd"
        },
        "53_LVBranch444239": {
          "bus1": "53_LVBus284249",
          "bus2": "53_LVBus284250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.631540316307113,
                48.083705496011724
              ],
              [
                -1.631540316307113,
                48.083705496011724
              ],
              [
                -1.631524354185506,
                48.08368982978359
              ],
              [
                -1.631588064260343,
                48.083572425451294
              ],
              [
                -1.632241163157842,
                48.083252289031336
              ],
              [
                -1.632262811066119,
                48.08325425707744
              ],
              [
                -1.632262811066119,
                48.08325425707744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07791699633387825,
          "ground": "gnd"
        },
        "53_LVBranch740177": {
          "bus1": "53_MVLV59548_LV",
          "bus2": "53_LVBus284247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629838446970741,
                48.08374959774992
              ],
              [
                -1.629857558518149,
                48.08374536750593
              ],
              [
                -1.629857558518149,
                48.08374536750593
              ],
              [
                -1.629883041027812,
                48.083739733163085
              ],
              [
                -1.629891314969593,
                48.08373790451776
              ],
              [
                -1.629897909037945,
                48.08368275887056
              ],
              [
                -1.63008901206482,
                48.0836857631557
              ],
              [
                -1.630115851417179,
                48.0836861873392
              ],
              [
                -1.630115851417179,
                48.0836861873392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025041954678310167,
          "ground": "gnd"
        },
        "53_LVBranch778574": {
          "bus1": "53_MVLV60091_LV",
          "bus2": "53_LVBus284293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.630678972820743,
                48.08104495353192
              ],
              [
                -1.63069304482163,
                48.08103484321576
              ],
              [
                -1.63069304482163,
                48.08103484321576
              ],
              [
                -1.630693700184038,
                48.08102054115559
              ],
              [
                -1.630700246383925,
                48.08101825771061
              ],
              [
                -1.630706073186165,
                48.08101908688845
              ],
              [
                -1.630716211101408,
                48.08102363271824
              ],
              [
                -1.630742852421123,
                48.0810431962914
              ],
              [
                -1.630761208206046,
                48.08105480194891
              ],
              [
                -1.630872540950735,
                48.08109736615821
              ],
              [
                -1.631040815302653,
                48.08115718046952
              ],
              [
                -1.63117956959863,
                48.08120808088
              ],
              [
                -1.631303566359622,
                48.081254645778536
              ],
              [
                -1.631552014833274,
                48.081353801283804
              ],
              [
                -1.631647238540288,
                48.081391913156736
              ],
              [
                -1.631684916335656,
                48.08140369279201
              ],
              [
                -1.631828132409374,
                48.08145636819002
              ],
              [
                -1.631983764287113,
                48.08151563688848
              ],
              [
                -1.632038468758245,
                48.08153795943946
              ],
              [
                -1.632142686257028,
                48.08157576637749
              ],
              [
                -1.632230296901047,
                48.08161340630089
              ],
              [
                -1.632264083583304,
                48.08162792860218
              ],
              [
                -1.632287174563917,
                48.08164049014087
              ],
              [
                -1.63230987529991,
                48.081654469469505
              ],
              [
                -1.632328370777788,
                48.08166061391672
              ],
              [
                -1.632328370777788,
                48.08166061391672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1432551082208796,
          "ground": "gnd"
        },
        "53_LVBranch702134": {
          "bus1": "53_MVLV03411_LV",
          "bus2": "53_LVBus284088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627125389159563,
                48.077584702199395
              ],
              [
                -1.627114278653573,
                48.07759595446009
              ],
              [
                -1.627114278653573,
                48.07759595446009
              ],
              [
                -1.627075466844974,
                48.07763526279756
              ],
              [
                -1.627046916422091,
                48.07766417592726
              ],
              [
                -1.627018603016573,
                48.077692846936
              ],
              [
                -1.626992086873273,
                48.07771969242459
              ],
              [
                -1.626963610682764,
                48.0777485219857
              ],
              [
                -1.626954347628796,
                48.077757902000855
              ],
              [
                -1.62694437274733,
                48.07776799937493
              ],
              [
                -1.626932850339916,
                48.07777967071232
              ],
              [
                -1.626925448199711,
                48.07778717804281
              ],
              [
                -1.626919680629738,
                48.077793018427705
              ],
              [
                -1.626915660131288,
                48.07779708001804
              ],
              [
                -1.626915660131288,
                48.07779708001804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026817128960353095,
          "ground": "gnd"
        },
        "53_LVBranch825111": {
          "bus1": "53_MVLV03411_LV",
          "bus2": "53_LVBus284086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627125389159563,
                48.077584702199395
              ],
              [
                -1.627108014317103,
                48.07757788882136
              ],
              [
                -1.627108014317103,
                48.07757788882136
              ],
              [
                -1.627045090366106,
                48.077553204037756
              ],
              [
                -1.626918248812435,
                48.0775637966174
              ],
              [
                -1.626878572819472,
                48.077554334054454
              ],
              [
                -1.626811687995622,
                48.07754038946903
              ],
              [
                -1.626749309191819,
                48.077550602445854
              ],
              [
                -1.626749309191819,
                48.077550602445854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028099747330296597,
          "ground": "gnd"
        },
        "53_LVBranch555722": {
          "bus1": "53_MVLV03411_LV",
          "bus2": "53_LVBus284084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627125389159563,
                48.077584702199395
              ],
              [
                -1.627144387297712,
                48.07758024205687
              ],
              [
                -1.627144387297712,
                48.07758024205687
              ],
              [
                -1.627148545902545,
                48.07757926405593
              ],
              [
                -1.627250810574097,
                48.077555249654154
              ],
              [
                -1.627250810574097,
                48.077555249654154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008402789338541147,
          "ground": "gnd"
        },
        "53_LVBranch460324": {
          "bus1": "53_MVLV03411_LV",
          "bus2": "53_LVBus284081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627125389159563,
                48.077584702199395
              ],
              [
                -1.62711358936636,
                48.077573774643795
              ],
              [
                -1.62711358936636,
                48.077573774643795
              ],
              [
                -1.627071948818954,
                48.077535188588925
              ],
              [
                -1.626926412742,
                48.077547313841556
              ],
              [
                -1.626868976628344,
                48.077533950091784
              ],
              [
                -1.626799208665767,
                48.077517401899414
              ],
              [
                -1.626703289444969,
                48.0774747269851
              ],
              [
                -1.626666066689096,
                48.07742646547416
              ],
              [
                -1.626612479563272,
                48.07735714849179
              ],
              [
                -1.626612479563272,
                48.07735714849179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0495678732041217,
          "ground": "gnd"
        },
        "53_LVBranch877355": {
          "bus1": "53_LVBus284081",
          "bus2": "53_LVBus284082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626612479563272,
                48.07735714849179
              ],
              [
                -1.626612479563272,
                48.07735714849179
              ],
              [
                -1.626596249151413,
                48.07732912863833
              ],
              [
                -1.626592712311907,
                48.07732301768787
              ],
              [
                -1.626554200316805,
                48.07725655824622
              ],
              [
                -1.626383823104803,
                48.07696244271242
              ],
              [
                -1.626299538860128,
                48.076816947930546
              ],
              [
                -1.626282259565376,
                48.07678712674992
              ],
              [
                -1.626198623922087,
                48.07664274443235
              ],
              [
                -1.626238287088628,
                48.076634200233144
              ],
              [
                -1.626262047459416,
                48.076610014137835
              ],
              [
                -1.626265379522209,
                48.07660662411274
              ],
              [
                -1.626265741793716,
                48.07660626071764
              ],
              [
                -1.626265741793716,
                48.07660626071764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09203597696402185,
          "ground": "gnd"
        },
        "53_LVBranch595045": {
          "bus1": "53_MVLV03411_LV",
          "bus2": "53_LVBus284079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627125389159563,
                48.077584702199395
              ],
              [
                -1.627105286797887,
                48.07758538211666
              ],
              [
                -1.627105286797887,
                48.07758538211666
              ],
              [
                -1.627051680497594,
                48.077587195212715
              ],
              [
                -1.627031701088895,
                48.077571664295355
              ],
              [
                -1.626920738517203,
                48.07757901870504
              ],
              [
                -1.626799503560283,
                48.077557008209695
              ],
              [
                -1.626781101466146,
                48.07756099795247
              ],
              [
                -1.626724494209076,
                48.07757327565036
              ],
              [
                -1.626701954208374,
                48.077578161632765
              ],
              [
                -1.626682111612461,
                48.07758247018715
              ],
              [
                -1.626676559356334,
                48.07758367537721
              ],
              [
                -1.626660631705858,
                48.07759233537063
              ],
              [
                -1.62663754069146,
                48.077604893119414
              ],
              [
                -1.626618360916936,
                48.07761532877344
              ],
              [
                -1.626603259846081,
                48.07762354663452
              ],
              [
                -1.626586570552035,
                48.077632619533496
              ],
              [
                -1.626573211747875,
                48.07763988710374
              ],
              [
                -1.626562240279442,
                48.07764584943441
              ],
              [
                -1.626556522443505,
                48.07764895999845
              ],
              [
                -1.626556522443505,
                48.07764895999845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04509562878654209,
          "ground": "gnd"
        },
        "53_LVBranch710498": {
          "bus1": "53_MVLV03411_LV",
          "bus2": "53_LVBus284073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627125389159563,
                48.077584702199395
              ],
              [
                -1.627129826904411,
                48.07757155075578
              ],
              [
                -1.627129826904411,
                48.07757155075578
              ],
              [
                -1.627140770152051,
                48.07753916345663
              ],
              [
                -1.627502630085328,
                48.077455794436375
              ],
              [
                -1.627585504244473,
                48.0774322825702
              ],
              [
                -1.627680568943026,
                48.0773947356578
              ],
              [
                -1.627706213065243,
                48.07739913534141
              ],
              [
                -1.627706213065243,
                48.07739913534141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0491055175544366,
          "ground": "gnd"
        },
        "53_LVBranch751294": {
          "bus1": "53_LVBus284073",
          "bus2": "53_LVBus284074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627706213065243,
                48.07739913534141
              ],
              [
                -1.627706213065243,
                48.07739913534141
              ],
              [
                -1.627701388849197,
                48.07738146219186
              ],
              [
                -1.627732397523331,
                48.077348981288885
              ],
              [
                -1.627755831358522,
                48.07732117744111
              ],
              [
                -1.62778641426536,
                48.077263419508824
              ],
              [
                -1.627786812995677,
                48.07723749334954
              ],
              [
                -1.627787568953152,
                48.07718955004277
              ],
              [
                -1.627752146454921,
                48.07712952312202
              ],
              [
                -1.627739911820103,
                48.0771042584249
              ],
              [
                -1.627738926725345,
                48.0771022389036
              ],
              [
                -1.627718104686409,
                48.07705928429667
              ],
              [
                -1.627698059737916,
                48.07701790605877
              ],
              [
                -1.627698059737916,
                48.07701790605877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045090797628607966,
          "ground": "gnd"
        },
        "53_LVBranch491052": {
          "bus1": "53_LVBus284074",
          "bus2": "53_LVBus284075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627698059737916,
                48.07701790605877
              ],
              [
                -1.627698059737916,
                48.07701790605877
              ],
              [
                -1.627572436957966,
                48.07704466484001
              ],
              [
                -1.627494689136379,
                48.07692214325633
              ],
              [
                -1.627084967449566,
                48.07702057375846
              ],
              [
                -1.627080309100354,
                48.07702169471358
              ],
              [
                -1.627080309100354,
                48.07702169471358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05742762700593279,
          "ground": "gnd"
        },
        "53_LVBranch426183": {
          "bus1": "53_LVBus284074",
          "bus2": "53_LVBus284076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627698059737916,
                48.07701790605877
              ],
              [
                -1.627698059737916,
                48.07701790605877
              ],
              [
                -1.627695898428152,
                48.07701364838798
              ],
              [
                -1.627493715251733,
                48.07661642826354
              ],
              [
                -1.627468470501455,
                48.076566834421605
              ],
              [
                -1.627467840445349,
                48.07656560421855
              ],
              [
                -1.627473403199713,
                48.07654776877969
              ],
              [
                -1.627481272635654,
                48.076522562308206
              ],
              [
                -1.627489424221571,
                48.07649646392789
              ],
              [
                -1.627490572891076,
                48.07649280558081
              ],
              [
                -1.627517596772634,
                48.07646307957752
              ],
              [
                -1.627538477981317,
                48.07644009804929
              ],
              [
                -1.627551369881105,
                48.07642592229064
              ],
              [
                -1.627544205033586,
                48.076410885360325
              ],
              [
                -1.627524690805489,
                48.07636994832643
              ],
              [
                -1.627523302395654,
                48.07636703307134
              ],
              [
                -1.627522648795025,
                48.07636566860926
              ],
              [
                -1.627522648795025,
                48.07636566860926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07714877705607961,
          "ground": "gnd"
        },
        "53_LVBranch713397": {
          "bus1": "53_LVBus284073",
          "bus2": "53_LVBus284077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627706213065243,
                48.07739913534141
              ],
              [
                -1.627706213065243,
                48.07739913534141
              ],
              [
                -1.627711207200722,
                48.077387486674105
              ],
              [
                -1.627713105482073,
                48.07738735943312
              ],
              [
                -1.627719093806831,
                48.0773869497747
              ],
              [
                -1.627719909270465,
                48.077386895178044
              ],
              [
                -1.627727595529959,
                48.07738637405916
              ],
              [
                -1.627727595529959,
                48.07738637405916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002575040494484949,
          "ground": "gnd"
        },
        "53_LVBranch703082": {
          "bus1": "53_MVLV03411_LV",
          "bus2": "53_LVBus284071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627125389159563,
                48.077584702199395
              ],
              [
                -1.627122612002359,
                48.077571551684514
              ],
              [
                -1.627122612002359,
                48.077571551684514
              ],
              [
                -1.62708296948659,
                48.0774954426517
              ],
              [
                -1.627083098641353,
                48.0774893067619
              ],
              [
                -1.6270856615304,
                48.077484087967946
              ],
              [
                -1.627090908478943,
                48.07747936363277
              ],
              [
                -1.627212253025162,
                48.07745411868386
              ],
              [
                -1.627297163010301,
                48.077434445773925
              ],
              [
                -1.627306378151026,
                48.077431568021254
              ],
              [
                -1.627323133899021,
                48.077411247138215
              ],
              [
                -1.62737451521632,
                48.07739666088551
              ],
              [
                -1.627557426009343,
                48.07735095650266
              ],
              [
                -1.62759182147925,
                48.077337935131894
              ],
              [
                -1.627653897103287,
                48.077300864887306
              ],
              [
                -1.627676269582261,
                48.07727698655981
              ],
              [
                -1.627690683774253,
                48.077233425224165
              ],
              [
                -1.627688667679211,
                48.077210578989245
              ],
              [
                -1.627662919984659,
                48.077146641290746
              ],
              [
                -1.627578742752513,
                48.07697639250631
              ],
              [
                -1.62755698102659,
                48.07692220602168
              ],
              [
                -1.627532875868925,
                48.07689970181934
              ],
              [
                -1.627523973123998,
                48.076875503880174
              ],
              [
                -1.627406591459627,
                48.07664789908266
              ],
              [
                -1.627416355498208,
                48.07662108889778
              ],
              [
                -1.627480172130886,
                48.076560045962964
              ],
              [
                -1.627485428322283,
                48.07654367049054
              ],
              [
                -1.627500585043799,
                48.07649641052776
              ],
              [
                -1.62756287380229,
                48.076428819498844
              ],
              [
                -1.627593681157033,
                48.07640723089629
              ],
              [
                -1.627602558031989,
                48.07640771393549
              ],
              [
                -1.627613623946329,
                48.07642156546437
              ],
              [
                -1.627620703189986,
                48.07642038960307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1682291924621243,
          "ground": "gnd"
        },
        "53_LVBranch632105": {
          "bus1": "53_LVBus284071",
          "bus2": "53_LVBus1016166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627620703189986,
                48.07642038960307
              ],
              [
                -1.627627782433643,
                48.07641921374178
              ],
              [
                -1.627615770040502,
                48.076402963229434
              ],
              [
                -1.627629865465797,
                48.07639085361668
              ],
              [
                -1.627795786984089,
                48.07635224211461
              ],
              [
                -1.628096762131255,
                48.07628831676116
              ],
              [
                -1.628250982724804,
                48.07626863910644
              ],
              [
                -1.628296322213142,
                48.076266789983094
              ],
              [
                -1.628336194865386,
                48.076272986051336
              ],
              [
                -1.628368424570472,
                48.076283843517274
              ],
              [
                -1.628400366810187,
                48.07630319220145
              ],
              [
                -1.628612882812105,
                48.07647828186891
              ],
              [
                -1.62898811357905,
                48.07679760594848
              ],
              [
                -1.628990073748374,
                48.07680436443504
              ],
              [
                -1.628988592200341,
                48.076807169706825
              ],
              [
                -1.628983595306609,
                48.076809859838534
              ],
              [
                -1.628976689905893,
                48.0768114710803
              ],
              [
                -1.6289690358992546,
                48.076813845958306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13677621096792641,
          "ground": "gnd"
        },
        "53_LVBranch422417": {
          "bus1": "53_LVBus1016166",
          "bus2": "53_LVBus1023345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6289690358992546,
                48.076813845958306
              ],
              [
                -1.628961381892616,
                48.076816220836314
              ],
              [
                -1.62890244187643,
                48.07682640867575
              ],
              [
                -1.628805012701831,
                48.07687195992986
              ],
              [
                -1.628799856233514,
                48.07687734756369
              ],
              [
                -1.628800453596913,
                48.07688527763083
              ],
              [
                -1.62879642153709,
                48.07688739938513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014982283695148651,
          "ground": "gnd"
        },
        "53_LVBranch660017": {
          "bus1": "53_LVBus1023345",
          "bus2": "53_LVBus1023346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62879642153709,
                48.07688739938513
              ],
              [
                -1.628792389477267,
                48.07688952113943
              ],
              [
                -1.628783842937815,
                48.0768853985125
              ],
              [
                -1.628731462944919,
                48.07690027131183
              ],
              [
                -1.628681640308451,
                48.07691092484958
              ],
              [
                -1.62858861488855,
                48.07693806737115
              ],
              [
                -1.628496541208553,
                48.07695055558326
              ],
              [
                -1.62843470448592,
                48.076954574604805
              ],
              [
                -1.628381609999328,
                48.0769599634959
              ],
              [
                -1.6283851525251296,
                48.07696249072953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03211145405136354,
          "ground": "gnd"
        },
        "53_LVBranch627846": {
          "bus1": "53_LVBus1023346",
          "bus2": "53_LVBus1023347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6283851525251296,
                48.07696249072953
              ],
              [
                -1.628388695050931,
                48.07696501796316
              ],
              [
                -1.628400148108261,
                48.07696777275517
              ],
              [
                -1.628423941286368,
                48.07698916188298
              ],
              [
                -1.628431094042894,
                48.07699707723769
              ],
              [
                -1.628427550097543,
                48.07700389590702
              ],
              [
                -1.628427550097543,
                48.07700389590702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005704908088670422,
          "ground": "gnd"
        },
        "53_LVBranch455599": {
          "bus1": "53_MVLV22834_LV",
          "bus2": "53_LVBus284163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626285740079635,
                48.07655066186405
              ],
              [
                -1.626290926508114,
                48.07656369491032
              ],
              [
                -1.626290926508114,
                48.07656369491032
              ],
              [
                -1.626307285925185,
                48.076604855849126
              ],
              [
                -1.627195178537445,
                48.07640462097274
              ],
              [
                -1.627284340204204,
                48.076384516077304
              ],
              [
                -1.628007550664947,
                48.07622141208336
              ],
              [
                -1.628089475719497,
                48.07618532668316
              ],
              [
                -1.628127231674379,
                48.076133628513595
              ],
              [
                -1.628295169230116,
                48.07606221954456
              ],
              [
                -1.628355996780355,
                48.07612116168244
              ],
              [
                -1.628377779124144,
                48.076142258703335
              ],
              [
                -1.628404167363226,
                48.07616492859528
              ],
              [
                -1.628749832810411,
                48.07646190706593
              ],
              [
                -1.629007990470744,
                48.076627537391175
              ],
              [
                -1.62905124819685,
                48.076655299629756
              ],
              [
                -1.629090100135265,
                48.076680221711804
              ],
              [
                -1.62910219939358,
                48.0766879876457
              ],
              [
                -1.629104909791566,
                48.076689723679614
              ],
              [
                -1.629108424659494,
                48.07669197271311
              ],
              [
                -1.629108424659494,
                48.07669197271311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2598278916626692,
          "ground": "gnd"
        },
        "53_LVBranch663275": {
          "bus1": "53_MVLV22834_LV",
          "bus2": "53_LVBus284161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626285740079635,
                48.07655066186405
              ],
              [
                -1.626305716111001,
                48.07654902295021
              ],
              [
                -1.626305716111001,
                48.07654902295021
              ],
              [
                -1.626308106157833,
                48.07654882507907
              ],
              [
                -1.626312379029594,
                48.07654847350013
              ],
              [
                -1.626328095589111,
                48.076547185708144
              ],
              [
                -1.626341822788643,
                48.076546064228566
              ],
              [
                -1.626765851849406,
                48.076449790425826
              ],
              [
                -1.626649598351081,
                48.076218554318146
              ],
              [
                -1.626639786651182,
                48.07619905098004
              ],
              [
                -1.626639439085342,
                48.07619836044551
              ],
              [
                -1.626639439085342,
                48.07619836044551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06557239386065314,
          "ground": "gnd"
        },
        "53_LVBranch513695": {
          "bus1": "53_MVLV22834_LV",
          "bus2": "53_LVBus284148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626285740079635,
                48.07655066186405
              ],
              [
                -1.626298380134537,
                48.07656115591499
              ],
              [
                -1.626298380134537,
                48.07656115591499
              ],
              [
                -1.626301934883752,
                48.07656411497254
              ],
              [
                -1.6263201343387,
                48.07657921099193
              ],
              [
                -1.627517630395307,
                48.076311158830244
              ],
              [
                -1.62776220962203,
                48.07625640802738
              ],
              [
                -1.627888482700265,
                48.076228141354484
              ],
              [
                -1.628004654887652,
                48.07620080150831
              ],
              [
                -1.628064338967912,
                48.07617267153421
              ],
              [
                -1.628105045732215,
                48.07612447502674
              ],
              [
                -1.62814888447539,
                48.07610502044367
              ],
              [
                -1.628302656076761,
                48.07603675582894
              ],
              [
                -1.628302656076761,
                48.07603675582894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16422548123735975,
          "ground": "gnd"
        },
        "53_LVBranch777426": {
          "bus1": "53_LVBus284148",
          "bus2": "53_LVBus284150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628302656076761,
                48.07603675582894
              ],
              [
                -1.628302656076761,
                48.07603675582894
              ],
              [
                -1.628404220850984,
                48.076126931100674
              ],
              [
                -1.628407316538678,
                48.07612968053717
              ],
              [
                -1.628407316538678,
                48.07612968053717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012945333053388061,
          "ground": "gnd"
        },
        "53_LVBranch783524": {
          "bus1": "53_LVBus284150",
          "bus2": "53_LVBus284153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628407316538678,
                48.07612968053717
              ],
              [
                -1.628407316538678,
                48.07612968053717
              ],
              [
                -1.628492987489147,
                48.07620576246002
              ],
              [
                -1.628497033282333,
                48.076209353107686
              ],
              [
                -1.628497033282333,
                48.076209353107686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011098367597312439,
          "ground": "gnd"
        },
        "53_LVBranch795090": {
          "bus1": "53_LVBus284153",
          "bus2": "53_LVBus284159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628497033282333,
                48.076209353107686
              ],
              [
                -1.628497033282333,
                48.076209353107686
              ],
              [
                -1.628511233450248,
                48.076201669664236
              ],
              [
                -1.62849266190277,
                48.07618699172268
              ],
              [
                -1.629207441913762,
                48.07579542578249
              ],
              [
                -1.629212641615878,
                48.07579257570943
              ],
              [
                -1.629212641615878,
                48.07579257570943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07279359108745082,
          "ground": "gnd"
        },
        "53_LVBranch410281": {
          "bus1": "53_LVBus284153",
          "bus2": "53_LVBus284154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628497033282333,
                48.076209353107686
              ],
              [
                -1.628497033282333,
                48.076209353107686
              ],
              [
                -1.628547116907653,
                48.0762499759662
              ],
              [
                -1.628547116907653,
                48.0762499759662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005859220348732979,
          "ground": "gnd"
        },
        "53_LVBranch877354": {
          "bus1": "53_LVBus284154",
          "bus2": "53_LVBus284158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628547116907653,
                48.0762499759662
              ],
              [
                -1.628547116907653,
                48.0762499759662
              ],
              [
                -1.628565269798716,
                48.076241258400984
              ],
              [
                -1.628546698222258,
                48.076226580468216
              ],
              [
                -1.628598476611511,
                48.07620051845346
              ],
              [
                -1.628598476611511,
                48.07620051845346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00862927623454117,
          "ground": "gnd"
        },
        "53_LVBranch586835": {
          "bus1": "53_LVBus284154",
          "bus2": "53_LVBus284155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628547116907653,
                48.0762499759662
              ],
              [
                -1.628547116907653,
                48.0762499759662
              ],
              [
                -1.628551162031445,
                48.076253557631084
              ],
              [
                -1.628571590158188,
                48.07627165718347
              ],
              [
                -1.628571590158188,
                48.07627165718347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0030228236293904716,
          "ground": "gnd"
        },
        "53_LVBranch581741": {
          "bus1": "53_LVBus284155",
          "bus2": "53_LVBus284157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628571590158188,
                48.07627165718347
              ],
              [
                -1.628571590158188,
                48.07627165718347
              ],
              [
                -1.628575622560556,
                48.07627524828171
              ],
              [
                -1.628636111367787,
                48.07632915066176
              ],
              [
                -1.62871733904119,
                48.07640152918721
              ],
              [
                -1.628777828138033,
                48.07645543148995
              ],
              [
                -1.628781860568481,
                48.07645902258074
              ],
              [
                -1.628781860568481,
                48.07645902258074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026067820051350003,
          "ground": "gnd"
        },
        "53_LVBranch523181": {
          "bus1": "53_LVBus284155",
          "bus2": "53_LVBus284156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628571590158188,
                48.07627165718347
              ],
              [
                -1.628571590158188,
                48.07627165718347
              ],
              [
                -1.628438205785656,
                48.07635659149801
              ],
              [
                -1.628435692783561,
                48.076358189149346
              ],
              [
                -1.628435692783561,
                48.076358189149346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013968554884277376,
          "ground": "gnd"
        },
        "53_LVBranch770707": {
          "bus1": "53_LVBus284150",
          "bus2": "53_LVBus284151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628407316538678,
                48.07612968053717
              ],
              [
                -1.628407316538678,
                48.07612968053717
              ],
              [
                -1.628445618785845,
                48.07613447109773
              ],
              [
                -1.628467512428547,
                48.076130110828885
              ],
              [
                -1.628520144927874,
                48.076103794853545
              ],
              [
                -1.628517292888971,
                48.076097858863484
              ],
              [
                -1.628517292888971,
                48.076097858863484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010191966636468633,
          "ground": "gnd"
        },
        "53_LVBranch632392": {
          "bus1": "53_LVBus284151",
          "bus2": "53_LVBus284152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628517292888971,
                48.076097858863484
              ],
              [
                -1.628517292888971,
                48.076097858863484
              ],
              [
                -1.628535596019472,
                48.076101660388495
              ],
              [
                -1.628897765149372,
                48.07591322073289
              ],
              [
                -1.628860814273864,
                48.07582113854039
              ],
              [
                -1.628908089468236,
                48.075795408822174
              ],
              [
                -1.628714527254857,
                48.07563220250485
              ],
              [
                -1.628757801655161,
                48.07559937823038
              ],
              [
                -1.628764486657167,
                48.0755943080205
              ],
              [
                -1.628764486657167,
                48.0755943080205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07953845773759945,
          "ground": "gnd"
        },
        "53_LVBranch605826": {
          "bus1": "53_LVBus284148",
          "bus2": "53_LVBus284149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628302656076761,
                48.07603675582894
              ],
              [
                -1.628302656076761,
                48.07603675582894
              ],
              [
                -1.628234191131484,
                48.076029996497866
              ],
              [
                -1.62819447364882,
                48.075995532485145
              ],
              [
                -1.627938715919757,
                48.075773564083576
              ],
              [
                -1.627826347974804,
                48.07567603772606
              ],
              [
                -1.627860178482909,
                48.075660703376855
              ],
              [
                -1.627860178482909,
                48.075660703376855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05792539765090232,
          "ground": "gnd"
        },
        "53_LVBranch626428": {
          "bus1": "53_MVLV22834_LV",
          "bus2": "53_LVBus284146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626285740079635,
                48.07655066186405
              ],
              [
                -1.626273653659258,
                48.076561442847535
              ],
              [
                -1.626273653659258,
                48.076561442847535
              ],
              [
                -1.626270506829216,
                48.076564259375886
              ],
              [
                -1.626247642523409,
                48.07658464262168
              ],
              [
                -1.626235379962109,
                48.07659558261974
              ],
              [
                -1.6260580330605,
                48.07663129183831
              ],
              [
                -1.625984989781202,
                48.076624758023804
              ],
              [
                -1.625923128895812,
                48.07660614124165
              ],
              [
                -1.625653033627589,
                48.076325327562586
              ],
              [
                -1.625433111580823,
                48.07609667713434
              ],
              [
                -1.625273184644,
                48.07593039248822
              ],
              [
                -1.625261378703426,
                48.07591812341685
              ],
              [
                -1.625261378703426,
                48.07591812341685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12010759601508947,
          "ground": "gnd"
        },
        "53_LVBranch722980": {
          "bus1": "53_MVLV36577_LV",
          "bus2": "53_LVBus284202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626852099939681,
                48.0746866479082
              ],
              [
                -1.626834377243202,
                48.074693045722775
              ],
              [
                -1.626834377243202,
                48.074693045722775
              ],
              [
                -1.626799781255635,
                48.07470552449611
              ],
              [
                -1.626732869012446,
                48.0747447028058
              ],
              [
                -1.62698516219504,
                48.07496718698632
              ],
              [
                -1.626932082914538,
                48.07499416568058
              ],
              [
                -1.626985724455966,
                48.07504103444481
              ],
              [
                -1.626958111762855,
                48.075051692404415
              ],
              [
                -1.626913772594134,
                48.075065743258016
              ],
              [
                -1.626913772594134,
                48.075065743258016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05818160951374874,
          "ground": "gnd"
        },
        "53_LVBranch636166": {
          "bus1": "53_LVBus284202",
          "bus2": "53_LVBus284203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626913772594134,
                48.075065743258016
              ],
              [
                -1.626913772594134,
                48.075065743258016
              ],
              [
                -1.626413620399098,
                48.075161153002014
              ],
              [
                -1.626395580575436,
                48.07516459024194
              ],
              [
                -1.626395580575436,
                48.07516459024194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04014784827198607,
          "ground": "gnd"
        },
        "53_LVBranch848299": {
          "bus1": "53_MVLV36577_LV",
          "bus2": "53_LVBus284200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626852099939681,
                48.0746866479082
              ],
              [
                -1.626845249173445,
                48.07469933175559
              ],
              [
                -1.626845249173445,
                48.07469933175559
              ],
              [
                -1.626849694639273,
                48.074745172378336
              ],
              [
                -1.627095501350464,
                48.07496358095135
              ],
              [
                -1.627289431652289,
                48.07486306745726
              ],
              [
                -1.627356304624937,
                48.07482854507455
              ],
              [
                -1.627403578683581,
                48.07480333819732
              ],
              [
                -1.627413898524753,
                48.07477749057769
              ],
              [
                -1.62746116308872,
                48.0747580463752
              ],
              [
                -1.627522036170407,
                48.07473038059787
              ],
              [
                -1.627553836494063,
                48.0747159253239
              ],
              [
                -1.627580979349944,
                48.07470937979864
              ],
              [
                -1.627596259470837,
                48.07470569358385
              ],
              [
                -1.627609612823812,
                48.07470246871094
              ],
              [
                -1.627617542966931,
                48.07470055276263
              ],
              [
                -1.627639466111734,
                48.07469891075324
              ],
              [
                -1.627659371815544,
                48.074697418021664
              ],
              [
                -1.62769786127121,
                48.07469454029536
              ],
              [
                -1.627702741553655,
                48.07469779661111
              ],
              [
                -1.627707127784249,
                48.07470073650263
              ],
              [
                -1.627713296526924,
                48.074704867609256
              ],
              [
                -1.627713296526924,
                48.074704867609256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09273216106016384,
          "ground": "gnd"
        },
        "53_LVBranch483633": {
          "bus1": "53_MVLV36577_LV",
          "bus2": "53_LVBus284198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626852099939681,
                48.0746866479082
              ],
              [
                -1.626839692995752,
                48.074697268749155
              ],
              [
                -1.626839692995752,
                48.074697268749155
              ],
              [
                -1.626777632751812,
                48.074750391801835
              ],
              [
                -1.627123291527074,
                48.075055739384595
              ],
              [
                -1.627153270142688,
                48.07508221371427
              ],
              [
                -1.62751965902511,
                48.075405874873034
              ],
              [
                -1.627612419561129,
                48.07548782208654
              ],
              [
                -1.627812994488742,
                48.07566499172905
              ],
              [
                -1.627847175672213,
                48.07564806986963
              ],
              [
                -1.627847175672213,
                48.07564806986963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13831836520149693,
          "ground": "gnd"
        },
        "53_LVBranch387134": {
          "bus1": "53_MVLV36577_LV",
          "bus2": "53_LVBus284193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626852099939681,
                48.0746866479082
              ],
              [
                -1.626855385555757,
                48.074699952317246
              ],
              [
                -1.626855385555757,
                48.074699952317246
              ],
              [
                -1.626859826826284,
                48.07471789957117
              ],
              [
                -1.62686835288005,
                48.074741921231315
              ],
              [
                -1.62686835288005,
                48.074741921231315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004768377930395885,
          "ground": "gnd"
        },
        "53_LVBranch780992": {
          "bus1": "53_LVBus284193",
          "bus2": "53_LVBus284194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62686835288005,
                48.074741921231315
              ],
              [
                -1.62686835288005,
                48.074741921231315
              ],
              [
                -1.626888397001563,
                48.074758683485264
              ],
              [
                -1.627076348726084,
                48.07492689936818
              ],
              [
                -1.627105695738773,
                48.074949982663874
              ],
              [
                -1.627105695738773,
                48.074949982663874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029127222040424144,
          "ground": "gnd"
        },
        "53_LVBranch867128": {
          "bus1": "53_LVBus284194",
          "bus2": "53_LVBus284196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627105695738773,
                48.074949982663874
              ],
              [
                -1.627105695738773,
                48.074949982663874
              ],
              [
                -1.627122926374005,
                48.07496470616455
              ],
              [
                -1.627441891324899,
                48.074793650724445
              ],
              [
                -1.627452494421155,
                48.07480153945568
              ],
              [
                -1.627486593140873,
                48.07482688392317
              ],
              [
                -1.627500856532932,
                48.07484894673589
              ],
              [
                -1.627521385675877,
                48.074880710683665
              ],
              [
                -1.627537214688118,
                48.07490518754943
              ],
              [
                -1.627544027789875,
                48.07491573452608
              ],
              [
                -1.627544027789875,
                48.07491573452608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04826395042144315,
          "ground": "gnd"
        },
        "53_LVBranch751022": {
          "bus1": "53_LVBus284194",
          "bus2": "53_LVBus284195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627105695738773,
                48.074949982663874
              ],
              [
                -1.627105695738773,
                48.074949982663874
              ],
              [
                -1.627381366215113,
                48.07478775683145
              ],
              [
                -1.627387047478826,
                48.07478363002755
              ],
              [
                -1.627387553018689,
                48.07477339370665
              ],
              [
                -1.627387553018689,
                48.07477339370665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029101011729301216,
          "ground": "gnd"
        },
        "53_LVBranch410284": {
          "bus1": "53_MVLV03439_LV",
          "bus2": "53_LVBus284105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62604698686283,
                48.07432491558145
              ],
              [
                -1.626065920850982,
                48.07432033168757
              ],
              [
                -1.626065920850982,
                48.07432033168757
              ],
              [
                -1.626071133026643,
                48.074319074987685
              ],
              [
                -1.626192127048192,
                48.07428980001511
              ],
              [
                -1.626310877965248,
                48.07426106896328
              ],
              [
                -1.626575120106962,
                48.07451330330736
              ],
              [
                -1.626652489657878,
                48.07458715519052
              ],
              [
                -1.626652489657878,
                48.07458715519052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06370874886395761,
          "ground": "gnd"
        },
        "53_LVBranch392337": {
          "bus1": "53_LVBus284105",
          "bus2": "53_LVBus284106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626652489657878,
                48.07458715519052
              ],
              [
                -1.626652489657878,
                48.07458715519052
              ],
              [
                -1.626505196705937,
                48.07466506673213
              ],
              [
                -1.626353828371834,
                48.07471347567059
              ],
              [
                -1.626347766983939,
                48.074715409367755
              ],
              [
                -1.626347766983939,
                48.074715409367755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026981218629482443,
          "ground": "gnd"
        },
        "53_LVBranch384427": {
          "bus1": "53_LVBus284105",
          "bus2": "53_LVBus284107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626652489657878,
                48.07458715519052
              ],
              [
                -1.626652489657878,
                48.07458715519052
              ],
              [
                -1.626756345441216,
                48.07468178316686
              ],
              [
                -1.626784554819136,
                48.074681729450695
              ],
              [
                -1.626784554819136,
                48.074681729450695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015163607154417662,
          "ground": "gnd"
        },
        "53_LVBranch740725": {
          "bus1": "53_MVLV03439_LV",
          "bus2": "53_LVBus284103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62604698686283,
                48.07432491558145
              ],
              [
                -1.62604468839753,
                48.07431151474712
              ],
              [
                -1.62604468839753,
                48.07431151474712
              ],
              [
                -1.626027816120803,
                48.074213017436286
              ],
              [
                -1.625893176648534,
                48.074173452080004
              ],
              [
                -1.625790390126553,
                48.074194737049694
              ],
              [
                -1.625461923187259,
                48.07426276468729
              ],
              [
                -1.625457844836754,
                48.07425391687653
              ],
              [
                -1.62545099156661,
                48.07423854516039
              ],
              [
                -1.62545099156661,
                48.07423854516039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05842851259250577,
          "ground": "gnd"
        },
        "53_LVBranch693859": {
          "bus1": "53_MVLV03439_LV",
          "bus2": "53_LVBus284098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62604698686283,
                48.07432491558145
              ],
              [
                -1.626037702710075,
                48.07431294846651
              ],
              [
                -1.626037702710075,
                48.07431294846651
              ],
              [
                -1.626036468089391,
                48.07431136054392
              ],
              [
                -1.625975565211638,
                48.07423279174676
              ],
              [
                -1.625887243669857,
                48.07421957163574
              ],
              [
                -1.625133471963164,
                48.074379212784265
              ],
              [
                -1.624937384385582,
                48.07390941972293
              ],
              [
                -1.624937384385582,
                48.07390941972293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12993758797826893,
          "ground": "gnd"
        },
        "53_LVBranch720424": {
          "bus1": "53_LVBus284098",
          "bus2": "53_LVBus284099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624937384385582,
                48.07390941972293
              ],
              [
                -1.624937384385582,
                48.07390941972293
              ],
              [
                -1.624935769186602,
                48.073901524051955
              ],
              [
                -1.624975732864989,
                48.07372560909004
              ],
              [
                -1.625207734301048,
                48.07307451332797
              ],
              [
                -1.625208089563719,
                48.07307369998624
              ],
              [
                -1.625209612970146,
                48.0730702000581
              ],
              [
                -1.625209612970146,
                48.0730702000581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09560361806098291,
          "ground": "gnd"
        },
        "53_LVBranch640702": {
          "bus1": "53_LVBus284099",
          "bus2": "53_LVBus284101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625209612970146,
                48.0730702000581
              ],
              [
                -1.625209612970146,
                48.0730702000581
              ],
              [
                -1.625164748286041,
                48.07300959126273
              ],
              [
                -1.62516961378119,
                48.07294285329588
              ],
              [
                -1.625180621331889,
                48.07279206506585
              ],
              [
                -1.62516488813241,
                48.072707962060214
              ],
              [
                -1.625098222094621,
                48.07260757359905
              ],
              [
                -1.625096613980882,
                48.072576385070455
              ],
              [
                -1.625095304396776,
                48.072550948827356
              ],
              [
                -1.625149364794533,
                48.0724302720337
              ],
              [
                -1.625153170480268,
                48.07240943481543
              ],
              [
                -1.625143429080363,
                48.07236924743388
              ],
              [
                -1.625081884585195,
                48.07236029863397
              ],
              [
                -1.624951487038136,
                48.072376853145045
              ],
              [
                -1.624905501896775,
                48.0723698992692
              ],
              [
                -1.624779755215925,
                48.07235756549618
              ],
              [
                -1.624677757452057,
                48.072334299574656
              ],
              [
                -1.624478904155768,
                48.07225951106099
              ],
              [
                -1.624472969742153,
                48.07225741571805
              ],
              [
                -1.624472969742153,
                48.07225741571805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1336413729251379,
          "ground": "gnd"
        },
        "53_LVBranch139415": {
          "bus1": "53_LVBus284099",
          "bus2": "53_LVBus284100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625209612970146,
                48.0730702000581
              ],
              [
                -1.625209612970146,
                48.0730702000581
              ],
              [
                -1.625520888396815,
                48.07336291177512
              ],
              [
                -1.625521104950543,
                48.073363111538534
              ],
              [
                -1.625524791095409,
                48.07336657038187
              ],
              [
                -1.625524791095409,
                48.07336657038187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0404672713574221,
          "ground": "gnd"
        },
        "53_LVBranch479004": {
          "bus1": "53_MVLV03439_LV",
          "bus2": "53_LVBus284094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62604698686283,
                48.07432491558145
              ],
              [
                -1.626026866323253,
                48.074324623568664
              ],
              [
                -1.626026866323253,
                48.074324623568664
              ],
              [
                -1.626020155009857,
                48.07432452638131
              ],
              [
                -1.625916526329749,
                48.07432302452301
              ],
              [
                -1.625784502584911,
                48.07434962890213
              ],
              [
                -1.625732942805387,
                48.07436002487027
              ],
              [
                -1.625038069928357,
                48.07450006250963
              ],
              [
                -1.624859341773472,
                48.074536077963394
              ],
              [
                -1.624728058623362,
                48.07456253903121
              ],
              [
                -1.624488558347381,
                48.0746108004364
              ],
              [
                -1.624474839187146,
                48.07461541488029
              ],
              [
                -1.624455799564826,
                48.07462181182339
              ],
              [
                -1.624455799564826,
                48.07462181182339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12207137319486128,
          "ground": "gnd"
        },
        "53_LVBranch783525": {
          "bus1": "53_LVBus284094",
          "bus2": "53_LVBus284096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624455799564826,
                48.07462181182339
              ],
              [
                -1.624455799564826,
                48.07462181182339
              ],
              [
                -1.624416452485526,
                48.07463025474798
              ],
              [
                -1.62437118290099,
                48.07463997829086
              ],
              [
                -1.624308356767791,
                48.074679917417875
              ],
              [
                -1.624269258023582,
                48.07473165969977
              ],
              [
                -1.624273481515645,
                48.07484136209553
              ],
              [
                -1.624447233338413,
                48.0750614820147
              ],
              [
                -1.624749919507627,
                48.07538171321016
              ],
              [
                -1.624754560840717,
                48.075386616394425
              ],
              [
                -1.62475815147231,
                48.07539041162646
              ],
              [
                -1.62475815147231,
                48.07539041162646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10270921246456008,
          "ground": "gnd"
        },
        "53_LVBranch626415": {
          "bus1": "53_LVBus284094",
          "bus2": "53_LVBus284095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624455799564826,
                48.07462181182339
              ],
              [
                -1.624455799564826,
                48.07462181182339
              ],
              [
                -1.624439031402681,
                48.07459536750988
              ],
              [
                -1.624670505006645,
                48.07454702639231
              ],
              [
                -1.624651315432251,
                48.07450625803124
              ],
              [
                -1.624733116464979,
                48.07448638578993
              ],
              [
                -1.624733116464979,
                48.07448638578993
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032498934989224494,
          "ground": "gnd"
        },
        "53_LVBranch861188": {
          "bus1": "53_MVLV03439_LV",
          "bus2": "53_LVBus284092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62604698686283,
                48.07432491558145
              ],
              [
                -1.626056504443834,
                48.07431303296978
              ],
              [
                -1.626056504443834,
                48.07431303296978
              ],
              [
                -1.626086286368084,
                48.07427586695381
              ],
              [
                -1.626703803232666,
                48.07412146720868
              ],
              [
                -1.626712954569596,
                48.07411917687899
              ],
              [
                -1.626719244607228,
                48.07411760457884
              ],
              [
                -1.626719244607228,
                48.07411760457884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05503352465091261,
          "ground": "gnd"
        },
        "53_LVBranch500017": {
          "bus1": "53_MVLV03439_LV",
          "bus2": "53_LVBus284090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.62604698686283,
                48.07432491558145
              ],
              [
                -1.62604124464326,
                48.074311991348466
              ],
              [
                -1.62604124464326,
                48.074311991348466
              ],
              [
                -1.626008712583376,
                48.07423872977024
              ],
              [
                -1.626001690671123,
                48.07422290459446
              ],
              [
                -1.625888369048276,
                48.0741988250424
              ],
              [
                -1.625506197496376,
                48.07427909507864
              ],
              [
                -1.624772879635934,
                48.07443312624974
              ],
              [
                -1.624752617910185,
                48.07443738566119
              ],
              [
                -1.624100237826475,
                48.07457440551949
              ],
              [
                -1.624098346289543,
                48.07457979964232
              ],
              [
                -1.624068313176511,
                48.07466561157605
              ],
              [
                -1.624067604171505,
                48.07466761635359
              ],
              [
                -1.624067062395265,
                48.074669165293855
              ],
              [
                -1.624067062395265,
                48.074669165293855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16965538153241058,
          "ground": "gnd"
        },
        "53_LVBranch560968": {
          "bus1": "53_MVLV59533_LV",
          "bus2": "53_LVBus284245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625077200665596,
                48.073775714796106
              ],
              [
                -1.625074571837314,
                48.07376184791952
              ],
              [
                -1.625074571837314,
                48.07376184791952
              ],
              [
                -1.625053421542353,
                48.073736443197056
              ],
              [
                -1.625159099331899,
                48.07349758544392
              ],
              [
                -1.625176824021033,
                48.07349353777334
              ],
              [
                -1.625199801281948,
                48.07353000929653
              ],
              [
                -1.6252028917888055,
                48.07352939159804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036734069352439266,
          "ground": "gnd"
        },
        "53_LVBranch865891": {
          "bus1": "53_LVBus284245",
          "bus2": "53_LVBus984768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6252028917888055,
                48.07352939159804
              ],
              [
                -1.625205982295663,
                48.07352877389956
              ],
              [
                -1.625199579180175,
                48.07348814053857
              ],
              [
                -1.625298894706812,
                48.073466271105445
              ],
              [
                -1.625604660636903,
                48.073431019527746
              ],
              [
                -1.625615866053513,
                48.07346726775749
              ],
              [
                -1.625621155174128,
                48.073484349040484
              ],
              [
                -1.625623339741966,
                48.073484189639245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041509423025475,
          "ground": "gnd"
        },
        "53_LVBranch609377": {
          "bus1": "53_LVBus984768",
          "bus2": "53_LVBus984769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625623339741966,
                48.073484189639245
              ],
              [
                -1.625625524309804,
                48.073484030238006
              ],
              [
                -1.625621667231386,
                48.073429391056784
              ],
              [
                -1.625745142463934,
                48.07341614922793
              ],
              [
                -1.62576338510302,
                48.07346717769061
              ],
              [
                -1.62576338510302,
                48.07346717769061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0212351078933466,
          "ground": "gnd"
        },
        "53_LVBranch473977": {
          "bus1": "53_MVLV59533_LV",
          "bus2": "53_LVBus284243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625077200665596,
                48.073775714796106
              ],
              [
                -1.625071142556571,
                48.07376394467203
              ],
              [
                -1.625071142556571,
                48.07376394467203
              ],
              [
                -1.625042270647144,
                48.073736442025435
              ],
              [
                -1.625118325356095,
                48.07355685781696
              ],
              [
                -1.625147894631076,
                48.07349097737814
              ],
              [
                -1.625297731238453,
                48.07345759484769
              ],
              [
                -1.625743780298745,
                48.07340804692467
              ],
              [
                -1.626012914750084,
                48.07337018831398
              ],
              [
                -1.62606211689798,
                48.07341718957874
              ],
              [
                -1.626073089084182,
                48.07342766801827
              ],
              [
                -1.62608577719379,
                48.07342596042251
              ],
              [
                -1.626104423445471,
                48.073423448091276
              ],
              [
                -1.626106215581213,
                48.07342512520455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10828689621563098,
          "ground": "gnd"
        },
        "53_LVBranch414343": {
          "bus1": "53_LVBus284243",
          "bus2": "53_LVBus983463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626106215581213,
                48.07342512520455
              ],
              [
                -1.626108007716955,
                48.07342680231783
              ],
              [
                -1.626099039806644,
                48.07343777498912
              ],
              [
                -1.626092322062831,
                48.07344597945487
              ],
              [
                -1.626098601757396,
                48.07345212372128
              ],
              [
                -1.626109854376564,
                48.07346311489008
              ],
              [
                -1.626113566811838,
                48.07346674389774
              ],
              [
                -1.626140700398518,
                48.07349327865927
              ],
              [
                -1.626162800716232,
                48.07351487851803
              ],
              [
                -1.626189265872694,
                48.07354074258739
              ],
              [
                -1.626195211011883,
                48.073546547017806
              ],
              [
                -1.626204739206774,
                48.073555867780044
              ],
              [
                -1.626214237899771,
                48.07356515352434
              ],
              [
                -1.626218791805208,
                48.07356960942562
              ],
              [
                -1.626227318977485,
                48.07357794661819
              ],
              [
                -1.626233496787094,
                48.073583986278926
              ],
              [
                -1.626249667122847,
                48.073581242526195
              ],
              [
                -1.626263980307125,
                48.0735788136804
              ],
              [
                -1.626263980307125,
                48.0735788136804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023380126672644393,
          "ground": "gnd"
        },
        "53_LVBranch634806": {
          "bus1": "53_MVLV59533_LV",
          "bus2": "53_LVBus284241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625077200665596,
                48.073775714796106
              ],
              [
                -1.625067676125606,
                48.07376661891781
              ],
              [
                -1.625067676125606,
                48.07376661891781
              ],
              [
                -1.625031570853582,
                48.073735651282924
              ],
              [
                -1.625136416654378,
                48.07348555803677
              ],
              [
                -1.625299079078347,
                48.073448905712524
              ],
              [
                -1.625741697969025,
                48.07339912262368
              ],
              [
                -1.626004054182944,
                48.0733611690947
              ],
              [
                -1.62595027318809,
                48.073307236717696
              ],
              [
                -1.625937704286568,
                48.07329464236514
              ],
              [
                -1.62593399851617,
                48.073290923089736
              ],
              [
                -1.625938480053234,
                48.073282281038914
              ],
              [
                -1.625943853617152,
                48.07327192512833
              ],
              [
                -1.625942190208073,
                48.07327035170438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1111202637906021,
          "ground": "gnd"
        },
        "53_LVBranch766268": {
          "bus1": "53_LVBus284241",
          "bus2": "53_LVBus982017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625942190208073,
                48.07327035170438
              ],
              [
                -1.625940526798994,
                48.07326877828043
              ],
              [
                -1.625911215479543,
                48.07326810376436
              ],
              [
                -1.62578889799296,
                48.0731524994541
              ],
              [
                -1.625777500924297,
                48.07314172923066
              ],
              [
                -1.625773190566324,
                48.07313765223806
              ],
              [
                -1.625776551328848,
                48.07312929119148
              ],
              [
                -1.625780197081056,
                48.07312025423289
              ],
              [
                -1.625778705082922,
                48.07311899464262
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021971081076879336,
          "ground": "gnd"
        },
        "53_LVBranch695259": {
          "bus1": "53_LVBus982017",
          "bus2": "53_LVBus982018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625778705082922,
                48.07311899464262
              ],
              [
                -1.625777213084788,
                48.07311773505235
              ],
              [
                -1.625752424646217,
                48.073116106231126
              ],
              [
                -1.625744375224688,
                48.07310858119406
              ],
              [
                -1.625713419899748,
                48.07307963652648
              ],
              [
                -1.625709026445395,
                48.073075526326754
              ],
              [
                -1.625690890137444,
                48.07305857332623
              ],
              [
                -1.625697567336239,
                48.07304269008188
              ],
              [
                -1.625697567336239,
                48.07304269008188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011561838332222966,
          "ground": "gnd"
        },
        "53_LVBranch487007": {
          "bus1": "53_MVLV59533_LV",
          "bus2": "53_LVBus284239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625077200665596,
                48.073775714796106
              ],
              [
                -1.625065003921355,
                48.07376860003797
              ],
              [
                -1.625065003921355,
                48.07376860003797
              ],
              [
                -1.625019846783515,
                48.07373624572415
              ],
              [
                -1.625034969314717,
                48.0737002958667
              ],
              [
                -1.625123115086456,
                48.073480542487886
              ],
              [
                -1.625294871218825,
                48.073440656518684
              ],
              [
                -1.625530813686045,
                48.073414104443636
              ],
              [
                -1.625513091333293,
                48.07333963969648
              ],
              [
                -1.625513091333293,
                48.07333963969648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07414015319308524,
          "ground": "gnd"
        },
        "53_LVBranch453536": {
          "bus1": "53_MVLV69659_LV",
          "bus2": "53_LVBus284347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628795289503284,
                48.07228534024253
              ],
              [
                -1.628776351941073,
                48.072280767932526
              ],
              [
                -1.628776351941073,
                48.072280767932526
              ],
              [
                -1.628770043887798,
                48.07227924367732
              ],
              [
                -1.628720032504758,
                48.07226717835287
              ],
              [
                -1.628593803487101,
                48.0721787113549
              ],
              [
                -1.628608872763468,
                48.07217080935835
              ],
              [
                -1.628685562639631,
                48.07213058760373
              ],
              [
                -1.628767345588249,
                48.072092705486384
              ],
              [
                -1.62880117133495,
                48.07207805519654
              ],
              [
                -1.628812418829602,
                48.07206560956205
              ],
              [
                -1.628839562747756,
                48.072035554885154
              ],
              [
                -1.628843940564455,
                48.07203071578662
              ],
              [
                -1.628853504369045,
                48.07184645471748
              ],
              [
                -1.628853504369045,
                48.07184645471748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06381814862865517,
          "ground": "gnd"
        },
        "53_LVBranch335694": {
          "bus1": "53_LVBus284347",
          "bus2": "53_LVBus284348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628853504369045,
                48.07184645471748
              ],
              [
                -1.628853504369045,
                48.07184645471748
              ],
              [
                -1.628859179379795,
                48.07203790728985
              ],
              [
                -1.62893314991446,
                48.072024725579915
              ],
              [
                -1.629101731641679,
                48.071994692235776
              ],
              [
                -1.629210832201854,
                48.071975261322244
              ],
              [
                -1.629222511207432,
                48.07197318235486
              ],
              [
                -1.62923635075487,
                48.071970715133084
              ],
              [
                -1.629243190803859,
                48.07196949322355
              ],
              [
                -1.629249673108209,
                48.0719683374438
              ],
              [
                -1.629249673108209,
                48.0719683374438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051402915348834864,
          "ground": "gnd"
        },
        "53_LVBranch126809": {
          "bus1": "53_LVBus284347",
          "bus2": "53_LVBus284349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628853504369045,
                48.07184645471748
              ],
              [
                -1.628853504369045,
                48.07184645471748
              ],
              [
                -1.628853431182243,
                48.07184530471523
              ],
              [
                -1.628850051285421,
                48.071789730954976
              ],
              [
                -1.628848443390345,
                48.07175536406417
              ],
              [
                -1.628849320566572,
                48.071745250188776
              ],
              [
                -1.62885237483301,
                48.071710176295255
              ],
              [
                -1.628848641528994,
                48.071685938509425
              ],
              [
                -1.628846280811471,
                48.07167064901152
              ],
              [
                -1.628849491847699,
                48.07165798912931
              ],
              [
                -1.628846558835874,
                48.071550025469975
              ],
              [
                -1.628846022743915,
                48.07152935301129
              ],
              [
                -1.628844901340233,
                48.07148664118987
              ],
              [
                -1.628841515511706,
                48.07140031083259
              ],
              [
                -1.628839726656779,
                48.07135462334918
              ],
              [
                -1.628838988412712,
                48.07133608261296
              ],
              [
                -1.628838778806412,
                48.07133062443384
              ],
              [
                -1.628834759131739,
                48.07132559231651
              ],
              [
                -1.628799276154348,
                48.071281135121275
              ],
              [
                -1.628727940882589,
                48.07119177400807
              ],
              [
                -1.62854806672755,
                48.07108468386628
              ],
              [
                -1.62854062644808,
                48.071080253692045
              ],
              [
                -1.628538843380887,
                48.071075307948036
              ],
              [
                -1.628535366568113,
                48.07106571056095
              ],
              [
                -1.628529425946418,
                48.07104926366395
              ],
              [
                -1.628521124917192,
                48.07102626988514
              ],
              [
                -1.628449552518469,
                48.07082815141414
              ],
              [
                -1.628443068171232,
                48.07081019227469
              ],
              [
                -1.628433378942119,
                48.07078339186098
              ],
              [
                -1.628367391247846,
                48.070600732864634
              ],
              [
                -1.628365812974039,
                48.07059636543132
              ],
              [
                -1.628365812974039,
                48.07059636543132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14896458790313122,
          "ground": "gnd"
        },
        "53_LVBranch815949": {
          "bus1": "53_MVLV69659_LV",
          "bus2": "53_LVBus284338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628795289503284,
                48.07228534024253
              ],
              [
                -1.628795082738363,
                48.072298825836334
              ],
              [
                -1.628795082738363,
                48.072298825836334
              ],
              [
                -1.628794394026169,
                48.07234479522005
              ],
              [
                -1.628795238079752,
                48.07234547795227
              ],
              [
                -1.628831371472672,
                48.07237466080169
              ],
              [
                -1.628866247213697,
                48.07240284176744
              ],
              [
                -1.628909076829899,
                48.072437452335336
              ],
              [
                -1.629125796788047,
                48.07261253379569
              ],
              [
                -1.629154878370417,
                48.07263602174379
              ],
              [
                -1.629154878370417,
                48.07263602174379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047185938222072954,
          "ground": "gnd"
        },
        "53_LVBranch047204": {
          "bus1": "53_LVBus284338",
          "bus2": "53_LVBus284339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629154878370417,
                48.07263602174379
              ],
              [
                -1.629154878370417,
                48.07263602174379
              ],
              [
                -1.629156912458258,
                48.072637699628835
              ],
              [
                -1.629159104773886,
                48.07263951621867
              ],
              [
                -1.629167256556947,
                48.07264625424724
              ],
              [
                -1.629184319731987,
                48.07266036186792
              ],
              [
                -1.629230911487877,
                48.072698896685125
              ],
              [
                -1.629274621471237,
                48.07273092027232
              ],
              [
                -1.629573372724836,
                48.07294983700439
              ],
              [
                -1.629575464499159,
                48.07295156695256
              ],
              [
                -1.629577599181156,
                48.07295333146347
              ],
              [
                -1.629577599181156,
                48.07295333146347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04731223811776397,
          "ground": "gnd"
        },
        "53_LVBranch641421": {
          "bus1": "53_LVBus284339",
          "bus2": "53_LVBus284340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629577599181156,
                48.07295333146347
              ],
              [
                -1.629577599181156,
                48.07295333146347
              ],
              [
                -1.629690649165565,
                48.07297381513387
              ],
              [
                -1.629690649165565,
                48.07297381513387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008726946847048554,
          "ground": "gnd"
        },
        "53_LVBranch598255": {
          "bus1": "53_LVBus284340",
          "bus2": "53_LVBus284341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629690649165565,
                48.07297381513387
              ],
              [
                -1.629690649165565,
                48.07297381513387
              ],
              [
                -1.629748802143571,
                48.07296821826799
              ],
              [
                -1.629782039585231,
                48.072965013371785
              ],
              [
                -1.629812582459152,
                48.07294583700019
              ],
              [
                -1.62981539196274,
                48.07294407620987
              ],
              [
                -1.629828658122008,
                48.07293149912662
              ],
              [
                -1.629860294543458,
                48.072901517250976
              ],
              [
                -1.629909385867742,
                48.072854998897526
              ],
              [
                -1.629925736674023,
                48.07283949921576
              ],
              [
                -1.629968198571081,
                48.07284835315934
              ],
              [
                -1.629986215211488,
                48.0728521101072
              ],
              [
                -1.629987662038298,
                48.07285241227757
              ],
              [
                -1.629992616361175,
                48.07285344206984
              ],
              [
                -1.629992616361175,
                48.07285344206984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029747082666938356,
          "ground": "gnd"
        },
        "53_LVBranch360259": {
          "bus1": "53_LVBus284339",
          "bus2": "53_LVBus284344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629577599181156,
                48.07295333146347
              ],
              [
                -1.629577599181156,
                48.07295333146347
              ],
              [
                -1.629582185286851,
                48.072956606663396
              ],
              [
                -1.629679483275142,
                48.07301623153467
              ],
              [
                -1.629679483275142,
                48.07301623153467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010324189502409379,
          "ground": "gnd"
        },
        "53_LVBranch164280": {
          "bus1": "53_LVBus284344",
          "bus2": "53_LVBus284345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629679483275142,
                48.07301623153467
              ],
              [
                -1.629679483275142,
                48.07301623153467
              ],
              [
                -1.629684440411985,
                48.07301926007522
              ],
              [
                -1.630106800194584,
                48.07326768361719
              ],
              [
                -1.630106800194584,
                48.07326768361719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042376273380642,
          "ground": "gnd"
        },
        "53_LVBranch020580": {
          "bus1": "53_LVBus284339",
          "bus2": "53_LVBus284342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629577599181156,
                48.07295333146347
              ],
              [
                -1.629577599181156,
                48.07295333146347
              ],
              [
                -1.629547140291107,
                48.072959179394054
              ],
              [
                -1.629481931510645,
                48.07297169574431
              ],
              [
                -1.629380608787866,
                48.07299114271047
              ],
              [
                -1.629277830213848,
                48.0730108819594
              ],
              [
                -1.629271870397385,
                48.07301202005284
              ],
              [
                -1.629120285671607,
                48.07301234220567
              ],
              [
                -1.62886607701924,
                48.07301287771251
              ],
              [
                -1.628828788895941,
                48.07301296007039
              ],
              [
                -1.628613991036445,
                48.073013412870026
              ],
              [
                -1.628601941790736,
                48.0730134334369
              ],
              [
                -1.628590846679172,
                48.07301345773116
              ],
              [
                -1.628590846679172,
                48.07301345773116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07444920993332775,
          "ground": "gnd"
        },
        "53_LVBranch671331": {
          "bus1": "53_LVBus284342",
          "bus2": "53_LVBus284343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628590846679172,
                48.07301345773116
              ],
              [
                -1.628590846679172,
                48.07301345773116
              ],
              [
                -1.628591706157247,
                48.07301791250737
              ],
              [
                -1.628595992178711,
                48.073040213783884
              ],
              [
                -1.628604095451618,
                48.073082338164454
              ],
              [
                -1.628543925908523,
                48.07308203321546
              ],
              [
                -1.628520957627796,
                48.073081919040234
              ],
              [
                -1.628164616582769,
                48.07308010148125
              ],
              [
                -1.627874753228689,
                48.073100271818745
              ],
              [
                -1.627859985656997,
                48.07310130265565
              ],
              [
                -1.627845618744996,
                48.073102301928145
              ],
              [
                -1.62760599281164,
                48.073118980217174
              ],
              [
                -1.627570443004187,
                48.07312145237954
              ],
              [
                -1.627567208889853,
                48.07312167883629
              ],
              [
                -1.62756345351098,
                48.07312194093456
              ],
              [
                -1.627560540330824,
                48.07312214753045
              ],
              [
                -1.627560540330824,
                48.07312214753045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08573097828358807,
          "ground": "gnd"
        },
        "53_LVBranch626429": {
          "bus1": "53_MVLV69659_LV",
          "bus2": "53_LVBus284336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628795289503284,
                48.07228534024253
              ],
              [
                -1.628775495293425,
                48.0722877658154
              ],
              [
                -1.628775495293425,
                48.0722877658154
              ],
              [
                -1.628714089348777,
                48.072295291056584
              ],
              [
                -1.628565933657153,
                48.07218325592887
              ],
              [
                -1.628508715736254,
                48.07212420076856
              ],
              [
                -1.628425920503776,
                48.07203876574591
              ],
              [
                -1.628380938414087,
                48.0719923339103
              ],
              [
                -1.628404120663623,
                48.07198209556258
              ],
              [
                -1.6284014435599745,
                48.071977171066486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048679224294438744,
          "ground": "gnd"
        },
        "53_LVBranch783534": {
          "bus1": "53_LVBus284336",
          "bus2": "53_LVBus988786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6284014435599745,
                48.071977171066486
              ],
              [
                -1.628402451543723,
                48.071977236000215
              ],
              [
                -1.628358599063428,
                48.07197987232047
              ],
              [
                -1.628276801752593,
                48.071876107838804
              ],
              [
                -1.62816995518726,
                48.07190816588834
              ],
              [
                -1.62811783912969,
                48.07192380400109
              ],
              [
                -1.628077072391434,
                48.07188196539714
              ],
              [
                -1.628054394480268,
                48.07188623514636
              ],
              [
                -1.628047930294222,
                48.07188745327278
              ],
              [
                -1.628047930294222,
                48.07188745327278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0371212399541167,
          "ground": "gnd"
        },
        "53_LVBranch565613": {
          "bus1": "53_LVBus988786",
          "bus2": "53_LVBus988787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628047930294222,
                48.07188745327278
              ],
              [
                -1.628047930294222,
                48.07188745327278
              ],
              [
                -1.6280574456426,
                48.07188893207422
              ],
              [
                -1.628064145702272,
                48.07188870538134
              ],
              [
                -1.628104641901943,
                48.07192695164837
              ],
              [
                -1.627911975723606,
                48.071973086746524
              ],
              [
                -1.627801868576966,
                48.07199289263333
              ],
              [
                -1.627788706953975,
                48.07199526471806
              ],
              [
                -1.627660877026526,
                48.072010393877605
              ],
              [
                -1.627339353285988,
                48.07204017872587
              ],
              [
                -1.627336316265773,
                48.07202196787211
              ],
              [
                -1.627333726016298,
                48.072006479039175
              ],
              [
                -1.627332772668649,
                48.07200077591188
              ],
              [
                -1.627332019838465,
                48.07199630851649
              ],
              [
                -1.627332019838465,
                48.07199630851649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06997077639956963,
          "ground": "gnd"
        },
        "53_LVBranch688747": {
          "bus1": "53_LVBus988787",
          "bus2": "53_LVBus988788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627332019838465,
                48.07199630851649
              ],
              [
                -1.627332019838465,
                48.07199630851649
              ],
              [
                -1.627347098109409,
                48.07200030031155
              ],
              [
                -1.627348017749502,
                48.072012514277255
              ],
              [
                -1.627349126727819,
                48.072027242883024
              ],
              [
                -1.627426577167774,
                48.072021021349435
              ],
              [
                -1.627423260853289,
                48.071992321592774
              ],
              [
                -1.627422735141884,
                48.07198783751082
              ],
              [
                -1.627422735141884,
                48.07198783751082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0137216318853957,
          "ground": "gnd"
        },
        "53_LVBranch513204": {
          "bus1": "53_LVBus284336",
          "bus2": "53_LVBus994757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6284014435599745,
                48.071977171066486
              ],
              [
                -1.628397758472577,
                48.071972181636646
              ],
              [
                -1.628384784051202,
                48.07197204441578
              ],
              [
                -1.628376386064232,
                48.071963639972395
              ],
              [
                -1.628385412067654,
                48.071957194008924
              ],
              [
                -1.6283821860360856,
                48.071954851150714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00307462661463849,
          "ground": "gnd"
        },
        "53_LVBranch410293": {
          "bus1": "53_LVBus994757",
          "bus2": "53_LVBus994759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6283821860360856,
                48.071954851150714
              ],
              [
                -1.628382019067799,
                48.071952455803675
              ],
              [
                -1.628375334969172,
                48.07194968372959
              ],
              [
                -1.628370219706254,
                48.07194829916843
              ],
              [
                -1.628360867610674,
                48.071939890993356
              ],
              [
                -1.628306675100287,
                48.07186249179807
              ],
              [
                -1.628322552321773,
                48.071859253444885
              ],
              [
                -1.628322552321773,
                48.071859253444885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012906347462185882,
          "ground": "gnd"
        },
        "53_LVBranch123899": {
          "bus1": "53_LVBus994759",
          "bus2": "53_LVBus994760",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628322552321773,
                48.071859253444885
              ],
              [
                -1.628322552321773,
                48.071859253444885
              ],
              [
                -1.628317530178863,
                48.071852148357145
              ],
              [
                -1.628311110997388,
                48.07184308270651
              ],
              [
                -1.628101976409599,
                48.0715472641823
              ],
              [
                -1.628093209893369,
                48.07153485652211
              ],
              [
                -1.628035293086457,
                48.07145294629601
              ],
              [
                -1.627937635361416,
                48.0713148017243
              ],
              [
                -1.627827544519249,
                48.07115907925193
              ],
              [
                -1.627815620598637,
                48.07114220449709
              ],
              [
                -1.62771933286732,
                48.071006003232064
              ],
              [
                -1.62754671182481,
                48.070761836417425
              ],
              [
                -1.62754671182481,
                48.070761836417425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.135028311954318,
          "ground": "gnd"
        },
        "53_LVBranch376233": {
          "bus1": "53_LVBus994757",
          "bus2": "53_LVBus994758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6283821860360856,
                48.071954851150714
              ],
              [
                -1.628379126972804,
                48.071954903639565
              ],
              [
                -1.62835935759008,
                48.07195533847975
              ],
              [
                -1.628044460110327,
                48.07152436891906
              ],
              [
                -1.628035281889648,
                48.071511488982786
              ],
              [
                -1.628032967372656,
                48.07150822690633
              ],
              [
                -1.627949690137459,
                48.071391213764024
              ],
              [
                -1.627904213734752,
                48.071327322228115
              ],
              [
                -1.62786316856397,
                48.07126964639651
              ],
              [
                -1.627700626546528,
                48.071041246477314
              ],
              [
                -1.627508460890638,
                48.070771233834975
              ],
              [
                -1.627528806223301,
                48.07073813207979
              ],
              [
                -1.627528806223301,
                48.07073813207979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15159339356617021,
          "ground": "gnd"
        },
        "53_LVBranch740942": {
          "bus1": "53_MVLV69659_LV",
          "bus2": "53_LVBus284332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628795289503284,
                48.07228534024253
              ],
              [
                -1.628778214280675,
                48.072292472796605
              ],
              [
                -1.628778214280675,
                48.072292472796605
              ],
              [
                -1.628713235699129,
                48.0723196300368
              ],
              [
                -1.628644923683253,
                48.07226881962556
              ],
              [
                -1.628537409388114,
                48.07230397085403
              ],
              [
                -1.62852676074653,
                48.07230599687635
              ],
              [
                -1.628035424903237,
                48.07239928854142
              ],
              [
                -1.627926920848414,
                48.072409352257694
              ],
              [
                -1.627729338181691,
                48.07242768772887
              ],
              [
                -1.627717971205179,
                48.07242873856376
              ],
              [
                -1.627594872061809,
                48.07244016009485
              ],
              [
                -1.627561812277952,
                48.072443223312376
              ],
              [
                -1.627515855007442,
                48.07246358682357
              ],
              [
                -1.627508639664015,
                48.07246678413789
              ],
              [
                -1.627504609331684,
                48.0724685681641
              ],
              [
                -1.627504609331684,
                48.0724685681641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10184752816420779,
          "ground": "gnd"
        },
        "53_LVBranch520494": {
          "bus1": "53_LVBus284332",
          "bus2": "53_LVBus284333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627504609331684,
                48.0724685681641
              ],
              [
                -1.627504609331684,
                48.0724685681641
              ],
              [
                -1.627505273120098,
                48.07245954197795
              ],
              [
                -1.627466522711023,
                48.07242663869634
              ],
              [
                -1.627391333590238,
                48.07240937404044
              ],
              [
                -1.627372284801978,
                48.07240760542906
              ],
              [
                -1.6273354717492,
                48.07240417780798
              ],
              [
                -1.627306100519562,
                48.07240145283153
              ],
              [
                -1.627279346961118,
                48.072400485063255
              ],
              [
                -1.627212367915118,
                48.07239805082733
              ],
              [
                -1.626925701948712,
                48.0723876601718
              ],
              [
                -1.626911422626253,
                48.072387143747044
              ],
              [
                -1.626804973971547,
                48.07238328916445
              ],
              [
                -1.626805635859217,
                48.072372273226264
              ],
              [
                -1.626805900257382,
                48.072367933490675
              ],
              [
                -1.626806063839378,
                48.072365109791136
              ],
              [
                -1.626806166561741,
                48.0723634406272
              ],
              [
                -1.626806166561741,
                48.0723634406272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0576088186239405,
          "ground": "gnd"
        },
        "53_LVBranch483647": {
          "bus1": "53_LVBus284332",
          "bus2": "53_LVBus284334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627504609331684,
                48.0724685681641
              ],
              [
                -1.627504609331684,
                48.0724685681641
              ],
              [
                -1.627496001677611,
                48.07246790495946
              ],
              [
                -1.627488393758663,
                48.07246731597872
              ],
              [
                -1.627480061484539,
                48.072458891245134
              ],
              [
                -1.627465127498363,
                48.07244379298296
              ],
              [
                -1.62743514870258,
                48.072402489598915
              ],
              [
                -1.62735348716122,
                48.072424159913254
              ],
              [
                -1.626822406521024,
                48.07240070698952
              ],
              [
                -1.626820740651,
                48.072414268925726
              ],
              [
                -1.626820740651,
                48.072414268925726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05718222153514492,
          "ground": "gnd"
        },
        "53_LVBranch600295": {
          "bus1": "53_MVLV48252_LV",
          "bus2": "53_LVBus284234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626613474869508,
                48.06919704201626
              ],
              [
                -1.626632352252746,
                48.069201724722
              ],
              [
                -1.626632352252746,
                48.069201724722
              ],
              [
                -1.62664222215496,
                48.069204173039026
              ],
              [
                -1.626700300853646,
                48.06919050370375
              ],
              [
                -1.626744568835264,
                48.06939917171027
              ],
              [
                -1.626793996491605,
                48.06963211932149
              ],
              [
                -1.626743631220882,
                48.06965903339246
              ],
              [
                -1.626689727409444,
                48.06967070674684
              ],
              [
                -1.626689436675343,
                48.06967077060313
              ],
              [
                -1.626447619213905,
                48.069692752349525
              ],
              [
                -1.626247803624321,
                48.069710918086805
              ],
              [
                -1.625888149713649,
                48.06971546398589
              ],
              [
                -1.625865307117981,
                48.069715750255774
              ],
              [
                -1.625809055160957,
                48.06970979225693
              ],
              [
                -1.625678432716774,
                48.069695958818194
              ],
              [
                -1.625571558979071,
                48.06968013369331
              ],
              [
                -1.625413225502673,
                48.06965669362501
              ],
              [
                -1.625386354160306,
                48.069652713201684
              ],
              [
                -1.625170665257511,
                48.06962489153668
              ],
              [
                -1.625054280119316,
                48.06961352025338
              ],
              [
                -1.624994817836423,
                48.06961184814322
              ],
              [
                -1.624981584566263,
                48.06961147621551
              ],
              [
                -1.624879134765307,
                48.06961694778609
              ],
              [
                -1.624843771734537,
                48.06961883664564
              ],
              [
                -1.624638975524869,
                48.06964811655468
              ],
              [
                -1.624616634569568,
                48.06963650070103
              ],
              [
                -1.624616634569568,
                48.06963650070103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.22070346241685296,
          "ground": "gnd"
        },
        "53_LVBranch591447": {
          "bus1": "53_LVBus284234",
          "bus2": "53_LVBus284237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624616634569568,
                48.06963650070103
              ],
              [
                -1.624616634569568,
                48.06963650070103
              ],
              [
                -1.624629957919975,
                48.06970466770358
              ],
              [
                -1.624473338177368,
                48.06973863923742
              ],
              [
                -1.624370168402655,
                48.06975561444406
              ],
              [
                -1.624250330546813,
                48.06976852507812
              ],
              [
                -1.624088849531695,
                48.06977145349755
              ],
              [
                -1.623906269759525,
                48.06976159825682
              ],
              [
                -1.623653786204732,
                48.069750737979376
              ],
              [
                -1.623512121330147,
                48.06974118297156
              ],
              [
                -1.623493864559467,
                48.069749750279534
              ],
              [
                -1.623481135656389,
                48.06975572676746
              ],
              [
                -1.623481135656389,
                48.06975572676746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09484937203094862,
          "ground": "gnd"
        },
        "53_LVBranch007415": {
          "bus1": "53_LVBus284234",
          "bus2": "53_LVBus284235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624616634569568,
                48.06963650070103
              ],
              [
                -1.624616634569568,
                48.06963650070103
              ],
              [
                -1.624159389320426,
                48.06910467504406
              ],
              [
                -1.624047307291385,
                48.06901369943762
              ],
              [
                -1.624047307291385,
                48.06901369943762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08136894060332168,
          "ground": "gnd"
        },
        "53_LVBranch301720": {
          "bus1": "53_LVBus284235",
          "bus2": "53_LVBus284236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.624047307291385,
                48.06901369943762
              ],
              [
                -1.624047307291385,
                48.06901369943762
              ],
              [
                -1.624011948691283,
                48.06899957027566
              ],
              [
                -1.623465243157687,
                48.068781106488856
              ],
              [
                -1.623429829245381,
                48.068766952017896
              ],
              [
                -1.623425023625535,
                48.0687650345716
              ],
              [
                -1.62342406799645,
                48.068764652697396
              ],
              [
                -1.62342406799645,
                48.068764652697396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05407599053402939,
          "ground": "gnd"
        },
        "53_LVBranch470780": {
          "bus1": "53_MVLV48252_LV",
          "bus2": "53_LVBus284231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626613474869508,
                48.06919704201626
              ],
              [
                -1.626631433799429,
                48.069190951296775
              ],
              [
                -1.626631433799429,
                48.069190951296775
              ],
              [
                -1.626637053036586,
                48.06918904151711
              ],
              [
                -1.626740757427838,
                48.06917472928337
              ],
              [
                -1.626758697246015,
                48.069265105292665
              ],
              [
                -1.626771510974023,
                48.069329678890114
              ],
              [
                -1.626776382357438,
                48.06935423839197
              ],
              [
                -1.626813282177492,
                48.069540151035014
              ],
              [
                -1.626819036966749,
                48.06956912850046
              ],
              [
                -1.626831650468075,
                48.06963264641616
              ],
              [
                -1.626840173876041,
                48.069679663764816
              ],
              [
                -1.626845843802211,
                48.06971090403717
              ],
              [
                -1.626864466336316,
                48.06981355603116
              ],
              [
                -1.626912015933057,
                48.07007561315786
              ],
              [
                -1.626933221721861,
                48.070125316794744
              ],
              [
                -1.627017505716097,
                48.070114614518964
              ],
              [
                -1.627116852629057,
                48.070101998058
              ],
              [
                -1.627134863944116,
                48.07013978072811
              ],
              [
                -1.62724128173624,
                48.070362931015644
              ],
              [
                -1.627258828905719,
                48.070399720949375
              ],
              [
                -1.627267488515269,
                48.07041214128774
              ],
              [
                -1.627321297284446,
                48.07048930180587
              ],
              [
                -1.62733191324426,
                48.070504510143856
              ],
              [
                -1.627345677323652,
                48.0705242399047
              ],
              [
                -1.62735822146923,
                48.070542219189456
              ],
              [
                -1.627370011742275,
                48.07056196169776
              ],
              [
                -1.627422368792097,
                48.07064963362866
              ],
              [
                -1.627450453746868,
                48.070696664444945
              ],
              [
                -1.62748510536093,
                48.07070084039749
              ],
              [
                -1.627503339777606,
                48.070703041691104
              ],
              [
                -1.627508749195104,
                48.07070369603585
              ],
              [
                -1.627508749195104,
                48.07070369603585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.20417527588493548,
          "ground": "gnd"
        },
        "53_LVBranch102898": {
          "bus1": "53_LVBus284231",
          "bus2": "53_LVBus284232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627508749195104,
                48.07070369603585
              ],
              [
                -1.627508749195104,
                48.07070369603585
              ],
              [
                -1.627007427445593,
                48.07092594009971
              ],
              [
                -1.626814933932832,
                48.071011269927595
              ],
              [
                -1.626590277452323,
                48.0711108597084
              ],
              [
                -1.626569359892535,
                48.071120129737416
              ],
              [
                -1.6265610394838,
                48.07112381456231
              ],
              [
                -1.6265610394838,
                48.07112381456231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08467720292862267,
          "ground": "gnd"
        },
        "53_LVBranch595061": {
          "bus1": "53_MVLV48252_LV",
          "bus2": "53_LVBus284212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626613474869508,
                48.06919704201626
              ],
              [
                -1.626622343370749,
                48.06918493814341
              ],
              [
                -1.626622343370749,
                48.06918493814341
              ],
              [
                -1.626625657432845,
                48.06918042321891
              ],
              [
                -1.626650507929727,
                48.06917147930732
              ],
              [
                -1.626679378249812,
                48.06916239942222
              ],
              [
                -1.626694037853865,
                48.06914299570919
              ],
              [
                -1.626670510689602,
                48.06904495741297
              ],
              [
                -1.626649022098374,
                48.06895543972772
              ],
              [
                -1.626625859241617,
                48.0688777645679
              ],
              [
                -1.626620936461034,
                48.068861265146175
              ],
              [
                -1.626530435303418,
                48.06855788378931
              ],
              [
                -1.626493337416353,
                48.06848246266974
              ],
              [
                -1.626428928938844,
                48.0683515297833
              ],
              [
                -1.62672617689964,
                48.06832076704588
              ],
              [
                -1.626755317164333,
                48.06831527949031
              ],
              [
                -1.626755317164333,
                48.06831527949031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12249017110640292,
          "ground": "gnd"
        },
        "53_LVBranch720423": {
          "bus1": "53_LVBus284212",
          "bus2": "53_LVBus284213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626755317164333,
                48.06831527949031
              ],
              [
                -1.626755317164333,
                48.06831527949031
              ],
              [
                -1.626728776954947,
                48.06830177122856
              ],
              [
                -1.626416519549221,
                48.06832944013829
              ],
              [
                -1.625860468013651,
                48.067890459606716
              ],
              [
                -1.625851784683484,
                48.0678836042875
              ],
              [
                -1.625426789572674,
                48.067548072570965
              ],
              [
                -1.625247892362975,
                48.067419966008266
              ],
              [
                -1.62522940854432,
                48.06740836392045
              ],
              [
                -1.625223293891591,
                48.06740957909485
              ],
              [
                -1.625204407330267,
                48.0674133330005
              ],
              [
                -1.625201996815892,
                48.067416466775946
              ],
              [
                -1.625201996815892,
                48.067416466775946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16366143106069442,
          "ground": "gnd"
        },
        "53_LVBranch695890": {
          "bus1": "53_LVBus284213",
          "bus2": "53_LVBus284214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625201996815892,
                48.067416466775946
              ],
              [
                -1.625201996815892,
                48.067416466775946
              ],
              [
                -1.625220571385207,
                48.067418206700054
              ],
              [
                -1.625236629411784,
                48.06741970757873
              ],
              [
                -1.625318131143471,
                48.067488477463606
              ],
              [
                -1.62508253695867,
                48.067608927309315
              ],
              [
                -1.6248933030848,
                48.06770567801172
              ],
              [
                -1.624830539529921,
                48.06773776447846
              ],
              [
                -1.624766511171357,
                48.06775964741469
              ],
              [
                -1.624735731140855,
                48.067765478038915
              ],
              [
                -1.624697827800627,
                48.067767866952906
              ],
              [
                -1.624697827800627,
                48.067767866952906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0686532449495591,
          "ground": "gnd"
        },
        "53_LVBranch555741": {
          "bus1": "53_LVBus284212",
          "bus2": "53_LVBus284215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626755317164333,
                48.06831527949031
              ],
              [
                -1.626755317164333,
                48.06831527949031
              ],
              [
                -1.626760935081752,
                48.068300683464805
              ],
              [
                -1.626993417638056,
                48.0683018231182
              ],
              [
                -1.627060886999551,
                48.06830584339701
              ],
              [
                -1.627082811332512,
                48.06832941185824
              ],
              [
                -1.627082811332512,
                48.06832941185824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027139113845641084,
          "ground": "gnd"
        },
        "53_LVBranch365295": {
          "bus1": "53_LVBus284215",
          "bus2": "53_LVBus284216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627082811332512,
                48.06832941185824
              ],
              [
                -1.627082811332512,
                48.06832941185824
              ],
              [
                -1.627064837131559,
                48.068322447741195
              ],
              [
                -1.626313106826486,
                48.068031177243476
              ],
              [
                -1.626312941304773,
                48.06803111981559
              ],
              [
                -1.626312941304773,
                48.06803111981559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06627296166042876,
          "ground": "gnd"
        },
        "53_LVBranch171406": {
          "bus1": "53_LVBus284215",
          "bus2": "53_LVBus284217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627082811332512,
                48.06832941185824
              ],
              [
                -1.627082811332512,
                48.06832941185824
              ],
              [
                -1.627088948421537,
                48.06832760158309
              ],
              [
                -1.627101551493854,
                48.06832388887213
              ],
              [
                -1.627263679801959,
                48.06827608657389
              ],
              [
                -1.627269856400082,
                48.06827426594856
              ],
              [
                -1.627275993476274,
                48.068272455663596
              ],
              [
                -1.627275993476274,
                48.068272455663596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015728581556126532,
          "ground": "gnd"
        },
        "53_LVBranch334880": {
          "bus1": "53_LVBus284217",
          "bus2": "53_LVBus284218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627275993476274,
                48.068272455663596
              ],
              [
                -1.627275993476274,
                48.068272455663596
              ],
              [
                -1.627199927011814,
                48.06771726456167
              ],
              [
                -1.627192498738128,
                48.06766302514369
              ],
              [
                -1.627192498738128,
                48.06766302514369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06804868997871247,
          "ground": "gnd"
        },
        "53_LVBranch296774": {
          "bus1": "53_LVBus284218",
          "bus2": "53_LVBus284223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627192498738128,
                48.06766302514369
              ],
              [
                -1.627192498738128,
                48.06766302514369
              ],
              [
                -1.627132006794738,
                48.06746939297835
              ],
              [
                -1.627123474846051,
                48.06744206709449
              ],
              [
                -1.627084635943224,
                48.06744255263359
              ],
              [
                -1.626986036642902,
                48.06744379922897
              ],
              [
                -1.626972039175351,
                48.06744397561168
              ],
              [
                -1.626956578512377,
                48.06744416547442
              ],
              [
                -1.626943090882706,
                48.067444333610695
              ],
              [
                -1.626618506114748,
                48.067448434252064
              ],
              [
                -1.626572433646895,
                48.067449011232156
              ],
              [
                -1.626487348077098,
                48.06745007942723
              ],
              [
                -1.626487348077098,
                48.06745007942723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0725191054341885,
          "ground": "gnd"
        },
        "53_LVBranch283355": {
          "bus1": "53_LVBus284223",
          "bus2": "53_LVBus284224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.626487348077098,
                48.06745007942723
              ],
              [
                -1.626487348077098,
                48.06745007942723
              ],
              [
                -1.626360631931925,
                48.06745576996607
              ],
              [
                -1.626345422826155,
                48.06745644644587
              ],
              [
                -1.62630481743113,
                48.06745827000604
              ],
              [
                -1.626032225915405,
                48.06747049659583
              ],
              [
                -1.626018837715379,
                48.0674710934427
              ],
              [
                -1.625508691157305,
                48.06749398172131
              ],
              [
                -1.625508691157305,
                48.06749398172131
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07310051315990282,
          "ground": "gnd"
        },
        "53_LVBranch080689": {
          "bus1": "53_LVBus284224",
          "bus2": "53_LVBus284225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.625508691157305,
                48.06749398172131
              ],
              [
                -1.625508691157305,
                48.06749398172131
              ],
              [
                -1.625134428083784,
                48.067199735380854
              ],
              [
                -1.625118108893075,
                48.06718690760687
              ],
              [
                -1.625108984728736,
                48.06717972500003
              ],
              [
                -1.625104630447484,
                48.067176306744976
              ],
              [
                -1.625104630447484,
                48.067176306744976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04641710905629155,
          "ground": "gnd"
        },
        "53_LVBranch199970": {
          "bus1": "53_LVBus284218",
          "bus2": "53_LVBus284219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627192498738128,
                48.06766302514369
              ],
              [
                -1.627192498738128,
                48.06766302514369
              ],
              [
                -1.627413196706947,
                48.067563522406964
              ],
              [
                -1.627693450552029,
                48.06743718085879
              ],
              [
                -1.62786403636184,
                48.067360270417105
              ],
              [
                -1.627916095614321,
                48.06733680088493
              ],
              [
                -1.62792778883383,
                48.06733153419781
              ],
              [
                -1.627942859610215,
                48.06732473963514
              ],
              [
                -1.628060814321577,
                48.067271560880194
              ],
              [
                -1.628327981528316,
                48.067151107788135
              ],
              [
                -1.628552768034141,
                48.067049762672376
              ],
              [
                -1.629315728260316,
                48.06653353197676
              ],
              [
                -1.629319294010934,
                48.066531115319606
              ],
              [
                -1.629350268397737,
                48.06650861989314
              ],
              [
                -1.629352751945346,
                48.06650681610751
              ],
              [
                -1.629352751945346,
                48.06650681610751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20702954275475993,
          "ground": "gnd"
        },
        "53_LVBranch470476": {
          "bus1": "53_LVBus284219",
          "bus2": "53_LVBus284220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629352751945346,
                48.06650681610751
              ],
              [
                -1.629352751945346,
                48.06650681610751
              ],
              [
                -1.629345233885876,
                48.066496887320184
              ],
              [
                -1.629359538745512,
                48.06649045162361
              ],
              [
                -1.629359538745512,
                48.06649045162361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002522072541059086,
          "ground": "gnd"
        },
        "53_LVBranch811516": {
          "bus1": "53_LVBus284220",
          "bus2": "53_LVBus284222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629359538745512,
                48.06649045162361
              ],
              [
                -1.629359538745512,
                48.06649045162361
              ],
              [
                -1.629330150716311,
                48.06648603510799
              ],
              [
                -1.629330078883134,
                48.06646368117558
              ],
              [
                -1.62925371544508,
                48.06646157499177
              ],
              [
                -1.629218461819584,
                48.066460607349136
              ],
              [
                -1.629214000917482,
                48.06645363635812
              ],
              [
                -1.629212829189722,
                48.06645181223797
              ],
              [
                -1.62921054609387,
                48.0664482519922
              ],
              [
                -1.62921054609387,
                48.0664482519922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014551130287560108,
          "ground": "gnd"
        },
        "53_LVBranch778188": {
          "bus1": "53_LVBus284220",
          "bus2": "53_LVBus284221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629359538745512,
                48.06649045162361
              ],
              [
                -1.629359538745512,
                48.06649045162361
              ],
              [
                -1.629344949037071,
                48.06647919554785
              ],
              [
                -1.629342709941547,
                48.06638954875621
              ],
              [
                -1.629343484741004,
                48.06637986148301
              ],
              [
                -1.629349993700056,
                48.06629828307819
              ],
              [
                -1.629376369651038,
                48.06629641786789
              ],
              [
                -1.629379442554996,
                48.06629619680336
              ],
              [
                -1.629390719929233,
                48.06629540089852
              ],
              [
                -1.629396719704305,
                48.066294981719295
              ],
              [
                -1.629396719704305,
                48.066294981719295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02529157898174892,
          "ground": "gnd"
        },
        "53_LVBranch062900": {
          "bus1": "53_LVBus284217",
          "bus2": "53_LVBus284226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.627275993476274,
                48.068272455663596
              ],
              [
                -1.627275993476274,
                48.068272455663596
              ],
              [
                -1.627286157513222,
                48.06827221085471
              ],
              [
                -1.627541604412364,
                48.06826612584244
              ],
              [
                -1.627959812452487,
                48.06825615389354
              ],
              [
                -1.628065987093121,
                48.06825362377538
              ],
              [
                -1.628080549440438,
                48.068253275091465
              ],
              [
                -1.628087253772319,
                48.068253111263616
              ],
              [
                -1.628087253772319,
                48.068253111263616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060498925885939275,
          "ground": "gnd"
        },
        "53_LVBranch162764": {
          "bus1": "53_LVBus284226",
          "bus2": "53_LVBus284227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628087253772319,
                48.068253111263616
              ],
              [
                -1.628087253772319,
                48.068253111263616
              ],
              [
                -1.627996400897424,
                48.067761411014956
              ],
              [
                -1.627992024136864,
                48.067737717159865
              ],
              [
                -1.627992024136864,
                48.067737717159865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05774531950448761,
          "ground": "gnd"
        },
        "53_LVBranch134956": {
          "bus1": "53_LVBus284226",
          "bus2": "53_LVBus284228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.628087253772319,
                48.068253111263616
              ],
              [
                -1.628087253772319,
                48.068253111263616
              ],
              [
                -1.628107175884662,
                48.068250798474374
              ],
              [
                -1.628149309210604,
                48.068245888341714
              ],
              [
                -1.628668631875524,
                48.06818546571163
              ],
              [
                -1.628933246473416,
                48.06815467620824
              ],
              [
                -1.629263711654391,
                48.06811622799466
              ],
              [
                -1.629265775669601,
                48.068115987062185
              ],
              [
                -1.629267947141357,
                48.06810593739515
              ],
              [
                -1.629345503126584,
                48.06774773567588
              ],
              [
                -1.629326139874309,
                48.06754310523602
              ],
              [
                -1.629325721237556,
                48.06753861752312
              ],
              [
                -1.629325721237556,
                48.06753861752312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15381947566361645,
          "ground": "gnd"
        },
        "53_LVBranch149799": {
          "bus1": "53_LVBus284228",
          "bus2": "53_LVBus284229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.629325721237556,
                48.06753861752312
              ],
              [
                -1.629325721237556,
                48.06753861752312
              ],
              [
                -1.629325414381745,
                48.06752937203845
              ],
              [
                -1.629316838129135,
                48.06727177645015
              ],
              [
                -1.62931651030554,
                48.067262252557
              ],
              [
                -1.629316283515815,
                48.0672553183289
              ],
              [
                -1.629316132860797,
                48.06725082154474
              ],
              [
                -1.629316132860797,
                48.06725082154474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03200848320840363,
          "ground": "gnd"
        },
        "53_117796": {
          "bus1": "53_MVBus67346",
          "bus2": "53_MVLV13427",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.618877708518255,
                48.06496738808595
              ],
              [
                -1.618877708518255,
                48.06496738808595
              ],
              [
                -1.618955917515454,
                48.06514250816352
              ],
              [
                -1.618961683798557,
                48.06515543190953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.02032564176321687,
          "ground": "gnd"
        },
        "53_LVBranch557192": {
          "bus1": "53_MVLV13427_LV",
          "bus2": "53_LVBus284144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.618961683798557,
                48.06515543190953
              ],
              [
                -1.618942937552644,
                48.065160332562165
              ],
              [
                -1.618942937552644,
                48.065160332562165
              ],
              [
                -1.618926115097937,
                48.065164736084746
              ],
              [
                -1.618909892458054,
                48.06514547558523
              ],
              [
                -1.618976942813168,
                48.065126104843706
              ],
              [
                -1.618976942813168,
                48.065126104843706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009247115071370835,
          "ground": "gnd"
        },
        "53_LVBranch864575": {
          "bus1": "53_MVLV13427_LV",
          "bus2": "53_LVBus284139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.618961683798557,
                48.06515543190953
              ],
              [
                -1.618949987539951,
                48.06516459640927
              ],
              [
                -1.618949987539951,
                48.06516459640927
              ],
              [
                -1.618921362917534,
                48.06517299986937
              ],
              [
                -1.618841608663081,
                48.065112666351375
              ],
              [
                -1.618841608663081,
                48.065112666351375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011292254362687068,
          "ground": "gnd"
        },
        "53_LVBranch720882": {
          "bus1": "53_LVBus284139",
          "bus2": "53_LVBus284140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.618841608663081,
                48.065112666351375
              ],
              [
                -1.618841608663081,
                48.065112666351375
              ],
              [
                -1.618804160329427,
                48.065089260405564
              ],
              [
                -1.618796507148473,
                48.065084476690544
              ],
              [
                -1.618397350356344,
                48.06523453775803
              ],
              [
                -1.618241305305651,
                48.06529319715459
              ],
              [
                -1.618212049465809,
                48.06533290064966
              ],
              [
                -1.618150025653551,
                48.06535070569309
              ],
              [
                -1.61791406685069,
                48.065418445630385
              ],
              [
                -1.617853081763559,
                48.06543595434276
              ],
              [
                -1.617687951217173,
                48.06545503315992
              ],
              [
                -1.617615120649355,
                48.06545629366412
              ],
              [
                -1.617588303173693,
                48.06545674854444
              ],
              [
                -1.617524286257127,
                48.0654578555992
              ],
              [
                -1.617402552529075,
                48.06544665755213
              ],
              [
                -1.617283961693113,
                48.065423648496086
              ],
              [
                -1.617261353017365,
                48.065416470183536
              ],
              [
                -1.617171126098256,
                48.06538783991668
              ],
              [
                -1.617117311728381,
                48.065350939945496
              ],
              [
                -1.617109386429412,
                48.06534431954699
              ],
              [
                -1.617024151857823,
                48.06527305020947
              ],
              [
                -1.617004760391747,
                48.0652115789646
              ],
              [
                -1.617004760391747,
                48.0652115789646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16224782428238677,
          "ground": "gnd"
        },
        "53_LVBranch666855": {
          "bus1": "53_LVBus284140",
          "bus2": "53_LVBus284141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.617004760391747,
                48.0652115789646
              ],
              [
                -1.617004760391747,
                48.0652115789646
              ],
              [
                -1.616930895024398,
                48.06499708206387
              ],
              [
                -1.616919704213771,
                48.064991157085174
              ],
              [
                -1.616919704213771,
                48.064991157085174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025540264335091416,
          "ground": "gnd"
        },
        "53_LVBranch850382": {
          "bus1": "53_LVBus284141",
          "bus2": "53_LVBus284142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.616919704213771,
                48.064991157085174
              ],
              [
                -1.616919704213771,
                48.064991157085174
              ],
              [
                -1.616929883509985,
                48.06498361063077
              ],
              [
                -1.616878476536427,
                48.06479986884427
              ],
              [
                -1.616877127873538,
                48.064781906930705
              ],
              [
                -1.616857088875842,
                48.06476547606106
              ],
              [
                -1.616816817422602,
                48.06474792714838
              ],
              [
                -1.616808743188971,
                48.06467616990806
              ],
              [
                -1.616841025366029,
                48.06465887393134
              ],
              [
                -1.616850125689459,
                48.064636957950164
              ],
              [
                -1.616870574248029,
                48.064637555479294
              ],
              [
                -1.616964551334394,
                48.06464029977615
              ],
              [
                -1.616969506076795,
                48.06463473035506
              ],
              [
                -1.6169677046298476,
                48.06463131120866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05272614188601781,
          "ground": "gnd"
        },
        "53_LVBranch592594": {
          "bus1": "53_LVBus284142",
          "bus2": "53_LVBus1002219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.6169677046298476,
                48.06463131120866
              ],
              [
                -1.6169659031829,
                48.064627892062255
              ],
              [
                -1.616957500018358,
                48.06463422611454
              ],
              [
                -1.616952426578705,
                48.06463410019073
              ],
              [
                -1.616849824235667,
                48.0646315118729
              ],
              [
                -1.616850734749834,
                48.0645810243487
              ],
              [
                -1.616834448855203,
                48.064538725221716
              ],
              [
                -1.616823215932896,
                48.06452865994925
              ],
              [
                -1.616803609870793,
                48.06452192946827
              ],
              [
                -1.616427678555026,
                48.064487731549384
              ],
              [
                -1.616402161819134,
                48.06448385652182
              ],
              [
                -1.616399119913533,
                48.06448574188857
              ],
              [
                -1.616389392791715,
                48.06449179643529
              ],
              [
                -1.616389392791715,
                48.06449179643529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05400853954088988,
          "ground": "gnd"
        },
        "53_LVBranch471460": {
          "bus1": "53_MVLV13427_LV",
          "bus2": "53_LVBus284134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.618961683798557,
                48.06515543190953
              ],
              [
                -1.61894438405682,
                48.06515294569485
              ],
              [
                -1.61894438405682,
                48.06515294569485
              ],
              [
                -1.618930799808307,
                48.06515557420553
              ],
              [
                -1.618924833197115,
                48.065147672293726
              ],
              [
                -1.618981502112155,
                48.06513315389343
              ],
              [
                -1.61899926703217,
                48.06515506343081
              ],
              [
                -1.619032223486755,
                48.06514674779838
              ],
              [
                -1.619041824506652,
                48.06505998792841
              ],
              [
                -1.619892232822565,
                48.0651690306316
              ],
              [
                -1.61999447609136,
                48.065188987634926
              ],
              [
                -1.620126081000325,
                48.06524216714905
              ],
              [
                -1.620165051740089,
                48.06520663690636
              ],
              [
                -1.620165051740089,
                48.06520663690636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11045577790033297,
          "ground": "gnd"
        },
        "53_LVBranch428511": {
          "bus1": "53_LVBus284134",
          "bus2": "53_LVBus284137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.620165051740089,
                48.06520663690636
              ],
              [
                -1.620165051740089,
                48.06520663690636
              ],
              [
                -1.620158352494998,
                48.06520686314758
              ],
              [
                -1.620150313400815,
                48.0652071346365
              ],
              [
                -1.620119844244772,
                48.06523067292468
              ],
              [
                -1.619921227226076,
                48.06514374145978
              ],
              [
                -1.619713336494377,
                48.064879749429025
              ],
              [
                -1.619552220717978,
                48.06465492851528
              ],
              [
                -1.619497254449372,
                48.06457821799387
              ],
              [
                -1.619378587769739,
                48.06438094651555
              ],
              [
                -1.619313060805351,
                48.06427200800731
              ],
              [
                -1.619391647046404,
                48.0639056039302
              ],
              [
                -1.619705323273072,
                48.06332507583896
              ],
              [
                -1.619748992616365,
                48.06317440029903
              ],
              [
                -1.619772523234462,
                48.06309321134075
              ],
              [
                -1.619859718968172,
                48.06290849034568
              ],
              [
                -1.619874492077007,
                48.06287718066809
              ],
              [
                -1.619908281892089,
                48.06280561234039
              ],
              [
                -1.619972705610846,
                48.06266910092372
              ],
              [
                -1.61997538144322,
                48.06266341923605
              ],
              [
                -1.620064799914225,
                48.06247397700309
              ],
              [
                -1.62021178744352,
                48.06226971501952
              ],
              [
                -1.620221468764535,
                48.06225626959527
              ],
              [
                -1.620283158017117,
                48.062273571172966
              ],
              [
                -1.620284668891237,
                48.06226918934447
              ],
              [
                -1.620284668891237,
                48.06226918934447
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3699985881124288,
          "ground": "gnd"
        },
        "53_LVBranch409999": {
          "bus1": "53_LVBus284134",
          "bus2": "53_LVBus284135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.620165051740089,
                48.06520663690636
              ],
              [
                -1.620165051740089,
                48.06520663690636
              ],
              [
                -1.620165990770557,
                48.06521108905018
              ],
              [
                -1.62016713397539,
                48.06521647068645
              ],
              [
                -1.620138274628201,
                48.06524355610485
              ],
              [
                -1.620869938374667,
                48.06554605840137
              ],
              [
                -1.62098757700507,
                48.06559139829049
              ],
              [
                -1.620988918519967,
                48.06559191120808
              ],
              [
                -1.621010627328772,
                48.06558603679669
              ],
              [
                -1.621022075992799,
                48.06558019382088
              ],
              [
                -1.621022075992799,
                48.06558019382088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08192221105149065,
          "ground": "gnd"
        },
        "53_LVBranch376072": {
          "bus1": "53_LVBus284135",
          "bus2": "53_LVBus284136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.621022075992799,
                48.06558019382088
              ],
              [
                -1.621022075992799,
                48.06558019382088
              ],
              [
                -1.621020510121226,
                48.06558688246221
              ],
              [
                -1.621018856064275,
                48.06559400626117
              ],
              [
                -1.620992635588901,
                48.06563242848777
              ],
              [
                -1.620947636776938,
                48.06569837913272
              ],
              [
                -1.620939892635012,
                48.065709724300774
              ],
              [
                -1.620939892635012,
                48.065709724300774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015703384477981794,
          "ground": "gnd"
        },
        "53_LVBranch630612": {
          "bus1": "53_MVLV36589_LV",
          "bus2": "53_LVBus284209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.61655007956648,
                48.06314526264064
              ],
              [
                -1.616570119337967,
                48.06314400122375
              ],
              [
                -1.616570119337967,
                48.06314400122375
              ],
              [
                -1.616580827534535,
                48.06314332477982
              ],
              [
                -1.616588483637544,
                48.06313992415108
              ],
              [
                -1.616615923300088,
                48.063127734630065
              ],
              [
                -1.616687648094198,
                48.06308119623872
              ],
              [
                -1.616622097905275,
                48.06301317906362
              ],
              [
                -1.616654379126126,
                48.0629958831235
              ],
              [
                -1.616647334269355,
                48.06297361153762
              ],
              [
                -1.616647334269355,
                48.06297361153762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02599542998496068,
          "ground": "gnd"
        },
        "53_LVBranch000385": {
          "bus1": "53_LVBus284209",
          "bus2": "53_LVBus284210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.616647334269355,
                48.06297361153762
              ],
              [
                -1.616647334269355,
                48.06297361153762
              ],
              [
                -1.616644794763921,
                48.06297109515216
              ],
              [
                -1.616504487655157,
                48.062832112026285
              ],
              [
                -1.616496971056741,
                48.06282466746696
              ],
              [
                -1.616421789768767,
                48.06275019535411
              ],
              [
                -1.616381826947028,
                48.06271061281708
              ],
              [
                -1.61628083103989,
                48.06261056769216
              ],
              [
                -1.616173682903976,
                48.062504427452716
              ],
              [
                -1.616108268264478,
                48.06243962877087
              ],
              [
                -1.616100853652655,
                48.062432288791825
              ],
              [
                -1.616030838830059,
                48.06236292732332
              ],
              [
                -1.615977787306168,
                48.06231037069975
              ],
              [
                -1.615974028743949,
                48.062306643911555
              ],
              [
                -1.615974028743949,
                48.062306643911555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08954547617235292,
          "ground": "gnd"
        },
        "53_LVBranch483653": {
          "bus1": "53_MVLV36589_LV",
          "bus2": "53_LVBus284207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.61655007956648,
                48.06314526264064
              ],
              [
                -1.616534723396699,
                48.06315398316757
              ],
              [
                -1.616534723396699,
                48.06315398316757
              ],
              [
                -1.616528179496307,
                48.063157706414
              ],
              [
                -1.616500506973522,
                48.06314693528765
              ],
              [
                -1.616395826280141,
                48.06320178847201
              ],
              [
                -1.616012162563844,
                48.06319042271252
              ],
              [
                -1.61570445484585,
                48.063009924711
              ],
              [
                -1.614956596543086,
                48.06292440526407
              ],
              [
                -1.614948441757361,
                48.06294067089772
              ],
              [
                -1.614946105894767,
                48.06294534157359
              ],
              [
                -1.614943745931753,
                48.0629500490771
              ],
              [
                -1.614943745931753,
                48.0629500490771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13158285125707928,
          "ground": "gnd"
        }
      },
      "transformer": {
        "53_MVLV68038_Transformer": {
          "bus_hv": "53_MVLV68038",
          "bus_lv": "53_MVLV68038_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV72996_Transformer": {
          "bus_hv": "53_MVLV72996",
          "bus_lv": "53_MVLV72996_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV31315_Transformer": {
          "bus_hv": "53_MVLV31315",
          "bus_lv": "53_MVLV31315_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV71092_Transformer": {
          "bus_hv": "53_MVLV71092",
          "bus_lv": "53_MVLV71092_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV75202_Transformer": {
          "bus_hv": "53_MVLV75202",
          "bus_lv": "53_MVLV75202_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "53_MVLV31405_Transformer": {
          "bus_hv": "53_MVLV31405",
          "bus_lv": "53_MVLV31405_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV67820_Transformer": {
          "bus_hv": "53_MVLV67820",
          "bus_lv": "53_MVLV67820_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "53_MVLV73154_Transformer": {
          "bus_hv": "53_MVLV73154",
          "bus_lv": "53_MVLV73154_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "53_MVLV09839_Transformer": {
          "bus_hv": "53_MVLV09839",
          "bus_lv": "53_MVLV09839_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV59548_Transformer": {
          "bus_hv": "53_MVLV59548",
          "bus_lv": "53_MVLV59548_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "53_MVLV60091_Transformer": {
          "bus_hv": "53_MVLV60091",
          "bus_lv": "53_MVLV60091_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV03411_Transformer": {
          "bus_hv": "53_MVLV03411",
          "bus_lv": "53_MVLV03411_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV22834_Transformer": {
          "bus_hv": "53_MVLV22834",
          "bus_lv": "53_MVLV22834_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV36577_Transformer": {
          "bus_hv": "53_MVLV36577",
          "bus_lv": "53_MVLV36577_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV03439_Transformer": {
          "bus_hv": "53_MVLV03439",
          "bus_lv": "53_MVLV03439_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "53_MVLV59533_Transformer": {
          "bus_hv": "53_MVLV59533",
          "bus_lv": "53_MVLV59533_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "53_MVLV69659_Transformer": {
          "bus_hv": "53_MVLV69659",
          "bus_lv": "53_MVLV69659_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "53_MVLV48252_Transformer": {
          "bus_hv": "53_MVLV48252",
          "bus_lv": "53_MVLV48252_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "53_MVLV13427_Transformer": {
          "bus_hv": "53_MVLV13427",
          "bus_lv": "53_MVLV13427_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "53_MVLV36589_Transformer": {
          "bus_hv": "53_MVLV36589",
          "bus_lv": "53_MVLV36589_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 77
  }
}
