        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782118_consumption": {
      "bus": "75_LVBus0782118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        450.00846098613584,
        584.4463186937911,
        5063.95668103192
      ],
      "q_nom": [
        135.00253829584074,
        175.33389560813734,
        1519.187004309576
      ]
    },
    "75_LVBus0782118_production": {
      "bus": "75_LVBus0782118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782119_consumption": {
      "bus": "75_LVBus0782119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        436.7453115782391,
        0.0,
        296.2262131407265
      ],
      "q_nom": [
        131.02359347347172,
        0.0,
        88.86786394221794
      ]
    },
    "75_LVBus0782119_production": {
      "bus": "75_LVBus0782119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782166_consumption": {
      "bus": "75_LVBus0782166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        598.8676009535287,
        0.0
      ],
      "q_nom": [
        0.0,
        179.66028028605862,
        0.0
      ]
    },
    "75_LVBus0782166_production": {
      "bus": "75_LVBus0782166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782167_consumption": {
      "bus": "75_LVBus0782167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4011.6362383415335,
        0.0
      ],
      "q_nom": [
        0.0,
        1203.49087150246,
        0.0
      ]
    },
    "75_LVBus0782167_production": {
      "bus": "75_LVBus0782167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782168_consumption": {
      "bus": "75_LVBus0782168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        193.9987145283505,
        0.0
      ],
      "q_nom": [
        0.0,
        58.199614358505144,
        0.0
      ]
    },
    "75_LVBus0782168_production": {
      "bus": "75_LVBus0782168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782169_consumption": {
      "bus": "75_LVBus0782169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2382.772316328922,
        0.0,
        0.0
      ],
      "q_nom": [
        714.8316948986766,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782169_production": {
      "bus": "75_LVBus0782169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782242_consumption": {
      "bus": "75_LVBus0782242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        243.71916431650558
      ],
      "q_nom": [
        0.0,
        0.0,
        73.11574929495167
      ]
    },
    "75_LVBus0782242_production": {
      "bus": "75_LVBus0782242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782243_consumption": {
      "bus": "75_LVBus0782243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1778.8971823539048,
        0.0,
        0.0
      ],
      "q_nom": [
        533.6691547061714,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782243_production": {
      "bus": "75_LVBus0782243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782245_consumption": {
      "bus": "75_LVBus0782245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2008.711383116085
      ],
      "q_nom": [
        0.0,
        0.0,
        602.6134149348255
      ]
    },
    "75_LVBus0782245_production": {
      "bus": "75_LVBus0782245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782244_consumption": {
      "bus": "75_LVBus0782244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7177.078050023983,
        0.0,
        0.0
      ],
      "q_nom": [
        2153.123415007195,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782244_production": {
      "bus": "75_LVBus0782244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782000_consumption": {
      "bus": "75_LVBus0782000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782000_production": {
      "bus": "75_LVBus0782000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782035_consumption": {
      "bus": "75_LVBus0782035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782035_production": {
      "bus": "75_LVBus0782035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782036_consumption": {
      "bus": "75_LVBus0782036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782036_production": {
      "bus": "75_LVBus0782036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782037_consumption": {
      "bus": "75_LVBus0782037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782037_production": {
      "bus": "75_LVBus0782037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782038_consumption": {
      "bus": "75_LVBus0782038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782038_production": {
      "bus": "75_LVBus0782038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782039_consumption": {
      "bus": "75_LVBus0782039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2032.447110444208,
        0.0,
        0.0
      ],
      "q_nom": [
        609.7341331332624,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782039_production": {
      "bus": "75_LVBus0782039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782040_consumption": {
      "bus": "75_LVBus0782040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782040_production": {
      "bus": "75_LVBus0782040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782191_consumption": {
      "bus": "75_LVBus0782191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16491.119777262094,
        16430.794337752915,
        16430.794337752915
      ],
      "q_nom": [
        4947.335933178628,
        4929.238301325874,
        4929.238301325874
      ]
    },
    "75_LVBus0782191_production": {
      "bus": "75_LVBus0782191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782193_consumption": {
      "bus": "75_LVBus0782193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2079.5577285316017,
        0.0,
        1801.84283716636
      ],
      "q_nom": [
        623.8673185594805,
        0.0,
        540.552851149908
      ]
    },
    "75_LVBus0782193_production": {
      "bus": "75_LVBus0782193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0782192_consumption": {
      "bus": "75_LVBus0782192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        373.57251895413583
      ],
      "q_nom": [
        0.0,
        0.0,
        112.07175568624075
      ]
    },
    "75_LVBus0782192_production": {
      "bus": "75_LVBus0782192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "75_AUBUS",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:75_MVLV099462_Transformer": {
      "bus": "75_MVLV099462",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV117825_Transformer": {
      "bus": "75_MVLV117825",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV003892_Transformer": {
      "bus": "75_MVLV003892",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV035650_Transformer": {
      "bus": "75_MVLV035650",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV067410_Transformer": {
      "bus": "75_MVLV067410",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV044023_Transformer": {
      "bus": "75_MVLV044023",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV123400_Transformer": {
      "bus": "75_MVLV123400",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV089986_Transformer": {
      "bus": "75_MVLV089986",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV126896_Transformer": {
      "bus": "75_MVLV126896",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV147548_Transformer": {
      "bus": "75_MVLV147548",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV082414_Transformer": {
      "bus": "75_MVLV082414",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV166555_Transformer": {
      "bus": "75_MVLV166555",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV000126_Transformer": {
      "bus": "75_MVLV000126",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV140385_Transformer": {
      "bus": "75_MVLV140385",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV054037_Transformer": {
      "bus": "75_MVLV054037",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV166377_Transformer": {
      "bus": "75_MVLV166377",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV054034_Transformer": {
      "bus": "75_MVLV054034",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV031699_Transformer": {
      "bus": "75_MVLV031699",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV165762_Transformer": {
      "bus": "75_MVLV165762",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV147562_Transformer": {
      "bus": "75_MVLV147562",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV147561_Transformer": {
      "bus": "75_MVLV147561",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV140892_Transformer": {
      "bus": "75_MVLV140892",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV063511_Transformer": {
      "bus": "75_MVLV063511",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV130240_Transformer": {
      "bus": "75_MVLV130240",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV118028_Transformer": {
      "bus": "75_MVLV118028",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV140894_Transformer": {
      "bus": "75_MVLV140894",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV084381_Transformer": {
      "bus": "75_MVLV084381",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV053300_Transformer": {
      "bus": "75_MVLV053300",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV168305_Transformer": {
      "bus": "75_MVLV168305",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV036026_Transformer": {
      "bus": "75_MVLV036026",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV117987_Transformer": {
      "bus": "75_MVLV117987",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV077525_Transformer": {
      "bus": "75_MVLV077525",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV141024_Transformer": {
      "bus": "75_MVLV141024",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV016883_Transformer": {
      "bus": "75_MVLV016883",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV036364_Transformer": {
      "bus": "75_MVLV036364",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV118911_Transformer": {
      "bus": "75_MVLV118911",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV029913_Transformer": {
      "bus": "75_MVLV029913",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV053298_Transformer": {
      "bus": "75_MVLV053298",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV111304_Transformer": {
      "bus": "75_MVLV111304",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV070064_Transformer": {
      "bus": "75_MVLV070064",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV118893_Transformer": {
      "bus": "75_MVLV118893",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV165764_Transformer": {
      "bus": "75_MVLV165764",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV013815_Transformer": {
      "bus": "75_MVLV013815",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV034076_Transformer": {
      "bus": "75_MVLV034076",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV137902_Transformer": {
      "bus": "75_MVLV137902",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "75_MVFeeder0165",
  "transformer": {
    "delta_wye": {
      "75_MVLV099462_Transformer": {
        "bus_from": "75_MVLV099462",
        "bus_to": "75_MVLV099462_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV117825_Transformer": {
        "bus_from": "75_MVLV117825",
        "bus_to": "75_MVLV117825_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV003892_Transformer": {
        "bus_from": "75_MVLV003892",
        "bus_to": "75_MVLV003892_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV035650_Transformer": {
        "bus_from": "75_MVLV035650",
        "bus_to": "75_MVLV035650_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV067410_Transformer": {
        "bus_from": "75_MVLV067410",
        "bus_to": "75_MVLV067410_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV044023_Transformer": {
        "bus_from": "75_MVLV044023",
        "bus_to": "75_MVLV044023_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV123400_Transformer": {
        "bus_from": "75_MVLV123400",
        "bus_to": "75_MVLV123400_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV089986_Transformer": {
        "bus_from": "75_MVLV089986",
        "bus_to": "75_MVLV089986_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV126896_Transformer": {
        "bus_from": "75_MVLV126896",
        "bus_to": "75_MVLV126896_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV147548_Transformer": {
        "bus_from": "75_MVLV147548",
        "bus_to": "75_MVLV147548_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV082414_Transformer": {
        "bus_from": "75_MVLV082414",
        "bus_to": "75_MVLV082414_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV166555_Transformer": {
        "bus_from": "75_MVLV166555",
        "bus_to": "75_MVLV166555_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV000126_Transformer": {
        "bus_from": "75_MVLV000126",
        "bus_to": "75_MVLV000126_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV140385_Transformer": {
        "bus_from": "75_MVLV140385",
        "bus_to": "75_MVLV140385_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV054037_Transformer": {
        "bus_from": "75_MVLV054037",
        "bus_to": "75_MVLV054037_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV166377_Transformer": {
        "bus_from": "75_MVLV166377",
        "bus_to": "75_MVLV166377_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV054034_Transformer": {
        "bus_from": "75_MVLV054034",
        "bus_to": "75_MVLV054034_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV031699_Transformer": {
        "bus_from": "75_MVLV031699",
        "bus_to": "75_MVLV031699_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV165762_Transformer": {
        "bus_from": "75_MVLV165762",
        "bus_to": "75_MVLV165762_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV147562_Transformer": {
        "bus_from": "75_MVLV147562",
        "bus_to": "75_MVLV147562_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV147561_Transformer": {
        "bus_from": "75_MVLV147561",
        "bus_to": "75_MVLV147561_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV140892_Transformer": {
        "bus_from": "75_MVLV140892",
        "bus_to": "75_MVLV140892_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV063511_Transformer": {
        "bus_from": "75_MVLV063511",
        "bus_to": "75_MVLV063511_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV130240_Transformer": {
        "bus_from": "75_MVLV130240",
        "bus_to": "75_MVLV130240_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV118028_Transformer": {
        "bus_from": "75_MVLV118028",
        "bus_to": "75_MVLV118028_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV140894_Transformer": {
        "bus_from": "75_MVLV140894",
        "bus_to": "75_MVLV140894_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV084381_Transformer": {
        "bus_from": "75_MVLV084381",
        "bus_to": "75_MVLV084381_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV053300_Transformer": {
        "bus_from": "75_MVLV053300",
        "bus_to": "75_MVLV053300_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV168305_Transformer": {
        "bus_from": "75_MVLV168305",
        "bus_to": "75_MVLV168305_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV036026_Transformer": {
        "bus_from": "75_MVLV036026",
        "bus_to": "75_MVLV036026_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV117987_Transformer": {
        "bus_from": "75_MVLV117987",
        "bus_to": "75_MVLV117987_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV077525_Transformer": {
        "bus_from": "75_MVLV077525",
        "bus_to": "75_MVLV077525_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV141024_Transformer": {
        "bus_from": "75_MVLV141024",
        "bus_to": "75_MVLV141024_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV016883_Transformer": {
        "bus_from": "75_MVLV016883",
        "bus_to": "75_MVLV016883_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV036364_Transformer": {
        "bus_from": "75_MVLV036364",
        "bus_to": "75_MVLV036364_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV118911_Transformer": {
        "bus_from": "75_MVLV118911",
        "bus_to": "75_MVLV118911_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV029913_Transformer": {
        "bus_from": "75_MVLV029913",
        "bus_to": "75_MVLV029913_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV053298_Transformer": {
        "bus_from": "75_MVLV053298",
        "bus_to": "75_MVLV053298_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV111304_Transformer": {
        "bus_from": "75_MVLV111304",
        "bus_to": "75_MVLV111304_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV070064_Transformer": {
        "bus_from": "75_MVLV070064",
        "bus_to": "75_MVLV070064_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV118893_Transformer": {
        "bus_from": "75_MVLV118893",
        "bus_to": "75_MVLV118893_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV165764_Transformer": {
        "bus_from": "75_MVLV165764",
        "bus_to": "75_MVLV165764_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV013815_Transformer": {
        "bus_from": "75_MVLV013815",
        "bus_to": "75_MVLV013815_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV034076_Transformer": {
        "bus_from": "75_MVLV034076",
        "bus_to": "75_MVLV034076_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV137902_Transformer": {
        "bus_from": "75_MVLV137902",
        "bus_to": "75_MVLV137902_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "75_MVFeeder0165",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "75_MVFeeder0165.json",
      "source_sha256": "d1c6f0c634ee1e1a3bd03d190795e1c30cc4e77e0afee92de21155eafc89c038"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV000126_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV003892_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV013815_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV016883_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV029913_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV031699_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV034076_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV035650_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV036026_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV036364_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV044023_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV053298_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV053300_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV054034_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV054037_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV063511_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV067410_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV070064_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV077525_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV082414_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV084381_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV089986_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV099462_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV111304_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV117825_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV117987_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV118028_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV118893_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV118911_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV123400_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV126896_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV130240_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV137902_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV140385_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV140892_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV140894_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV141024_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV147548_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV147561_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV147562_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV165762_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV165764_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV166377_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV166555_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV168305_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "75_AUBUS": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.190910361449723,
              45.9531997429447
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV137902": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.168395063619327,
              45.94290090251887
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV089578": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.158003740990457,
              45.92975198500419
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006303": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.158335612622995,
              45.930015889917954
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006304": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.158684957327596,
              45.924858477357745
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV099462": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.15909510897994,
              45.925483299173045
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV099462_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.15909510897994,
              45.925483299173045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.158650246991116,
              45.92566717425638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.159162730456516,
              45.925609579275644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.157489825197666,
              45.9245341854887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.158163321229494,
              45.92574646323968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006305": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.153086559703749,
              45.91586876572118
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006307": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.154466826722887,
              45.90787581562761
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006308": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.148701026767992,
              45.90811779896109
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV117825": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.143869071494088,
              45.9080387291015
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV117825_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.143869071494088,
              45.9080387291015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.143906334810373,
              45.909101167546616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006309": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.148771049491887,
              45.90805725019233
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV003892": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.148597884183594,
              45.90062614623803
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV003892_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.148597884183594,
              45.90062614623803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0781998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.148443246461997,
              45.9006267862178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV035650": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.14869709016207,
              45.908048264169636
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV035650_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.14869709016207,
              45.908048264169636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.148691189372331,
              45.907815351040725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV067410": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.154635609093777,
              45.90762006475697
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV067410_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.154635609093777,
              45.90762006475697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.155086090332594,
              45.90768709415586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.155250041919247,
              45.90759271223471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.160446120448503,
              45.907328400951094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006306": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.152235724939194,
              45.91694965344927
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV044023": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.147608394969793,
              45.91582604392626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV044023_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.147608394969793,
              45.91582604392626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.147436270371757,
              45.91576083157999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.147512638748121,
              45.91409720424067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.148730057064357,
              45.912407831230155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.147475465467855,
              45.91366528914525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.147207919605144,
              45.91539847244409
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV123400": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.151852969230521,
              45.9174440425973
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV123400_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.151852969230521,
              45.9174440425973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.152926663144548,
              45.91839831297165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.153233096398296,
              45.91806007180861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.153797500979828,
              45.918969432012396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV089986": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.160200649101587,
              45.93208027429285
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV089986_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.160200649101587,
              45.93208027429285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.160219800201751,
              45.932402358744966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.160606398833636,
              45.93293681802974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.161830738632783,
              45.93468470756308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006310": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.143106434646745,
              45.917575152380294
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006311": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.139934691211498,
              45.917489233274566
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006312": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.13664081667467,
              45.91674615014057
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006313": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.129305926716918,
              45.90944776647416
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV126896": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.130024047660486,
              45.90815700836194
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV126896_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.130024047660486,
              45.90815700836194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.130295692624164,
              45.90812545278774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.130042293049356,
              45.90813763563247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.129769806435676,
              45.90802371778363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.130199078199595,
              45.908089368143564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.130106046567556,
              45.90776336416207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.130783680703962,
              45.90855132886772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006314": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.127325184202606,
              45.912943448612644
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006315": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122794059290574,
              45.91276678850723
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV147548": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123218247565739,
              45.91383497465972
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV147548_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123218247565739,
              45.91383497465972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122443407188069,
              45.91389914743949
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121144506765335,
              45.91341053597971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122356471937414,
              45.914818926485054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006316": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121182517003919,
              45.91270089519507
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV082414": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121177435106223,
              45.9125317341496
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV082414_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121177435106223,
              45.9125317341496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121121373689667,
              45.91239283974809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006317": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113381503625962,
              45.90888154969748
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006323": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.110926966110506,
              45.910173371685644
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV166555": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.110916756966643,
              45.91015497940025
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV166555_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.110916756966643,
              45.91015497940025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.109802478819451,
              45.909595397745896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.111372113205625,
              45.91046691010266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.111719452042657,
              45.91082643201972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.112535325478434,
              45.91154210718758
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.112818602913192,
              45.91012689800033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006324": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.102229182076942,
              45.91285427376047
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV000126": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.102443754889187,
              45.91809561834748
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV000126_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.102443754889187,
              45.91809561834748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0781994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.103878867386995,
              45.91781180151549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0781995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.103198373485519,
              45.91718060138925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0781996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.104910162667062,
              45.917795943295566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV140385": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101613495982655,
              45.912952176357145
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV140385_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101613495982655,
              45.912952176357145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101560067720668,
              45.91295575311771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.10139868750649,
              45.91324509807357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.100758426477986,
              45.91371401412303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.10038291927689,
              45.91361868388304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.100436833357588,
              45.91386388301178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.09998660127517,
              45.913844067278376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.100370495527873,
              45.91400018183041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.100617697643348,
              45.91421930093267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.099934964661662,
              45.914294102062705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.099562786813694,
              45.914482773300875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101760801163647,
              45.912353289044475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006318": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11313260060196,
              45.90560350896362
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006319": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116134553248127,
              45.902271271095444
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV054037": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113944450578038,
              45.90044432704844
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV054037_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113944450578038,
              45.90044432704844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113622498136945,
              45.90012564580487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113783768543949,
              45.899765261871075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113080326352097,
              45.90035848581913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006320": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119529047745301,
              45.89852326598152
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV166377": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120123411288304,
              45.89997962299415
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV166377_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120123411288304,
              45.89997962299415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.12064902265082,
              45.90031941613274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121538720276624,
              45.90115973902056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.12133264132323,
              45.901166073033195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123800494188182,
              45.90155718637046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006321": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120716612238414,
              45.89613607691214
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006322": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121178625182013,
              45.888412951480426
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV054034": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120668821990698,
              45.887745667759326
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV054034_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120668821990698,
              45.887745667759326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120491031547433,
              45.88753411345452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120630901556677,
              45.887169630345106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.116949681052578,
              45.88573714733124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121728788924858,
              45.886451988388885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123609373441179,
              45.88653655161159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120250960522011,
              45.888163739918134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120054540022562,
              45.88896408575272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120698961990684,
              45.888902350978334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121608855969134,
              45.89051927160718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.121440587205387,
              45.89071688072746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120821902237697,
              45.89039607555207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120627898858818,
              45.89058463698077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120671489538637,
              45.8893341498925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV007793": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.105827380204379,
              45.87976693543914
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006325": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083873019823369,
              45.87201930519552
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV031699": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083428586899686,
              45.875798434936435
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV031699_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083428586899686,
              45.875798434936435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.083247142933891,
              45.87604246201102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082846601506974,
              45.8762441572868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082195014254995,
              45.87644569541046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006326": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08399269533632,
              45.868320676716486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006327": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084186444789908,
              45.8667736547727
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV165762": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.088402792046482,
              45.866413786795505
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV165762_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.088402792046482,
              45.866413786795505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.088567450445517,
              45.86753098190582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.089306771183309,
              45.867046054600614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.088419639399901,
              45.86813946605421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.087383034292837,
              45.86409620671097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.087644598659649,
              45.86378099702213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.087644980141354,
              45.86426323170572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006328": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084610280528993,
              45.86608103745744
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV140895": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.0826066293879,
              45.85550693944296
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006329": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.082403096315115,
              45.85565804850026
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV147562": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08355419917251,
              45.85575886439069
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV147562_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.08355419917251,
              45.85575886439069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084798519076068,
              45.85581662997998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.084500317943057,
              45.855436002583275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.085467900654643,
              45.85596926226918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006330": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075158958823475,
              45.855952725853555
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV147561": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075203420320057,
              45.85621667256119
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV147561_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075203420320057,
              45.85621667256119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075298962181721,
              45.85618373284587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075297541432897,
              45.85738481525537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.075210759650691,
              45.85584459605387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006331": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07293929519438,
              45.855674595057486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV140892": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.072895875731029,
              45.853716156626035
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV140892_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.072895875731029,
              45.853716156626035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07296189819365,
              45.85337443000073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006332": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.065241442758522,
              45.854237812623225
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006333": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.063374604914489,
              45.849713847842274
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV063511": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.064632527262351,
              45.847833795376594
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV063511_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.064632527262351,
              45.847833795376594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.064672939926214,
              45.84780759554276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.064731575724789,
              45.847481942397096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.064759871044689,
              45.84748740918027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.064874436539105,
              45.84646523543342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.064774342739885,
              45.846312558350554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.064164267657888,
              45.84576856423695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.064124825833343,
              45.84566719934334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.064526035991466,
              45.84544500642553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.063441037988667,
              45.84489892752954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.065378759765346,
              45.846701788956445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.066193776975534,
              45.84740584011058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.066691359636364,
              45.84685823851269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.068393850263193,
              45.8492635697727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.069619415284675,
              45.848796427096225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006334": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.061501566438439,
              45.84921118824891
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006335": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.045932642424495,
              45.85268966046791
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006336": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.039558543882228,
              45.8429748227072
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV130240": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.035672201353928,
              45.84060474983549
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV130240_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.035672201353928,
              45.84060474983549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.035174554226183,
              45.840463150994424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV118028": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.039557361175988,
              45.84285349643781
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV118028_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.039557361175988,
              45.84285349643781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.039550655308713,
              45.84269196640073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.041614467715843,
              45.84445730900944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.039594130522003,
              45.84155433432355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.039145819448597,
              45.84138634297806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.038080453959437,
              45.84187123209455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.040188944436132,
              45.841582368885845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.039664601532022,
              45.8409072845191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.040416780203275,
              45.84200495253828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.040100641810688,
              45.84214536788012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.040900515015901,
              45.84205571277579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV140894": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.045331611014407,
              45.85304241630331
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV140894_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.045331611014407,
              45.85304241630331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.04537300680587,
              45.853228390893314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.044080721607421,
              45.852695935981515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.045629981439105,
              45.85332802420115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.046479877987789,
              45.853303236507074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.049824212067117,
              45.85492401601303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.049732009760575,
              45.85531964384283
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.046358613043541,
              45.854319572696525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV084381": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.061474123805813,
              45.84928699168275
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV084381_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.061474123805813,
              45.84928699168275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.061445140925427,
              45.8492952516451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.060206068734325,
              45.84984360405707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.057685054665908,
              45.85092258156251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.057193994954336,
              45.851035016146625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.062696942041166,
              45.84815339176659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV053300": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.059991271884417,
              45.85591832845023
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV053300_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.059991271884417,
              45.85591832845023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.059980854087125,
              45.85592622001057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.059191171574,
              45.85617420207328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.059386988231441,
              45.85661404128646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.058830882630629,
              45.85645249256865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.054734245091344,
              45.856569499094476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV036364": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081194296692596,
              45.840987459288215
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006337": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.090017167898994,
              45.833616101414385
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV165692": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.105426933048071,
              45.829166278079896
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006341": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.104555262756004,
              45.8209211510059
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV073969": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118188265776791,
              45.8188236859555
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006343": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.119480492800173,
              45.817374244360025
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006344": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.118771084711177,
              45.81824070155251
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus006345": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.111535070807183,
              45.81334988095506
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV168305": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.110642022204183,
              45.81279644945819
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV168305_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.110642022204183,
              45.81279644945819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.111289247120065,
              45.81471222805346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.111417423670843,
              45.81632549408817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.111453777429574,
              45.816618189585675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11081971621987,
              45.81280436536314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.110473341142514,
              45.81256255083851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.110056008018866,
              45.81236917460062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV036026": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.10589674883638,
              45.80713351648551
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV036026_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.10589674883638,
              45.80713351648551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.105433526526127,
              45.80685365890049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006342": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101957568979155,
              45.82050579562933
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV117987": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101810054335155,
              45.82026311121055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV117987_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101810054335155,
              45.82026311121055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101761650191207,
              45.81983935696888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101286770227357,
              45.82039870184727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101651119743412,
              45.81935056009978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006346": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.105914694946448,
              45.82937236743629
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV077525": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.106726274799795,
              45.831079787294534
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV077525_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.106726274799795,
              45.831079787294534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.108174957953089,
              45.832076032481716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.107917143038751,
              45.83110534765927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.108384361503818,
              45.832540913487655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV141024": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.103916514305143,
              45.82907823727672
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV141024_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.103916514305143,
              45.82907823727672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.103292516368311,
              45.828687266895834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101865605116623,
              45.828315413574934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV016883": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.090162638309669,
              45.83357449622244
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV016883_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.090162638309669,
              45.83357449622244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.090457524570542,
              45.83373289586379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.090267422655866,
              45.83363917133483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.090006026194531,
              45.83361230719281
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.089465528272747,
              45.83370022071002
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.089303543499367,
              45.83383311575663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.090897523462245,
              45.833978576947366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.090311337918111,
              45.833664738061366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.090331065107243,
              45.83367408420775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV036364_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081194296692596,
              45.840987459288215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080090545057012,
              45.840746142016755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078741395364853,
              45.840493713929156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.081364813138241,
              45.84179708128732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.080104108238287,
              45.84015909073078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079971670538881,
              45.83988647886642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.079426409693256,
              45.83983725698126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV118911": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078355317515211,
              45.86731046608233
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV118911_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.078355317515211,
              45.86731046608233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.077771721094244,
              45.8677095630067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.077011170138604,
              45.86784927121829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.07745697674613,
              45.86815378665023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006338": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.1057780099057,
              45.87972627568906
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV029913": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.108144542542956,
              45.880046826960914
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV029913_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.108144542542956,
              45.880046826960914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.108210057190987,
              45.88007163003585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.109139826299608,
              45.88023345029581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.10937422800788,
              45.88002651113873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.10914869347305,
              45.87997524801929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.109537523025155,
              45.87967983140375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.109888600057357,
              45.879392092416744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.10984161098971,
              45.87984830251608
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.109250125533085,
              45.8804732978124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.11288158169698,
              45.87873850010164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.113794899927461,
              45.87864240671018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.114034799597418,
              45.87817681681093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.112915146684296,
              45.879980140277084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006339": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.105128467337813,
              45.88010625189574
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV053298": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.102180969399839,
              45.87756526375179
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV053298_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.102180969399839,
              45.87756526375179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.101456869780935,
              45.87744845133093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.100615542723309,
              45.877314185364504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.100298174710445,
              45.87767428365895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.099054855756526,
              45.87724451742034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus006340": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.104134453229154,
              45.883706908624994
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV111304": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.105177434861439,
              45.88368208550457
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV111304_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.105177434861439,
              45.88368208550457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.105549673272736,
              45.8823853638595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV070064": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.107410323893999,
              45.88812192821254
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV070064_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.107410323893999,
              45.88812192821254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.10860031219372,
              45.884901624710885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.107448401480098,
              45.888246253492476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.107083813855422,
              45.889164092649736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.107103952457911,
              45.88958428994079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.107482578765399,
              45.88992874688831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.10713169036248,
              45.890342786931605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.107076474535864,
              45.88999179405304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.108335275994401,
              45.88997907022994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.106486699072373,
              45.88961361380123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.106336153784908,
              45.889261525111294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV118893": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122408454920748,
              45.89576533975809
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV118893_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122408454920748,
              45.89576533975809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.122455273090825,
              45.89582949630551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123060380713875,
              45.896385194243145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.123668419879387,
              45.89725330355512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.120426429857786,
              45.89591942045759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV165764": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.111585408254778,
              45.905449832185546
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV165764_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.111585408254778,
              45.905449832185546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.111487887385071,
              45.9055597767571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.110612838784601,
              45.90625257881707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.110974383175976,
              45.90633504420626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.111043622560433,
              45.90705814969188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV013815": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.127172733689044,
              45.912596215282655
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV013815_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.127172733689044,
              45.912596215282655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.126838801360872,
              45.91244202218848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV034076": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.136683730428159,
              45.916706667217085
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV034076_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.136683730428159,
              45.916706667217085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.136799794430049,
              45.91676611900925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.136590000934308,
              45.91701814457423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.137704430473752,
              45.91745406816615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.140674564674697,
              45.918614866717114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.138251352569934,
              45.91602254671091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.138647643554713,
              45.91641299446516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV137902_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.168395063619327,
              45.94290090251887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.16822650686283,
              45.942776491446914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.168897501311259,
              45.94348825659315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0782192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.164907215683717,
              45.94066616807869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "75_261385": {
          "bus1": "75_AUBUS",
          "bus2": "75_MVLV137902",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.190910361449723,
                45.9531997429447
              ],
              [
                2.190895056781546,
                45.953204993148056
              ],
              [
                2.190878730237358,
                45.95321347400255
              ],
              [
                2.190876009306154,
                45.953213218545116
              ],
              [
                2.190571781259365,
                45.95318455358908
              ],
              [
                2.190464771983458,
                45.953170927489104
              ],
              [
                2.190328848783814,
                45.95312667389039
              ],
              [
                2.190136456510165,
                45.953072503583414
              ],
              [
                2.189952157288226,
                45.95304995881492
              ],
              [
                2.189756605377877,
                45.95307248266911
              ],
              [
                2.189561892728308,
                45.95311855229035
              ],
              [
                2.18905185660921,
                45.95326114839576
              ],
              [
                2.188952953309394,
                45.95328364528168
              ],
              [
                2.188909725923739,
                45.953280349347715
              ],
              [
                2.188861395126071,
                45.953199223089506
              ],
              [
                2.18837961298493,
                45.953329212740755
              ],
              [
                2.18883678309016,
                45.95273794424708
              ],
              [
                2.189269130434564,
                45.95217876035297
              ],
              [
                2.189619431819379,
                45.95178862764222
              ],
              [
                2.189785650324972,
                45.95156896052197
              ],
              [
                2.189744240335745,
                45.951073228607484
              ],
              [
                2.189753706473279,
                45.95101136005561
              ],
              [
                2.190033767845614,
                45.949877032810896
              ],
              [
                2.190137630404574,
                45.949729591951474
              ],
              [
                2.190162618871304,
                45.949621904268085
              ],
              [
                2.189874705882501,
                45.949533905937194
              ],
              [
                2.188405139278418,
                45.94943666499751
              ],
              [
                2.18715490208128,
                45.9491282068393
              ],
              [
                2.186253133863656,
                45.94874013063856
              ],
              [
                2.184926852098976,
                45.94842344832028
              ],
              [
                2.181922722374205,
                45.94761860970319
              ],
              [
                2.181186569656067,
                45.94751862378038
              ],
              [
                2.178039825198195,
                45.94745033306672
              ],
              [
                2.177576772392193,
                45.947464071455975
              ],
              [
                2.176915017534331,
                45.94750631495285
              ],
              [
                2.176735706205122,
                45.94751955449701
              ],
              [
                2.176438786795977,
                45.94761539746804
              ],
              [
                2.175790317411915,
                45.947962649746614
              ],
              [
                2.175237611125773,
                45.94783635626346
              ],
              [
                2.175083784708427,
                45.94773155401621
              ],
              [
                2.174955881445984,
                45.94740071379114
              ],
              [
                2.174821536242576,
                45.94719865536137
              ],
              [
                2.174713102136999,
                45.947070616099175
              ],
              [
                2.173948633819852,
                45.946313216277666
              ],
              [
                2.173411383529865,
                45.94585137730736
              ],
              [
                2.173332399598453,
                45.94578347921191
              ],
              [
                2.173217399033939,
                45.945735726653474
              ],
              [
                2.173165967047578,
                45.945726843594535
              ],
              [
                2.173102346036053,
                45.945727065615806
              ],
              [
                2.173047166586759,
                45.9457378623412
              ],
              [
                2.172936723520507,
                45.945787499057666
              ],
              [
                2.172894133333293,
                45.94581913303197
              ],
              [
                2.172866295155632,
                45.94581705002612
              ],
              [
                2.172581684300515,
                45.94567606529531
              ],
              [
                2.172536235576016,
                45.945684689765315
              ],
              [
                2.172347560817517,
                45.945802489060036
              ],
              [
                2.172228815703773,
                45.945820713576595
              ],
              [
                2.172192235807261,
                45.9458007226538
              ],
              [
                2.17217551052549,
                45.945757251861615
              ],
              [
                2.172101973774833,
                45.94560277432411
              ],
              [
                2.172062192333776,
                45.94551971908606
              ],
              [
                2.171918961540569,
                45.94530552526891
              ],
              [
                2.171758489371447,
                45.9450655656422
              ],
              [
                2.171735239337816,
                45.945000609480935
              ],
              [
                2.171618320823468,
                45.94489718838454
              ],
              [
                2.171561244856213,
                45.94487001449075
              ],
              [
                2.171378265921404,
                45.94480636122026
              ],
              [
                2.171277199305459,
                45.94478781331746
              ],
              [
                2.171060419838478,
                45.944757848159696
              ],
              [
                2.170704404316818,
                45.9447292058929
              ],
              [
                2.170578451858871,
                45.94470499740654
              ],
              [
                2.170240934375609,
                45.9446201502067
              ],
              [
                2.17018972108893,
                45.944595026631994
              ],
              [
                2.170154636338962,
                45.944567371874484
              ],
              [
                2.170142472746724,
                45.944534227054525
              ],
              [
                2.170145255437919,
                45.944518288609004
              ],
              [
                2.170165808137316,
                45.944507072977274
              ],
              [
                2.17022299833659,
                45.9444964246035
              ],
              [
                2.170264794708455,
                45.94448422385762
              ],
              [
                2.170325018290042,
                45.94443881575306
              ],
              [
                2.170382352714565,
                45.94437654305903
              ],
              [
                2.170400933920369,
                45.94429274612755
              ],
              [
                2.170402623167706,
                45.94421658052399
              ],
              [
                2.170340043862661,
                45.9440743899361
              ],
              [
                2.170282406065251,
                45.94399507728251
              ],
              [
                2.170237046753636,
                45.94397047524926
              ],
              [
                2.17014036925938,
                45.94395959823976
              ],
              [
                2.16978572966659,
                45.94394255216752
              ],
              [
                2.169649298851212,
                45.943929600200825
              ],
              [
                2.169586559840617,
                45.9439288498792
              ],
              [
                2.169531569266566,
                45.94393307739371
              ],
              [
                2.1692383674499,
                45.943933287398366
              ],
              [
                2.169188232876776,
                45.94392263206313
              ],
              [
                2.169062989489138,
                45.94385310534404
              ],
              [
                2.169022711916333,
                45.94378653968909
              ],
              [
                2.168731402066725,
                45.94346117886972
              ],
              [
                2.168279691869784,
                45.94298941203521
              ],
              [
                2.168377244571818,
                45.94292486160081
              ],
              [
                2.168386154097524,
                45.94291288206015
              ],
              [
                2.168395063619327,
                45.94290090251887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.7859017855220434,
          "ground": "gnd"
        },
        "75_404513": {
          "bus1": "75_MVLV137902",
          "bus2": "75_MVLV089578",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.168395063619327,
                45.94290090251887
              ],
              [
                2.168375719372428,
                45.942900873464126
              ],
              [
                2.168356375125552,
                45.94290084440606
              ],
              [
                2.168295763152114,
                45.942900753336055
              ],
              [
                2.166960614377892,
                45.94155301251478
              ],
              [
                2.164881311749636,
                45.94050926671045
              ],
              [
                2.164880247906078,
                45.94025713482431
              ],
              [
                2.164824929864604,
                45.9389485260878
              ],
              [
                2.164791948741712,
                45.9387748345741
              ],
              [
                2.164749660833753,
                45.93869019846972
              ],
              [
                2.164692216921491,
                45.93861100922735
              ],
              [
                2.163319389732627,
                45.93671856496993
              ],
              [
                2.162603122306308,
                45.93569540243062
              ],
              [
                2.161771406870963,
                45.93449301620509
              ],
              [
                2.160138248238513,
                45.93213871005952
              ],
              [
                2.159450979451404,
                45.93114790837208
              ],
              [
                2.158539967918165,
                45.93018649094079
              ],
              [
                2.15836769570337,
                45.93003416876246
              ],
              [
                2.15810683803304,
                45.92975484842314
              ],
              [
                2.158042391113436,
                45.92975305428093
              ],
              [
                2.15802306605176,
                45.92975251964419
              ],
              [
                2.158003740990457,
                45.92975198500419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.7168042610616245,
          "ground": "gnd"
        },
        "75_352560": {
          "bus1": "75_MVLV089578",
          "bus2": "75_MVBus006303",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.158003740990457,
                45.92975198500419
              ],
              [
                2.158019637571605,
                45.929744299977585
              ],
              [
                2.158035534148295,
                45.92973661494867
              ],
              [
                2.158118691321861,
                45.929796864998366
              ],
              [
                2.158335612622995,
                45.930015889917954
              ],
              [
                2.158335612622995,
                45.930015889917954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0403903213530588,
          "ground": "gnd"
        },
        "75_98945": {
          "bus1": "75_MVBus006303",
          "bus2": "75_MVBus006304",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.158335612622995,
                45.930015889917954
              ],
              [
                2.158335612622995,
                45.930015889917954
              ],
              [
                2.158469321613074,
                45.929294530569905
              ],
              [
                2.158597909125542,
                45.92861256953958
              ],
              [
                2.158707593789313,
                45.92802131244783
              ],
              [
                2.158851745284614,
                45.927237683612056
              ],
              [
                2.159003063932527,
                45.92642138016608
              ],
              [
                2.158931694133036,
                45.9256083223126
              ],
              [
                2.158684957327596,
                45.924858477357745
              ],
              [
                2.158684957327596,
                45.924858477357745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5789248464147946,
          "ground": "gnd"
        },
        "75_85140": {
          "bus1": "75_MVBus006304",
          "bus2": "75_MVLV099462",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.158684957327596,
                45.924858477357745
              ],
              [
                2.158684957327596,
                45.924858477357745
              ],
              [
                2.159091039393562,
                45.92550179940853
              ],
              [
                2.15909510897994,
                45.925483299173045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07813554392945245,
          "ground": "gnd"
        },
        "75_LVBranch0750082": {
          "bus1": "75_MVLV099462_LV",
          "bus2": "75_LVBus0782145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.15909510897994,
                45.925483299173045
              ],
              [
                2.15908963137987,
                45.9255026518853
              ],
              [
                2.15908963137987,
                45.9255026518853
              ],
              [
                2.159087238597321,
                45.92550503227939
              ],
              [
                2.159106731426035,
                45.92555265693408
              ],
              [
                2.159104944540631,
                45.92555504728573
              ],
              [
                2.158672602449607,
                45.92565517188059
              ],
              [
                2.158653312863764,
                45.92566001757094
              ],
              [
                2.158652267196022,
                45.92566044776216
              ],
              [
                2.158650444953013,
                45.92566181240032
              ],
              [
                2.158649951769551,
                45.92566281927301
              ],
              [
                2.158649380764373,
                45.9256639699729
              ],
              [
                2.158649517505851,
                45.925665526659074
              ],
              [
                2.158650246991116,
                45.92566717425638
              ],
              [
                2.158650246991116,
                45.92566717425638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0439722364633498,
          "ground": "gnd"
        },
        "75_LVBranch0012746": {
          "bus1": "75_MVLV099462_LV",
          "bus2": "75_LVBus0782141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.15909510897994,
                45.925483299173045
              ],
              [
                2.159100623438861,
                45.92549623650148
              ],
              [
                2.159100623438861,
                45.92549623650148
              ],
              [
                2.159162730456516,
                45.925609579275644
              ],
              [
                2.159162730456516,
                45.925609579275644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013487713146340135,
          "ground": "gnd"
        },
        "75_LVBranch0293823": {
          "bus1": "75_LVBus0782141",
          "bus2": "75_LVBus0782142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.159162730456516,
                45.925609579275644
              ],
              [
                2.159162730456516,
                45.925609579275644
              ],
              [
                2.159772594972716,
                45.92543810866866
              ],
              [
                2.160045159383877,
                45.925143268447044
              ],
              [
                2.160042242059551,
                45.925136444175216
              ],
              [
                2.160041371978477,
                45.925134409497346
              ],
              [
                2.159904999804269,
                45.924815676124226
              ],
              [
                2.159767502879175,
                45.924506369598475
              ],
              [
                2.159759849293998,
                45.924489146387934
              ],
              [
                2.159527946518668,
                45.924187994632376
              ],
              [
                2.158968497263567,
                45.9243927335218
              ],
              [
                2.158385955445966,
                45.924585296040846
              ],
              [
                2.157797723213076,
                45.92467970796017
              ],
              [
                2.157493995721974,
                45.92453615348875
              ],
              [
                2.157489825197666,
                45.9245341854887
              ],
              [
                2.157489825197666,
                45.9245341854887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.37866518450808256,
          "ground": "gnd"
        },
        "75_LVBranch0104055": {
          "bus1": "75_LVBus0782141",
          "bus2": "75_LVBus0782143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.159162730456516,
                45.925609579275644
              ],
              [
                2.159162730456516,
                45.925609579275644
              ],
              [
                2.158606349841515,
                45.925686735804355
              ],
              [
                2.15816757754182,
                45.925745885220095
              ],
              [
                2.158163321229494,
                45.92574646323968
              ],
              [
                2.158163321229494,
                45.92574646323968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07900033832580795,
          "ground": "gnd"
        },
        "75_51295": {
          "bus1": "75_MVBus006304",
          "bus2": "75_MVBus006305",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.158684957327596,
                45.924858477357745
              ],
              [
                2.158684957327596,
                45.924858477357745
              ],
              [
                2.158228251701513,
                45.924122521839664
              ],
              [
                2.157767747449793,
                45.923381088301554
              ],
              [
                2.157300503265898,
                45.922627037424256
              ],
              [
                2.156880318175356,
                45.921953447714515
              ],
              [
                2.156347064361992,
                45.92109954706045
              ],
              [
                2.155845110362956,
                45.9202971928501
              ],
              [
                2.155387044899432,
                45.91956275327925
              ],
              [
                2.154909637203335,
                45.91879904049021
              ],
              [
                2.154520325787548,
                45.91816590638856
              ],
              [
                2.153995800051063,
                45.917325873231825
              ],
              [
                2.153469190649439,
                45.916485438399896
              ],
              [
                2.153086559703749,
                45.91586876572118
              ],
              [
                2.153086559703749,
                45.91586876572118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.0895057428799764,
          "ground": "gnd"
        },
        "75_208046": {
          "bus1": "75_MVBus006305",
          "bus2": "75_MVBus006307",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.153086559703749,
                45.91586876572118
              ],
              [
                2.153086559703749,
                45.91586876572118
              ],
              [
                2.15328604961341,
                45.9150641016715
              ],
              [
                2.153501395682091,
                45.91418784775655
              ],
              [
                2.153641428514305,
                45.9136408837963
              ],
              [
                2.15382191394375,
                45.912906309940716
              ],
              [
                2.153996772966079,
                45.91221474095635
              ],
              [
                2.154176843265252,
                45.911501299730176
              ],
              [
                2.154378226388528,
                45.91069136500306
              ],
              [
                2.15463709495593,
                45.90977429813196
              ],
              [
                2.154861685011261,
                45.90893473755772
              ],
              [
                2.155018678323596,
                45.90822850929365
              ],
              [
                2.154466826722887,
                45.90787581562761
              ],
              [
                2.154466826722887,
                45.90787581562761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9204399836295883,
          "ground": "gnd"
        },
        "75_85146": {
          "bus1": "75_MVBus006307",
          "bus2": "75_MVBus006308",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.154466826722887,
                45.90787581562761
              ],
              [
                2.154466826722887,
                45.90787581562761
              ],
              [
                2.152865916815096,
                45.90807949973521
              ],
              [
                2.151389058235358,
                45.90827103155035
              ],
              [
                2.149717257231852,
                45.9081759009574
              ],
              [
                2.148701026767992,
                45.90811779896109
              ],
              [
                2.148701026767992,
                45.90811779896109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4520777181009213,
          "ground": "gnd"
        },
        "75_51150": {
          "bus1": "75_MVBus006308",
          "bus2": "75_MVLV117825",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.148701026767992,
                45.90811779896109
              ],
              [
                2.148701026767992,
                45.90811779896109
              ],
              [
                2.147393832483056,
                45.90804641202322
              ],
              [
                2.146688237505094,
                45.908005829350465
              ],
              [
                2.145652021015438,
                45.908166183113856
              ],
              [
                2.14478725262595,
                45.90829609659422
              ],
              [
                2.143885840961299,
                45.908045433668086
              ],
              [
                2.143869071494088,
                45.9080387291015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.38294542935834613,
          "ground": "gnd"
        },
        "75_LVBranch0029862": {
          "bus1": "75_MVLV117825_LV",
          "bus2": "75_LVBus0782149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.143869071494088,
                45.9080387291015
              ],
              [
                2.143858090363659,
                45.908049839396725
              ],
              [
                2.143858090363659,
                45.908049839396725
              ],
              [
                2.143895465443675,
                45.90804625095194
              ],
              [
                2.1433047801846,
                45.908643987251054
              ],
              [
                2.143316001392292,
                45.90865251770045
              ],
              [
                2.143368302845907,
                45.908692266359004
              ],
              [
                2.143394460013381,
                45.90871214968727
              ],
              [
                2.143906334810373,
                45.909101167546616
              ],
              [
                2.143906334810373,
                45.909101167546616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15263842461553936,
          "ground": "gnd"
        },
        "75_369420": {
          "bus1": "75_MVBus006308",
          "bus2": "75_MVBus006309",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.148701026767992,
                45.90811779896109
              ],
              [
                2.148701026767992,
                45.90811779896109
              ],
              [
                2.148771049491887,
                45.90805725019233
              ],
              [
                2.148771049491887,
                45.90805725019233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008649377992387006,
          "ground": "gnd"
        },
        "75_388483": {
          "bus1": "75_MVBus006309",
          "bus2": "75_MVLV003892",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.148771049491887,
                45.90805725019233
              ],
              [
                2.148771049491887,
                45.90805725019233
              ],
              [
                2.148773247311634,
                45.9080552565622
              ],
              [
                2.148398067410067,
                45.904664093499846
              ],
              [
                2.148403430155026,
                45.90358220544562
              ],
              [
                2.148597000183052,
                45.90063963112558
              ],
              [
                2.148597884183594,
                45.90062614623803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8259903096257746,
          "ground": "gnd"
        },
        "75_LVBranch1037620": {
          "bus1": "75_MVLV003892_LV",
          "bus2": "75_LVBus0781998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.148597884183594,
                45.90062614623803
              ],
              [
                2.148578554484073,
                45.90062622174867
              ],
              [
                2.148578554484073,
                45.90062622174867
              ],
              [
                2.148443246461997,
                45.9006267862178
              ],
              [
                2.148443246461997,
                45.9006267862178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010500341113342259,
          "ground": "gnd"
        },
        "75_334592": {
          "bus1": "75_MVBus006309",
          "bus2": "75_MVLV035650",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.148771049491887,
                45.90805725019233
              ],
              [
                2.148771049491887,
                45.90805725019233
              ],
              [
                2.148772278394794,
                45.90805592970617
              ],
              [
                2.148772642752547,
                45.90805491366547
              ],
              [
                2.148772594819138,
                45.90805386094558
              ],
              [
                2.148771775061479,
                45.908052384076164
              ],
              [
                2.148769385322852,
                45.90805022080793
              ],
              [
                2.148765823243744,
                45.908047920619865
              ],
              [
                2.148761705157775,
                45.90804615031739
              ],
              [
                2.148757172708744,
                45.90804494612552
              ],
              [
                2.148752380366498,
                45.908044362285054
              ],
              [
                2.148742946100196,
                45.908044427433616
              ],
              [
                2.148738485782828,
                45.90804473484433
              ],
              [
                2.148729832114009,
                45.90804642074648
              ],
              [
                2.148722819515871,
                45.90804685882913
              ],
              [
                2.148711631372499,
                45.90804724492205
              ],
              [
                2.14869709016207,
                45.908048264169636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005586093547880781,
          "ground": "gnd"
        },
        "75_LVBranch1399437": {
          "bus1": "75_MVLV035650_LV",
          "bus2": "75_LVBus0782042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.14869709016207,
                45.908048264169636
              ],
              [
                2.148711218444544,
                45.908043645461895
              ],
              [
                2.148711218444544,
                45.908043645461895
              ],
              [
                2.14871677618767,
                45.908042773087246
              ],
              [
                2.148721149630291,
                45.90804149386441
              ],
              [
                2.14872568094543,
                45.90803927922674
              ],
              [
                2.14872889920407,
                45.90803662153722
              ],
              [
                2.148731775797943,
                45.908032127903205
              ],
              [
                2.148733297887525,
                45.90802800087076
              ],
              [
                2.148733105074367,
                45.90802410488153
              ],
              [
                2.148731895794452,
                45.90801596963879
              ],
              [
                2.148729323160172,
                45.90799203352005
              ],
              [
                2.14872550209162,
                45.90796010604351
              ],
              [
                2.14872080158538,
                45.90792906778669
              ],
              [
                2.148717899547413,
                45.90789973296426
              ],
              [
                2.148713733184399,
                45.90787452560641
              ],
              [
                2.148710613053854,
                45.90785239694979
              ],
              [
                2.148709089528952,
                45.90783445453858
              ],
              [
                2.148708225631638,
                45.90782707561618
              ],
              [
                2.148707411819109,
                45.90782387134794
              ],
              [
                2.148705807420119,
                45.90782195231273
              ],
              [
                2.148701385271844,
                45.90781866101873
              ],
              [
                2.14869839951568,
                45.907817423431624
              ],
              [
                2.148693880067669,
                45.907816192268406
              ],
              [
                2.148691189372331,
                45.907815351040725
              ],
              [
                2.148691189372331,
                45.907815351040725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027052924601325513,
          "ground": "gnd"
        },
        "75_159617": {
          "bus1": "75_MVBus006307",
          "bus2": "75_MVLV067410",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.154466826722887,
                45.90787581562761
              ],
              [
                2.154466826722887,
                45.90787581562761
              ],
              [
                2.154625513647491,
                45.90763293193645
              ],
              [
                2.154635609093777,
                45.90762006475697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.02967172910018587,
          "ground": "gnd"
        },
        "75_LVBranch0972194": {
          "bus1": "75_MVLV067410_LV",
          "bus2": "75_LVBus0782109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.154635609093777,
                45.90762006475697
              ],
              [
                2.154661139173862,
                45.907620340159724
              ],
              [
                2.154661139173862,
                45.907620340159724
              ],
              [
                2.154584736471446,
                45.90759803859869
              ],
              [
                2.154599785984623,
                45.907602984373064
              ],
              [
                2.15468723231264,
                45.90762569073237
              ],
              [
                2.154762073513144,
                45.90764089112074
              ],
              [
                2.154850447811572,
                45.90765200183432
              ],
              [
                2.15493472359232,
                45.90766316880793
              ],
              [
                2.155022325645526,
                45.907670112561256
              ],
              [
                2.155043510264314,
                45.907671064596414
              ],
              [
                2.15507168673079,
                45.9076816726571
              ],
              [
                2.155074132378682,
                45.907682594307175
              ],
              [
                2.155086090332594,
                45.90768709415586
              ],
              [
                2.155086090332594,
                45.90768709415586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04686852798474996,
          "ground": "gnd"
        },
        "75_LVBranch0121944": {
          "bus1": "75_MVLV067410_LV",
          "bus2": "75_LVBus0782106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.154635609093777,
                45.90762006475697
              ],
              [
                2.154642353571566,
                45.90760722811921
              ],
              [
                2.154642353571566,
                45.90760722811921
              ],
              [
                2.154584667000614,
                45.907576337922634
              ],
              [
                2.154598074264948,
                45.907575190115274
              ],
              [
                2.154670741553609,
                45.90759298714002
              ],
              [
                2.154775330006399,
                45.90762308975452
              ],
              [
                2.155250041919247,
                45.90759271223471
              ],
              [
                2.155250041919247,
                45.90759271223471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05843091453814116,
          "ground": "gnd"
        },
        "75_LVBranch0150169": {
          "bus1": "75_LVBus0782106",
          "bus2": "75_LVBus0782107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.155250041919247,
                45.90759271223471
              ],
              [
                2.155250041919247,
                45.90759271223471
              ],
              [
                2.157711454820328,
                45.90744336418736
              ],
              [
                2.160360778322232,
                45.907331991366426
              ],
              [
                2.160409088582001,
                45.907329962124685
              ],
              [
                2.160446120448503,
                45.907328400951094
              ],
              [
                2.160446120448503,
                45.907328400951094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4042804070054441,
          "ground": "gnd"
        },
        "75_138882": {
          "bus1": "75_MVBus006305",
          "bus2": "75_MVBus006306",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.153086559703749,
                45.91586876572118
              ],
              [
                2.153086559703749,
                45.91586876572118
              ],
              [
                2.152235724939194,
                45.91694965344927
              ],
              [
                2.152235724939194,
                45.91694965344927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13707920550031227,
          "ground": "gnd"
        },
        "75_98987": {
          "bus1": "75_MVBus006306",
          "bus2": "75_MVLV044023",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.152235724939194,
                45.91694965344927
              ],
              [
                2.152235724939194,
                45.91694965344927
              ],
              [
                2.151532633032142,
                45.9170599658432
              ],
              [
                2.150740762884677,
                45.91718185856844
              ],
              [
                2.149805364095413,
                45.91677380347562
              ],
              [
                2.148774709066368,
                45.916328315657495
              ],
              [
                2.147624559027842,
                45.91583344867517
              ],
              [
                2.147608394969793,
                45.91582604392626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4032587149446586,
          "ground": "gnd"
        },
        "75_LVBranch0297320": {
          "bus1": "75_MVLV044023_LV",
          "bus2": "75_LVBus0782053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.147608394969793,
                45.91582604392626
              ],
              [
                2.147593847275193,
                45.91581715740959
              ],
              [
                2.147593847275193,
                45.91581715740959
              ],
              [
                2.147589708684531,
                45.91581370460409
              ],
              [
                2.147443724947992,
                45.91576705204673
              ],
              [
                2.147443172276239,
                45.915766592270224
              ],
              [
                2.147436270371757,
                45.91576083157999
              ],
              [
                2.147436270371757,
                45.91576083157999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013857930710879996,
          "ground": "gnd"
        },
        "75_LVBranch0500270": {
          "bus1": "75_LVBus0782053",
          "bus2": "75_LVBus0782054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.147436270371757,
                45.91576083157999
              ],
              [
                2.147436270371757,
                45.91576083157999
              ],
              [
                2.147502589052157,
                45.91533988745849
              ],
              [
                2.147512638748121,
                45.91409720424067
              ],
              [
                2.147512638748121,
                45.91409720424067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18519584969068137,
          "ground": "gnd"
        },
        "75_LVBranch0317938": {
          "bus1": "75_LVBus0782054",
          "bus2": "75_LVBus0782055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.147512638748121,
                45.91409720424067
              ],
              [
                2.147512638748121,
                45.91409720424067
              ],
              [
                2.148311934165053,
                45.91298805143004
              ],
              [
                2.148381442746768,
                45.91289160428035
              ],
              [
                2.148699998096041,
                45.912449544521394
              ],
              [
                2.148730057064357,
                45.912407831230155
              ],
              [
                2.148730057064357,
                45.912407831230155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21019048678178737,
          "ground": "gnd"
        },
        "75_LVBranch0090672": {
          "bus1": "75_LVBus0782054",
          "bus2": "75_LVBus0782056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.147512638748121,
                45.91409720424067
              ],
              [
                2.147512638748121,
                45.91409720424067
              ],
              [
                2.147483271994997,
                45.9137559373337
              ],
              [
                2.147475465467855,
                45.91366528914525
              ],
              [
                2.147475465467855,
                45.91366528914525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048093756544486416,
          "ground": "gnd"
        },
        "75_LVBranch0230099": {
          "bus1": "75_LVBus0782053",
          "bus2": "75_LVBus0782057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.147436270371757,
                45.91576083157999
              ],
              [
                2.147436270371757,
                45.91576083157999
              ],
              [
                2.147207919605144,
                45.91539847244409
              ],
              [
                2.147207919605144,
                45.91539847244409
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044000109110776085,
          "ground": "gnd"
        },
        "75_26882": {
          "bus1": "75_MVBus006306",
          "bus2": "75_MVLV123400",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.152235724939194,
                45.91694965344927
              ],
              [
                2.152235724939194,
                45.91694965344927
              ],
              [
                2.151862071335007,
                45.91743213668386
              ],
              [
                2.151852969230521,
                45.9174440425973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06096087660794516,
          "ground": "gnd"
        },
        "75_LVBranch0278575": {
          "bus1": "75_MVLV123400_LV",
          "bus2": "75_LVBus0782175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.151852969230521,
                45.9174440425973
              ],
              [
                2.151838582887551,
                45.91746334426337
              ],
              [
                2.151838582887551,
                45.91746334426337
              ],
              [
                2.151833908719729,
                45.91746949045011
              ],
              [
                2.151702825652935,
                45.91761483540037
              ],
              [
                2.152102091014952,
                45.917870043799134
              ],
              [
                2.152120836653959,
                45.91788058308471
              ],
              [
                2.152488944943823,
                45.918087506271675
              ],
              [
                2.15249177544791,
                45.91808910338015
              ],
              [
                2.152492071379554,
                45.91808926581118
              ],
              [
                2.152523734650728,
                45.91810706878742
              ],
              [
                2.152903580854401,
                45.91838163080431
              ],
              [
                2.152926663144548,
                45.91839831297165
              ],
              [
                2.152926663144548,
                45.91839831297165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14886351082147625,
          "ground": "gnd"
        },
        "75_LVBranch0882248": {
          "bus1": "75_LVBus0782175",
          "bus2": "75_LVBus0782177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.152926663144548,
                45.91839831297165
              ],
              [
                2.152926663144548,
                45.91839831297165
              ],
              [
                2.1529784101588,
                45.9182818786294
              ],
              [
                2.153162154334896,
                45.91807345103201
              ],
              [
                2.15322687927875,
                45.91806124922428
              ],
              [
                2.153227008272526,
                45.91806122244467
              ],
              [
                2.153233096398296,
                45.91806007180861
              ],
              [
                2.153233096398296,
                45.91806007180861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046451630177629294,
          "ground": "gnd"
        },
        "75_LVBranch0029566": {
          "bus1": "75_LVBus0782175",
          "bus2": "75_LVBus0782176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.152926663144548,
                45.91839831297165
              ],
              [
                2.152926663144548,
                45.91839831297165
              ],
              [
                2.153296361280773,
                45.91868655934159
              ],
              [
                2.153320086500117,
                45.91869994960548
              ],
              [
                2.153321051443798,
                45.918700499996966
              ],
              [
                2.153791222233704,
                45.91896588597258
              ],
              [
                2.153793988488832,
                45.91896744695579
              ],
              [
                2.153797500979828,
                45.918969432012396
              ],
              [
                2.153797500979828,
                45.918969432012396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09299957123930448,
          "ground": "gnd"
        },
        "75_85129": {
          "bus1": "75_MVBus006303",
          "bus2": "75_MVLV089986",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.158335612622995,
                45.930015889917954
              ],
              [
                2.158335612622995,
                45.930015889917954
              ],
              [
                2.158821753671045,
                45.930533752359416
              ],
              [
                2.159296283056197,
                45.9310408879802
              ],
              [
                2.159770518549327,
                45.931541948216434
              ],
              [
                2.160188679327692,
                45.93206967504515
              ],
              [
                2.160200649101587,
                45.93208027429285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2698983566743921,
          "ground": "gnd"
        },
        "75_LVBranch0678135": {
          "bus1": "75_MVLV089986_LV",
          "bus2": "75_LVBus0782137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.160200649101587,
                45.93208027429285
              ],
              [
                2.160193272289813,
                45.93209275042058
              ],
              [
                2.160193272289813,
                45.93209275042058
              ],
              [
                2.160217364962988,
                45.93237389760366
              ],
              [
                2.160219800201751,
                45.932402358744966
              ],
              [
                2.160219800201751,
                45.932402358744966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03447441303373576,
          "ground": "gnd"
        },
        "75_LVBranch0593155": {
          "bus1": "75_LVBus0782137",
          "bus2": "75_LVBus0782138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.160219800201751,
                45.932402358744966
              ],
              [
                2.160219800201751,
                45.932402358744966
              ],
              [
                2.160606398833636,
                45.93293681802974
              ],
              [
                2.160606398833636,
                45.93293681802974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06654308974934134,
          "ground": "gnd"
        },
        "75_LVBranch0137816": {
          "bus1": "75_LVBus0782138",
          "bus2": "75_LVBus0782139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.160606398833636,
                45.93293681802974
              ],
              [
                2.160606398833636,
                45.93293681802974
              ],
              [
                2.161628668215881,
                45.934396238190004
              ],
              [
                2.161827824976854,
                45.93468053743496
              ],
              [
                2.161830738632783,
                45.93468470756308
              ],
              [
                2.161830738632783,
                45.93468470756308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2162412329570703,
          "ground": "gnd"
        },
        "75_296475": {
          "bus1": "75_MVLV089578",
          "bus2": "75_MVBus006310",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.158003740990457,
                45.92975198500419
              ],
              [
                2.158011375611435,
                45.929739581408604
              ],
              [
                2.15801901022895,
                45.92972717781239
              ],
              [
                2.158044454660817,
                45.92968582348444
              ],
              [
                2.158045219439943,
                45.92968457412986
              ],
              [
                2.157643105709924,
                45.929244882035306
              ],
              [
                2.156053735833463,
                45.92758239731697
              ],
              [
                2.155352277487205,
                45.92683541878814
              ],
              [
                2.155123651103023,
                45.92657683666499
              ],
              [
                2.15092829026742,
                45.92207779370543
              ],
              [
                2.149433191528509,
                45.92048644794608
              ],
              [
                2.148740909790678,
                45.919747541002415
              ],
              [
                2.148344071873597,
                45.91931592195311
              ],
              [
                2.147364866569822,
                45.918803246604504
              ],
              [
                2.146810583553815,
                45.918428936422586
              ],
              [
                2.14649438757179,
                45.91816748938902
              ],
              [
                2.146237351951804,
                45.91794572849473
              ],
              [
                2.146131915065925,
                45.91786997508934
              ],
              [
                2.145763922730066,
                45.91767771427028
              ],
              [
                2.145286433788478,
                45.917521253019096
              ],
              [
                2.14528366554864,
                45.91752034859897
              ],
              [
                2.145107208732171,
                45.91748046063543
              ],
              [
                2.143106434646745,
                45.917575152380294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.8661216691728368,
          "ground": "gnd"
        },
        "75_143054": {
          "bus1": "75_MVBus006310",
          "bus2": "75_MVBus006311",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.143106434646745,
                45.917575152380294
              ],
              [
                2.143106434646745,
                45.917575152380294
              ],
              [
                2.142403242580136,
                45.91755747133102
              ],
              [
                2.14160629300559,
                45.91753453049099
              ],
              [
                2.140566014386657,
                45.91750804559474
              ],
              [
                2.139934691211498,
                45.917489233274566
              ],
              [
                2.139934691211498,
                45.917489233274566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.24624469754549466,
          "ground": "gnd"
        },
        "75_280191": {
          "bus1": "75_MVBus006311",
          "bus2": "75_MVBus006312",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.139934691211498,
                45.917489233274566
              ],
              [
                2.139934691211498,
                45.917489233274566
              ],
              [
                2.139858899343278,
                45.91731302132592
              ],
              [
                2.13961447003152,
                45.91717853762377
              ],
              [
                2.138217399992618,
                45.91688900775035
              ],
              [
                2.137631962301129,
                45.916816633048676
              ],
              [
                2.137502237153496,
                45.916816402617584
              ],
              [
                2.137427472370725,
                45.91683822225104
              ],
              [
                2.137340863153679,
                45.916873732092036
              ],
              [
                2.137246833301445,
                45.916893960876315
              ],
              [
                2.137142088863475,
                45.91689377447212
              ],
              [
                2.137024728672586,
                45.91687140606526
              ],
              [
                2.13664081667467,
                45.91674615014057
              ],
              [
                2.13664081667467,
                45.91674615014057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2859976756632917,
          "ground": "gnd"
        },
        "75_382889": {
          "bus1": "75_MVBus006312",
          "bus2": "75_MVBus006313",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.13664081667467,
                45.91674615014057
              ],
              [
                2.136293264374405,
                45.91658706647767
              ],
              [
                2.135709855538846,
                45.91617474544411
              ],
              [
                2.135103770952601,
                45.91572003207304
              ],
              [
                2.134541153567993,
                45.91507548667112
              ],
              [
                2.134374363401121,
                45.91480660949145
              ],
              [
                2.134083869862575,
                45.914587459510294
              ],
              [
                2.133515377940581,
                45.91425714307962
              ],
              [
                2.132736712764624,
                45.91394893392765
              ],
              [
                2.131816935121237,
                45.91346412181466
              ],
              [
                2.131707720721624,
                45.91337215351519
              ],
              [
                2.131554919740285,
                45.91321712687163
              ],
              [
                2.131464163063787,
                45.913015429595795
              ],
              [
                2.131257972232319,
                45.91272439722102
              ],
              [
                2.131174207816437,
                45.91250779562534
              ],
              [
                2.130963380665257,
                45.91181588715882
              ],
              [
                2.130492393669512,
                45.91038715573611
              ],
              [
                2.130357023750448,
                45.91028837233883
              ],
              [
                2.129610479419048,
                45.90963483570515
              ],
              [
                2.129305926716918,
                45.90944776647416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0314562228441981,
          "ground": "gnd"
        },
        "75_98614": {
          "bus1": "75_MVBus006313",
          "bus2": "75_MVLV126896",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.129305926716918,
                45.90944776647416
              ],
              [
                2.129305926716918,
                45.90944776647416
              ],
              [
                2.129652164112054,
                45.908861186173745
              ],
              [
                2.130054019045311,
                45.908151845396105
              ],
              [
                2.130024047660486,
                45.90815700836194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15530046156075483,
          "ground": "gnd"
        },
        "75_LVBranch1074580": {
          "bus1": "75_MVLV126896_LV",
          "bus2": "75_LVBus0782187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.130024047660486,
                45.90815700836194
              ],
              [
                2.130060319777968,
                45.90815907254271
              ],
              [
                2.130060319777968,
                45.90815907254271
              ],
              [
                2.130066591801498,
                45.908156843869364
              ],
              [
                2.130074870852237,
                45.90815895541201
              ],
              [
                2.130093677316326,
                45.9081650450023
              ],
              [
                2.130109835833967,
                45.90817269517457
              ],
              [
                2.130170324871933,
                45.90821224014326
              ],
              [
                2.130177472747592,
                45.908213566862
              ],
              [
                2.130183141483197,
                45.90821068929227
              ],
              [
                2.130225800868839,
                45.90818342621788
              ],
              [
                2.13029430926443,
                45.908126601846945
              ],
              [
                2.130295692624164,
                45.90812545278774
              ],
              [
                2.130295692624164,
                45.90812545278774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024811032778892298,
          "ground": "gnd"
        },
        "75_LVBranch0215837": {
          "bus1": "75_MVLV126896_LV",
          "bus2": "75_LVBus0782179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.130024047660486,
                45.90815700836194
              ],
              [
                2.130024413448684,
                45.90813865531204
              ],
              [
                2.130024413448684,
                45.90813865531204
              ],
              [
                2.130042293049356,
                45.90813763563247
              ],
              [
                2.130042293049356,
                45.90813763563247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0013919249623486544,
          "ground": "gnd"
        },
        "75_LVBranch0260324": {
          "bus1": "75_LVBus0782179",
          "bus2": "75_LVBus0782183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.130042293049356,
                45.90813763563247
              ],
              [
                2.130042293049356,
                45.90813763563247
              ],
              [
                2.129773049092282,
                45.90802507330737
              ],
              [
                2.129769806435676,
                45.90802371778363
              ],
              [
                2.129769806435676,
                45.90802371778363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02464417144182006,
          "ground": "gnd"
        },
        "75_LVBranch0079014": {
          "bus1": "75_LVBus0782179",
          "bus2": "75_LVBus0782180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.130042293049356,
                45.90813763563247
              ],
              [
                2.130042293049356,
                45.90813763563247
              ],
              [
                2.130199078199595,
                45.908089368143564
              ],
              [
                2.130199078199595,
                45.908089368143564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013295635589450345,
          "ground": "gnd"
        },
        "75_LVBranch0461134": {
          "bus1": "75_LVBus0782180",
          "bus2": "75_LVBus0782181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.130199078199595,
                45.908089368143564
              ],
              [
                2.130199078199595,
                45.908089368143564
              ],
              [
                2.130430762044206,
                45.90800177776521
              ],
              [
                2.130426366516515,
                45.90799854877906
              ],
              [
                2.130109786576569,
                45.907766115115834
              ],
              [
                2.130106046567556,
                45.90776336416207
              ],
              [
                2.130106046567556,
                45.90776336416207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.057009061292953384,
          "ground": "gnd"
        },
        "75_LVBranch0412213": {
          "bus1": "75_LVBus0782180",
          "bus2": "75_LVBus0782182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.130199078199595,
                45.908089368143564
              ],
              [
                2.130199078199595,
                45.908089368143564
              ],
              [
                2.130444177497394,
                45.90831982570075
              ],
              [
                2.13057260069984,
                45.908400269477156
              ],
              [
                2.130781212834048,
                45.90854956093763
              ],
              [
                2.130781315667606,
                45.908549633101934
              ],
              [
                2.130783680703962,
                45.90855132886772
              ],
              [
                2.130783680703962,
                45.90855132886772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06874627217710547,
          "ground": "gnd"
        },
        "75_212184": {
          "bus1": "75_MVBus006313",
          "bus2": "75_MVBus006314",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.129305926716918,
                45.90944776647416
              ],
              [
                2.129305926716918,
                45.90944776647416
              ],
              [
                2.128954896389918,
                45.910045547042294
              ],
              [
                2.128605017955226,
                45.91064005381899
              ],
              [
                2.128424000180711,
                45.91119414428126
              ],
              [
                2.128224367504058,
                45.911802235419785
              ],
              [
                2.128021569599638,
                45.91240772923965
              ],
              [
                2.127325184202606,
                45.912943448612644
              ],
              [
                2.127325184202606,
                45.912943448612644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4252747030284657,
          "ground": "gnd"
        },
        "75_8610": {
          "bus1": "75_MVBus006314",
          "bus2": "75_MVBus006315",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.127325184202606,
                45.912943448612644
              ],
              [
                2.127325184202606,
                45.912943448612644
              ],
              [
                2.126418284110211,
                45.912910802003836
              ],
              [
                2.125308067049652,
                45.912865871021
              ],
              [
                2.12448847683553,
                45.91283420115357
              ],
              [
                2.123757554520179,
                45.91280522187691
              ],
              [
                2.122794059290574,
                45.91276678850723
              ],
              [
                2.122794059290574,
                45.91276678850723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.35209537803646335,
          "ground": "gnd"
        },
        "75_85056": {
          "bus1": "75_MVBus006315",
          "bus2": "75_MVLV147548",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.122794059290574,
                45.91276678850723
              ],
              [
                2.122794059290574,
                45.91276678850723
              ],
              [
                2.12321195245656,
                45.913826370606465
              ],
              [
                2.123218247565739,
                45.91383497465972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12215342835992903,
          "ground": "gnd"
        },
        "75_LVBranch0546206": {
          "bus1": "75_MVLV147548_LV",
          "bus2": "75_LVBus0782222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.123218247565739,
                45.91383497465972
              ],
              [
                2.123199112275286,
                45.91383687256797
              ],
              [
                2.123199112275286,
                45.91383687256797
              ],
              [
                2.122443407188069,
                45.91389914743949
              ],
              [
                2.122443407188069,
                45.91389914743949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059037354169719995,
          "ground": "gnd"
        },
        "75_LVBranch0646568": {
          "bus1": "75_LVBus0782222",
          "bus2": "75_LVBus0782224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.122443407188069,
                45.91389914743949
              ],
              [
                2.122443407188069,
                45.91389914743949
              ],
              [
                2.121621967960738,
                45.913590140802874
              ],
              [
                2.121206515517426,
                45.91343386723966
              ],
              [
                2.121144506765335,
                45.91341053597971
              ],
              [
                2.121144506765335,
                45.91341053597971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11447604659130196,
          "ground": "gnd"
        },
        "75_LVBranch0464851": {
          "bus1": "75_LVBus0782222",
          "bus2": "75_LVBus0782223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.122443407188069,
                45.91389914743949
              ],
              [
                2.122443407188069,
                45.91389914743949
              ],
              [
                2.122367780829421,
                45.914508598959245
              ],
              [
                2.12234973225769,
                45.914654098818616
              ],
              [
                2.122356471937414,
                45.914818926485054
              ],
              [
                2.122356471937414,
                45.914818926485054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1025547044689179,
          "ground": "gnd"
        },
        "75_210939": {
          "bus1": "75_MVBus006315",
          "bus2": "75_MVBus006316",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.122794059290574,
                45.91276678850723
              ],
              [
                2.122794059290574,
                45.91276678850723
              ],
              [
                2.122110331845467,
                45.91273957997794
              ],
              [
                2.121182517003919,
                45.91270089519507
              ],
              [
                2.121182517003919,
                45.91270089519507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.1252459269080425,
          "ground": "gnd"
        },
        "75_373297": {
          "bus1": "75_MVBus006316",
          "bus2": "75_MVLV082414",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.121182517003919,
                45.91270089519507
              ],
              [
                2.121182517003919,
                45.91270089519507
              ],
              [
                2.121137867051184,
                45.91256405603767
              ],
              [
                2.121164904458107,
                45.91254870526551
              ],
              [
                2.121177435106223,
                45.9125317341496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.018303129802189975,
          "ground": "gnd"
        },
        "75_LVBranch1010486": {
          "bus1": "75_MVLV082414_LV",
          "bus2": "75_LVBus0782127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.121177435106223,
                45.9125317341496
              ],
              [
                2.121150286415526,
                45.91252299992964
              ],
              [
                2.121150286415526,
                45.91252299992964
              ],
              [
                2.121106188237001,
                45.91251435007713
              ],
              [
                2.121099280778075,
                45.91239964393605
              ],
              [
                2.121121373689667,
                45.91239283974809
              ],
              [
                2.121121373689667,
                45.91239283974809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018188204805248076,
          "ground": "gnd"
        },
        "75_20292": {
          "bus1": "75_MVBus006316",
          "bus2": "75_MVBus006317",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.121182517003919,
                45.91270089519507
              ],
              [
                2.121182517003919,
                45.91270089519507
              ],
              [
                2.120262688405754,
                45.912667058527965
              ],
              [
                2.119328070152656,
                45.91262848028281
              ],
              [
                2.11841857796391,
                45.91259215643317
              ],
              [
                2.117512893148304,
                45.91255807291284
              ],
              [
                2.11642302508481,
                45.91251735861788
              ],
              [
                2.115742364245288,
                45.91247915017479
              ],
              [
                2.115379070106489,
                45.911919112585295
              ],
              [
                2.114982326951263,
                45.91131701004126
              ],
              [
                2.114588931397811,
                45.910721075644034
              ],
              [
                2.114164087950106,
                45.91007335414026
              ],
              [
                2.113780546110496,
                45.90949272229034
              ],
              [
                2.113381503625962,
                45.90888154969748
              ],
              [
                2.113381503625962,
                45.90888154969748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8626408875363129,
          "ground": "gnd"
        },
        "75_89933": {
          "bus1": "75_MVBus006317",
          "bus2": "75_MVBus006323",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.113381503625962,
                45.90888154969748
              ],
              [
                2.113381503625962,
                45.90888154969748
              ],
              [
                2.112562260945998,
                45.909312730611205
              ],
              [
                2.111874914660125,
                45.90967590138797
              ],
              [
                2.111211326657677,
                45.91002633112984
              ],
              [
                2.110926966110506,
                45.910173371685644
              ],
              [
                2.110926966110506,
                45.910173371685644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23851018357688564,
          "ground": "gnd"
        },
        "75_98577": {
          "bus1": "75_MVBus006323",
          "bus2": "75_MVLV166555",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.110926966110506,
                45.910173371685644
              ],
              [
                2.110926966110506,
                45.910173371685644
              ],
              [
                2.110933090738544,
                45.9101477697527
              ],
              [
                2.110916756966643,
                45.91015497940025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.002885048356187534,
          "ground": "gnd"
        },
        "75_LVBranch0658506": {
          "bus1": "75_MVLV166555_LV",
          "bus2": "75_LVBus0782257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.110916756966643,
                45.91015497940025
              ],
              [
                2.110888406630489,
                45.91014765280184
              ],
              [
                2.110888406630489,
                45.91014765280184
              ],
              [
                2.110420289792589,
                45.90982480811072
              ],
              [
                2.110221944150197,
                45.90978242807226
              ],
              [
                2.109897687679749,
                45.909647727537276
              ],
              [
                2.109887567551511,
                45.909642164961824
              ],
              [
                2.109802478819451,
                45.909595397745896
              ],
              [
                2.109802478819451,
                45.909595397745896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10583045227185277,
          "ground": "gnd"
        },
        "75_LVBranch0200828": {
          "bus1": "75_MVLV166555_LV",
          "bus2": "75_LVBus0782252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.110916756966643,
                45.91015497940025
              ],
              [
                2.110930560234283,
                45.91016443597154
              ],
              [
                2.110930560234283,
                45.91016443597154
              ],
              [
                2.111372113205625,
                45.91046691010266
              ],
              [
                2.111372113205625,
                45.91046691010266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04799999956564834,
          "ground": "gnd"
        },
        "75_LVBranch0345985": {
          "bus1": "75_LVBus0782252",
          "bus2": "75_LVBus0782253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.111372113205625,
                45.91046691010266
              ],
              [
                2.111372113205625,
                45.91046691010266
              ],
              [
                2.111701882235536,
                45.91080824096539
              ],
              [
                2.111719452042657,
                45.91082643201972
              ],
              [
                2.111719452042657,
                45.91082643201972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048198779528380115,
          "ground": "gnd"
        },
        "75_LVBranch0672513": {
          "bus1": "75_LVBus0782253",
          "bus2": "75_LVBus0782255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.111719452042657,
                45.91082643201972
              ],
              [
                2.111719452042657,
                45.91082643201972
              ],
              [
                2.112016773416541,
                45.91124571825718
              ],
              [
                2.112514828611538,
                45.91153039719689
              ],
              [
                2.112519342058448,
                45.911532970344524
              ],
              [
                2.112535325478434,
                45.91154210718758
              ],
              [
                2.112535325478434,
                45.91154210718758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10399990474478336,
          "ground": "gnd"
        },
        "75_LVBranch0311506": {
          "bus1": "75_LVBus0782253",
          "bus2": "75_LVBus0782254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.111719452042657,
                45.91082643201972
              ],
              [
                2.111719452042657,
                45.91082643201972
              ],
              [
                2.112041332588171,
                45.91063236568344
              ],
              [
                2.112439189654928,
                45.910255875675055
              ],
              [
                2.112761930450279,
                45.91014616423865
              ],
              [
                2.112773778649952,
                45.91014213028105
              ],
              [
                2.112790608709105,
                45.91013641484583
              ],
              [
                2.112818602913192,
                45.91012689800033
              ],
              [
                2.112818602913192,
                45.91012689800033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11774335195618135,
          "ground": "gnd"
        },
        "75_61968": {
          "bus1": "75_MVBus006323",
          "bus2": "75_MVBus006324",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.110926966110506,
                45.910173371685644
              ],
              [
                2.110926966110506,
                45.910173371685644
              ],
              [
                2.110514732274154,
                45.910389969897466
              ],
              [
                2.10979443228737,
                45.91076770860136
              ],
              [
                2.10901939997288,
                45.911172502371016
              ],
              [
                2.108373910414949,
                45.91151052748128
              ],
              [
                2.107794054024655,
                45.91163966613268
              ],
              [
                2.106982831835636,
                45.911816452785125
              ],
              [
                2.106203557484868,
                45.91198681247369
              ],
              [
                2.105286953257054,
                45.91218586266179
              ],
              [
                2.104005724911473,
                45.91246633658547
              ],
              [
                2.103089071307334,
                45.912667150212386
              ],
              [
                2.102229182076942,
                45.91285427376047
              ],
              [
                2.102229182076942,
                45.91285427376047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7472356002249095,
          "ground": "gnd"
        },
        "75_85104": {
          "bus1": "75_MVBus006324",
          "bus2": "75_MVLV000126",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.102229182076942,
                45.91285427376047
              ],
              [
                2.102229182076942,
                45.91285427376047
              ],
              [
                2.102266213401065,
                45.913705209408384
              ],
              [
                2.10227766609028,
                45.914070517969
              ],
              [
                2.102308111753926,
                45.91496370754431
              ],
              [
                2.10233148128485,
                45.915670519820615
              ],
              [
                2.102353492533253,
                45.91641470258197
              ],
              [
                2.102376178244142,
                45.917079821694216
              ],
              [
                2.10241116087833,
                45.91810327865276
              ],
              [
                2.102443754889187,
                45.91809561834748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5835984463622574,
          "ground": "gnd"
        },
        "75_LVBranch0453543": {
          "bus1": "75_MVLV000126_LV",
          "bus2": "75_LVBus0781994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.102443754889187,
                45.91809561834748
              ],
              [
                2.102461728560851,
                45.91810060419509
              ],
              [
                2.102461728560851,
                45.91810060419509
              ],
              [
                2.10302684331538,
                45.918106928988344
              ],
              [
                2.103465152100614,
                45.91809884418634
              ],
              [
                2.103661861330772,
                45.91796236455506
              ],
              [
                2.103878867386995,
                45.91781180151549
              ],
              [
                2.103878867386995,
                45.91781180151549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12311549334980021,
          "ground": "gnd"
        },
        "75_LVBranch0554031": {
          "bus1": "75_LVBus0781994",
          "bus2": "75_LVBus0781995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.103878867386995,
                45.91781180151549
              ],
              [
                2.103878867386995,
                45.91781180151549
              ],
              [
                2.103325738850101,
                45.917540743994735
              ],
              [
                2.103199914558023,
                45.91718496811246
              ],
              [
                2.103198373485519,
                45.91718060138925
              ],
              [
                2.103198373485519,
                45.91718060138925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09366227868356639,
          "ground": "gnd"
        },
        "75_LVBranch0255442": {
          "bus1": "75_LVBus0781994",
          "bus2": "75_LVBus0781996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.103878867386995,
                45.91781180151549
              ],
              [
                2.103878867386995,
                45.91781180151549
              ],
              [
                2.104534509771758,
                45.917714517905715
              ],
              [
                2.104536689592877,
                45.91771419852728
              ],
              [
                2.104805152207736,
                45.91777296401061
              ],
              [
                2.104910162667062,
                45.917795943295566
              ],
              [
                2.104910162667062,
                45.917795943295566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08253741421934702,
          "ground": "gnd"
        },
        "75_61995": {
          "bus1": "75_MVBus006324",
          "bus2": "75_MVLV140385",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.102229182076942,
                45.91285427376047
              ],
              [
                2.102229182076942,
                45.91285427376047
              ],
              [
                2.101577246076967,
                45.91295044494544
              ],
              [
                2.101613495982655,
                45.912952176357145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.051697477063646365,
          "ground": "gnd"
        },
        "75_LVBranch0722091": {
          "bus1": "75_MVLV140385_LV",
          "bus2": "75_LVBus0782195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.101613495982655,
                45.912952176357145
              ],
              [
                2.101594429674844,
                45.912949914154744
              ],
              [
                2.101594429674844,
                45.912949914154744
              ],
              [
                2.101560067720668,
                45.91295575311771
              ],
              [
                2.101560067720668,
                45.91295575311771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0027438200923894235,
          "ground": "gnd"
        },
        "75_LVBranch0549084": {
          "bus1": "75_LVBus0782195",
          "bus2": "75_LVBus0782196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.101560067720668,
                45.91295575311771
              ],
              [
                2.101560067720668,
                45.91295575311771
              ],
              [
                2.101413780464516,
                45.9132212158748
              ],
              [
                2.10139868750649,
                45.91324509807357
              ],
              [
                2.10139868750649,
                45.91324509807357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034514951735844915,
          "ground": "gnd"
        },
        "75_LVBranch0246004": {
          "bus1": "75_LVBus0782196",
          "bus2": "75_LVBus0782197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.10139868750649,
                45.91324509807357
              ],
              [
                2.10139868750649,
                45.91324509807357
              ],
              [
                2.101310000436187,
                45.91331004982747
              ],
              [
                2.10114759867356,
                45.91342899930896
              ],
              [
                2.101111329716461,
                45.9134555630737
              ],
              [
                2.101034408411976,
                45.91351189326616
              ],
              [
                2.101025202172685,
                45.91351863062447
              ],
              [
                2.100773438458767,
                45.9137030244487
              ],
              [
                2.100758426477986,
                45.91371401412303
              ],
              [
                2.100758426477986,
                45.91371401412303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07199987750970578,
          "ground": "gnd"
        },
        "75_LVBranch0372549": {
          "bus1": "75_LVBus0782197",
          "bus2": "75_LVBus0782198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.100758426477986,
                45.91371401412303
              ],
              [
                2.100758426477986,
                45.91371401412303
              ],
              [
                2.100751744202584,
                45.913712317640886
              ],
              [
                2.100745319441358,
                45.91371068467859
              ],
              [
                2.10038291927689,
                45.91361868388304
              ],
              [
                2.10038291927689,
                45.91361868388304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03100030391995576,
          "ground": "gnd"
        },
        "75_LVBranch0261904": {
          "bus1": "75_LVBus0782197",
          "bus2": "75_LVBus0782199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.100758426477986,
                45.91371401412303
              ],
              [
                2.100758426477986,
                45.91371401412303
              ],
              [
                2.100436833357588,
                45.91386388301178
              ],
              [
                2.100436833357588,
                45.91386388301178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030000057372513194,
          "ground": "gnd"
        },
        "75_LVBranch0542199": {
          "bus1": "75_LVBus0782199",
          "bus2": "75_LVBus0782200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.100436833357588,
                45.91386388301178
              ],
              [
                2.100436833357588,
                45.91386388301178
              ],
              [
                2.100005029622024,
                45.913844879905426
              ],
              [
                2.09998660127517,
                45.913844067278376
              ],
              [
                2.09998660127517,
                45.913844067278376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03499991745782522,
          "ground": "gnd"
        },
        "75_LVBranch0500690": {
          "bus1": "75_LVBus0782199",
          "bus2": "75_LVBus0782201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.100436833357588,
                45.91386388301178
              ],
              [
                2.100436833357588,
                45.91386388301178
              ],
              [
                2.100370495527873,
                45.91400018183041
              ],
              [
                2.100370495527873,
                45.91400018183041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01599993464845065,
          "ground": "gnd"
        },
        "75_LVBranch0401542": {
          "bus1": "75_LVBus0782201",
          "bus2": "75_LVBus0782204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.100370495527873,
                45.91400018183041
              ],
              [
                2.100370495527873,
                45.91400018183041
              ],
              [
                2.100429714992075,
                45.91405266874927
              ],
              [
                2.100445611274324,
                45.91406676444195
              ],
              [
                2.100595393894571,
                45.9141995327049
              ],
              [
                2.100615168102084,
                45.914217055371765
              ],
              [
                2.100617697643348,
                45.91421930093267
              ],
              [
                2.100617697643348,
                45.91421930093267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030999822461778317,
          "ground": "gnd"
        },
        "75_LVBranch0391114": {
          "bus1": "75_LVBus0782201",
          "bus2": "75_LVBus0782202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.100370495527873,
                45.91400018183041
              ],
              [
                2.100370495527873,
                45.91400018183041
              ],
              [
                2.099986337619193,
                45.91425943733493
              ],
              [
                2.099968627248808,
                45.914271392873026
              ],
              [
                2.099934964661662,
                45.914294102062705
              ],
              [
                2.099934964661662,
                45.914294102062705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047000239119324806,
          "ground": "gnd"
        },
        "75_LVBranch0470174": {
          "bus1": "75_LVBus0782202",
          "bus2": "75_LVBus0782203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.099934964661662,
                45.914294102062705
              ],
              [
                2.099934964661662,
                45.914294102062705
              ],
              [
                2.099833893705693,
                45.91438437985759
              ],
              [
                2.099658836218227,
                45.91444791526935
              ],
              [
                2.099562786813694,
                45.914482773300875
              ],
              [
                2.099562786813694,
                45.914482773300875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03644132620616459,
          "ground": "gnd"
        },
        "75_LVBranch0490026": {
          "bus1": "75_LVBus0782195",
          "bus2": "75_LVBus0782205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.101560067720668,
                45.91295575311771
              ],
              [
                2.101560067720668,
                45.91295575311771
              ],
              [
                2.101745250131206,
                45.91240588854614
              ],
              [
                2.101760801163647,
                45.912353289044475
              ],
              [
                2.101760801163647,
                45.912353289044475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06875287650251712,
          "ground": "gnd"
        },
        "75_85057": {
          "bus1": "75_MVBus006317",
          "bus2": "75_MVBus006318",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.113381503625962,
                45.90888154969748
              ],
              [
                2.113333424614667,
                45.90818234759211
              ],
              [
                2.113281268250924,
                45.90745306065606
              ],
              [
                2.113231975665051,
                45.90669506125761
              ],
              [
                2.11321180017666,
                45.90639691686582
              ],
              [
                2.113185043779972,
                45.90601883966094
              ],
              [
                2.11313260060196,
                45.90560350896362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.36489703929974465,
          "ground": "gnd"
        },
        "75_61951": {
          "bus1": "75_MVBus006318",
          "bus2": "75_MVBus006319",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.11313260060196,
                45.90560350896362
              ],
              [
                2.11313260060196,
                45.90560350896362
              ],
              [
                2.113684569197861,
                45.905003433455676
              ],
              [
                2.114201499117465,
                45.904425337242344
              ],
              [
                2.114717763096671,
                45.90384669757321
              ],
              [
                2.115143499609866,
                45.90337275389483
              ],
              [
                2.115628087359424,
                45.9028339489064
              ],
              [
                2.116134553248127,
                45.902271271095444
              ],
              [
                2.116134553248127,
                45.902271271095444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.43754468847274613,
          "ground": "gnd"
        },
        "75_85457": {
          "bus1": "75_MVBus006319",
          "bus2": "75_MVLV054037",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.116134553248127,
                45.902271271095444
              ],
              [
                2.116134553248127,
                45.902271271095444
              ],
              [
                2.115360969145837,
                45.90163010149887
              ],
              [
                2.114646398557301,
                45.90103934526786
              ],
              [
                2.113952047132374,
                45.90046487311525
              ],
              [
                2.113944450578038,
                45.90044432704844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.26267260889850647,
          "ground": "gnd"
        },
        "75_LVBranch0351597": {
          "bus1": "75_MVLV054037_LV",
          "bus2": "75_LVBus0782086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.113944450578038,
                45.90044432704844
              ],
              [
                2.113931359917158,
                45.900434395430494
              ],
              [
                2.113931359917158,
                45.900434395430494
              ],
              [
                2.113652931331294,
                45.900148747463696
              ],
              [
                2.113626763147,
                45.900128884184866
              ],
              [
                2.113622498136945,
                45.90012564580487
              ],
              [
                2.113622498136945,
                45.90012564580487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04189292354964211,
          "ground": "gnd"
        },
        "75_LVBranch0484998": {
          "bus1": "75_LVBus0782086",
          "bus2": "75_LVBus0782088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.113622498136945,
                45.90012564580487
              ],
              [
                2.113622498136945,
                45.90012564580487
              ],
              [
                2.113776255782297,
                45.89979691611016
              ],
              [
                2.113783768543949,
                45.899765261871075
              ],
              [
                2.113783768543949,
                45.899765261871075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042003360402157824,
          "ground": "gnd"
        },
        "75_LVBranch0108766": {
          "bus1": "75_LVBus0782086",
          "bus2": "75_LVBus0782087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.113622498136945,
                45.90012564580487
              ],
              [
                2.113622498136945,
                45.90012564580487
              ],
              [
                2.113139552382092,
                45.90033305266004
              ],
              [
                2.113080326352097,
                45.90035848581913
              ],
              [
                2.113080326352097,
                45.90035848581913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049396178152858204,
          "ground": "gnd"
        },
        "75_142973": {
          "bus1": "75_MVBus006319",
          "bus2": "75_MVBus006320",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.116134553248127,
                45.902271271095444
              ],
              [
                2.116134553248127,
                45.902271271095444
              ],
              [
                2.116746423935904,
                45.90159244068427
              ],
              [
                2.117249366330731,
                45.90103505024028
              ],
              [
                2.11778528134394,
                45.90044374061242
              ],
              [
                2.118373145116045,
                45.89979995157783
              ],
              [
                2.118987662250517,
                45.899115886907616
              ],
              [
                2.119529047745301,
                45.89852326598152
              ],
              [
                2.119529047745301,
                45.89852326598152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4928875865200454,
          "ground": "gnd"
        },
        "75_62314": {
          "bus1": "75_MVBus006320",
          "bus2": "75_MVLV166377",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.119529047745301,
                45.89852326598152
              ],
              [
                2.119529047745301,
                45.89852326598152
              ],
              [
                2.119962422574809,
                45.89934933833974
              ],
              [
                2.120143724050112,
                45.899991583154915
              ],
              [
                2.120123411288304,
                45.89997962299415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.17054146472799067,
          "ground": "gnd"
        },
        "75_LVBranch0201553": {
          "bus1": "75_MVLV166377_LV",
          "bus2": "75_LVBus0782247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120123411288304,
                45.89997962299415
              ],
              [
                2.120133003740952,
                45.89999133752427
              ],
              [
                2.120133003740952,
                45.89999133752427
              ],
              [
                2.120559896089772,
                45.90027838033469
              ],
              [
                2.12064902265082,
                45.90031941613274
              ],
              [
                2.12064902265082,
                45.90031941613274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05427806155969457,
          "ground": "gnd"
        },
        "75_LVBranch0487707": {
          "bus1": "75_LVBus0782247",
          "bus2": "75_LVBus0782248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.12064902265082,
                45.90031941613274
              ],
              [
                2.12064902265082,
                45.90031941613274
              ],
              [
                2.121071089798253,
                45.900534058485604
              ],
              [
                2.121099948716644,
                45.90055201785708
              ],
              [
                2.121179997804795,
                45.90065354006299
              ],
              [
                2.121219207978021,
                45.90072296368978
              ],
              [
                2.121294811374504,
                45.90086384779197
              ],
              [
                2.121511547299224,
                45.901135665091665
              ],
              [
                2.121513011243779,
                45.901136963457986
              ],
              [
                2.121538720276624,
                45.90115973902056
              ],
              [
                2.121538720276624,
                45.90115973902056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11940402802582087,
          "ground": "gnd"
        },
        "75_LVBranch0640732": {
          "bus1": "75_LVBus0782248",
          "bus2": "75_LVBus0782249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.121538720276624,
                45.90115973902056
              ],
              [
                2.121538720276624,
                45.90115973902056
              ],
              [
                2.12133264132323,
                45.901166073033195
              ],
              [
                2.12133264132323,
                45.901166073033195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016007444551418535,
          "ground": "gnd"
        },
        "75_LVBranch0551946": {
          "bus1": "75_LVBus0782248",
          "bus2": "75_LVBus0782250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.121538720276624,
                45.90115973902056
              ],
              [
                2.121538720276624,
                45.90115973902056
              ],
              [
                2.123583067021292,
                45.90151897719718
              ],
              [
                2.123800494188182,
                45.90155718637046
              ],
              [
                2.123800494188182,
                45.90155718637046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18098958292038192,
          "ground": "gnd"
        },
        "75_62313": {
          "bus1": "75_MVBus006320",
          "bus2": "75_MVBus006321",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.119529047745301,
                45.89852326598152
              ],
              [
                2.119529047745301,
                45.89852326598152
              ],
              [
                2.120073687714236,
                45.897912834888075
              ],
              [
                2.120548562514655,
                45.89738158357974
              ],
              [
                2.120627506353746,
                45.896773175050754
              ],
              [
                2.120716612238414,
                45.89613607691214
              ],
              [
                2.120716612238414,
                45.89613607691214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.2885932838593444,
          "ground": "gnd"
        },
        "75_85458": {
          "bus1": "75_MVBus006321",
          "bus2": "75_MVBus006322",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120716612238414,
                45.89613607691214
              ],
              [
                2.120788107965967,
                45.89555951209062
              ],
              [
                2.120853013407231,
                45.89503634027917
              ],
              [
                2.1209258063499,
                45.89447643122949
              ],
              [
                2.121017068940182,
                45.8937807042445
              ],
              [
                2.121095452251426,
                45.89316803899535
              ],
              [
                2.12117546118421,
                45.89258053223502
              ],
              [
                2.121258929902115,
                45.891967966695574
              ],
              [
                2.121333038543538,
                45.89142521720922
              ],
              [
                2.121382503492202,
                45.89095650097022
              ],
              [
                2.122239856997814,
                45.89018467979161
              ],
              [
                2.121710345727324,
                45.88930568362543
              ],
              [
                2.121178625182013,
                45.888412951480426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.90006135834936,
          "ground": "gnd"
        },
        "75_98615": {
          "bus1": "75_MVBus006322",
          "bus2": "75_MVLV054034",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.121178625182013,
                45.888412951480426
              ],
              [
                2.121178625182013,
                45.888412951480426
              ],
              [
                2.120650593484463,
                45.88774859261094
              ],
              [
                2.120668821990698,
                45.887745667759326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08445462782342623,
          "ground": "gnd"
        },
        "75_LVBranch0649538": {
          "bus1": "75_MVLV054034_LV",
          "bus2": "75_LVBus0782072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120668821990698,
                45.887745667759326
              ],
              [
                2.120652579283034,
                45.88773835795203
              ],
              [
                2.120652579283034,
                45.88773835795203
              ],
              [
                2.120519148780957,
                45.887548886633425
              ],
              [
                2.120491031547433,
                45.88753411345452
              ],
              [
                2.120491031547433,
                45.88753411345452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02619968284256755,
          "ground": "gnd"
        },
        "75_LVBranch0438755": {
          "bus1": "75_LVBus0782072",
          "bus2": "75_LVBus0782073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120491031547433,
                45.88753411345452
              ],
              [
                2.120491031547433,
                45.88753411345452
              ],
              [
                2.120600068527403,
                45.88720643125496
              ],
              [
                2.120630901556677,
                45.887169630345106
              ],
              [
                2.120630901556677,
                45.887169630345106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042131111395129636,
          "ground": "gnd"
        },
        "75_LVBranch0633106": {
          "bus1": "75_LVBus0782073",
          "bus2": "75_LVBus0782076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120630901556677,
                45.887169630345106
              ],
              [
                2.120630901556677,
                45.887169630345106
              ],
              [
                2.117606122508693,
                45.885882382867145
              ],
              [
                2.116955820682034,
                45.88573850890373
              ],
              [
                2.116949681052578,
                45.88573714733124
              ],
              [
                2.116949681052578,
                45.88573714733124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3283982116328249,
          "ground": "gnd"
        },
        "75_LVBranch0089732": {
          "bus1": "75_LVBus0782073",
          "bus2": "75_LVBus0782074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120630901556677,
                45.887169630345106
              ],
              [
                2.120630901556677,
                45.887169630345106
              ],
              [
                2.120873655249075,
                45.88697130225636
              ],
              [
                2.121070343677561,
                45.886810600096275
              ],
              [
                2.121380420074113,
                45.88658627338678
              ],
              [
                2.121728788924858,
                45.886451988388885
              ],
              [
                2.121728788924858,
                45.886451988388885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11803915313400262,
          "ground": "gnd"
        },
        "75_LVBranch0085705": {
          "bus1": "75_LVBus0782074",
          "bus2": "75_LVBus0782075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.121728788924858,
                45.886451988388885
              ],
              [
                2.121728788924858,
                45.886451988388885
              ],
              [
                2.122218444034402,
                45.88642593569175
              ],
              [
                2.123210003662511,
                45.88653579163303
              ],
              [
                2.123602931993045,
                45.88653653936511
              ],
              [
                2.123608755062154,
                45.88653655043598
              ],
              [
                2.123609373441179,
                45.88653655161159
              ],
              [
                2.123609373441179,
                45.88653655161159
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14704671190312976,
          "ground": "gnd"
        },
        "75_LVBranch0199373": {
          "bus1": "75_LVBus0782072",
          "bus2": "75_LVBus0782077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120491031547433,
                45.88753411345452
              ],
              [
                2.120491031547433,
                45.88753411345452
              ],
              [
                2.120419866050575,
                45.887804189432835
              ],
              [
                2.120250960522011,
                45.888163739918134
              ],
              [
                2.120250960522011,
                45.888163739918134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07258196266885719,
          "ground": "gnd"
        },
        "75_LVBranch0588565": {
          "bus1": "75_LVBus0782077",
          "bus2": "75_LVBus0782084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120250960522011,
                45.888163739918134
              ],
              [
                2.120250960522011,
                45.888163739918134
              ],
              [
                2.120029877859073,
                45.88868513376498
              ],
              [
                2.120054540022562,
                45.88896408575272
              ],
              [
                2.120054540022562,
                45.88896408575272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09150404476631101,
          "ground": "gnd"
        },
        "75_LVBranch0297869": {
          "bus1": "75_LVBus0782077",
          "bus2": "75_LVBus0782078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120250960522011,
                45.888163739918134
              ],
              [
                2.120250960522011,
                45.888163739918134
              ],
              [
                2.120421801226465,
                45.88844541214229
              ],
              [
                2.120426831689625,
                45.88845369001133
              ],
              [
                2.120467023702796,
                45.88851996683735
              ],
              [
                2.120698961990684,
                45.888902350978334
              ],
              [
                2.120698961990684,
                45.888902350978334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08915678676640948,
          "ground": "gnd"
        },
        "75_LVBranch0288704": {
          "bus1": "75_LVBus0782078",
          "bus2": "75_LVBus0782079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120698961990684,
                45.888902350978334
              ],
              [
                2.120698961990684,
                45.888902350978334
              ],
              [
                2.120791360666979,
                45.889075881518764
              ],
              [
                2.120793253396357,
                45.88907943894528
              ],
              [
                2.120921260695784,
                45.889198039828386
              ],
              [
                2.121127097406096,
                45.889330033727646
              ],
              [
                2.121227858241138,
                45.889392729020024
              ],
              [
                2.121331189752806,
                45.889457021615065
              ],
              [
                2.121450437420738,
                45.88964456641203
              ],
              [
                2.121459402531711,
                45.88966143484688
              ],
              [
                2.121687695759547,
                45.89027924122943
              ],
              [
                2.121628478470964,
                45.89048643453171
              ],
              [
                2.121608855969134,
                45.89051927160718
              ],
              [
                2.121608855969134,
                45.89051927160718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20357910431334825,
          "ground": "gnd"
        },
        "75_LVBranch0553321": {
          "bus1": "75_LVBus0782079",
          "bus2": "75_LVBus0782083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.121608855969134,
                45.89051927160718
              ],
              [
                2.121608855969134,
                45.89051927160718
              ],
              [
                2.121457401217072,
                45.89069712879865
              ],
              [
                2.121440587205387,
                45.89071688072746
              ],
              [
                2.121440587205387,
                45.89071688072746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02555373063575243,
          "ground": "gnd"
        },
        "75_LVBranch0329854": {
          "bus1": "75_LVBus0782079",
          "bus2": "75_LVBus0782080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.121608855969134,
                45.89051927160718
              ],
              [
                2.121608855969134,
                45.89051927160718
              ],
              [
                2.12098076600542,
                45.89042087098589
              ],
              [
                2.120821902237697,
                45.89039607555207
              ],
              [
                2.120821902237697,
                45.89039607555207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06259628975693382,
          "ground": "gnd"
        },
        "75_LVBranch0640710": {
          "bus1": "75_LVBus0782080",
          "bus2": "75_LVBus0782081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120821902237697,
                45.89039607555207
              ],
              [
                2.120821902237697,
                45.89039607555207
              ],
              [
                2.120627898858818,
                45.89058463698077
              ],
              [
                2.120627898858818,
                45.89058463698077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0258068348716877,
          "ground": "gnd"
        },
        "75_LVBranch0543242": {
          "bus1": "75_LVBus0782080",
          "bus2": "75_LVBus0782082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120821902237697,
                45.89039607555207
              ],
              [
                2.120821902237697,
                45.89039607555207
              ],
              [
                2.120868549957965,
                45.89030262445573
              ],
              [
                2.121012712932867,
                45.89001376809566
              ],
              [
                2.121068645223936,
                45.88990172016979
              ],
              [
                2.120671489538637,
                45.8893341498925
              ],
              [
                2.120671489538637,
                45.8893341498925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1284027429834397,
          "ground": "gnd"
        },
        "75_399216": {
          "bus1": "75_MVBus006322",
          "bus2": "75_MVLV007793",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.121178625182013,
                45.888412951480426
              ],
              [
                2.1210781047383,
                45.8884106708797
              ],
              [
                2.120441925313965,
                45.88806410781605
              ],
              [
                2.120511147283728,
                45.88788815376738
              ],
              [
                2.120628564968159,
                45.887598085787644
              ],
              [
                2.120581649063512,
                45.8873849034751
              ],
              [
                2.120587599221079,
                45.88730059588682
              ],
              [
                2.120398693482843,
                45.887294023649204
              ],
              [
                2.120102550246603,
                45.887251166311906
              ],
              [
                2.119303270741296,
                45.88699389078545
              ],
              [
                2.118654493221571,
                45.886799323009065
              ],
              [
                2.118326169670633,
                45.8866570454911
              ],
              [
                2.118230556826419,
                45.886578388119055
              ],
              [
                2.118138238939403,
                45.88636192239337
              ],
              [
                2.117963420870044,
                45.8860936083814
              ],
              [
                2.117867181449833,
                45.88599805327988
              ],
              [
                2.117709216842333,
                45.88587448710047
              ],
              [
                2.117537056735916,
                45.885757190784304
              ],
              [
                2.117385282420763,
                45.88569661463373
              ],
              [
                2.117125330027021,
                45.885626829518664
              ],
              [
                2.116981094607248,
                45.885613951220385
              ],
              [
                2.116678351714409,
                45.885613357409554
              ],
              [
                2.116474707641628,
                45.885637249178096
              ],
              [
                2.11611224355542,
                45.885750797281354
              ],
              [
                2.115663063770259,
                45.88596313930222
              ],
              [
                2.115294110760383,
                45.88608746828044
              ],
              [
                2.114881533258585,
                45.88616762486912
              ],
              [
                2.114369888437398,
                45.88621519462802
              ],
              [
                2.113985973185172,
                45.8862162319464
              ],
              [
                2.113678981690679,
                45.88593921847643
              ],
              [
                2.11321455336808,
                45.88552013506892
              ],
              [
                2.113333613767893,
                45.88538811774839
              ],
              [
                2.113383100259492,
                45.88525776111247
              ],
              [
                2.113373613212624,
                45.88505711107376
              ],
              [
                2.112992030586296,
                45.88417465290644
              ],
              [
                2.112837118868838,
                45.88393862458684
              ],
              [
                2.112648548894557,
                45.88374301489105
              ],
              [
                2.112464867637058,
                45.883612192418305
              ],
              [
                2.112224538918215,
                45.88347315900849
              ],
              [
                2.111699693768621,
                45.883290369223644
              ],
              [
                2.111096011702648,
                45.88317039673632
              ],
              [
                2.111067897421972,
                45.883115458997594
              ],
              [
                2.1110183512921,
                45.882947117032586
              ],
              [
                2.110947926961677,
                45.882843510762434
              ],
              [
                2.110822076875091,
                45.882747890004545
              ],
              [
                2.11067031831143,
                45.882687304822134
              ],
              [
                2.110405247111904,
                45.88261479477417
              ],
              [
                2.109545366657619,
                45.88246010824157
              ],
              [
                2.108986938637438,
                45.88230332878093
              ],
              [
                2.105678715383212,
                45.88141756218591
              ],
              [
                2.105726095920098,
                45.88117924167646
              ],
              [
                2.105713896231812,
                45.88010228639929
              ],
              [
                2.105708807701397,
                45.87978198593694
              ],
              [
                2.105789359684748,
                45.87977176044963
              ],
              [
                2.105808369926417,
                45.8797693524444
              ],
              [
                2.105827380204379,
                45.87976693543914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.8799738854256283,
          "ground": "gnd"
        },
        "75_425581": {
          "bus1": "75_MVLV007793",
          "bus2": "75_MVBus006325",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.105827380204379,
                45.87976693543914
              ],
              [
                2.10581004123472,
                45.87976097076702
              ],
              [
                2.105792702230865,
                45.879755015089124
              ],
              [
                2.105714188106772,
                45.87972801556677
              ],
              [
                2.10572891894261,
                45.879289896444114
              ],
              [
                2.105630805684305,
                45.87896877452578
              ],
              [
                2.105595509498742,
                45.87885327143233
              ],
              [
                2.105429241869003,
                45.878572225010494
              ],
              [
                2.105321627216233,
                45.87843345056732
              ],
              [
                2.105038995964871,
                45.8782556277937
              ],
              [
                2.104902717150737,
                45.87819416712484
              ],
              [
                2.104545192316556,
                45.878060273081765
              ],
              [
                2.103720576537647,
                45.87781204713924
              ],
              [
                2.102420709890264,
                45.87755292640987
              ],
              [
                2.101169546658759,
                45.877353272575085
              ],
              [
                2.100643039270345,
                45.87727929027292
              ],
              [
                2.100133212082021,
                45.87722063544741
              ],
              [
                2.099782810482834,
                45.87723069171481
              ],
              [
                2.09961915940674,
                45.877245640435405
              ],
              [
                2.099109095521465,
                45.87724186135541
              ],
              [
                2.098866993179033,
                45.87722875224714
              ],
              [
                2.098595367148362,
                45.877192187943045
              ],
              [
                2.098304147653624,
                45.8771413302089
              ],
              [
                2.09808776457607,
                45.877105574918836
              ],
              [
                2.097864408769063,
                45.877011828273226
              ],
              [
                2.097515034678903,
                45.87685479800082
              ],
              [
                2.097276967860042,
                45.876826561278484
              ],
              [
                2.097024108842652,
                45.876878958711785
              ],
              [
                2.096875683476425,
                45.87698198874724
              ],
              [
                2.096556815345352,
                45.877273723625336
              ],
              [
                2.096426623903442,
                45.87733645899118
              ],
              [
                2.096147155435967,
                45.877387591835934
              ],
              [
                2.095838139653693,
                45.8773856147211
              ],
              [
                2.09558933868025,
                45.877334661157064
              ],
              [
                2.095448188004704,
                45.87728262522936
              ],
              [
                2.094983905939923,
                45.877120580355886
              ],
              [
                2.094584184994476,
                45.876923585078735
              ],
              [
                2.094318297362413,
                45.876755667953304
              ],
              [
                2.094121822705009,
                45.87662028930609
              ],
              [
                2.093787046140684,
                45.876302873127536
              ],
              [
                2.093620982692319,
                45.875991220078554
              ],
              [
                2.093271225291592,
                45.875278805582504
              ],
              [
                2.093125199513221,
                45.87509675082024
              ],
              [
                2.092809529649255,
                45.874830655650264
              ],
              [
                2.092620978244352,
                45.87465390584993
              ],
              [
                2.09238586434525,
                45.87423233835793
              ],
              [
                2.092303709655863,
                45.874170080605225
              ],
              [
                2.092177811537224,
                45.874096931091294
              ],
              [
                2.090884964308867,
                45.873740525002326
              ],
              [
                2.089247996982635,
                45.87315302410054
              ],
              [
                2.088086882203585,
                45.872726700653544
              ],
              [
                2.085346742856446,
                45.872299534981735
              ],
              [
                2.084010761654282,
                45.87209859961254
              ],
              [
                2.083873019823369,
                45.87201930519552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.129307315855404,
          "ground": "gnd"
        },
        "75_49725": {
          "bus1": "75_MVBus006325",
          "bus2": "75_MVLV031699",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.083873019823369,
                45.87201930519552
              ],
              [
                2.08381195095377,
                45.87241380786243
              ],
              [
                2.08387545489291,
                45.872880710743765
              ],
              [
                2.083958369675942,
                45.87344250279588
              ],
              [
                2.083931369089238,
                45.87405698487007
              ],
              [
                2.083950868549203,
                45.874481143202374
              ],
              [
                2.083972893948452,
                45.87499711172624
              ],
              [
                2.083981454468161,
                45.87527990395106
              ],
              [
                2.083607424599854,
                45.875630218672384
              ],
              [
                2.083433157742591,
                45.87579602509278
              ],
              [
                2.083428586899686,
                45.875798434936435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.43475625236007276,
          "ground": "gnd"
        },
        "75_LVBranch0072087": {
          "bus1": "75_MVLV031699_LV",
          "bus2": "75_LVBus0782031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.083428586899686,
                45.875798434936435
              ],
              [
                2.083419412570512,
                45.87581030812873
              ],
              [
                2.083419412570512,
                45.87581030812873
              ],
              [
                2.083397668816142,
                45.875874640908876
              ],
              [
                2.083247142933891,
                45.87604246201102
              ],
              [
                2.083247142933891,
                45.87604246201102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029358621842785766,
          "ground": "gnd"
        },
        "75_LVBranch0028672": {
          "bus1": "75_LVBus0782031",
          "bus2": "75_LVBus0782032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.083247142933891,
                45.87604246201102
              ],
              [
                2.083247142933891,
                45.87604246201102
              ],
              [
                2.083211390610773,
                45.87605270963695
              ],
              [
                2.083130752585853,
                45.87607342711485
              ],
              [
                2.083044559195605,
                45.87610051977459
              ],
              [
                2.082936770769157,
                45.87614581822781
              ],
              [
                2.082861621989583,
                45.87622712415171
              ],
              [
                2.082846601506974,
                45.8762441572868
              ],
              [
                2.082846601506974,
                45.8762441572868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039755229146710244,
          "ground": "gnd"
        },
        "75_LVBranch0396505": {
          "bus1": "75_LVBus0782032",
          "bus2": "75_LVBus0782033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.082846601506974,
                45.8762441572868
              ],
              [
                2.082846601506974,
                45.8762441572868
              ],
              [
                2.082810695664161,
                45.87625413453106
              ],
              [
                2.082217636103275,
                45.876439412932875
              ],
              [
                2.082195014254995,
                45.87644569541046
              ],
              [
                2.082195014254995,
                45.87644569541046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05532824258904982,
          "ground": "gnd"
        },
        "75_173408": {
          "bus1": "75_MVBus006325",
          "bus2": "75_MVBus006326",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.083873019823369,
                45.87201930519552
              ],
              [
                2.083628156472002,
                45.87163134582334
              ],
              [
                2.083386315881598,
                45.87120045051571
              ],
              [
                2.083346649599704,
                45.87073806376891
              ],
              [
                2.083475334908293,
                45.86991780959566
              ],
              [
                2.083693354984492,
                45.86910643002811
              ],
              [
                2.08399269533632,
                45.868320676716486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.42390542413659327,
          "ground": "gnd"
        },
        "75_135058": {
          "bus1": "75_MVBus006326",
          "bus2": "75_MVBus006327",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.08399269533632,
                45.868320676716486
              ],
              [
                2.08399269533632,
                45.868320676716486
              ],
              [
                2.084053838227834,
                45.86755171413345
              ],
              [
                2.084186444789908,
                45.8667736547727
              ],
              [
                2.084186444789908,
                45.8667736547727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.17269210773138724,
          "ground": "gnd"
        },
        "75_173424": {
          "bus1": "75_MVBus006327",
          "bus2": "75_MVLV165762",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.084186444789908,
                45.8667736547727
              ],
              [
                2.084186444789908,
                45.8667736547727
              ],
              [
                2.08458671967959,
                45.86675634599976
              ],
              [
                2.085152186052397,
                45.866738803829755
              ],
              [
                2.085770824899976,
                45.86671885872735
              ],
              [
                2.086408274295949,
                45.86669984292088
              ],
              [
                2.08736778509196,
                45.866666623479865
              ],
              [
                2.087834017704031,
                45.86654239571104
              ],
              [
                2.088397844739907,
                45.8663915264978
              ],
              [
                2.088402792046482,
                45.866413786795505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3329473593528988,
          "ground": "gnd"
        },
        "75_LVBranch0185428": {
          "bus1": "75_MVLV165762_LV",
          "bus2": "75_LVBus0782238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.088402792046482,
                45.866413786795505
              ],
              [
                2.088406466636621,
                45.866427038375
              ],
              [
                2.088406466636621,
                45.866427038375
              ],
              [
                2.088427658593613,
                45.86667815286573
              ],
              [
                2.088577775979108,
                45.86706288691578
              ],
              [
                2.088567450445517,
                45.86753098190582
              ],
              [
                2.088567450445517,
                45.86753098190582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12431677293394423,
          "ground": "gnd"
        },
        "75_LVBranch0689266": {
          "bus1": "75_LVBus0782238",
          "bus2": "75_LVBus0782239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.088567450445517,
                45.86753098190582
              ],
              [
                2.088567450445517,
                45.86753098190582
              ],
              [
                2.088781424430379,
                45.86730985265637
              ],
              [
                2.089180012123313,
                45.86711652639811
              ],
              [
                2.089306771183309,
                45.867046054600614
              ],
              [
                2.089306771183309,
                45.867046054600614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07992390904168103,
          "ground": "gnd"
        },
        "75_LVBranch0188072": {
          "bus1": "75_LVBus0782238",
          "bus2": "75_LVBus0782240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.088567450445517,
                45.86753098190582
              ],
              [
                2.088567450445517,
                45.86753098190582
              ],
              [
                2.088555162309971,
                45.8676024440947
              ],
              [
                2.088525982719733,
                45.867772160052944
              ],
              [
                2.088500954226233,
                45.867969316757076
              ],
              [
                2.088500780482159,
                45.86797071089237
              ],
              [
                2.088419639399901,
                45.86813946605421
              ],
              [
                2.088419639399901,
                45.86813946605421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06894138499322239,
          "ground": "gnd"
        },
        "75_LVBranch0115095": {
          "bus1": "75_MVLV165762_LV",
          "bus2": "75_LVBus0782234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.088402792046482,
                45.866413786795505
              ],
              [
                2.088409160207633,
                45.86640104329484
              ],
              [
                2.088409160207633,
                45.86640104329484
              ],
              [
                2.08847800357107,
                45.866055435837644
              ],
              [
                2.088659387004842,
                45.86563897493958
              ],
              [
                2.088712995170109,
                45.865182059987085
              ],
              [
                2.087735743550551,
                45.86499638383392
              ],
              [
                2.087377996491389,
                45.864724458055164
              ],
              [
                2.087255181579834,
                45.86445849733591
              ],
              [
                2.087267366764647,
                45.86442397635486
              ],
              [
                2.087322852395932,
                45.864266744028
              ],
              [
                2.087329023197161,
                45.86424926778278
              ],
              [
                2.087338260034199,
                45.86422306236832
              ],
              [
                2.087358442328894,
                45.864165895977855
              ],
              [
                2.087383034292837,
                45.86409620671097
              ],
              [
                2.087383034292837,
                45.86409620671097
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.33035211566119455,
          "ground": "gnd"
        },
        "75_LVBranch0644846": {
          "bus1": "75_LVBus0782234",
          "bus2": "75_LVBus0782235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.087383034292837,
                45.86409620671097
              ],
              [
                2.087383034292837,
                45.86409620671097
              ],
              [
                2.087557415204817,
                45.86388605799767
              ],
              [
                2.087644598659649,
                45.86378099702213
              ],
              [
                2.087644598659649,
                45.86378099702213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0404970039513939,
          "ground": "gnd"
        },
        "75_LVBranch0083522": {
          "bus1": "75_LVBus0782234",
          "bus2": "75_LVBus0782236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.087383034292837,
                45.86409620671097
              ],
              [
                2.087383034292837,
                45.86409620671097
              ],
              [
                2.087644980141354,
                45.86426323170572
              ],
              [
                2.087644980141354,
                45.86426323170572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02753891618499749,
          "ground": "gnd"
        },
        "75_135012": {
          "bus1": "75_MVBus006327",
          "bus2": "75_MVBus006328",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.084186444789908,
                45.8667736547727
              ],
              [
                2.084186444789908,
                45.8667736547727
              ],
              [
                2.084610280528993,
                45.86608103745744
              ],
              [
                2.084610280528993,
                45.86608103745744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.08372318550143498,
          "ground": "gnd"
        },
        "75_446142": {
          "bus1": "75_MVBus006328",
          "bus2": "75_MVLV140895",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.084610280528993,
                45.86608103745744
              ],
              [
                2.084737386135966,
                45.865896868733074
              ],
              [
                2.084790761539809,
                45.865771931750714
              ],
              [
                2.084852500927168,
                45.86550846124255
              ],
              [
                2.084868661647258,
                45.86507484687531
              ],
              [
                2.084858909884029,
                45.864955166173495
              ],
              [
                2.084870296524435,
                45.864719472935036
              ],
              [
                2.084852797492555,
                45.86460427328223
              ],
              [
                2.084836581759991,
                45.8642101725777
              ],
              [
                2.084736385144019,
                45.86303675158144
              ],
              [
                2.08459965478441,
                45.862527219625235
              ],
              [
                2.084575382787825,
                45.862484879605205
              ],
              [
                2.08450656695585,
                45.86232817874692
              ],
              [
                2.084445809852166,
                45.86220563022004
              ],
              [
                2.083765043235603,
                45.86144661119297
              ],
              [
                2.083532171698081,
                45.86112399649541
              ],
              [
                2.083314237773112,
                45.86063497247584
              ],
              [
                2.083198633742763,
                45.86029462834316
              ],
              [
                2.083138967436172,
                45.86011005698254
              ],
              [
                2.082851880316105,
                45.8592627991472
              ],
              [
                2.082781935737257,
                45.858965491214285
              ],
              [
                2.082749667817945,
                45.85863500709001
              ],
              [
                2.082707955796189,
                45.85843628809959
              ],
              [
                2.08250074931087,
                45.85816436402072
              ],
              [
                2.082339279330724,
                45.85802315130114
              ],
              [
                2.082264942589786,
                45.85793210493638
              ],
              [
                2.082298713981441,
                45.85779976528284
              ],
              [
                2.082414962053555,
                45.857450193793476
              ],
              [
                2.082393457087624,
                45.8572509807361
              ],
              [
                2.082370550361297,
                45.85712626778431
              ],
              [
                2.082296001664228,
                45.856961932260766
              ],
              [
                2.082218674702055,
                45.85667239859412
              ],
              [
                2.082229220694667,
                45.85644234495773
              ],
              [
                2.082275172894882,
                45.856240513987764
              ],
              [
                2.082504707591567,
                45.85555079311125
              ],
              [
                2.08257373058322,
                45.85552109793972
              ],
              [
                2.082590179987684,
                45.85551401869249
              ],
              [
                2.0826066293879,
                45.85550693944296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.2269723681353824,
          "ground": "gnd"
        },
        "75_398116": {
          "bus1": "75_MVLV140895",
          "bus2": "75_MVBus006329",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.0826066293879,
                45.85550693944296
              ],
              [
                2.0825873453104,
                45.855506130987216
              ],
              [
                2.08256806123345,
                45.855505322528224
              ],
              [
                2.082470173249626,
                45.85550123187009
              ],
              [
                2.082443366943655,
                45.85563966024244
              ],
              [
                2.082403096315115,
                45.85565804850026
              ],
              [
                2.082403096315115,
                45.85565804850026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0283789151167786,
          "ground": "gnd"
        },
        "75_6241": {
          "bus1": "75_MVBus006329",
          "bus2": "75_MVLV147562",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.082403096315115,
                45.85565804850026
              ],
              [
                2.082403096315115,
                45.85565804850026
              ],
              [
                2.083549116740726,
                45.85574139893847
              ],
              [
                2.08355419917251,
                45.85575886439069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08948585959186764,
          "ground": "gnd"
        },
        "75_LVBranch0252512": {
          "bus1": "75_MVLV147562_LV",
          "bus2": "75_LVBus0782230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.08355419917251,
                45.85575886439069
              ],
              [
                2.083573428416906,
                45.855757630261834
              ],
              [
                2.083573428416906,
                45.855757630261834
              ],
              [
                2.083941585178388,
                45.855727034977484
              ],
              [
                2.084369547743368,
                45.855780622124136
              ],
              [
                2.084522118311628,
                45.85579342621123
              ],
              [
                2.084526841894625,
                45.85579382370572
              ],
              [
                2.084611596177284,
                45.8558009419766
              ],
              [
                2.084616319761569,
                45.85580133946736
              ],
              [
                2.084798519076068,
                45.85581662997998
              ],
              [
                2.084798519076068,
                45.85581662997998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09611633975124653,
          "ground": "gnd"
        },
        "75_LVBranch0504743": {
          "bus1": "75_LVBus0782230",
          "bus2": "75_LVBus0782231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.084798519076068,
                45.85581662997998
              ],
              [
                2.084798519076068,
                45.85581662997998
              ],
              [
                2.084663895409546,
                45.85564479256569
              ],
              [
                2.0846522725216,
                45.85562995754247
              ],
              [
                2.084518929827995,
                45.85545975127465
              ],
              [
                2.084500317943057,
                45.855436002583275
              ],
              [
                2.084500317943057,
                45.855436002583275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04823049650171944,
          "ground": "gnd"
        },
        "75_LVBranch0192194": {
          "bus1": "75_LVBus0782230",
          "bus2": "75_LVBus0782232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.084798519076068,
                45.85581662997998
              ],
              [
                2.084798519076068,
                45.85581662997998
              ],
              [
                2.084803770358138,
                45.85581707363337
              ],
              [
                2.085184856395915,
                45.85581400683926
              ],
              [
                2.085441531877662,
                45.85581194646932
              ],
              [
                2.085467900654643,
                45.85596926226918
              ],
              [
                2.085467900654643,
                45.85596926226918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06755029623996958,
          "ground": "gnd"
        },
        "75_112989": {
          "bus1": "75_MVBus006329",
          "bus2": "75_MVBus006330",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.082403096315115,
                45.85565804850026
              ],
              [
                2.082403096315115,
                45.85565804850026
              ],
              [
                2.081737441892816,
                45.855479090519786
              ],
              [
                2.081042450588932,
                45.85529133469598
              ],
              [
                2.080419302544701,
                45.85512443172186
              ],
              [
                2.079709294386574,
                45.85493393424557
              ],
              [
                2.079204365697117,
                45.8547997023388
              ],
              [
                2.07854357402601,
                45.85462057466183
              ],
              [
                2.078107588641445,
                45.8547857512771
              ],
              [
                2.077630640531368,
                45.85496785366431
              ],
              [
                2.077157172890037,
                45.855148432625896
              ],
              [
                2.076711829250841,
                45.85531676708826
              ],
              [
                2.076105160368808,
                45.85554787406119
              ],
              [
                2.075576203386793,
                45.85574954105787
              ],
              [
                2.075158958823475,
                45.855952725853555
              ],
              [
                2.075158958823475,
                45.855952725853555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6230739154778062,
          "ground": "gnd"
        },
        "75_173423": {
          "bus1": "75_MVBus006330",
          "bus2": "75_MVLV147561",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.075158958823475,
                45.855952725853555
              ],
              [
                2.075158958823475,
                45.855952725853555
              ],
              [
                2.075226875741137,
                45.856231086323106
              ],
              [
                2.075203420320057,
                45.85621667256119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0313857575893194,
          "ground": "gnd"
        },
        "75_LVBranch0216120": {
          "bus1": "75_MVLV147561_LV",
          "bus2": "75_LVBus0782226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.075203420320057,
                45.85621667256119
              ],
              [
                2.075215734032459,
                45.85621845568129
              ],
              [
                2.075215734032459,
                45.85621845568129
              ],
              [
                2.075298962181721,
                45.85618373284587
              ],
              [
                2.075298962181721,
                45.85618373284587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007528327479764649,
          "ground": "gnd"
        },
        "75_LVBranch0570492": {
          "bus1": "75_LVBus0782226",
          "bus2": "75_LVBus0782228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.075298962181721,
                45.85618373284587
              ],
              [
                2.075298962181721,
                45.85618373284587
              ],
              [
                2.075302591931168,
                45.856221753196955
              ],
              [
                2.075316805620122,
                45.85637037008464
              ],
              [
                2.07531926195341,
                45.85649506380027
              ],
              [
                2.075320816837539,
                45.856573934221096
              ],
              [
                2.075342943048639,
                45.85675625394229
              ],
              [
                2.075349533888931,
                45.856810556584435
              ],
              [
                2.07535270553649,
                45.856836663976885
              ],
              [
                2.07535418990046,
                45.856889857091865
              ],
              [
                2.075355705551758,
                45.856944588749464
              ],
              [
                2.075355262020712,
                45.8571238328948
              ],
              [
                2.075336995809477,
                45.85720640881275
              ],
              [
                2.075300015515328,
                45.857373637881345
              ],
              [
                2.075297541432897,
                45.85738481525537
              ],
              [
                2.075297541432897,
                45.85738481525537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13399835748777209,
          "ground": "gnd"
        },
        "75_LVBranch0288382": {
          "bus1": "75_LVBus0782226",
          "bus2": "75_LVBus0782227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.075298962181721,
                45.85618373284587
              ],
              [
                2.075298962181721,
                45.85618373284587
              ],
              [
                2.075255037907307,
                45.8560525726194
              ],
              [
                2.075225109554626,
                45.85594304657331
              ],
              [
                2.075210759650691,
                45.85584459605387
              ],
              [
                2.075210759650691,
                45.85584459605387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03836487402944275,
          "ground": "gnd"
        },
        "75_112988": {
          "bus1": "75_MVBus006330",
          "bus2": "75_MVBus006331",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.075158958823475,
                45.855952725853555
              ],
              [
                2.07449835152171,
                45.85627806678584
              ],
              [
                2.074093635723188,
                45.856476796508055
              ],
              [
                2.0734543309472,
                45.85678763327253
              ],
              [
                2.073024957677841,
                45.85647138183451
              ],
              [
                2.072989984785958,
                45.856121536195204
              ],
              [
                2.07293929519438,
                45.855674595057486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.29893702919977455,
          "ground": "gnd"
        },
        "75_198724": {
          "bus1": "75_MVBus006331",
          "bus2": "75_MVLV140892",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.07293929519438,
                45.855674595057486
              ],
              [
                2.07293929519438,
                45.855674595057486
              ],
              [
                2.072886106351598,
                45.85519871401733
              ],
              [
                2.072819607657044,
                45.85458872090895
              ],
              [
                2.072748625785488,
                45.853958195325
              ],
              [
                2.072883205055303,
                45.85371376961911
              ],
              [
                2.072895875731029,
                45.853716156626035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22045809907575495,
          "ground": "gnd"
        },
        "75_LVBranch0371730": {
          "bus1": "75_MVLV140892_LV",
          "bus2": "75_LVBus0782209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.072895875731029,
                45.853716156626035
              ],
              [
                2.072898463714364,
                45.853702784334494
              ],
              [
                2.072898463714364,
                45.853702784334494
              ],
              [
                2.072961330481971,
                45.853377352655585
              ],
              [
                2.07296189819365,
                45.85337443000073
              ],
              [
                2.07296189819365,
                45.85337443000073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03682712278253726,
          "ground": "gnd"
        },
        "75_135010": {
          "bus1": "75_MVBus006331",
          "bus2": "75_MVBus006332",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.07293929519438,
                45.855674595057486
              ],
              [
                2.07293929519438,
                45.855674595057486
              ],
              [
                2.07209110600134,
                45.855631579220365
              ],
              [
                2.071129023738397,
                45.85558763944271
              ],
              [
                2.070041588966769,
                45.855318111013865
              ],
              [
                2.068892329563764,
                45.8554184847595
              ],
              [
                2.067743907850869,
                45.85552307732438
              ],
              [
                2.06674632983084,
                45.85522893710204
              ],
              [
                2.066000351836276,
                45.85500767692266
              ],
              [
                2.065367551012767,
                45.854821206871755
              ],
              [
                2.065241442758522,
                45.854237812623225
              ],
              [
                2.065241442758522,
                45.854237812623225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.676385114623572,
          "ground": "gnd"
        },
        "75_197590": {
          "bus1": "75_MVBus006332",
          "bus2": "75_MVBus006333",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.065241442758522,
                45.854237812623225
              ],
              [
                2.065091281084429,
                45.85349968533623
              ],
              [
                2.064907341596827,
                45.85266769236417
              ],
              [
                2.064765362928108,
                45.85196094776831
              ],
              [
                2.064618165986748,
                45.85127129347226
              ],
              [
                2.064472117135436,
                45.850623369412055
              ],
              [
                2.064381093629359,
                45.85002014949893
              ],
              [
                2.063374604914489,
                45.849713847842274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5588542401782772,
          "ground": "gnd"
        },
        "75_40504": {
          "bus1": "75_MVBus006333",
          "bus2": "75_MVLV063511",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.063374604914489,
                45.849713847842274
              ],
              [
                2.063651424579898,
                45.84933012118617
              ],
              [
                2.063974691251967,
                45.84888160330101
              ],
              [
                2.064204886591476,
                45.848562332586496
              ],
              [
                2.064418523343669,
                45.84826375903368
              ],
              [
                2.064659863898831,
                45.84781718148627
              ],
              [
                2.064632527262351,
                45.847833795376594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2334806686522053,
          "ground": "gnd"
        },
        "75_LVBranch0261696": {
          "bus1": "75_MVLV063511_LV",
          "bus2": "75_LVBus0782090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.064632527262351,
                45.847833795376594
              ],
              [
                2.064637406993655,
                45.84782073473698
              ],
              [
                2.064637406993655,
                45.84782073473698
              ],
              [
                2.064672939926214,
                45.84780759554276
              ],
              [
                2.064672939926214,
                45.84780759554276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003122588433562009,
          "ground": "gnd"
        },
        "75_LVBranch1557462": {
          "bus1": "75_LVBus0782090",
          "bus2": "75_LVBus0782091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.064672939926214,
                45.84780759554276
              ],
              [
                2.064672939926214,
                45.84780759554276
              ],
              [
                2.064651193061363,
                45.84777965240231
              ],
              [
                2.064633594527367,
                45.84776408105522
              ],
              [
                2.06470503082797,
                45.847497298660265
              ],
              [
                2.064731575724789,
                45.847481942397096
              ],
              [
                2.064731575724789,
                45.847481942397096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03858475591569009,
          "ground": "gnd"
        },
        "75_LVBranch1132432": {
          "bus1": "75_LVBus0782091",
          "bus2": "75_LVBus0782103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.064731575724789,
                45.847481942397096
              ],
              [
                2.064731575724789,
                45.847481942397096
              ],
              [
                2.064759871044689,
                45.84748740918027
              ],
              [
                2.064759871044689,
                45.84748740918027
              ]
            ]
