          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002280309046867785,
          "ground": "gnd"
        },
        "75_LVBranch0931444": {
          "bus1": "75_LVBus0782091",
          "bus2": "75_LVBus0782092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.064731575724789,
                45.847481942397096
              ],
              [
                2.064731575724789,
                45.847481942397096
              ],
              [
                2.064726971985624,
                45.84746017674445
              ],
              [
                2.064812857278706,
                45.84720526026013
              ],
              [
                2.064879319587919,
                45.8471569911857
              ],
              [
                2.064881554850373,
                45.84715535917198
              ],
              [
                2.0649942448361,
                45.84707373368728
              ],
              [
                2.064986400646942,
                45.84697854556475
              ],
              [
                2.064979977390441,
                45.84690055394476
              ],
              [
                2.064975265229128,
                45.84686949425318
              ],
              [
                2.064931453899161,
                45.84667275200548
              ],
              [
                2.064947465038215,
                45.84660863399975
              ],
              [
                2.064948653589663,
                45.84660000886356
              ],
              [
                2.064941638042704,
                45.84659470168375
              ],
              [
                2.064946833457531,
                45.84651538869949
              ],
              [
                2.064947064030928,
                45.846468920321385
              ],
              [
                2.064874436539105,
                45.84646523543342
              ],
              [
                2.064874436539105,
                45.84646523543342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12538664474125014,
          "ground": "gnd"
        },
        "75_LVBranch1669955": {
          "bus1": "75_LVBus0782092",
          "bus2": "75_LVBus0782098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.064874436539105,
                45.84646523543342
              ],
              [
                2.064874436539105,
                45.84646523543342
              ],
              [
                2.064931509028728,
                45.846435935997754
              ],
              [
                2.064835741780283,
                45.846340084819715
              ],
              [
                2.064800134241912,
                45.84630362402618
              ],
              [
                2.064774342739885,
                45.846312558350554
              ],
              [
                2.064774342739885,
                45.846312558350554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025637119029586236,
          "ground": "gnd"
        },
        "75_LVBranch1386402": {
          "bus1": "75_LVBus0782098",
          "bus2": "75_LVBus0782099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.064774342739885,
                45.846312558350554
              ],
              [
                2.064774342739885,
                45.846312558350554
              ],
              [
                2.064782191862307,
                45.846287386100016
              ],
              [
                2.064757419340229,
                45.84625444237002
              ],
              [
                2.064739437722969,
                45.84623055698545
              ],
              [
                2.064725919671878,
                45.846212575391306
              ],
              [
                2.064720785364546,
                45.84620693987737
              ],
              [
                2.064713871307521,
                45.84619935671646
              ],
              [
                2.064615807397799,
                45.84609174984115
              ],
              [
                2.064436013989394,
                45.845965221866074
              ],
              [
                2.064419529226758,
                45.84595362082092
              ],
              [
                2.064401968756343,
                45.8459382924479
              ],
              [
                2.064265176790694,
                45.845818904220906
              ],
              [
                2.064227261738703,
                45.84578581147186
              ],
              [
                2.064192588896621,
                45.84576863309297
              ],
              [
                2.064164267657888,
                45.84576856423695
              ],
              [
                2.064164267657888,
                45.84576856423695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07921240510912843,
          "ground": "gnd"
        },
        "75_LVBranch0930809": {
          "bus1": "75_LVBus0782099",
          "bus2": "75_LVBus0782100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.064164267657888,
                45.84576856423695
              ],
              [
                2.064164267657888,
                45.84576856423695
              ],
              [
                2.064188794057328,
                45.84575512853279
              ],
              [
                2.064128398893063,
                45.8456709417412
              ],
              [
                2.064127604914575,
                45.84567010309974
              ],
              [
                2.064124825833343,
                45.84566719934334
              ],
              [
                2.064124825833343,
                45.84566719934334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013388169006381215,
          "ground": "gnd"
        },
        "75_LVBranch1575649": {
          "bus1": "75_LVBus0782100",
          "bus2": "75_LVBus0782102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.064124825833343,
                45.84566719934334
              ],
              [
                2.064124825833343,
                45.84566719934334
              ],
              [
                2.064230643022294,
                45.84561850453717
              ],
              [
                2.064405488126191,
                45.845510067053056
              ],
              [
                2.064405978829724,
                45.84550976235083
              ],
              [
                2.064499747013657,
                45.84544272935353
              ],
              [
                2.064526035991466,
                45.84544500642553
              ],
              [
                2.064526035991466,
                45.84544500642553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040528206839373616,
          "ground": "gnd"
        },
        "75_LVBranch1031600": {
          "bus1": "75_LVBus0782100",
          "bus2": "75_LVBus0782101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.064124825833343,
                45.84566719934334
              ],
              [
                2.064124825833343,
                45.84566719934334
              ],
              [
                2.063858411208031,
                45.84540344614388
              ],
              [
                2.063755487814106,
                45.84513238920452
              ],
              [
                2.063706516150364,
                45.84506040279631
              ],
              [
                2.063706313902411,
                45.84505965556194
              ],
              [
                2.063677769274932,
                45.84495210920296
              ],
              [
                2.063483030616089,
                45.84488600239792
              ],
              [
                2.063441037988667,
                45.84489892752954
              ],
              [
                2.063441037988667,
                45.84489892752954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10853760504766764,
          "ground": "gnd"
        },
        "75_LVBranch1182630": {
          "bus1": "75_LVBus0782092",
          "bus2": "75_LVBus0782093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.064874436539105,
                45.84646523543342
              ],
              [
                2.064874436539105,
                45.84646523543342
              ],
              [
                2.064963265624397,
                45.84645461855659
              ],
              [
                2.06496472121721,
                45.846454442147454
              ],
              [
                2.065078768998924,
                45.846449149493324
              ],
              [
                2.065393009763382,
                45.84668382966809
              ],
              [
                2.065378759765346,
                45.846701788956445
              ],
              [
                2.065378759765346,
                45.846701788956445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05399989713446405,
          "ground": "gnd"
        },
        "75_LVBranch0881651": {
          "bus1": "75_LVBus0782093",
          "bus2": "75_LVBus0782094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.065378759765346,
                45.846701788956445
              ],
              [
                2.065378759765346,
                45.846701788956445
              ],
              [
                2.0654301869615,
                45.84671540876161
              ],
              [
                2.065538098943752,
                45.84681322314563
              ],
              [
                2.065593118840523,
                45.84686309104092
              ],
              [
                2.06582893776263,
                45.84707684246663
              ],
              [
                2.066236332112738,
                45.84744610491897
              ],
              [
                2.066193776975534,
                45.84740584011058
              ],
              [
                2.066193776975534,
                45.84740584011058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11238836944830426,
          "ground": "gnd"
        },
        "75_LVBranch1329328": {
          "bus1": "75_LVBus0782094",
          "bus2": "75_LVBus0782097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.066193776975534,
                45.84740584011058
              ],
              [
                2.066193776975534,
                45.84740584011058
              ],
              [
                2.066261811965518,
                45.84735695322992
              ],
              [
                2.066402828382918,
                45.84722982542474
              ],
              [
                2.066433475599125,
                45.84720219789876
              ],
              [
                2.066448258040867,
                45.84718065000072
              ],
              [
                2.066450190150904,
                45.847177829635505
              ],
              [
                2.066626308134468,
                45.8469210330319
              ],
              [
                2.066628240226212,
                45.84691821266376
              ],
              [
                2.066668178379187,
                45.846859982047675
              ],
              [
                2.066691359636364,
                45.84685823851269
              ],
              [
                2.066691359636364,
                45.84685823851269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07333477681223115,
          "ground": "gnd"
        },
        "75_LVBranch0915159": {
          "bus1": "75_LVBus0782094",
          "bus2": "75_LVBus0782095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.066193776975534,
                45.84740584011058
              ],
              [
                2.066193776975534,
                45.84740584011058
              ],
              [
                2.066270979999306,
                45.847468680741684
              ],
              [
                2.066467462154634,
                45.84760403598288
              ],
              [
                2.066469997611852,
                45.84760678614702
              ],
              [
                2.066670886937801,
                45.847825022018455
              ],
              [
                2.066722907438466,
                45.847888314494796
              ],
              [
                2.066828149924471,
                45.84798015627607
              ],
              [
                2.066935355941327,
                45.848115142776834
              ],
              [
                2.067010547722135,
                45.848226003465506
              ],
              [
                2.067060275343803,
                45.84841261065804
              ],
              [
                2.067060632889769,
                45.84841320531296
              ],
              [
                2.067064475689976,
                45.848419764293666
              ],
              [
                2.067291134087993,
                45.84904310110992
              ],
              [
                2.067371491896052,
                45.84903848088042
              ],
              [
                2.067468993716076,
                45.84928092043525
              ],
              [
                2.067494097936106,
                45.84930985175581
              ],
              [
                2.067677920068454,
                45.84933802150106
              ],
              [
                2.068052794622785,
                45.84932202441381
              ],
              [
                2.068297493242382,
                45.8492989487846
              ],
              [
                2.068393850263193,
                45.8492635697727
              ],
              [
                2.068393850263193,
                45.8492635697727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.314707008007954,
          "ground": "gnd"
        },
        "75_LVBranch0672906": {
          "bus1": "75_LVBus0782095",
          "bus2": "75_LVBus0782096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.068393850263193,
                45.8492635697727
              ],
              [
                2.068393850263193,
                45.8492635697727
              ],
              [
                2.068395734820413,
                45.84926256663174
              ],
              [
                2.068761951522819,
                45.84906878587765
              ],
              [
                2.068769460031956,
                45.849065573941566
              ],
              [
                2.069199300887478,
                45.848881795432504
              ],
              [
                2.069494244539365,
                45.848821859882406
              ],
              [
                2.069499837478353,
                45.84882072161309
              ],
              [
                2.069619415284675,
                45.848796427096225
              ],
              [
                2.069619415284675,
                45.848796427096225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10967131811704241,
          "ground": "gnd"
        },
        "75_202770": {
          "bus1": "75_MVBus006333",
          "bus2": "75_MVBus006334",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.063374604914489,
                45.849713847842274
              ],
              [
                2.063374604914489,
                45.849713847842274
              ],
              [
                2.06251056209304,
                45.84945000013103
              ],
              [
                2.061501566438439,
                45.84921118824891
              ],
              [
                2.061501566438439,
                45.84921118824891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15598533198779407,
          "ground": "gnd"
        },
        "75_71966": {
          "bus1": "75_MVBus006334",
          "bus2": "75_MVBus006335",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.061501566438439,
                45.84921118824891
              ],
              [
                2.061501566438439,
                45.84921118824891
              ],
              [
                2.060593279203785,
                45.84932012942776
              ],
              [
                2.059478025442218,
                45.84946379249879
              ],
              [
                2.058686016667476,
                45.84955386038745
              ],
              [
                2.057760936787465,
                45.84976002950492
              ],
              [
                2.05695881062468,
                45.849926461716905
              ],
              [
                2.056054509599469,
                45.85007998285486
              ],
              [
                2.055082397651545,
                45.850242710181355
              ],
              [
                2.053930526147221,
                45.850437742577796
              ],
              [
                2.052839079644746,
                45.85062534081673
              ],
              [
                2.051731234750905,
                45.85081074554327
              ],
              [
                2.050852071299515,
                45.85095990733074
              ],
              [
                2.049853971888982,
                45.851130161659725
              ],
              [
                2.048898732537461,
                45.85128697683873
              ],
              [
                2.048025597971919,
                45.85143010412611
              ],
              [
                2.047379926207443,
                45.85182031791977
              ],
              [
                2.046629848111591,
                45.852272606521694
              ],
              [
                2.045932642424495,
                45.85268966046791
              ],
              [
                2.045932642424495,
                45.85268966046791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.2906413802921373,
          "ground": "gnd"
        },
        "75_5667": {
          "bus1": "75_MVBus006335",
          "bus2": "75_MVBus006336",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.045932642424495,
                45.85268966046791
              ],
              [
                2.045440870605843,
                45.85270571215968
              ],
              [
                2.044986928188628,
                45.852247471425784
              ],
              [
                2.044350930869296,
                45.85159365651059
              ],
              [
                2.044045203943067,
                45.851090319001685
              ],
              [
                2.043742814624852,
                45.85059467275157
              ],
              [
                2.04344534811027,
                45.85009675336563
              ],
              [
                2.04324864711248,
                45.849766034472005
              ],
              [
                2.043046136658653,
                45.8494339414943
              ],
              [
                2.042908043520557,
                45.84920891813747
              ],
              [
                2.042619572719436,
                45.848731209224454
              ],
              [
                2.042319287032882,
                45.8482322268857
              ],
              [
                2.042021887522692,
                45.84773620232881
              ],
              [
                2.041722629828252,
                45.84723720313549
              ],
              [
                2.041424865082777,
                45.846739286720826
              ],
              [
                2.041126599834691,
                45.84623969479057
              ],
              [
                2.040830069258692,
                45.845741708110275
              ],
              [
                2.04053742061264,
                45.845260078280376
              ],
              [
                2.040245809440503,
                45.84477323224603
              ],
              [
                2.040005679426674,
                45.84422525284819
              ],
              [
                2.039773743093907,
                45.84369358803917
              ],
              [
                2.039559667236644,
                45.84319727392837
              ],
              [
                2.039558543882228,
                45.8429748227072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.2182866156468235,
          "ground": "gnd"
        },
        "75_378255": {
          "bus1": "75_MVBus006336",
          "bus2": "75_MVLV130240",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.039558543882228,
                45.8429748227072
              ],
              [
                2.039558543882228,
                45.8429748227072
              ],
              [
                2.039594947862964,
                45.84295826592864
              ],
              [
                2.039602021729387,
                45.84295228374459
              ],
              [
                2.039606350799994,
                45.84294683410052
              ],
              [
                2.039605599627958,
                45.84294055227706
              ],
              [
                2.039603357472896,
                45.842921985740325
              ],
              [
                2.039576245943505,
                45.84283206190033
              ],
              [
                2.03957323410319,
                45.84273943088137
              ],
              [
                2.039585289777287,
                45.842671725206095
              ],
              [
                2.039676671724149,
                45.84239899254485
              ],
              [
                2.039683292419322,
                45.842379234909636
              ],
              [
                2.039692628558198,
                45.842364351787786
              ],
              [
                2.039706709025598,
                45.84235051587583
              ],
              [
                2.039719679639594,
                45.84232769812132
              ],
              [
                2.039728547922944,
                45.84230650693413
              ],
              [
                2.03973278075512,
                45.84228080502073
              ],
              [
                2.039732959892369,
                45.84224775990101
              ],
              [
                2.039733316264134,
                45.842182020535574
              ],
              [
                2.039725957976569,
                45.842138384099975
              ],
              [
                2.039705808143689,
                45.842086922469164
              ],
              [
                2.039584510774753,
                45.84184462960938
              ],
              [
                2.039571783268539,
                45.841825009640516
              ],
              [
                2.03956310571882,
                45.84180866627659
              ],
              [
                2.039546864079202,
                45.8417890369914
              ],
              [
                2.039531767284594,
                45.841774305048936
              ],
              [
                2.039513661361531,
                45.84175664113752
              ],
              [
                2.039491090166996,
                45.8417387044762
              ],
              [
                2.039309056333195,
                45.84161132057587
              ],
              [
                2.039265987608804,
                45.84158713063641
              ],
              [
                2.039227010527756,
                45.84156090924201
              ],
              [
                2.039186863887275,
                45.84153672702538
              ],
              [
                2.039139917063617,
                45.84150846015035
              ],
              [
                2.039022921344475,
                45.84140858094768
              ],
              [
                2.038703023302131,
                45.841295926724726
              ],
              [
                2.037448501505836,
                45.84106775286799
              ],
              [
                2.037118264739823,
                45.841031783051974
              ],
              [
                2.036913972248637,
                45.84102388652154
              ],
              [
                2.036638315058361,
                45.8410419256289
              ],
              [
                2.035991466632873,
                45.84116382791951
              ],
              [
                2.035948638604494,
                45.84116646609321
              ],
              [
                2.035873662988259,
                45.84116302606719
              ],
              [
                2.035801743898292,
                45.84115150598549
              ],
              [
                2.035733372766229,
                45.84112446674099
              ],
              [
                2.035674745476066,
                45.84109519539578
              ],
              [
                2.035623583825572,
                45.84105428409202
              ],
              [
                2.035593247572993,
                45.841013761581294
              ],
              [
                2.035568978257838,
                45.84096548204018
              ],
              [
                2.035562818341515,
                45.84090820025916
              ],
              [
                2.035570552385893,
                45.840847716913814
              ],
              [
                2.035571827767056,
                45.840784301227835
              ],
              [
                2.035568779955272,
                45.840680729786705
              ],
              [
                2.035567046646575,
                45.840675237025515
              ],
              [
                2.035559058526722,
                45.840657833569686
              ],
              [
                2.035558395975601,
                45.840651911833426
              ],
              [
                2.035562118053472,
                45.840646865575906
              ],
              [
                2.035598361180099,
                45.84063609466737
              ],
              [
                2.035621388668766,
                45.840629246892355
              ],
              [
                2.035633508386924,
                45.84062564469253
              ],
              [
                2.035660946900251,
                45.84062189468908
              ],
              [
                2.035672201353928,
                45.84060474983549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5281889496464532,
          "ground": "gnd"
        },
        "75_LVBranch0855883": {
          "bus1": "75_MVLV130240_LV",
          "bus2": "75_LVBus0782189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.035672201353928,
                45.84060474983549
              ],
              [
                2.03565530983359,
                45.84061000365237
              ],
              [
                2.03565530983359,
                45.84061000365237
              ],
              [
                2.035623028379491,
                45.84060258450017
              ],
              [
                2.035606446334074,
                45.840579633876295
              ],
              [
                2.035584859117363,
                45.84055864012761
              ],
              [
                2.035564539474664,
                45.84053888235391
              ],
              [
                2.035536439013625,
                45.84052255848389
              ],
              [
                2.035508928803509,
                45.84050657807448
              ],
              [
                2.03547257444334,
                45.840493111021175
              ],
              [
                2.035436165554251,
                45.84048254080961
              ],
              [
                2.035399733275117,
                45.8404762260545
              ],
              [
                2.035359121553496,
                45.8404691803029
              ],
              [
                2.035316435275346,
                45.84046720320856
              ],
              [
                2.035279764546391,
                45.840466798733274
              ],
              [
                2.0352517433275,
                45.840468846663654
              ],
              [
                2.035207086293159,
                45.84047412472301
              ],
              [
                2.035200272433566,
                45.84047493411407
              ],
              [
                2.03519030161033,
                45.840473998614264
              ],
              [
                2.035180350496953,
                45.84046714321004
              ],
              [
                2.035174554226183,
                45.840463150994424
              ],
              [
                2.035174554226183,
                45.840463150994424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04403471402452894,
          "ground": "gnd"
        },
        "75_122117": {
          "bus1": "75_MVBus006336",
          "bus2": "75_MVLV118028",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.039558543882228,
                45.8429748227072
              ],
              [
                2.039558543882228,
                45.8429748227072
              ],
              [
                2.039567281757932,
                45.84285192128248
              ],
              [
                2.039557361175988,
                45.84285349643781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.013677132003852571,
          "ground": "gnd"
        },
        "75_LVBranch0152006": {
          "bus1": "75_MVLV118028_LV",
          "bus2": "75_LVBus0782155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.039557361175988,
                45.84285349643781
              ],
              [
                2.039542580689957,
                45.8428373528214
              ],
              [
                2.039542580689957,
                45.8428373528214
              ],
              [
                2.039550655308713,
                45.84269196640073
              ],
              [
                2.039550655308713,
                45.84269196640073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01617161514213284,
          "ground": "gnd"
        },
        "75_LVBranch0679570": {
          "bus1": "75_LVBus0782155",
          "bus2": "75_LVBus0782164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.039550655308713,
                45.84269196640073
              ],
              [
                2.039550655308713,
                45.84269196640073
              ],
              [
                2.03984711521232,
                45.842770224000404
              ],
              [
                2.041572395759587,
                45.84441715308571
              ],
              [
                2.041614467715843,
                45.84445730900944
              ],
              [
                2.041614467715843,
                45.84445730900944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25702039111004804,
          "ground": "gnd"
        },
        "75_LVBranch0660008": {
          "bus1": "75_LVBus0782155",
          "bus2": "75_LVBus0782156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.039550655308713,
                45.84269196640073
              ],
              [
                2.039550655308713,
                45.84269196640073
              ],
              [
                2.039652073914378,
                45.8424342581826
              ],
              [
                2.039653065981155,
                45.842431723686616
              ],
              [
                2.039687211237776,
                45.84234497611888
              ],
              [
                2.039688895005386,
                45.842340698057534
              ],
              [
                2.039707546961077,
                45.84229330684158
              ],
              [
                2.039707690606709,
                45.8422929293526
              ],
              [
                2.039733142912041,
                45.84222824612116
              ],
              [
                2.039685193743008,
                45.842092661859716
              ],
              [
                2.039685130307751,
                45.84209249075062
              ],
              [
                2.039627698126184,
                45.841930088591745
              ],
              [
                2.039626442934915,
                45.841926549486345
              ],
              [
                2.039596839523747,
                45.841842835911486
              ],
              [
                2.039595559079694,
                45.84183920676994
              ],
              [
                2.039584034602881,
                45.84180663446271
              ],
              [
                2.039594130522003,
                45.84155433432355
              ],
              [
                2.039594130522003,
                45.84155433432355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12978110711191407,
          "ground": "gnd"
        },
        "75_LVBranch0635316": {
          "bus1": "75_LVBus0782156",
          "bus2": "75_LVBus0782162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.039594130522003,
                45.84155433432355
              ],
              [
                2.039594130522003,
                45.84155433432355
              ],
              [
                2.039247973169369,
                45.84142462592655
              ],
              [
                2.039242436413705,
                45.84142255094806
              ],
              [
                2.0391764449787,
                45.84139782331928
              ],
              [
                2.039174376748563,
                45.84139704409778
              ],
              [
                2.039145819448597,
                45.84138634297806
              ],
              [
                2.039145819448597,
                45.84138634297806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039516329665542034,
          "ground": "gnd"
        },
        "75_LVBranch0600433": {
          "bus1": "75_LVBus0782162",
          "bus2": "75_LVBus0782163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.039145819448597,
                45.84138634297806
              ],
              [
                2.039145819448597,
                45.84138634297806
              ],
              [
                2.039141951050752,
                45.84138994046572
              ],
              [
                2.038648860390049,
                45.8417210299574
              ],
              [
                2.038142409919483,
                45.841854626883304
              ],
              [
                2.038080453959437,
                45.84187123209455
              ],
              [
                2.038080453959437,
                45.84187123209455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10082498399986992,
          "ground": "gnd"
        },
        "75_LVBranch0308495": {
          "bus1": "75_LVBus0782156",
          "bus2": "75_LVBus0782157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.039594130522003,
                45.84155433432355
              ],
              [
                2.039594130522003,
                45.84155433432355
              ],
              [
                2.039813765680441,
                45.841565280569164
              ],
              [
                2.040188944436132,
                45.841582368885845
              ],
              [
                2.040188944436132,
                45.841582368885845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046312722576752646,
          "ground": "gnd"
        },
        "75_LVBranch0561375": {
          "bus1": "75_LVBus0782157",
          "bus2": "75_LVBus0782158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.040188944436132,
                45.841582368885845
              ],
              [
                2.040188944436132,
                45.841582368885845
              ],
              [
                2.040113372681359,
                45.84149867781854
              ],
              [
                2.039685355800711,
                45.84093027258517
              ],
              [
                2.039664601532022,
                45.8409072845191
              ],
              [
                2.039664601532022,
                45.8409072845191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08541390380516332,
          "ground": "gnd"
        },
        "75_LVBranch0513433": {
          "bus1": "75_LVBus0782157",
          "bus2": "75_LVBus0782159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.040188944436132,
                45.841582368885845
              ],
              [
                2.040188944436132,
                45.841582368885845
              ],
              [
                2.040416780203275,
                45.84200495253828
              ],
              [
                2.040416780203275,
                45.84200495253828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050193490054832264,
          "ground": "gnd"
        },
        "75_LVBranch0243718": {
          "bus1": "75_LVBus0782159",
          "bus2": "75_LVBus0782161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.040416780203275,
                45.84200495253828
              ],
              [
                2.040416780203275,
                45.84200495253828
              ],
              [
                2.040221226196112,
                45.84209181341728
              ],
              [
                2.040100641810688,
                45.84214536788012
              ],
              [
                2.040100641810688,
                45.84214536788012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029098206587567035,
          "ground": "gnd"
        },
        "75_LVBranch0026999": {
          "bus1": "75_LVBus0782159",
          "bus2": "75_LVBus0782160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.040416780203275,
                45.84200495253828
              ],
              [
                2.040416780203275,
                45.84200495253828
              ],
              [
                2.040824133722524,
                45.84204770192252
              ],
              [
                2.040900515015901,
                45.84205571277579
              ],
              [
                2.040900515015901,
                45.84205571277579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03799935984831533,
          "ground": "gnd"
        },
        "75_197591": {
          "bus1": "75_MVBus006335",
          "bus2": "75_MVLV140894",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.045932642424495,
                45.85268966046791
              ],
              [
                2.045932642424495,
                45.85268966046791
              ],
              [
                2.045353162540009,
                45.853030596391335
              ],
              [
                2.045331611014407,
                45.85304241630331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05883575775778314,
          "ground": "gnd"
        },
        "75_LVBranch0083543": {
          "bus1": "75_MVLV140894_LV",
          "bus2": "75_LVBus0782211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.045331611014407,
                45.85304241630331
              ],
              [
                2.04532355026564,
                45.853054685126864
              ],
              [
                2.04532355026564,
                45.853054685126864
              ],
              [
                2.04537300680587,
                45.853228390893314
              ],
              [
                2.04537300680587,
                45.853228390893314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019685524493219534,
          "ground": "gnd"
        },
        "75_LVBranch1293734": {
          "bus1": "75_LVBus0782211",
          "bus2": "75_LVBus0782217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.04537300680587,
                45.853228390893314
              ],
              [
                2.04537300680587,
                45.853228390893314
              ],
              [
                2.044877767233875,
                45.852922935771815
              ],
              [
                2.044086686574203,
                45.852697633968944
              ],
              [
                2.044080721607421,
                45.852695935981515
              ],
              [
                2.044080721607421,
                45.852695935981515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11815409156252102,
          "ground": "gnd"
        },
        "75_LVBranch0412200": {
          "bus1": "75_LVBus0782211",
          "bus2": "75_LVBus0782212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.04537300680587,
                45.853228390893314
              ],
              [
                2.04537300680587,
                45.853228390893314
              ],
              [
                2.045629981439105,
                45.85332802420115
              ],
              [
                2.045629981439105,
                45.85332802420115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02282505691597397,
          "ground": "gnd"
        },
        "75_LVBranch0282026": {
          "bus1": "75_LVBus0782212",
          "bus2": "75_LVBus0782213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.045629981439105,
                45.85332802420115
              ],
              [
                2.045629981439105,
                45.85332802420115
              ],
              [
                2.04563639106384,
                45.85332844570018
              ],
              [
                2.045771559230533,
                45.853337388534044
              ],
              [
                2.045976495240673,
                45.85332751066062
              ],
              [
                2.046156318098399,
                45.85331883590711
              ],
              [
                2.046479877987789,
                45.853303236507074
              ],
              [
                2.046479877987789,
                45.853303236507074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06618949106683357,
          "ground": "gnd"
        },
        "75_LVBranch0453532": {
          "bus1": "75_LVBus0782213",
          "bus2": "75_LVBus0782215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.046479877987789,
                45.853303236507074
              ],
              [
                2.046479877987789,
                45.853303236507074
              ],
              [
                2.046608313523417,
                45.853309551806895
              ],
              [
                2.046969928156511,
                45.85330935317776
              ],
              [
                2.047125446617335,
                45.85335588204634
              ],
              [
                2.049095131837336,
                45.854004464130064
              ],
              [
                2.049864676090446,
                45.854573240299906
              ],
              [
                2.049824212067117,
                45.85492401601303
              ],
              [
                2.049824212067117,
                45.85492401601303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.34645286047370394,
          "ground": "gnd"
        },
        "75_LVBranch0326185": {
          "bus1": "75_LVBus0782215",
          "bus2": "75_LVBus0782216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.049824212067117,
                45.85492401601303
              ],
              [
                2.049824212067117,
                45.85492401601303
              ],
              [
                2.049780758488403,
                45.855110491614106
              ],
              [
                2.049732009760575,
                45.85531964384283
              ],
              [
                2.049732009760575,
                45.85531964384283
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0445526841795281,
          "ground": "gnd"
        },
        "75_LVBranch0216940": {
          "bus1": "75_LVBus0782213",
          "bus2": "75_LVBus0782214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.046479877987789,
                45.853303236507074
              ],
              [
                2.046479877987789,
                45.853303236507074
              ],
              [
                2.046387694862354,
                45.85371792606121
              ],
              [
                2.046278620636298,
                45.8537387413408
              ],
              [
                2.045996661741982,
                45.85379250493422
              ],
              [
                2.04635544067278,
                45.8543156598256
              ],
              [
                2.046358459494021,
                45.8543193923608
              ],
              [
                2.046358613043541,
                45.854319572696525
              ],
              [
                2.046358613043541,
                45.854319572696525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14310584272305704,
          "ground": "gnd"
        },
        "75_165085": {
          "bus1": "75_MVBus006334",
          "bus2": "75_MVLV084381",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.061501566438439,
                45.84921118824891
              ],
              [
                2.061501566438439,
                45.84921118824891
              ],
              [
                2.061459807194769,
                45.849279390144304
              ],
              [
                2.061474123805813,
                45.84928699168275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.008245317415414535,
          "ground": "gnd"
        },
        "75_LVBranch0598207": {
          "bus1": "75_MVLV084381_LV",
          "bus2": "75_LVBus0782129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.061474123805813,
                45.84928699168275
              ],
              [
                2.061466075142491,
                45.84929512310759
              ],
              [
                2.061466075142491,
                45.84929512310759
              ],
              [
                2.061445140925427,
                45.8492952516451
              ],
              [
                2.061445140925427,
                45.8492952516451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0016260932325665091,
          "ground": "gnd"
        },
        "75_LVBranch0202677": {
          "bus1": "75_LVBus0782129",
          "bus2": "75_LVBus0782130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.061445140925427,
                45.8492952516451
              ],
              [
                2.061445140925427,
                45.8492952516451
              ],
              [
                2.061238574285128,
                45.849535636089506
              ],
              [
                2.060862963612733,
                45.84987856480858
              ],
              [
                2.060206068734325,
                45.84984360405707
              ],
              [
                2.060206068734325,
                45.84984360405707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13033608017680332,
          "ground": "gnd"
        },
        "75_LVBranch0583434": {
          "bus1": "75_LVBus0782130",
          "bus2": "75_LVBus0782131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.060206068734325,
                45.84984360405707
              ],
              [
                2.060206068734325,
                45.84984360405707
              ],
              [
                2.057685054665908,
                45.85092258156251
              ],
              [
                2.057685054665908,
                45.85092258156251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22961845970335756,
          "ground": "gnd"
        },
        "75_LVBranch0805156": {
          "bus1": "75_LVBus0782131",
          "bus2": "75_LVBus0782132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.057685054665908,
                45.85092258156251
              ],
              [
                2.057685054665908,
                45.85092258156251
              ],
              [
                2.0576925857217,
                45.85093281178352
              ],
              [
                2.05768244771088,
                45.850936448289445
              ],
              [
                2.057632447718202,
                45.85094300853195
              ],
              [
                2.057493140708766,
                45.850961303245114
              ],
              [
                2.057333297687694,
                45.850982281670404
              ],
              [
                2.057247070435986,
                45.85101112674401
              ],
              [
                2.057211916718654,
                45.851024885336244
              ],
              [
                2.05720879203992,
                45.85102664993512
              ],
              [
                2.057199495433282,
                45.85103190793671
              ],
              [
                2.057193994954336,
                45.851035016146625
              ],
              [
                2.057193994954336,
                45.851035016146625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04210210943988053,
          "ground": "gnd"
        },
        "75_LVBranch0105316": {
          "bus1": "75_LVBus0782129",
          "bus2": "75_LVBus0782133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.061445140925427,
                45.8492952516451
              ],
              [
                2.061445140925427,
                45.8492952516451
              ],
              [
                2.061587262164438,
                45.849064173422406
              ],
              [
                2.061783001406914,
                45.84891293901221
              ],
              [
                2.062231222768564,
                45.848885931057055
              ],
              [
                2.062599348386968,
                45.848790484062235
              ],
              [
                2.062531906417229,
                45.848470452597944
              ],
              [
                2.062690039633394,
                45.84816664531105
              ],
              [
                2.062690247550573,
                45.84816625895284
              ],
              [
                2.062690585556658,
                45.84816560300592
              ],
              [
                2.062696942041166,
                45.84815339176659
              ],
              [
                2.062696942041166,
                45.84815339176659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18951823193725417,
          "ground": "gnd"
        },
        "75_135011": {
          "bus1": "75_MVBus006332",
          "bus2": "75_MVLV053300",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.065241442758522,
                45.854237812623225
              ],
              [
                2.065241442758522,
                45.854237812623225
              ],
              [
                2.064554243993831,
                45.85443177503051
              ],
              [
                2.063870525785502,
                45.85462650646047
              ],
              [
                2.063190876118248,
                45.85482029000328
              ],
              [
                2.062512573573592,
                45.85501407274823
              ],
              [
                2.06193937892977,
                45.85517789747602
              ],
              [
                2.061354935935161,
                45.855345164471004
              ],
              [
                2.060690053908273,
                45.855619869352495
              ],
              [
                2.059997266565784,
                45.855904119145016
              ],
              [
                2.059991271884417,
                45.85591832845023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4483621631581137,
          "ground": "gnd"
        },
        "75_LVBranch0599736": {
          "bus1": "75_MVLV053300_LV",
          "bus2": "75_LVBus0782064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.059991271884417,
                45.85591832845023
              ],
              [
                2.059992842109772,
                45.85592609665131
              ],
              [
                2.059992842109772,
                45.85592609665131
              ],
              [
                2.059980854087125,
                45.85592622001057
              ],
              [
                2.059980854087125,
                45.85592622001057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0009311400114740166,
          "ground": "gnd"
        },
        "75_LVBranch0437686": {
          "bus1": "75_LVBus0782064",
          "bus2": "75_LVBus0782065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.059980854087125,
                45.85592622001057
              ],
              [
                2.059980854087125,
                45.85592622001057
              ],
              [
                2.059690917010614,
                45.85603549113393
              ],
              [
                2.059255364595845,
                45.85614492308381
              ],
              [
                2.059191171574,
                45.85617420207328
              ],
              [
                2.059191171574,
                45.85617420207328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06748490309087414,
          "ground": "gnd"
        },
        "75_LVBranch0490484": {
          "bus1": "75_LVBus0782065",
          "bus2": "75_LVBus0782066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.059191171574,
                45.85617420207328
              ],
              [
                2.059191171574,
                45.85617420207328
              ],
              [
                2.05938795072002,
                45.85660959020066
              ],
              [
                2.059386988231441,
                45.85661404128646
              ],
              [
                2.059386988231441,
                45.85661404128646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05124888229415399,
          "ground": "gnd"
        },
        "75_LVBranch0027137": {
          "bus1": "75_LVBus0782065",
          "bus2": "75_LVBus0782067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.059191171574,
                45.85617420207328
              ],
              [
                2.059191171574,
                45.85617420207328
              ],
              [
                2.05894420837256,
                45.85628407247114
              ],
              [
                2.058830882630629,
                45.85645249256865
              ],
              [
                2.058830882630629,
                45.85645249256865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04342321556681959,
          "ground": "gnd"
        },
        "75_LVBranch0216121": {
          "bus1": "75_LVBus0782064",
          "bus2": "75_LVBus0782068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.059980854087125,
                45.85592622001057
              ],
              [
                2.059980854087125,
                45.85592622001057
              ],
              [
                2.059675918919792,
                45.855859420707894
              ],
              [
                2.059410689122005,
                45.8558850179954
              ],
              [
                2.059250113461933,
                45.85590051825973
              ],
              [
                2.059185255118926,
                45.855911234990565
              ],
              [
                2.058991852582424,
                45.85594319892822
              ],
              [
                2.058926855750463,
                45.85597358239385
              ],
              [
                2.058620662327904,
                45.85611672880628
              ],
              [
                2.058065576228315,
                45.85620667822145
              ],
              [
                2.056866132791515,
                45.856474146847546
              ],
              [
                2.056450495409297,
                45.85648950106372
              ],
              [
                2.055746412363805,
                45.85655213879838
              ],
              [
                2.055404303385601,
                45.8566086542696
              ],
              [
                2.054734245091344,
                45.856569499094476
              ],
              [
                2.054734245091344,
                45.856569499094476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4225051532078523,
          "ground": "gnd"
        },
        "75_291897": {
          "bus1": "75_MVLV140895",
          "bus2": "75_MVLV036364",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.0826066293879,
                45.85550693944296
              ],
              [
                2.082589844689399,
                45.85550026168255
              ],
              [
                2.082573059994973,
                45.855493583919646
              ],
              [
                2.082488391221129,
                45.855459887482944
              ],
              [
                2.082462923317884,
                45.85452261439716
              ],
              [
                2.082490573815157,
                45.85395265202926
              ],
              [
                2.082624419307189,
                45.85350461343611
              ],
              [
                2.082663731423363,
                45.853303954915816
              ],
              [
                2.082595504041134,
                45.85316282796374
              ],
              [
                2.082459275474355,
                45.85293745279618
              ],
              [
                2.082286186983243,
                45.85268985245325
              ],
              [
                2.082176032745794,
                45.852530951180825
              ],
              [
                2.082113413132396,
                45.85237214879267
              ],
              [
                2.082076059944682,
                45.85220387607032
              ],
              [
                2.082027344750015,
                45.851967812945276
              ],
              [
                2.08206627256384,
                45.85172267316932
              ],
              [
                2.082193975745445,
                45.851512651947175
              ],
              [
                2.082485468688691,
                45.85118373946506
              ],
              [
                2.082671802191057,
                45.85094553748458
              ],
              [
                2.08320185292904,
                45.85050029407303
              ],
              [
                2.083468927436699,
                45.85029879177072
              ],
              [
                2.083643679355065,
                45.85009405745951
              ],
              [
                2.083671139478953,
                45.85000235120871
              ],
              [
                2.083647127366942,
                45.84990513060735
              ],
              [
                2.083576859542495,
                45.84978801238479
              ],
              [
                2.08308734695161,
                45.8492938762727
              ],
              [
                2.082668307988842,
                45.84887367227838
              ],
              [
                2.082350749648405,
                45.84850317996913
              ],
              [
                2.082172884969546,
                45.84826975679475
              ],
              [
                2.082049133738024,
                45.84802745942959
              ],
              [
                2.081888744616598,
                45.84763573033098
              ],
              [
                2.08185704596465,
                45.84753129437922
              ],
              [
                2.081748976562583,
                45.84723954948776
              ],
              [
                2.081695724230287,
                45.84706398906485
              ],
              [
                2.08163173646538,
                45.84671411653063
              ],
              [
                2.081629510988046,
                45.84630471722582
              ],
              [
                2.081680942158128,
                45.845892552054686
              ],
              [
                2.081739040882651,
                45.84581773120985
              ],
              [
                2.081826228975831,
                45.845696840478396
              ],
              [
                2.081896899253604,
                45.8455816701318
              ],
              [
                2.081901340608902,
                45.84551249419507
              ],
              [
                2.081869297327714,
                45.84537725215658
              ],
              [
                2.081846471407928,
                45.84532224728498
              ],
              [
                2.081649332999248,
                45.845064379960775
              ],
              [
                2.081430944337837,
                45.844808938034156
              ],
              [
                2.081350579993737,
                45.844573603416194
              ],
              [
                2.081380817641481,
                45.8441652588265
              ],
              [
                2.081435305627841,
                45.84387330817145
              ],
              [
                2.081592446758487,
                45.843599620986815
              ],
              [
                2.081611911460935,
                45.843215300522736
              ],
              [
                2.08153855937976,
                45.84299484488792
              ],
              [
                2.081473832956378,
                45.84284889403301
              ],
              [
                2.081478587125534,
                45.84255245763596
              ],
              [
                2.081446984648148,
                45.84187582025027
              ],
              [
                2.081331239416879,
                45.84130065592292
              ],
              [
                2.081264693957528,
                45.84121683327458
              ],
              [
                2.081164672553367,
                45.841134733630426
              ],
              [
                2.081178169107432,
                45.84101198399465
              ],
              [
                2.081186232901826,
                45.840999721641715
              ],
              [
                2.081194296692596,
                45.840987459288215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.7282434125013622,
          "ground": "gnd"
        },
        "75_372878": {
          "bus1": "75_MVLV036364",
          "bus2": "75_MVBus006337",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.081194296692596,
                45.840987459288215
              ],
              [
                2.081180081650737,
                45.84099659469535
              ],
              [
                2.081165866604134,
                45.84100573010063
              ],
              [
                2.081061963622114,
                45.84107691934075
              ],
              [
                2.081036282223149,
                45.84106336543203
              ],
              [
                2.080713850331012,
                45.8409213783296
              ],
              [
                2.080502273785943,
                45.840763368447675
              ],
              [
                2.080335789889618,
                45.84060535337601
              ],
              [
                2.080290085618221,
                45.84053554998388
              ],
              [
                2.080241504867844,
                45.84035709368037
              ],
              [
                2.080280264088016,
                45.84034035821497
              ],
              [
                2.080435072007232,
                45.84037181455997
              ],
              [
                2.080669776340547,
                45.8403787838258
              ],
              [
                2.080875014781797,
                45.84033648140596
              ],
              [
                2.081465597377165,
                45.84014147127045
              ],
              [
                2.081568480794944,
                45.84011180893774
              ],
              [
                2.081694595288998,
                45.8400551367711
              ],
              [
                2.081864806505524,
                45.84007375166659
              ],
              [
                2.082361186515979,
                45.84016945461165
              ],
              [
                2.082908020748099,
                45.84028596246777
              ],
              [
                2.083272396459037,
                45.84041032328263
              ],
              [
                2.084187959689757,
                45.84057700611655
              ],
              [
                2.08458775665713,
                45.84065276937139
              ],
              [
                2.085260496039937,
                45.84070371883137
              ],
              [
                2.085482713216629,
                45.8407225798867
              ],
              [
                2.085802458965689,
                45.84063007065394
              ],
              [
                2.086089823792257,
                45.84054455064528
              ],
              [
                2.086336730719187,
                45.84046741457097
              ],
              [
                2.086567450313932,
                45.840394479350856
              ],
              [
                2.086701191506834,
                45.84031567728733
              ],
              [
                2.086839713627237,
                45.840227151106795
              ],
              [
                2.087428341219511,
                45.839512166875636
              ],
              [
                2.087570528785906,
                45.83935286954271
              ],
              [
                2.087643594951375,
                45.83928381901567
              ],
              [
                2.087773238837135,
                45.83921629766591
              ],
              [
                2.088044644330933,
                45.83908271191742
              ],
              [
                2.088208750835134,
                45.83899408790128
              ],
              [
                2.088277690711505,
                45.83894339043784
              ],
              [
                2.088318479422115,
                45.8388615553239
              ],
              [
                2.088329128203192,
                45.83874151563562
              ],
              [
                2.088771308490575,
                45.83821074370456
              ],
              [
                2.089394261056348,
                45.83707851442854
              ],
              [
                2.090177088733967,
                45.83610864945819
              ],
              [
                2.090271389871782,
                45.835938330218205
              ],
              [
                2.09045299979631,
                45.83516866036767
              ],
              [
                2.090460728109644,
                45.835135892758096
              ],
              [
                2.090456257815724,
                45.835090997546416
              ],
              [
                2.09045469493771,
                45.83504069260916
              ],
              [
                2.090459671734251,
                45.834998697160515
              ],
              [
                2.090464486807125,
                45.834978356823
              ],
              [
                2.090471474019131,
                45.834964418034026
              ],
              [
                2.090471296392589,
                45.83495525882976
              ],
              [
                2.090462418727058,
                45.83494308454629
              ],
              [
                2.090449051481979,
                45.83493324857719
              ],
              [
                2.090422976097312,
                45.83489867026901
              ],
              [
                2.090390791842056,
                45.83486875689711
              ],
              [
                2.090296692294111,
                45.83477733970701
              ],
              [
                2.090285185347446,
                45.834760265329486
              ],
              [
                2.090280973634454,
                45.83474661681089
              ],
              [
                2.090279798884568,
                45.83473595293584
              ],
              [
                2.090282401582829,
                45.83470100582041
              ],
              [
                2.090284376890634,
                45.83466818958337
              ],
              [
                2.090291888825365,
                45.834623446677554
              ],
              [
                2.09029570843722,
                45.834589788791185
              ],
              [
                2.090294018908707,
                45.83455908775522
              ],
              [
                2.090288636266603,
                45.83453392966516
              ],
              [
                2.090268674736938,
                45.83449936476936
              ],
              [
                2.090185115352319,
                45.834368321467394
              ],
              [
                2.090167569243705,
                45.83433759453532
              ],
              [
                2.090157360556482,
                45.83430090982644
              ],
              [
                2.090147258756521,
                45.83424334361762
              ],
              [
                2.090134703870459,
                45.83418748141461
              ],
              [
                2.090125184025542,
                45.83413502670707
              ],
              [
                2.090113232199373,
                45.834079588682414
              ],
              [
                2.090102521722315,
                45.83402287583377
              ],
              [
                2.090084125407533,
                45.833909456792476
              ],
              [
                2.090074632519081,
                45.833851037217194
              ],
              [
                2.090066884693884,
                45.83381095710254
              ],
              [
                2.090058543513791,
                45.83376831157351
              ],
              [
                2.090053775031878,
                45.83374400053205
              ],
              [
                2.090047774215681,
                45.83372182803213
              ],
              [
                2.090035117847386,
                45.83368854773876
              ],
              [
                2.09002363422621,
                45.83366636316582
              ],
              [
                2.090015147763947,
                45.83365312807904
              ],
              [
                2.0900073069605,
                45.833642278583675
              ],
              [
                2.09000461743131,
                45.83363646968084
              ],
              [
                2.090004361270224,
                45.833630477201986
              ],
              [
                2.090008391011672,
                45.83362448516383
              ],
              [
                2.090017167898994,
                45.833616101414385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.4884651161277076,
          "ground": "gnd"
        },
        "75_442772": {
          "bus1": "75_MVBus006337",
          "bus2": "75_MVLV165692",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.090017167898994,
                45.833616101414385
              ],
              [
                2.090006451746713,
                45.83362355421612
              ],
              [
                2.089997398669383,
                45.83362467688328
              ],
              [
                2.089990596010134,
                45.833620514346485
              ],
              [
                2.089985941640718,
                45.83361373845137
              ],
              [
                2.089995098259243,
                45.83358962901297
              ],
              [
                2.090044086186894,
                45.83357192307792
              ],
              [
                2.090154808911539,
                45.83353251759637
              ],
              [
                2.090305879211694,
                45.83347912964865
              ],
              [
                2.090407961553971,
                45.83344344761277
              ],
              [
                2.090592309087139,
                45.83339127503675
              ],
              [
                2.090758949049327,
                45.833349985485526
              ],
              [
                2.090833844634894,
                45.833326596078116
              ],
              [
                2.090912464874107,
                45.833299193192694
              ],
              [
                2.090965414956578,
                45.833278931443104
              ],
              [
                2.091113326054715,
                45.8332294041384
              ],
              [
                2.091251237445231,
                45.833185414796155
              ],
              [
                2.091474468480234,
                45.833115215267796
              ],
              [
                2.091568177148704,
                45.83308097134538
              ],
              [
                2.09164090423524,
                45.83305306922665
              ],
              [
                2.091718919579749,
                45.83302548451896
              ],
              [
                2.091778198835628,
                45.833008664035304
              ],
              [
                2.091881587901642,
                45.83299120218093
              ],
              [
                2.091933612540672,
                45.83298779808502
              ],
              [
                2.091975869862422,
                45.832986972723575
              ],
              [
                2.091993438951095,
                45.832983880191975
              ],
              [
                2.09201156462829,
                45.83297719912302
              ],
              [
                2.092032153606048,
                45.83296074383587
              ],
              [
                2.092088160875774,
                45.83289842788041
              ],
              [
                2.092108687498725,
                45.83288151360312
              ],
              [
                2.09213102109325,
                45.83287209765761
              ],
              [
                2.092168709726116,
                45.83286253528822
              ],
              [
                2.092207167831388,
                45.8328535863726
              ],
              [
                2.092234928517242,
                45.83284510892815
              ],
              [
                2.092262588516545,
                45.83282458445159
              ],
              [
                2.092289275240717,
                45.832811615213586
              ],
              [
                2.092333593516175,
                45.83280172537204
              ],
              [
                2.092474337449489,
                45.83278301291451
              ],
              [
                2.092625962867325,
                45.832757153486135
              ],
              [
                2.092722486261907,
                45.832743706498164
              ],
              [
                2.092766297095304,
                45.83273502096146
              ],
              [
                2.092898418895098,
                45.832701552330604
              ],
              [
                2.093110977233615,
                45.832648510352826
              ],
              [
                2.093208003983094,
                45.832620201219065
              ],
              [
                2.093350641248677,
                45.83257493303061
              ],
              [
                2.093502272207375,
                45.832518618040716
              ],
              [
                2.09737850119061,
                45.83113211033597
              ],
              [
                2.0979451903563,
                45.830964403523396
              ],
              [
                2.097873869504215,
                45.83007797946027
              ],
              [
                2.09792212356376,
                45.82989667858784
              ],
              [
                2.097853014315882,
                45.82922948586905
              ],
              [
                2.097787011092108,
                45.828883226831806
              ],
              [
                2.097470214678355,
                45.828250116294356
              ],
              [
                2.097454464705416,
                45.82773405869934
              ],
              [
                2.097662546105116,
                45.82749536640524
              ],
              [
                2.098050128664563,
                45.82737663360179
              ],
              [
                2.098529001293527,
                45.82696231286381
              ],
              [
                2.098844017458051,
                45.82696928007723
              ],
              [
                2.098806226632175,
                45.827172456869384
              ],
              [
                2.098959996423144,
                45.827208653840906
              ],
              [
                2.099184981289294,
                45.827221717767955
              ],
              [
                2.099215533374609,
                45.8272185436821
              ],
              [
                2.099258810621989,
                45.827112013651835
              ],
              [
                2.099285702994676,
                45.82708026675995
              ],
              [
                2.099513835496233,
                45.82691614355743
              ],
              [
                2.099637140217697,
                45.826864033889066
              ],
              [
                2.099862145915402,
                45.82680651614757
              ],
              [
                2.100054779926649,
                45.826806923292445
              ],
              [
                2.100180389039906,
                45.82684086379924
              ],
              [
                2.10030569962197,
                45.82694400737471
              ],
              [
                2.100638665969466,
                45.82728888433256
              ],
              [
                2.100739927937762,
                45.82738262901234
              ],
              [
                2.10093201323458,
                45.82751396472516
              ],
              [
                2.101600302540271,
                45.827970934165336
              ],
              [
                2.101929860899973,
                45.82817449548148
              ],
              [
                2.102026446781727,
                45.82823414910062
              ],
              [
                2.102076411038398,
                45.82831696188747
              ],
              [
                2.102145573498196,
                45.8284125004226
              ],
              [
                2.102147649464764,
                45.82855280180548
              ],
              [
                2.102148586731837,
                45.82861642056625
              ],
              [
                2.102112182812387,
                45.828711720057484
              ],
              [
                2.10213336014071,
                45.82876414412223
              ],
              [
                2.102186678592453,
                45.82880914108572
              ],
              [
                2.102202425392834,
                45.82882242642361
              ],
              [
                2.102448608111054,
                45.82887890193821
              ],
              [
                2.102609060442707,
                45.82889794180548
              ],
              [
                2.102694720201651,
                45.82888877302886
              ],
              [
                2.102844582049983,
                45.82888347192425
              ],
              [
                2.102962294907168,
                45.828887460281855
              ],
              [
                2.103170877587794,
                45.82891594749608
              ],
              [
                2.103940527992076,
                45.82914202093148
              ],
              [
                2.104113767401963,
                45.829192898115046
              ],
              [
                2.104191764928334,
                45.82920614146126
              ],
              [
                2.10430422808531,
                45.82918579900351
              ],
              [
                2.104529349403818,
                45.82910209117044
              ],
              [
                2.104727968625261,
                45.82902823355557
              ],
              [
                2.104909807436758,
                45.8289812864669
              ],
              [
                2.105038315010262,
                45.828964719167146
              ],
              [
                2.105110558707996,
                45.828962997195895
              ],
              [
                2.105246970163731,
                45.8289763785498
              ],
              [
                2.105391288732692,
                45.829015956927094
              ],
              [
                2.105447804425583,
                45.82905422029415
              ],
              [
                2.105422869734578,
                45.82911974692871
              ],
              [
                2.105412757928707,
                45.82914631177264
              ],
              [
                2.105426933048071,
                45.829166278079896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.9190271222123425,
          "ground": "gnd"
        },
        "75_222185": {
          "bus1": "75_MVLV165692",
          "bus2": "75_MVBus006341",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.105426933048071,
                45.829166278079896
              ],
              [
                2.105456345956298,
                45.829158754446716
              ],
              [
                2.105485764712742,
                45.82914679536604
              ],
              [
                2.105555856660848,
                45.82911828501534
              ],
              [
                2.105637972696187,
                45.82916507614894
              ],
              [
                2.105795013327837,
                45.829279498134305
              ],
              [
                2.105833221106022,
                45.82930438122609
              ],
              [
                2.105961481280187,
                45.8291786444632
              ],
              [
                2.105778978486605,
                45.829044332151554
              ],
              [
                2.105680014902826,
                45.828616525369455
              ],
              [
                2.105540343545448,
                45.828012754932985
              ],
              [
                2.105356362042726,
                45.82715116886783
              ],
              [
                2.105068217044336,
                45.82580175559844
              ],
              [
                2.104708402039452,
                45.82409854499656
              ],
              [
                2.104732358436294,
                45.82386563905313
              ],
              [
                2.10484255634085,
                45.823620855870445
              ],
              [
                2.104988539279107,
                45.82306285817892
              ],
              [
                2.105203015539952,
                45.82224300456812
              ],
              [
                2.105199041512681,
                45.82218769270192
              ],
              [
                2.105141905377174,
                45.82211527589333
              ],
              [
                2.10509612440573,
                45.82207501929257
              ],
              [
                2.104958484301532,
                45.822018504283974
              ],
              [
                2.104837951239353,
                45.82199415227938
              ],
              [
                2.104838580315576,
                45.82184554357397
              ],
              [
                2.104799065957017,
                45.82168078338987
              ],
              [
                2.104743040616353,
                45.821343276438704
              ],
              [
                2.104726440422351,
                45.82124321506332
              ],
              [
                2.104744061144916,
                45.82110228888347
              ],
              [
                2.104749931986842,
                45.82107418587996
              ],
              [
                2.104555262756004,
                45.8209211510059
              ],
              [
                2.104555262756004,
                45.8209211510059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0116672183126907,
          "ground": "gnd"
        },
        "75_239793": {
          "bus1": "75_MVBus006341",
          "bus2": "75_MVLV073969",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.104555262756004,
                45.8209211510059
              ],
              [
                2.104555262756004,
                45.8209211510059
              ],
              [
                2.105092995941369,
                45.82035297045255
              ],
              [
                2.10557468823621,
                45.81984400598339
              ],
              [
                2.10563576195054,
                45.81972074019643
              ],
              [
                2.105961653760905,
                45.81908508286304
              ],
              [
                2.106004442344971,
                45.81902273287085
              ],
              [
                2.106059856893087,
                45.81899013445189
              ],
              [
                2.106140774485815,
                45.81896354442043
              ],
              [
                2.106264142112519,
                45.81895190446953
              ],
              [
                2.106816899373685,
                45.818973850059784
              ],
              [
                2.106940167101715,
                45.81898599682986
              ],
              [
                2.107543557545352,
                45.8191032023693
              ],
              [
                2.107711556442731,
                45.819135835659964
              ],
              [
                2.10852532402242,
                45.819244963824666
              ],
              [
                2.110221722019767,
                45.81947242855891
              ],
              [
                2.111521734774823,
                45.819661365612426
              ],
              [
                2.112005154095387,
                45.81973162126157
              ],
              [
                2.112329559690748,
                45.81970461533661
              ],
              [
                2.112687881844886,
                45.819674788333664
              ],
              [
                2.113408695419392,
                45.81961477934244
              ],
              [
                2.113580227840776,
                45.8196119633219
              ],
              [
                2.114039715348718,
                45.819565302485415
              ],
              [
                2.114447995004231,
                45.819523837301375
              ],
              [
                2.115341576800192,
                45.81943110424653
              ],
              [
                2.115741704145397,
                45.819336743785605
              ],
              [
                2.116482394839115,
                45.81915384840042
              ],
              [
                2.117126584510036,
                45.81899477155467
              ],
              [
                2.117648681972343,
                45.81888851566106
              ],
              [
                2.118041825484448,
                45.81878496558494
              ],
              [
                2.118126203213025,
                45.81880870204595
              ],
              [
                2.118163051825449,
                45.8188190663548
              ],
              [
                2.118188265776791,
                45.8188236859555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.21171925600665,
          "ground": "gnd"
        },
        "75_412275": {
          "bus1": "75_MVLV073969",
          "bus2": "75_MVBus006343",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.118188265776791,
                45.8188236859555
              ],
              [
                2.11818026082402,
                45.81880474097226
              ],
              [
                2.118196431320964,
                45.81878302715085
              ],
              [
                2.118222317056921,
                45.818748259865885
              ],
              [
                2.118388621314303,
                45.818661800636406
              ],
              [
                2.118716645320292,
                45.818237284753394
              ],
              [
                2.118904423229613,
                45.818011424477625
              ],
              [
                2.119264616611688,
                45.817561643490336
              ],
              [
                2.119409791460323,
                45.81738035099616
              ],
              [
                2.119422480736888,
                45.81736670941364
              ],
              [
                2.119448934037039,
                45.81737014355314
              ],
              [
                2.119480492800173,
                45.817374244360025
              ],
              [
                2.119480492800173,
                45.817374244360025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1926353955251792,
          "ground": "gnd"
        },
        "75_386134": {
          "bus1": "75_MVLV073969",
          "bus2": "75_MVBus006344",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.118188265776791,
                45.8188236859555
              ],
              [
                2.118199780056707,
                45.818804779060265
              ],
              [
                2.118218535231977,
                45.818783466140076
              ],
              [
                2.118238182269774,
                45.81876113831317
              ],
              [
                2.118414159625067,
                45.81867864753135
              ],
              [
                2.118522671233854,
                45.818535611234765
              ],
              [
                2.118711655781986,
                45.8182882961464
              ],
              [
                2.118771084711177,
                45.81824070155251
              ],
              [
                2.118771084711177,
                45.81824070155251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07834549867605413,
          "ground": "gnd"
        },
        "75_169353": {
          "bus1": "75_MVBus006344",
          "bus2": "75_MVBus006345",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.118771084711177,
                45.81824070155251
              ],
              [
                2.118771084711177,
                45.81824070155251
              ],
              [
                2.118145740656342,
                45.81788841692694
              ],
              [
                2.117574888320873,
                45.81756365784874
              ],
              [
                2.116989314041471,
                45.81723476442836
              ],
              [
                2.116279075414956,
                45.816827521042974
              ],
              [
                2.115580873877246,
                45.816430742276836
              ],
              [
                2.115156169051494,
                45.81618729397734
              ],
              [
                2.114717645267926,
                45.81593852653801
              ],
              [
                2.114074342904943,
                45.81556981841685
              ],
              [
                2.113736826011501,
                45.81505949377107
              ],
              [
                2.113419054073591,
                45.81477276103809
              ],
              [
                2.112809663115996,
                45.81429706887746
              ],
              [
                2.112367658433099,
                45.81394949100538
              ],
              [
                2.111979384030378,
                45.81363719688436
              ],
              [
                2.111535070807183,
                45.81334988095506
              ],
              [
                2.111535070807183,
                45.81334988095506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7890272432424958,
          "ground": "gnd"
        },
        "75_2482": {
          "bus1": "75_MVBus006345",
          "bus2": "75_MVLV168305",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.111535070807183,
                45.81334988095506
              ],
              [
                2.111535070807183,
                45.81334988095506
              ],
              [
                2.111063123726855,
                45.813069507138515
              ],
              [
                2.110631748598256,
                45.81279185832391
              ],
              [
                2.110642022204183,
                45.81279644945819
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0937000034225344,
          "ground": "gnd"
        },
        "75_LVBranch0244891": {
          "bus1": "75_MVLV168305_LV",
          "bus2": "75_LVBus0782263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.110642022204183,
                45.81279644945819
              ],
              [
                2.11066373859972,
                45.81279042942275
              ],
              [
                2.11066373859972,
                45.81279042942275
              ],
              [
                2.111878281148095,
                45.81355322436415
              ],
              [
                2.111949581302218,
                45.81431269193464
              ],
              [
                2.111289247120065,
                45.81471222805346
              ],
              [
                2.111289247120065,
                45.81471222805346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2793451087463398,
          "ground": "gnd"
        },
        "75_LVBranch0121192": {
          "bus1": "75_LVBus0782263",
          "bus2": "75_LVBus0782264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.111289247120065,
                45.81471222805346
              ],
              [
                2.111289247120065,
                45.81471222805346
              ],
              [
                2.111379685594985,
                45.81491183407293
              ],
              [
                2.111507751616891,
                45.81519447558481
              ],
              [
                2.11131014345644,
                45.81566239074846
              ],
              [
                2.111414487453572,
                45.816307368536734
              ],
              [
                2.111417423670843,
                45.81632549408817
              ],
              [
                2.111417423670843,
                45.81632549408817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18462720263481838,
          "ground": "gnd"
        },
        "75_LVBranch1385827": {
          "bus1": "75_LVBus0782264",
          "bus2": "75_LVBus0782265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.111417423670843,
                45.81632549408817
              ],
              [
                2.111417423670843,
                45.81632549408817
              ],
              [
                2.111453777429574,
                45.816618189585675
              ],
              [
                2.111453777429574,
                45.816618189585675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03265489972382714,
          "ground": "gnd"
        },
        "75_LVBranch0307361": {
          "bus1": "75_MVLV168305_LV",
          "bus2": "75_LVBus0782259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.110642022204183,
                45.81279644945819
              ],
              [
                2.110650113833166,
                45.81278419410095
              ],
              [
                2.110650113833166,
                45.81278419410095
              ],
              [
                2.11081971621987,
                45.81280436536314
              ],
              [
                2.11081971621987,
                45.81280436536314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013371493402193254,
          "ground": "gnd"
        },
        "75_LVBranch0709798": {
          "bus1": "75_LVBus0782259",
          "bus2": "75_LVBus0782260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.11081971621987,
                45.81280436536314
              ],
              [
                2.11081971621987,
                45.81280436536314
              ],
              [
                2.110815161995501,
                45.8128011892889
              ],
              [
                2.110477895327308,
                45.81256572692642
              ],
              [
                2.110473341142514,
                45.81256255083851
              ],
              [
                2.110473341142514,
                45.81256255083851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03804156020778379,
          "ground": "gnd"
        },
        "75_LVBranch0378277": {
          "bus1": "75_LVBus0782260",
          "bus2": "75_LVBus0782261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.110473341142514,
                45.81256255083851
              ],
              [
                2.110473341142514,
                45.81256255083851
              ],
              [
                2.110061375555042,
                45.81237165959479
              ],
              [
                2.110056008018866,
                45.81236917460062
              ],
              [
                2.110056008018866,
                45.81236917460062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03891175075389141,
          "ground": "gnd"
        },
        "75_181435": {
          "bus1": "75_MVBus006345",
          "bus2": "75_MVLV036026",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.111535070807183,
                45.81334988095506
              ],
              [
                2.111535070807183,
                45.81334988095506
              ],
              [
                2.112076950265896,
                45.81289884194897
              ],
              [
                2.112477620684805,
                45.812416388647556
              ],
              [
                2.112267431546734,
                45.811795554516955
              ],
              [
                2.112123628859123,
                45.811172388056015
              ],
              [
                2.112044285144885,
                45.81053950824977
              ],
              [
                2.111341643128473,
                45.81014506052887
              ],
              [
                2.110615800219604,
                45.80973564482124
              ],
              [
                2.109681802153359,
                45.809167746194234
              ],
              [
                2.109064000062632,
                45.80865849462422
              ],
              [
                2.108772486499455,
                45.80821297209788
              ],
              [
                2.108330974043445,
                45.807811470442886
              ],
              [
                2.107709866226911,
                45.80735184926447
              ],
              [
                2.106793988224521,
                45.80700138126318
              ],
              [
                2.105876456902139,
                45.807149929874484
              ],
              [
                2.10589674883638,
                45.80713351648551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9875221192618189,
          "ground": "gnd"
        },
        "75_LVBranch0323435": {
          "bus1": "75_MVLV036026_LV",
          "bus2": "75_LVBus0782044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.10589674883638,
                45.80713351648551
              ],
              [
                2.105882146345912,
                45.80712469647957
              ],
              [
                2.105882146345912,
                45.80712469647957
              ],
              [
                2.105645761326481,
                45.806981879058334
              ],
              [
                2.105602659859215,
                45.80695584324552
              ],
              [
                2.105453813241264,
                45.806865918497074
              ],
              [
                2.105450708005382,
                45.806864040742866
              ],
              [
                2.105433526526127,
                45.80685365890049
              ],
              [
                2.105433526526127,
                45.80685365890049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046082492658188104,
          "ground": "gnd"
        },
        "75_239792": {
          "bus1": "75_MVBus006341",
          "bus2": "75_MVBus006342",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.104555262756004,
                45.8209211510059
              ],
              [
                2.104555262756004,
                45.8209211510059
              ],
              [
                2.104342206450644,
                45.821041213067105
              ],
              [
                2.104198353453627,
                45.821097144885705
              ],
              [
                2.103979868145865,
                45.82114087470212
              ],
              [
                2.103767288047699,
                45.8211484580272
              ],
              [
                2.10362374043997,
                45.821153584525014
              ],
              [
                2.103250522880276,
                45.82109115188336
              ],
              [
                2.102980969182227,
                45.820986163313385
              ],
              [
                2.102705729121898,
                45.82086910643651
              ],
              [
                2.102419154181618,
                45.82071588482481
              ],
              [
                2.10218424769759,
                45.820570795861066
              ],
              [
                2.102053046147345,
                45.82048169517958
              ],
              [
                2.101957568979155,
                45.82050579562933
              ],
              [
                2.101957568979155,
                45.82050579562933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23276289258265356,
          "ground": "gnd"
        },
        "75_169354": {
          "bus1": "75_MVBus006342",
          "bus2": "75_MVLV117987",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.101957568979155,
                45.82050579562933
              ],
              [
                2.101957568979155,
                45.82050579562933
              ],
              [
                2.101910946551222,
                45.82044056070904
              ],
              [
                2.101817180604188,
                45.82027564977122
              ],
              [
                2.101810054335155,
                45.82026311121055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.02783041022784781,
          "ground": "gnd"
        },
        "75_LVBranch0433478": {
          "bus1": "75_MVLV117987_LV",
          "bus2": "75_LVBus0782151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.101810054335155,
                45.82026311121055
              ],
              [
                2.101817726379756,
                45.82024439585367
              ],
              [
                2.101817726379756,
                45.82024439585367
              ],
              [
                2.101768152598936,
                45.81988633416947
              ],
              [
                2.101761650191207,
                45.81983935696888
              ],
              [
                2.101761650191207,
                45.81983935696888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0452296153478686,
          "ground": "gnd"
        },
        "75_LVBranch0106496": {
          "bus1": "75_LVBus0782151",
          "bus2": "75_LVBus0782153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.101761650191207,
                45.81983935696888
              ],
              [
                2.101761650191207,
                45.81983935696888
              ],
              [
                2.101510947504476,
                45.82000908727297
              ],
              [
                2.101452746379528,
                45.82004848822421
              ],
              [
                2.101290730769483,
                45.82039033410172
              ],
              [
                2.101286770227357,
                45.82039870184727
              ],
              [
                2.101286770227357,
                45.82039870184727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07442254129996301,
          "ground": "gnd"
        },
        "75_LVBranch0079600": {
          "bus1": "75_LVBus0782151",
          "bus2": "75_LVBus0782152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.101761650191207,
                45.81983935696888
              ],
              [
                2.101761650191207,
                45.81983935696888
              ],
              [
                2.101700488366739,
                45.8198041409513
              ],
              [
                2.101432378477636,
                45.819649758984994
              ],
              [
                2.101414716742808,
                45.8196395914336
              ],
              [
                2.101582395463617,
                45.81943459040089
              ],
              [
                2.101610697526858,
                45.81939998493856
              ],
              [
                2.101613194010265,
                45.819396931248974
              ],
              [
                2.101651119743412,
                45.81935056009978
              ],
              [
                2.101651119743412,
                45.81935056009978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0719350661523231,
          "ground": "gnd"
        },
        "75_222184": {
          "bus1": "75_MVLV165692",
          "bus2": "75_MVBus006346",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.105426933048071,
                45.829166278079896
              ],
              [
                2.105456270550109,
                45.829176613057875
              ],
              [
                2.105494070688281,
                45.82916387055551
              ],
              [
                2.105555752010948,
                45.82914308014507
              ],
              [
                2.105589822582464,
                45.82916020848639
              ],
              [
                2.105607209203622,
                45.82917243510002
              ],
              [
                2.105791918662467,
                45.82930228080161
              ],
              [
                2.105848634090525,
                45.82934214582019
              ],
              [
                2.105914694946448,
                45.82937236743629
              ],
              [
                2.105914694946448,
                45.82937236743629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.046495786626126065,
          "ground": "gnd"
        },
        "75_96680": {
          "bus1": "75_MVBus006346",
          "bus2": "75_MVLV077525",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.105914694946448,
                45.82937236743629
              ],
              [
                2.105914694946448,
                45.82937236743629
              ],
              [
                2.106200167628752,
                45.829818875571625
              ],
              [
                2.106390097744811,
                45.830118942639956
              ],
              [
                2.106580831660832,
                45.830650878146535
              ],
              [
                2.106724588993458,
                45.831055231398764
              ],
              [
                2.106726274799795,
                45.831079787294534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1980938878884391,
          "ground": "gnd"
        },
        "75_LVBranch0561326": {
          "bus1": "75_MVLV077525_LV",
          "bus2": "75_LVBus0782123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.106726274799795,
                45.831079787294534
              ],
              [
                2.106729088751808,
                45.83109313541692
              ],
              [
                2.106729088751808,
                45.83109313541692
              ],
              [
                2.106819619552255,
                45.831328418219954
              ],
              [
                2.106822169715729,
                45.83133103254288
              ],
              [
                2.107221255912086,
                45.8317397145113
              ],
              [
                2.107224831342573,
                45.83174337456136
              ],
              [
                2.107701831951065,
                45.83178462961197
              ],
              [
                2.107903286809222,
                45.831898968509684
              ],
              [
                2.107906612299198,
                45.83190085564581
              ],
              [
                2.108174957953089,
                45.832076032481716
              ],
              [
                2.108174957953089,
                45.832076032481716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16929061170305046,
          "ground": "gnd"
        },
        "75_LVBranch0536235": {
          "bus1": "75_LVBus0782123",
          "bus2": "75_LVBus0782124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.108174957953089,
                45.832076032481716
              ],
              [
                2.108174957953089,
                45.832076032481716
              ],
              [
                2.108186064385538,
                45.831817089462604
              ],
              [
                2.108016490981423,
                45.831461772243074
              ],
              [
                2.107920452501139,
                45.83111722127805
              ],
              [
                2.107919083000865,
                45.83111232418868
              ],
              [
                2.107917143038751,
                45.83110534765927
              ],
              [
                2.107917143038751,
                45.83110534765927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11078749428605099,
          "ground": "gnd"
        },
        "75_LVBranch0308543": {
          "bus1": "75_LVBus0782123",
          "bus2": "75_LVBus0782125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.108174957953089,
                45.832076032481716
              ],
              [
                2.108174957953089,
                45.832076032481716
              ],
              [
                2.108375970590783,
                45.83252226388334
              ],
              [
                2.10837702899004,
                45.83252462321855
              ],
              [
                2.108384361503818,
                45.832540913487655
              ],
              [
                2.108384361503818,
                45.832540913487655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05417163448150755,
          "ground": "gnd"
        },
        "75_154669": {
          "bus1": "75_MVBus006346",
          "bus2": "75_MVLV141024",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.105914694946448,
                45.82937236743629
              ],
              [
                2.105914694946448,
                45.82937236743629
              ],
              [
                2.105776403510783,
                45.829007961536874
              ],
              [
                2.105105043348364,
                45.82889470862525
              ],
              [
                2.10391940156926,
                45.829089291420665
              ],
              [
                2.103916514305143,
                45.82907823727672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19019800893554725,
          "ground": "gnd"
        },
        "75_LVBranch0110326": {
          "bus1": "75_MVLV141024_LV",
          "bus2": "75_LVBus0782219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.103916514305143,
                45.82907823727672
              ],
              [
                2.103902642679008,
                45.82906875275119
              ],
              [
                2.103902642679008,
                45.82906875275119
              ],
              [
                2.103292516368311,
                45.828687266895834
              ],
              [
                2.103292516368311,
                45.828687266895834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06360333568367425,
          "ground": "gnd"
        },
        "75_LVBranch0644686": {
          "bus1": "75_LVBus0782219",
          "bus2": "75_LVBus0782220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.103292516368311,
                45.828687266895834
              ],
              [
                2.103292516368311,
                45.828687266895834
              ],
              [
                2.103286232005917,
                45.828688225462976
              ],
              [
                2.102828914015134,
                45.8287582748964
              ],
              [
                2.102451256543189,
                45.82858465616437
              ],
              [
                2.102440506004275,
                45.82857971240185
              ],
              [
                2.102429755467297,
                45.82857476863842
              ],
              [
                2.102150190631709,
                45.828446248314705
              ],
              [
                2.101870973880161,
                45.828317889968616
              ],
              [
                2.10187061427497,
                45.828317718274455
              ],
              [
                2.101865605116623,
                45.828315413574934
              ],
              [
                2.101865605116623,
                45.828315413574934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12646313280898236,
          "ground": "gnd"
        },
        "75_441506": {
          "bus1": "75_MVBus006337",
          "bus2": "75_MVLV016883",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.090017167898994,
                45.833616101414385
              ],
              [
                2.090017167898994,
                45.833616101414385
              ],
              [
                2.090024174060687,
                45.833612230193616
              ],
              [
                2.090034770672461,
                45.83360845684651
              ],
              [
                2.090060249306107,
                45.83360101854922
              ],
              [
                2.090088720740185,
                45.83359777937507
              ],
              [
                2.090121745424056,
                45.83359804999738
              ],
              [
                2.090123817688049,
                45.83359802756774
              ],
              [
                2.09013560778996,
                45.83359788257602
              ],
              [
                2.090141917699204,
                45.83358856670998
              ],
              [
                2.090162638309669,
                45.83357449622244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.010793186849568067,
          "ground": "gnd"
        },
        "75_LVBranch0857304": {
          "bus1": "75_MVLV016883_LV",
          "bus2": "75_LVBus0782014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.090162638309669,
                45.83357449622244
              ],
              [
                2.090185173648339,
                45.83359188277804
              ],
              [
                2.090185173648339,
                45.83359188277804
              ],
              [
                2.090207298089313,
                45.83360333948837
              ],
              [
                2.090440639004436,
                45.83372415877613
              ],
              [
                2.090457524570542,
                45.83373289586379
              ],
              [
                2.090457524570542,
                45.83373289586379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026332734575697753,
          "ground": "gnd"
        },
        "75_LVBranch1292572": {
          "bus1": "75_MVLV016883_LV",
          "bus2": "75_LVBus0782012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.090162638309669,
                45.83357449622244
              ],
              [
                2.090173768236581,
                45.833595204516165
              ],
              [
                2.090173768236581,
                45.833595204516165
              ],
              [
                2.090260618872847,
                45.83364383474038
              ],
              [
                2.090267422655866,
                45.83363917133483
              ],
              [
                2.090267422655866,
                45.83363917133483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00938612004408885,
          "ground": "gnd"
        },
        "75_LVBranch1143746": {
          "bus1": "75_MVLV016883_LV",
          "bus2": "75_LVBus0782008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.090162638309669,
                45.83357449622244
              ],
              [
                2.090137352020611,
                45.83358495791416
              ],
              [
                2.090137352020611,
                45.83358495791416
              ],
              [
                2.090130860516703,
                45.83359172726647
              ],
              [
                2.090122935024103,
                45.83359396803718
              ],
              [
                2.090088795393799,
                45.8335926333303
              ],
              [
                2.090060022432032,
                45.83359709541489
              ],
              [
                2.090040943184162,
                45.83360107501033
              ],
              [
                2.090006026194531,
                45.83361230719281
              ],
              [
                2.090006026194531,
                45.83361230719281
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011049849061791909,
          "ground": "gnd"
        },
        "75_LVBranch1561591": {
          "bus1": "75_LVBus0782008",
          "bus2": "75_LVBus0782009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.090006026194531,
                45.83361230719281
              ],
              [
                2.090006026194531,
                45.83361230719281
              ],
              [
                2.089989047989158,
                45.83362130266204
              ],
              [
                2.089945593710623,
                45.83364200772193
              ],
              [
                2.089893453158006,
                45.83365383171364
              ],
              [
                2.089790460411234,
                45.83367717657052
              ],
              [
                2.089575881578716,
                45.833694346312825
              ],
              [
                2.089501773638532,
                45.833699832853384
              ],
              [
                2.089468604478438,
                45.833700191511056
              ],
              [
                2.089468450032752,
                45.83370019117023
              ],
              [
                2.089465528272747,
                45.83370022071002
              ],
              [
                2.089465528272747,
                45.83370022071002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04379927236988086,
          "ground": "gnd"
        },
        "75_LVBranch0963598": {
          "bus1": "75_LVBus0782009",
          "bus2": "75_LVBus0782010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.089465528272747,
                45.83370022071002
              ],
              [
                2.089465528272747,
                45.83370022071002
              ],
              [
                2.089468750270306,
                45.83370496017348
              ],
              [
                2.08946809346644,
                45.833707900700325
              ],
              [
                2.089434305450153,
                45.83373700297952
              ],
              [
                2.08939989901229,
                45.833763386829034
              ],
              [
                2.089347283454829,
                45.83380623972198
              ],
              [
                2.089347088487651,
                45.83380666214444
              ],
              [
                2.089311599895463,
                45.83383610251371
              ],
              [
                2.089307619292438,
                45.8338368944451
              ],
              [
                2.089305021604129,
                45.83383641187486
              ],
              [
                2.089303683693194,
                45.83383342195973
              ],
              [
                2.089303670903969,
                45.833833403937824
              ],
              [
                2.089303543499367,
                45.83383311575663
              ],
              [
                2.089303543499367,
                45.83383311575663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020567471718176147,
          "ground": "gnd"
        },
        "75_LVBranch1295998": {
          "bus1": "75_MVLV016883_LV",
          "bus2": "75_LVBus0782006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.090162638309669,
                45.83357449622244
              ],
              [
                2.090145227623035,
                45.83359094017088
              ],
              [
                2.090145227623035,
                45.83359094017088
              ],
              [
                2.090132736245505,
                45.83361534817572
              ],
              [
                2.090142525684075,
                45.83362791135588
              ],
              [
                2.090177237094941,
                45.833648050760644
              ],
              [
                2.090279505458192,
                45.83371700283517
              ],
              [
                2.090511132500172,
                45.833887103056064
              ],
              [
                2.090629694351976,
                45.83393923048333
              ],
              [
                2.090676874717964,
                45.8339571928876
              ],
              [
                2.09074451357051,
                45.8339707377417
              ],
              [
                2.090837730569364,
                45.83397763602414
              ],
              [
                2.090891607092205,
                45.83397765528257
              ],
              [
                2.090897523462245,
                45.833978576947366
              ],
              [
                2.090897523462245,
                45.833978576947366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0775803644880397,
          "ground": "gnd"
        },
        "75_LVBranch0936033": {
          "bus1": "75_MVLV016883_LV",
          "bus2": "75_LVBus0782004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.090162638309669,
                45.83357449622244
              ],
              [
                2.090159244829326,
                45.8335935441231
              ],
              [
                2.090159244829326,
                45.8335935441231
              ],
              [
                2.090156701153549,
                45.83360107790151
              ],
              [
                2.090210846924405,
                45.83362984307554
              ],
              [
                2.090264633512495,
                45.833658355521024
              ],
              [
                2.09028581011732,
                45.83366594147735
              ],
              [
                2.090300529841872,
                45.833669743540604
              ],
              [
                2.090307370859581,
                45.83366824711244
              ],
              [
                2.090311337918111,
                45.833664738061366
              ],
              [
                2.090311337918111,
                45.833664738061366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01551103837476097,
          "ground": "gnd"
        },
        "75_LVBranch1640951": {
          "bus1": "75_MVLV016883_LV",
          "bus2": "75_LVBus0782002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.090162638309669,
                45.83357449622244
              ],
              [
                2.090150989898475,
                45.83359177156722
              ],
              [
                2.090150989898475,
                45.83359177156722
              ],
              [
                2.090144464018929,
                45.83360331818195
              ],
              [
                2.090154871021877,
                45.833607353688514
              ],
              [
                2.090206148953074,
                45.833635608728905
              ],
              [
                2.090267118800041,
                45.83366665610099
              ],
              [
                2.090287929408922,
                45.83367549181665
              ],
              [
                2.090305519250829,
                45.83367930019209
              ],
              [
                2.090325654290391,
                45.833678093909135
              ],
              [
                2.090331065107243,
                45.83367408420775
              ],
              [
                2.090331065107243,
                45.83367408420775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018743538972620263,
          "ground": "gnd"
        },
        "75_LVBranch1491605": {
          "bus1": "75_MVLV036364_LV",
          "bus2": "75_LVBus0782046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.081194296692596,
                45.840987459288215
              ],
              [
                2.081177231697403,
                45.8409811495519
              ],
              [
                2.081177231697403,
                45.8409811495519
              ],
              [
                2.08109276907603,
                45.84101306678502
              ],
              [
                2.080749350177327,
                45.8408722194992
              ],
              [
                2.080212733466913,
                45.84072859893639
              ],
              [
                2.080090545057012,
                45.840746142016755
              ],
              [
                2.080090545057012,
                45.840746142016755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09272101391582133,
          "ground": "gnd"
        },
        "75_LVBranch0564716": {
          "bus1": "75_LVBus0782046",
          "bus2": "75_LVBus0782047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.080090545057012,
                45.840746142016755
              ],
              [
                2.080090545057012,
                45.840746142016755
              ],
              [
                2.07991705824334,
                45.84069280697077
              ],
              [
                2.079807750271055,
                45.84065920500855
              ],
              [
                2.079366350905035,
                45.84042579386313
              ],
              [
                2.078996793210143,
                45.84029390506082
              ],
              [
                2.078942178269421,
                45.840274418166615
              ],
              [
                2.078782298575298,
                45.84030883223834
              ],
              [
                2.078757649151099,
                45.8403141376429
              ],
              [
                2.078743757948613,
                45.840467637414065
              ],
              [
                2.078741395364853,
                45.840493713929156
              ],
              [
                2.078741395364853,
                45.840493713929156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13899701508606008,
          "ground": "gnd"
        },
        "75_LVBranch0433064": {
          "bus1": "75_LVBus0782046",
          "bus2": "75_LVBus0782048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.080090545057012,
                45.840746142016755
              ],
              [
                2.080090545057012,
                45.840746142016755
              ],
              [
                2.080103417979044,
                45.840746000553516
              ],
              [
                2.080386798991897,
                45.84081238928582
              ],
              [
                2.081062716778763,
                45.84097072189555
              ],
              [
                2.081219066137681,
                45.84109440768529
              ],
              [
                2.081368749312173,
                45.84126205481576
              ],
              [
                2.081364396408983,
                45.84179259089462
              ],
              [
                2.081364813138241,
                45.84179708128732
              ],
              [
                2.081364813138241,
                45.84179708128732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17937559241127438,
          "ground": "gnd"
        },
        "75_LVBranch0305191": {
          "bus1": "75_LVBus0782046",
          "bus2": "75_LVBus0782049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.080090545057012,
                45.840746142016755
              ],
              [
                2.080090545057012,
                45.840746142016755
              ],
              [
                2.080265897413844,
                45.840640299279364
              ],
              [
                2.080210833895495,
                45.840427828919545
              ],
              [
                2.080104108238287,
                45.84015909073078
              ],
              [
                2.080104108238287,
                45.84015909073078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07299810390307243,
          "ground": "gnd"
        },
        "75_LVBranch0369319": {
          "bus1": "75_LVBus0782049",
          "bus2": "75_LVBus0782050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.080104108238287,
                45.84015909073078
              ],
              [
                2.080104108238287,
                45.84015909073078
              ],
              [
                2.07999955272795,
                45.83994387085158
              ],
              [
                2.079978210828332,
                45.83989993518661
              ],
              [
                2.079971670538881,
                45.83988647886642
              ],
              [
                2.079971670538881,
                45.83988647886642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03199944031385083,
          "ground": "gnd"
        },
        "75_LVBranch0162725": {
          "bus1": "75_LVBus0782049",
          "bus2": "75_LVBus0782051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.080104108238287,
                45.84015909073078
              ],
              [
                2.080104108238287,
                45.84015909073078
              ],
              [
                2.07964555218635,
                45.840112380616574
              ],
              [
                2.079539774848241,
                45.839979586907205
              ],
              [
                2.079463980486168,
                45.83988442389879
              ],
              [
                2.079462969520521,
                45.83988316201496
              ],
              [
                2.079444632034841,
                45.83986013289401
              ],
              [
                2.079426409693256,
                45.83983725698126
              ],
              [
                2.079426409693256,
                45.83983725698126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07099882528685607,
          "ground": "gnd"
        },
        "75_111359": {
          "bus1": "75_MVBus006326",
          "bus2": "75_MVLV118911",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.08399269533632,
                45.868320676716486
              ],
              [
                2.08399269533632,
                45.868320676716486
              ],
              [
                2.083232132778657,
                45.868161369816214
              ],
              [
                2.082759705028667,
                45.86787516171713
              ],
              [
                2.082142413709594,
                45.86761059321696
              ],
              [
                2.081523498829189,
                45.86734196002604
              ],
              [
                2.080911974910543,
                45.867146548106376
              ],
              [
                2.080086966136035,
                45.86709755484411
              ],
              [
                2.07933713659665,
                45.86704994272791
              ],
              [
                2.07881606977835,
                45.86708664026163
              ],
              [
                2.078363751067041,
                45.86731358944916
              ],
              [
                2.078355317515211,
                45.86731046608233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4818960445872848,
          "ground": "gnd"
        },
        "75_LVBranch0258079": {
          "bus1": "75_MVLV118911_LV",
          "bus2": "75_LVBus0782171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.078355317515211,
                45.86731046608233
              ],
              [
                2.078340068902483,
                45.86731875307971
              ],
              [
                2.078340068902483,
                45.86731875307971
              ],
              [
                2.078292420484118,
                45.867321054431024
              ],
              [
                2.078250050148997,
                45.86732379978159
              ],
              [
                2.078214899652957,
                45.867352148963946
              ],
              [
                2.077771721094244,
                45.8677095630067
              ],
              [
                2.077771721094244,
                45.8677095630067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06373946108026057,
          "ground": "gnd"
        },
        "75_LVBranch0654829": {
          "bus1": "75_LVBus0782171",
          "bus2": "75_LVBus0782173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.077771721094244,
                45.8677095630067
              ],
              [
                2.077771721094244,
                45.8677095630067
              ],
              [
                2.077025662108293,
                45.867845813986335
              ],
              [
                2.077011170138604,
                45.86784927121829
              ],
              [
                2.077011170138604,
                45.86784927121829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061065557315825685,
          "ground": "gnd"
        },
        "75_LVBranch0378163": {
          "bus1": "75_LVBus0782171",
          "bus2": "75_LVBus0782172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.077771721094244,
                45.8677095630067
              ],
              [
                2.077771721094244,
                45.8677095630067
              ],
              [
                2.077687856152996,
                45.86778840710371
              ],
              [
                2.077511034370641,
                45.86806825208895
              ],
              [
                2.077469420667556,
                45.86813409420479
              ],
              [
                2.07745697674613,
                45.86815378665023
              ],
              [
                2.07745697674613,
                45.86815378665023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05531028452833359,
          "ground": "gnd"
        },
        "75_326037": {
          "bus1": "75_MVLV007793",
          "bus2": "75_MVBus006338",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.105827380204379,
                45.87976693543914
              ],
              [
                2.105846330617614,
                45.87976954757963
              ],
              [
                2.105865281032644,
                45.87977215971695
              ],
              [
                2.105920072418944,
                45.8797797219622
              ],
              [
                2.1057780099057,
                45.87972627568906
              ],
              [
                2.1057780099057,
                45.87972627568906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01836188875791989,
          "ground": "gnd"
        },
        "75_12689": {
          "bus1": "75_MVBus006338",
          "bus2": "75_MVLV029913",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.1057780099057,
                45.87972627568906
              ],
              [
                2.106814508699815,
                45.879414269845675
              ],
              [
                2.107447611271564,
                45.87972518593065
              ],
              [
                2.108125944043501,
                45.880043181280655
              ],
              [
                2.108144542542956,
                45.880046826960914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21112293653837305,
          "ground": "gnd"
        },
        "75_LVBranch0017778": {
          "bus1": "75_MVLV029913_LV",
          "bus2": "75_LVBus0782016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.108144542542956,
                45.880046826960914
              ],
              [
                2.108161532105997,
                45.88005325839979
              ],
              [
                2.108161532105997,
                45.88005325839979
              ],
              [
                2.108210057190987,
                45.88007163003585
              ],
              [
                2.108210057190987,
                45.88007163003585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0042848811429643365,
          "ground": "gnd"
        },
        "75_LVBranch0336147": {
          "bus1": "75_LVBus0782016",
          "bus2": "75_LVBus0782021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.108210057190987,
                45.88007163003585
              ],
              [
                2.108210057190987,
                45.88007163003585
              ],
              [
                2.108587109558606,
                45.88025426142696
              ],
              [
                2.108624419957338,
                45.880268390513244
              ],
              [
                2.10877292217158,
                45.88029835535297
              ],
              [
                2.108863609266187,
                45.88031665047797
              ],
              [
                2.108894704949006,
                45.88032292153907
              ],
              [
                2.109010686166697,
                45.880280583792356
              ],
              [
                2.109107599328386,
                45.88024521580791
              ],
              [
                2.109139826299608,
                45.88023345029581
              ],
              [
                2.109139826299608,
                45.88023345029581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08222635778667373,
          "ground": "gnd"
        },
        "75_LVBranch0591897": {
          "bus1": "75_LVBus0782021",
          "bus2": "75_LVBus0782023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.109139826299608,
                45.88023345029581
              ],
              [
                2.109139826299608,
                45.88023345029581
              ],
              [
                2.109226708282686,
                45.88016621278939
              ],
              [
                2.109277376602944,
                45.880118434044036
              ],
              [
                2.109323105905704,
                45.88007503574996
              ],
              [
                2.109338068760174,
                45.88006084198576
              ],
              [
                2.10935339378047,
                45.88004628907765
              ],
              [
                2.10936358455635,
                45.88003662007391
              ],
              [
                2.10937422800788,
                45.88002651113873
              ],
              [
                2.10937422800788,
                45.88002651113873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029360892836121262,
          "ground": "gnd"
        },
        "75_LVBranch0546966": {
          "bus1": "75_LVBus0782023",
          "bus2": "75_LVBus0782027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.10937422800788,
                45.88002651113873
              ],
              [
                2.10937422800788,
                45.88002651113873
              ],
              [
                2.109197135994989,
                45.87998565679753
              ],
              [
                2.109153777115436,
                45.87997633796727
              ],
              [
                2.10914869347305,
                45.87997524801929
              ],
              [
                2.10914869347305,
                45.87997524801929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0184128438069651,
          "ground": "gnd"
        },
        "75_LVBranch0160673": {
          "bus1": "75_LVBus0782023",
          "bus2": "75_LVBus0782024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.10937422800788,
                45.88002651113873
              ],
              [
                2.10937422800788,
                45.88002651113873
              ],
              [
                2.109537523025155,
                45.87967983140375
              ],
              [
                2.109537523025155,
                45.87967983140375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040564747524915026,
          "ground": "gnd"
        },
        "75_LVBranch0423701": {
          "bus1": "75_LVBus0782024",
          "bus2": "75_LVBus0782025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.109537523025155,
                45.87967983140375
              ],
              [
                2.109537523025155,
                45.87967983140375
              ],
              [
                2.109810066615655,
                45.879456369346784
              ],
              [
                2.109825835469426,
                45.87944343671756
              ],
              [
                2.109836925347946,
                45.87943434529363
              ],
              [
                2.109870272285975,
                45.87940706217502
              ],
              [
                2.109888600057357,
                45.879392092416744
              ],
              [
                2.109888600057357,
                45.879392092416744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042019660634925786,
          "ground": "gnd"
        },
        "75_LVBranch0140751": {
          "bus1": "75_LVBus0782024",
          "bus2": "75_LVBus0782026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.109537523025155,
                45.87967983140375
              ],
              [
                2.109537523025155,
                45.87967983140375
              ],
              [
                2.10984161098971,
                45.87984830251608
              ],
              [
                2.10984161098971,
                45.87984830251608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030131596120676205,
          "ground": "gnd"
        },
        "75_LVBranch0513524": {
          "bus1": "75_LVBus0782021",
          "bus2": "75_LVBus0782022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.109139826299608,
                45.88023345029581
              ],
              [
                2.109139826299608,
                45.88023345029581
              ],
              [
                2.109244304172379,
                45.8804606363469
              ],
              [
                2.109250125533085,
                45.8804732978124
              ],
              [
                2.109250125533085,
                45.8804732978124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028000162201692328,
          "ground": "gnd"
        },
        "75_LVBranch0317887": {
          "bus1": "75_LVBus0782016",
          "bus2": "75_LVBus0782017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.108210057190987,
                45.88007163003585
              ],
              [
                2.108210057190987,
                45.88007163003585
              ],
              [
                2.108367606655469,
                45.87983797743307
              ],
              [
                2.108402784012288,
                45.87978592998534
              ],
              [
                2.108606225629925,
                45.87948489369582
              ],
              [
                2.109022231148519,
                45.87919019094226
              ],
              [
                2.11011560168744,
                45.87887094676993
              ],
              [
                2.110715016038691,
                45.878811508618625
              ],
              [
                2.111333449430326,
                45.87875018917488
              ],
              [
                2.111939470953537,
                45.878825144584994
              ],
              [
                2.112030988507665,
                45.8788447613675
              ],
              [
                2.112064239027263,
                45.878840608456656
              ],
              [
                2.112107941564816,
                45.87883514493594
              ],
              [
                2.112460074540547,
                45.878791153285185
              ],
              [
                2.11288158169698,
                45.87873850010164
              ],
              [
                2.11288158169698,
                45.87873850010164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4278854767427564,
          "ground": "gnd"
        },
        "75_LVBranch0485566": {
          "bus1": "75_LVBus0782017",
          "bus2": "75_LVBus0782019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.11288158169698,
                45.87873850010164
              ],
              [
                2.11288158169698,
                45.87873850010164
              ],
              [
                2.113696249669911,
                45.87865031670248
              ],
              [
                2.113747468113145,
                45.87864641496597
              ],
              [
                2.113753807600071,
                45.8786459327454
              ],
              [
                2.11378247703623,
                45.878643749534916
              ],
              [
                2.113794899927461,
                45.87864240671018
              ],
              [
                2.113794899927461,
                45.87864240671018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07170925574521993,
          "ground": "gnd"
        },
        "75_LVBranch0464559": {
          "bus1": "75_LVBus0782019",
          "bus2": "75_LVBus0782020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.113794899927461,
                45.87864240671018
              ],
              [
                2.113794899927461,
                45.87864240671018
              ],
              [
                2.114013000086143,
                45.87821913993269
              ],
              [
                2.114028736201499,
                45.87818859970904
              ],
              [
                2.114034799597418,
                45.87817681681093
              ],
              [
                2.114034799597418,
                45.87817681681093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05499909908307732,
          "ground": "gnd"
        },
        "75_LVBranch0226545": {
          "bus1": "75_LVBus0782017",
          "bus2": "75_LVBus0782018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.11288158169698,
                45.87873850010164
              ],
              [
                2.11288158169698,
                45.87873850010164
              ],
              [
                2.113008258862044,
                45.87926057355279
              ],
              [
                2.112915146684296,
                45.879980140277084
              ],
              [
                2.112915146684296,
                45.879980140277084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13916041775374408,
          "ground": "gnd"
        },
        "75_108314": {
          "bus1": "75_MVBus006338",
          "bus2": "75_MVBus006339",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.1057780099057,
                45.87972627568906
              ],
              [
                2.1057780099057,
                45.87972627568906
              ],
              [
                2.105128467337813,
                45.88010625189574
              ],
              [
                2.105128467337813,
                45.88010625189574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06577486272658152,
          "ground": "gnd"
        },
        "75_65553": {
          "bus1": "75_MVBus006339",
          "bus2": "75_MVLV053298",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.105128467337813,
                45.88010625189574
              ],
              [
                2.103925765581047,
                45.87881534976338
              ],
              [
                2.10285625511716,
                45.87767564487494
              ],
              [
                2.102509230639444,
                45.87761837493123
              ],
              [
                2.102180969399839,
                45.87756526375179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3764903578966709,
          "ground": "gnd"
        },
        "75_LVBranch0439688": {
          "bus1": "75_MVLV053298_LV",
          "bus2": "75_LVBus0782059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.102180969399839,
                45.87756526375179
              ],
              [
                2.102161980740937,
                45.877562776869645
              ],
              [
                2.102161980740937,
                45.877562776869645
              ],
              [
                2.101718771452998,
                45.877479608054145
              ],
              [
                2.101456869780935,
                45.87744845133093
              ],
              [
                2.101456869780935,
                45.87744845133093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05625357124181476,
          "ground": "gnd"
        },
        "75_LVBranch0202617": {
          "bus1": "75_LVBus0782059",
          "bus2": "75_LVBus0782060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.101456869780935,
                45.87744845133093
              ],
              [
                2.101456869780935,
                45.87744845133093
              ],
              [
                2.100615542723309,
                45.877314185364504
              ],
              [
                2.100615542723309,
                45.877314185364504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06699897478491895,
          "ground": "gnd"
        },
        "75_LVBranch0088530": {
          "bus1": "75_LVBus0782060",
          "bus2": "75_LVBus0782062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.100615542723309,
                45.877314185364504
              ],
              [
                2.100615542723309,
                45.877314185364504
              ],
              [
                2.100326548717006,
                45.877642098562475
              ],
              [
                2.100298174710445,
                45.87767428365895
              ],
              [
                2.100298174710445,
                45.87767428365895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04700024388194363,
          "ground": "gnd"
        },
        "75_LVBranch0077867": {
          "bus1": "75_LVBus0782060",
          "bus2": "75_LVBus0782061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.100615542723309,
                45.877314185364504
              ],
              [
                2.100615542723309,
                45.877314185364504
              ],
              [
                2.100303394743686,
                45.877262065302034
              ],
              [
                2.10023970638034,
                45.87725143160182
              ],
              [
                2.100202201038027,
                45.877250596752276
              ],
              [
                2.099904978974916,
                45.87724398639376
              ],
              [
                2.099182286013418,
                45.87724443663923
              ],
              [
                2.099054855756526,
                45.87724451742034
              ],
              [
                2.099054855756526,
                45.87724451742034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12199832441058145,
          "ground": "gnd"
        },
        "75_65174": {
          "bus1": "75_MVBus006339",
          "bus2": "75_MVBus006340",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.105128467337813,
                45.88010625189574
              ],
              [
                2.105128467337813,
                45.88010625189574
              ],
              [
                2.104835192411632,
                45.88065085848565
              ],
              [
                2.104528479865502,
                45.88124616110865
              ],
              [
                2.104248493403896,
                45.88178015942136
              ],
              [
                2.104208018135441,
                45.88242598179271
              ],
              [
                2.104157271065885,
                45.88316058241816
              ],
              [
                2.104134453229154,
                45.883706908624994
              ],
              [
                2.104134453229154,
                45.883706908624994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.41254686094740306,
          "ground": "gnd"
        },
        "75_184364": {
          "bus1": "75_MVBus006340",
          "bus2": "75_MVLV111304",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.104134453229154,
                45.883706908624994
              ],
              [
                2.104134453229154,
                45.883706908624994
              ],
              [
                2.105159034385588,
                45.8836861950824
              ],
              [
                2.105177434861439,
                45.88368208550457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07956687705244446,
          "ground": "gnd"
        },
        "75_LVBranch0314350": {
          "bus1": "75_MVLV111304_LV",
          "bus2": "75_LVBus0782147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.105177434861439,
                45.88368208550457
              ],
              [
                2.105180042152273,
                45.88366871247899
              ],
              [
                2.105180042152273,
                45.88366871247899
              ],
              [
                2.105188898561765,
                45.88350283668942
              ],
              [
                2.10519064961774,
                45.8834939243646
              ],
              [
                2.105249654799262,
                45.8830483031502
              ],
              [
                2.105250519764677,
                45.883041773177375
              ],
              [
                2.10542419850962,
                45.88267578631742
              ],
              [
                2.10550606624991,
                45.88248629126943
              ],
              [
                2.105513507555326,
                45.88246906853116
              ],
              [
                2.105549673272736,
                45.8823853638595
              ],
              [
                2.105549673272736,
                45.8823853638595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.146492949350439,
          "ground": "gnd"
        },
        "75_173336": {
          "bus1": "75_MVBus006340",
          "bus2": "75_MVLV070064",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.104134453229154,
                45.883706908624994
              ],
              [
                2.104134453229154,
                45.883706908624994
              ],
              [
                2.104086216567858,
                45.884365643547994
              ],
              [
                2.104016949644198,
                45.88549194949907
              ],
              [
                2.103991372107612,
                45.88592630346854
              ],
              [
                2.103946272242215,
                45.88666750172928
              ],
              [
                2.103902444271937,
                45.88743043922024
              ],
              [
                2.103855322365604,
                45.88812550616558
              ],
              [
                2.103835650709048,
                45.88871542919106
              ],
              [
                2.104951854871211,
                45.88846243625583
              ],
              [
                2.105785037341846,
                45.88827397843211
              ],
              [
                2.106386690042713,
                45.888158273997036
              ],
              [
                2.107391386994311,
                45.88812460655264
              ],
              [
                2.107410323893999,
                45.88812192821254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8427689587206219,
          "ground": "gnd"
        },
        "75_LVBranch0322169": {
          "bus1": "75_MVLV070064_LV",
          "bus2": "75_LVBus0782121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.107410323893999,
                45.88812192821254
              ],
              [
                2.107411372391857,
                45.888108452975935
              ],
              [
                2.107411372391857,
                45.888108452975935
              ],
              [
                2.107480089382598,
                45.88788161028444
              ],
              [
                2.106790375950392,
                45.8871838817774
              ],
              [
                2.107086441935794,
                45.886551969361314
              ],
              [
                2.107357659681619,
                45.886083713247444
              ],
              [
                2.107591320863967,
                45.88577509298835
              ],
              [
                2.107802525853569,
                45.88554627402391
              ],
              [
                2.108236658514351,
                45.885195470176534
              ],
              [
                2.10842776042744,
                45.885041049553045
              ],
              [
                2.10860031219372,
                45.884901624710885
              ],
              [
                2.10860031219372,
                45.884901624710885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4138167703186758,
          "ground": "gnd"
        },
        "75_LVBranch0372172": {
          "bus1": "75_MVLV070064_LV",
          "bus2": "75_LVBus0782111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.107410323893999,
                45.88812192821254
              ],
              [
                2.107414442866753,
                45.88813510812147
              ],
              [
                2.107414442866753,
                45.88813510812147
              ],
              [
                2.107448401480098,
                45.888246253492476
              ],
              [
                2.107448401480098,
                45.888246253492476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01263177916052786,
          "ground": "gnd"
        },
        "75_LVBranch0715625": {
          "bus1": "75_LVBus0782111",
          "bus2": "75_LVBus0782112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.107448401480098,
                45.888246253492476
              ],
              [
                2.107448401480098,
                45.888246253492476
              ],
              [
                2.107277550352972,
                45.88873575015047
              ],
              [
                2.107230631523249,
                45.88887019403201
              ],
              [
                2.107147374424441,
                45.88903685344037
              ],
              [
                2.107138890160451,
                45.889053840243406
              ],
              [
                2.107083813855422,
                45.889164092649736
              ],
              [
                2.107083813855422,
                45.889164092649736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10597787006473058,
          "ground": "gnd"
        },
        "75_LVBranch0284394": {
          "bus1": "75_LVBus0782112",
          "bus2": "75_LVBus0782113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.107083813855422,
                45.889164092649736
              ],
              [
                2.107083813855422,
                45.889164092649736
              ],
              [
                2.107098467775182,
                45.88946981092554
              ],
              [
                2.107103952457911,
                45.88958428994079
              ],
              [
                2.107103952457911,
                45.88958428994079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046730724501214675,
          "ground": "gnd"
        },
        "75_LVBranch0630475": {
          "bus1": "75_LVBus0782113",
          "bus2": "75_LVBus0782114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.107103952457911,
                45.88958428994079
              ],
              [
                2.107103952457911,
                45.88958428994079
              ],
              [
                2.107482578765399,
                45.88992874688831
              ],
              [
                2.107482578765399,
                45.88992874688831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04826458940215361,
          "ground": "gnd"
        },
        "75_LVBranch0620547": {
          "bus1": "75_LVBus0782114",
          "bus2": "75_LVBus0782116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.107482578765399,
                45.88992874688831
              ],
              [
                2.107482578765399,
                45.88992874688831
              ],
              [
                2.107410394616916,
                45.890013917068686
              ],
              [
                2.107246357650092,
                45.89020748307526
              ],
              [
                2.107220112155305,
                45.890238450736504
              ],
              [
                2.107193866630883,
                45.890269418391675
              ],
              [
                2.10713169036248,
                45.890342786931605
              ],
              [
                2.10713169036248,
                45.890342786931605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05347512948637251,
          "ground": "gnd"
        },
        "75_LVBranch0095100": {
          "bus1": "75_LVBus0782116",
          "bus2": "75_LVBus0782117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.10713169036248,
                45.890342786931605
              ],
              [
                2.10713169036248,
                45.890342786931605
              ],
              [
                2.107077177254274,
                45.88999626696047
              ],
              [
                2.107076825989467,
                45.88999400801463
              ],
              [
                2.107076474535864,
                45.88999179405304
              ],
              [
                2.107076474535864,
                45.88999179405304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03924725892254822,
          "ground": "gnd"
        },
        "75_LVBranch0179537": {
          "bus1": "75_LVBus0782114",
          "bus2": "75_LVBus0782115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.107482578765399,
                45.88992874688831
              ],
              [
                2.107482578765399,
                45.88992874688831
              ],
              [
                2.108328861452585,
                45.889978688291144
              ],
              [
                2.108329891885531,
                45.889978753368325
              ],
              [
                2.108335275994401,
                45.88997907022994
              ],
              [
                2.108335275994401,
                45.88997907022994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0664195040672421,
          "ground": "gnd"
        },
        "75_LVBranch0551085": {
          "bus1": "75_LVBus0782113",
          "bus2": "75_LVBus0782118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.107103952457911,
                45.88958428994079
              ],
              [
                2.107103952457911,
                45.88958428994079
              ],
              [
                2.107001119910043,
                45.88958917157608
              ],
              [
                2.106975411751332,
                45.889590396468634
              ],
              [
                2.106769746553675,
                45.889600168407064
              ],
              [
                2.106564081282715,
                45.8896099399697
              ],
              [
                2.106538373142345,
                45.88961115576561
              ],
              [
                2.106493129319583,
                45.88961331211149
              ],
              [
                2.106486956782466,
                45.88961360533343
              ],
              [
                2.106486699072373,
                45.88961361380123
              ],
              [
                2.106486699072373,
                45.88961361380123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04802023411328361,
          "ground": "gnd"
        },
        "75_LVBranch0008907": {
          "bus1": "75_LVBus0782112",
          "bus2": "75_LVBus0782119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.107083813855422,
                45.889164092649736
              ],
              [
                2.107083813855422,
                45.889164092649736
              ],
              [
                2.107012770581679,
                45.88917094673802
              ],
              [
                2.10673923059511,
                45.8891973408094
              ],
              [
                2.106645593049913,
                45.889206379558956
              ],
              [
                2.106342394148307,
                45.889260413317615
              ],
              [
                2.106337713866308,
                45.889261249412165
              ],
              [
                2.106336153784908,
                45.889261525111294
              ],
              [
                2.106336153784908,
                45.889261525111294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05912468485722526,
          "ground": "gnd"
        },
        "75_159326": {
          "bus1": "75_MVBus006321",
          "bus2": "75_MVLV118893",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.120716612238414,
                45.89613607691214
              ],
              [
                2.120716612238414,
                45.89613607691214
              ],
              [
                2.121687359104654,
                45.895923555369684
              ],
              [
                2.122391993677219,
                45.89576709867685
              ],
              [
                2.122408454920748,
                45.89576533975809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13633844941907097,
          "ground": "gnd"
        },
        "75_LVBranch0343785": {
          "bus1": "75_MVLV118893_LV",
          "bus2": "75_LVBus0782166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.122408454920748,
                45.89576533975809
              ],
              [
                2.122423807515905,
                45.895757136923756
              ],
              [
                2.122423807515905,
                45.895757136923756
              ],
              [
                2.122455273090825,
                45.89582949630551
              ],
              [
                2.122455273090825,
                45.89582949630551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008405252833758543,
          "ground": "gnd"
        },
        "75_LVBranch0432833": {
          "bus1": "75_LVBus0782166",
          "bus2": "75_LVBus0782167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.122455273090825,
                45.89582949630551
              ],
              [
                2.122455273090825,
                45.89582949630551
              ],
              [
                2.122544566430046,
                45.8959284530957
              ],
              [
                2.122545002621167,
                45.89592893976263
              ],
              [
                2.122739890418776,
                45.89613994777167
              ],
              [
                2.123054797248516,
                45.89638295236615
              ],
              [
                2.123060380713875,
                45.896385194243145
              ],
              [
                2.123060380713875,
                45.896385194243145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07789649639984607,
          "ground": "gnd"
        },
        "75_LVBranch0303320": {
          "bus1": "75_LVBus0782167",
          "bus2": "75_LVBus0782168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.123060380713875,
                45.896385194243145
              ],
              [
                2.123060380713875,
                45.896385194243145
              ],
              [
                2.123362788686762,
                45.89656617638438
              ],
              [
                2.123419056535169,
                45.896599850958964
              ],
              [
                2.123987146948147,
                45.896934248234075
              ],
              [
                2.123753046757378,
                45.897168587400465
              ],
              [
                2.123668419879387,
                45.89725330355512
              ],
              [
                2.123668419879387,
                45.89725330355512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1375635609910633,
          "ground": "gnd"
        },
        "75_LVBranch0214935": {
          "bus1": "75_LVBus0782166",
          "bus2": "75_LVBus0782169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.122455273090825,
                45.89582949630551
              ],
              [
                2.122455273090825,
                45.89582949630551
              ],
              [
                2.122051329687062,
                45.895571663608635
              ],
              [
                2.121175822028592,
                45.895399042357866
              ],
              [
                2.120481756159367,
                45.89588100236839
              ],
              [
                2.120426429857786,
                45.89591942045759
              ],
              [
                2.120426429857786,
                45.89591942045759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19510265338427468,
          "ground": "gnd"
        },
        "75_31953": {
          "bus1": "75_MVBus006318",
          "bus2": "75_MVLV165764",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.11313260060196,
                45.90560350896362
              ],
              [
                2.11313260060196,
                45.90560350896362
              ],
              [
                2.112340054842191,
                45.9055292039456
              ],
              [
                2.11160369638398,
                45.905449625978925
              ],
              [
                2.111585408254778,
                45.905449832185546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11986802541956565,
          "ground": "gnd"
        },
        "75_LVBranch0004068": {
          "bus1": "75_MVLV165764_LV",
          "bus2": "75_LVBus0782242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.111585408254778,
                45.905449832185546
              ],
              [
                2.11156720403884,
                45.90544530617429
              ],
              [
                2.11156720403884,
                45.90544530617429
              ],
              [
                2.111487887385071,
                45.9055597767571
              ],
              [
                2.111487887385071,
                45.9055597767571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014133731600686185,
          "ground": "gnd"
        },
        "75_LVBranch0191793": {
          "bus1": "75_LVBus0782242",
          "bus2": "75_LVBus0782243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.111487887385071,
                45.9055597767571
              ],
              [
                2.111487887385071,
                45.9055597767571
              ],
              [
                2.111479739565246,
                45.90556675100595
              ],
              [
                2.111477282298192,
                45.905568851351774
              ],
              [
                2.111360289890058,
                45.905668950056686
              ],
              [
                2.111357535129115,
                45.90567131071302
              ],
              [
                2.11130930764715,
                45.90571257266665
              ],
              [
                2.111308648054425,
                45.9057131381473
              ],
              [
                2.111173095927124,
                45.90582912391749
              ],
              [
                2.111170147171023,
                45.90583164612378
              ],
              [
                2.111156179377242,
                45.905843592942695
              ],
              [
                2.111118624490456,
                45.905871866723295
              ],
              [
                2.111114978917573,
                45.90587460345283
              ],
              [
                2.110928070129486,
                45.906015299137756
              ],
              [
                2.110882008530418,
                45.90604997952031
              ],
              [
                2.110880121090558,
                45.90605139723419
              ],
              [
                2.110612838784601,
                45.90625257881707
              ],
              [
                2.110612838784601,
                45.90625257881707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1027137639121988,
          "ground": "gnd"
        },
        "75_LVBranch0570326": {
          "bus1": "75_LVBus0782243",
          "bus2": "75_LVBus0782245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.110612838784601,
                45.90625257881707
              ],
              [
                2.110612838784601,
                45.90625257881707
              ],
              [
                2.110953125668644,
                45.90633019705762
              ],
              [
                2.110955842415323,
                45.90633081431745
              ],
              [
                2.110974383175976,
                45.90633504420626
              ],
              [
                2.110974383175976,
                45.90633504420626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02951310239643747,
          "ground": "gnd"
        },
        "75_LVBranch0057433": {
          "bus1": "75_LVBus0782243",
          "bus2": "75_LVBus0782244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.110612838784601,
                45.90625257881707
              ],
              [
                2.110612838784601,
                45.90625257881707
              ],
              [
                2.110475964728486,
                45.90647562453617
              ],
              [
                2.11067149404917,
                45.90675384393146
              ],
              [
                2.111037118581812,
                45.9067728080249
              ],
              [
                2.111043622560433,
                45.90705814969188
              ],
              [
                2.111043622560433,
                45.90705814969188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12158360825977467,
          "ground": "gnd"
        },
        "75_243937": {
          "bus1": "75_MVBus006314",
          "bus2": "75_MVLV013815",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.127325184202606,
                45.912943448612644
              ],
              [
                2.127325184202606,
                45.912943448612644
              ],
              [
                2.127226149105436,
                45.912598816235565
              ],
              [
                2.127201686609861,
                45.91258508620285
              ],
              [
                2.127172733689044,
                45.912596215282655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.041504153449282176,
          "ground": "gnd"
        },
        "75_LVBranch1348072": {
          "bus1": "75_MVLV013815_LV",
          "bus2": "75_LVBus0782000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.127172733689044,
                45.912596215282655
              ],
              [
                2.127173126518653,
                45.912574425456896
              ],
              [
                2.127173126518653,
                45.912574425456896
              ],
              [
                2.12715469651946,
                45.91256059872377
              ],
              [
                2.127006500864916,
                45.91248915596196
              ],
              [
                2.126859493626558,
                45.91243728354768
              ],
              [
                2.126845406356616,
                45.91244051407004
              ],
              [
                2.126838801360872,
                45.91244202218848
              ],
              [
                2.126838801360872,
                45.91244202218848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030542246297729853,
          "ground": "gnd"
        },
        "75_239936": {
          "bus1": "75_MVBus006312",
          "bus2": "75_MVLV034076",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.13664081667467,
                45.91674615014057
              ],
              [
                2.13664081667467,
                45.91674615014057
              ],
              [
                2.136674514155672,
                45.91671367737492
              ],
              [
                2.136683730428159,
                45.916706667217085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.00445662694437994,
          "ground": "gnd"
        },
        "75_LVBranch1559189": {
          "bus1": "75_MVLV034076_LV",
          "bus2": "75_LVBus0782035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.136683730428159,
                45.916706667217085
              ],
              [
                2.136684031862966,
                45.916715880610006
              ],
              [
                2.136684031862966,
                45.916715880610006
              ],
              [
                2.136681867011023,
                45.91674035739097
              ],
              [
                2.136776203401677,
                45.91677376031847
              ],
              [
                2.136799794430049,
                45.91676611900925
              ],
              [
                2.136799794430049,
                45.91676611900925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012949853073532936,
          "ground": "gnd"
        },
        "75_LVBranch0588547": {
          "bus1": "75_LVBus0782035",
          "bus2": "75_LVBus0782036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.136799794430049,
                45.91676611900925
              ],
              [
                2.136799794430049,
                45.91676611900925
              ],
              [
                2.136590000934308,
                45.91701814457423
              ],
              [
                2.136590000934308,
                45.91701814457423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03239751937790516,
          "ground": "gnd"
        },
        "75_LVBranch0241528": {
          "bus1": "75_LVBus0782036",
          "bus2": "75_LVBus0782037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.136590000934308,
                45.91701814457423
              ],
              [
                2.136590000934308,
                45.91701814457423
              ],
              [
                2.137704430473752,
                45.91745406816615
              ],
              [
                2.137704430473752,
                45.91745406816615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09910758450001123,
          "ground": "gnd"
        },
        "75_LVBranch0665456": {
          "bus1": "75_LVBus0782037",
          "bus2": "75_LVBus0782038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.137704430473752,
                45.91745406816615
              ],
              [
                2.137704430473752,
                45.91745406816615
              ],
              [
                2.140674564674697,
                45.918614866717114
              ],
              [
                2.140674564674697,
                45.918614866717114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2640800414368233,
          "ground": "gnd"
        },
        "75_LVBranch0487985": {
          "bus1": "75_LVBus0782037",
          "bus2": "75_LVBus0782039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.137704430473752,
                45.91745406816615
              ],
              [
                2.137704430473752,
                45.91745406816615
              ],
              [
                2.138243531449331,
                45.91604300987319
              ],
              [
                2.138251352569934,
                45.91602254671091
              ],
              [
                2.138251352569934,
                45.91602254671091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16467330133926952,
          "ground": "gnd"
        },
        "75_LVBranch0409645": {
          "bus1": "75_LVBus0782039",
          "bus2": "75_LVBus0782040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.138251352569934,
                45.91602254671091
              ],
              [
                2.138251352569934,
                45.91602254671091
              ],
              [
                2.138258802057815,
                45.91602989239441
              ],
              [
                2.13864626922176,
                45.91641164249786
              ],
              [
                2.138647643554713,
                45.91641299446516
              ],
              [
                2.138647643554713,
                45.91641299446516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053184690520622885,
          "ground": "gnd"
        },
        "75_LVBranch1327416": {
          "bus1": "75_MVLV137902_LV",
          "bus2": "75_LVBus0782191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.168395063619327,
                45.94290090251887
              ],
              [
                2.168379048972354,
                45.94290847188385
              ],
              [
                2.168379048972354,
                45.94290847188385
              ],
              [
                2.168334362891036,
                45.94292960154872
              ],
              [
                2.168203254959116,
                45.94278905220562
              ],
              [
                2.16822650686283,
                45.942776491446914
              ],
              [
                2.16822650686283,
                45.942776491446914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02510523765672718,
          "ground": "gnd"
        },
        "75_LVBranch0706512": {
          "bus1": "75_LVBus0782191",
          "bus2": "75_LVBus0782193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.16822650686283,
                45.942776491446914
              ],
              [
                2.16822650686283,
                45.942776491446914
              ],
              [
                2.168240620419408,
                45.94279155555024
              ],
              [
                2.168538857970391,
                45.94310984743249
              ],
              [
                2.168893940535356,
                45.94348450853332
              ],
              [
                2.168897501311259,
                45.94348825659315
              ],
              [
                2.168897501311259,
                45.94348825659315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09468945931923461,
          "ground": "gnd"
        },
        "75_LVBranch0614083": {
          "bus1": "75_LVBus0782191",
          "bus2": "75_LVBus0782192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.16822650686283,
                45.942776491446914
              ],
              [
                2.16822650686283,
                45.942776491446914
              ],
              [
                2.167979339888833,
                45.94251301303496
              ],
              [
                2.167562687237262,
                45.94206885375067
              ],
              [
                2.167301040787269,
                45.941789931245765
              ],
              [
                2.166941085255751,
                45.94142591014311
              ],
              [
                2.165499582440911,
                45.940887445626615
              ],
              [
                2.165488208801675,
                45.94088319968907
              ],
              [
                2.164907215683717,
                45.94066616807869
              ],
              [
                2.164907215683717,
                45.94066616807869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3591086614322291,
          "ground": "gnd"
        }
      },
      "transformer": {
        "75_MVLV099462_Transformer": {
          "bus_hv": "75_MVLV099462",
          "bus_lv": "75_MVLV099462_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV117825_Transformer": {
          "bus_hv": "75_MVLV117825",
          "bus_lv": "75_MVLV117825_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV003892_Transformer": {
          "bus_hv": "75_MVLV003892",
          "bus_lv": "75_MVLV003892_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV035650_Transformer": {
          "bus_hv": "75_MVLV035650",
          "bus_lv": "75_MVLV035650_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV067410_Transformer": {
          "bus_hv": "75_MVLV067410",
          "bus_lv": "75_MVLV067410_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV044023_Transformer": {
          "bus_hv": "75_MVLV044023",
          "bus_lv": "75_MVLV044023_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV123400_Transformer": {
          "bus_hv": "75_MVLV123400",
          "bus_lv": "75_MVLV123400_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV089986_Transformer": {
          "bus_hv": "75_MVLV089986",
          "bus_lv": "75_MVLV089986_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV126896_Transformer": {
          "bus_hv": "75_MVLV126896",
          "bus_lv": "75_MVLV126896_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV147548_Transformer": {
          "bus_hv": "75_MVLV147548",
          "bus_lv": "75_MVLV147548_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV082414_Transformer": {
          "bus_hv": "75_MVLV082414",
          "bus_lv": "75_MVLV082414_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV166555_Transformer": {
          "bus_hv": "75_MVLV166555",
          "bus_lv": "75_MVLV166555_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV000126_Transformer": {
          "bus_hv": "75_MVLV000126",
          "bus_lv": "75_MVLV000126_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV140385_Transformer": {
          "bus_hv": "75_MVLV140385",
          "bus_lv": "75_MVLV140385_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV054037_Transformer": {
          "bus_hv": "75_MVLV054037",
          "bus_lv": "75_MVLV054037_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV166377_Transformer": {
          "bus_hv": "75_MVLV166377",
          "bus_lv": "75_MVLV166377_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV054034_Transformer": {
          "bus_hv": "75_MVLV054034",
          "bus_lv": "75_MVLV054034_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV031699_Transformer": {
          "bus_hv": "75_MVLV031699",
          "bus_lv": "75_MVLV031699_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV165762_Transformer": {
          "bus_hv": "75_MVLV165762",
          "bus_lv": "75_MVLV165762_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV147562_Transformer": {
          "bus_hv": "75_MVLV147562",
          "bus_lv": "75_MVLV147562_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV147561_Transformer": {
          "bus_hv": "75_MVLV147561",
          "bus_lv": "75_MVLV147561_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV140892_Transformer": {
          "bus_hv": "75_MVLV140892",
          "bus_lv": "75_MVLV140892_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV063511_Transformer": {
          "bus_hv": "75_MVLV063511",
          "bus_lv": "75_MVLV063511_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV130240_Transformer": {
          "bus_hv": "75_MVLV130240",
          "bus_lv": "75_MVLV130240_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV118028_Transformer": {
          "bus_hv": "75_MVLV118028",
          "bus_lv": "75_MVLV118028_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV140894_Transformer": {
          "bus_hv": "75_MVLV140894",
          "bus_lv": "75_MVLV140894_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV084381_Transformer": {
          "bus_hv": "75_MVLV084381",
          "bus_lv": "75_MVLV084381_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV053300_Transformer": {
          "bus_hv": "75_MVLV053300",
          "bus_lv": "75_MVLV053300_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV168305_Transformer": {
          "bus_hv": "75_MVLV168305",
          "bus_lv": "75_MVLV168305_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV036026_Transformer": {
          "bus_hv": "75_MVLV036026",
          "bus_lv": "75_MVLV036026_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV117987_Transformer": {
          "bus_hv": "75_MVLV117987",
          "bus_lv": "75_MVLV117987_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV077525_Transformer": {
          "bus_hv": "75_MVLV077525",
          "bus_lv": "75_MVLV077525_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV141024_Transformer": {
          "bus_hv": "75_MVLV141024",
          "bus_lv": "75_MVLV141024_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV016883_Transformer": {
          "bus_hv": "75_MVLV016883",
          "bus_lv": "75_MVLV016883_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV036364_Transformer": {
          "bus_hv": "75_MVLV036364",
          "bus_lv": "75_MVLV036364_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV118911_Transformer": {
          "bus_hv": "75_MVLV118911",
          "bus_lv": "75_MVLV118911_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV029913_Transformer": {
          "bus_hv": "75_MVLV029913",
          "bus_lv": "75_MVLV029913_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV053298_Transformer": {
          "bus_hv": "75_MVLV053298",
          "bus_lv": "75_MVLV053298_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV111304_Transformer": {
          "bus_hv": "75_MVLV111304",
          "bus_lv": "75_MVLV111304_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV070064_Transformer": {
          "bus_hv": "75_MVLV070064",
          "bus_lv": "75_MVLV070064_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV118893_Transformer": {
          "bus_hv": "75_MVLV118893",
          "bus_lv": "75_MVLV118893_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV165764_Transformer": {
          "bus_hv": "75_MVLV165764",
          "bus_lv": "75_MVLV165764_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV013815_Transformer": {
          "bus_hv": "75_MVLV013815",
          "bus_lv": "75_MVLV013815_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV034076_Transformer": {
          "bus_hv": "75_MVLV034076",
          "bus_lv": "75_MVLV034076_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV137902_Transformer": {
          "bus_hv": "75_MVLV137902",
          "bus_lv": "75_MVLV137902_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 179
  }
}
