      "length": 8.070872420276341,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1242606": {
      "bus_from": "75_LVBus0478192",
      "bus_to": "75_LVBus0478193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.31337556641272,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1159352": {
      "bus_from": "75_LVBus0478192",
      "bus_to": "75_LVBus0478194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.999875665250263,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0871146": {
      "bus_from": "75_LVBus0478192",
      "bus_to": "75_LVBus0478195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.97861783842288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0778697": {
      "bus_from": "75_LVBus0478192",
      "bus_to": "75_LVBus0478196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.92085198506474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0942524": {
      "bus_from": "75_LVBus0478187",
      "bus_to": "75_LVBus0478189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.0709099269873725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1227495": {
      "bus_from": "75_LVBus0478182",
      "bus_to": "75_LVBus0478183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.3850429664986725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1086009": {
      "bus_from": "75_LVBus0478182",
      "bus_to": "75_LVBus0478184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.577351911042019,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0871143": {
      "bus_from": "75_LVBus0478182",
      "bus_to": "75_LVBus0478198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.164074274622035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1337526": {
      "bus_from": "75_MVLV125096_LV",
      "bus_to": "75_LVBus0478176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.68827654507357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1615428": {
      "bus_from": "75_LVBus0478176",
      "bus_to": "75_LVBus0478177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.49037441498396,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1146548": {
      "bus_from": "75_LVBus0478176",
      "bus_to": "75_LVBus0478178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.777400613692081,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0892908": {
      "bus_from": "75_LVBus0478178",
      "bus_to": "75_LVBus0478179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.73132094735343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0729034": {
      "bus_from": "75_MVLV094100_LV",
      "bus_to": "75_LVBus0478046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.76328801308318,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1236420": {
      "bus_from": "75_MVLV094100_LV",
      "bus_to": "75_LVBus0478028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.0425571571361,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1365465": {
      "bus_from": "75_LVBus0478028",
      "bus_to": "75_LVBus0478029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.02690179868597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1547665": {
      "bus_from": "75_LVBus0478029",
      "bus_to": "75_LVBus0478030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.204029598368564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1288608": {
      "bus_from": "75_LVBus0478030",
      "bus_to": "75_LVBus0478031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.521131178163174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1307600": {
      "bus_from": "75_LVBus0478031",
      "bus_to": "75_LVBus0478035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.28699970297262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1034825": {
      "bus_from": "75_LVBus0478035",
      "bus_to": "75_LVBus0478036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.848325781116163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1287768": {
      "bus_from": "75_LVBus0478036",
      "bus_to": "75_LVBus0478038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.47661474677772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1285987": {
      "bus_from": "75_LVBus0478038",
      "bus_to": "75_LVBus0478039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.28830452986082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1405807": {
      "bus_from": "75_LVBus0478039",
      "bus_to": "75_LVBus0478040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.7620409895172156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0812335": {
      "bus_from": "75_LVBus0478039",
      "bus_to": "75_LVBus0478041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.740362180035238,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1541101": {
      "bus_from": "75_LVBus0478041",
      "bus_to": "75_LVBus0478042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.0709051295033225,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1307108": {
      "bus_from": "75_LVBus0478042",
      "bus_to": "75_LVBus0478043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.985805388748259,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0776171": {
      "bus_from": "75_LVBus0478036",
      "bus_to": "75_LVBus0478037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.3117219385762944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1153911": {
      "bus_from": "75_LVBus0478031",
      "bus_to": "75_LVBus0478032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.69733072345318,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1145548": {
      "bus_from": "75_LVBus0478032",
      "bus_to": "75_LVBus0478034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 179.72383308904503,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1083978": {
      "bus_from": "75_LVBus0478032",
      "bus_to": "75_LVBus0478033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.710214610009999,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1120741": {
      "bus_from": "75_LVBus0478030",
      "bus_to": "75_LVBus0478044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.478530808739355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1666192": {
      "bus_from": "75_MVLV094100_LV",
      "bus_to": "75_LVBus0478017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.49987419521121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1236418": {
      "bus_from": "75_LVBus0478017",
      "bus_to": "75_LVBus0478018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.0644015485448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1210368": {
      "bus_from": "75_LVBus0478018",
      "bus_to": "75_LVBus0478019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.40319717947992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1153910": {
      "bus_from": "75_LVBus0478019",
      "bus_to": "75_LVBus0478020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.69369607985192,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1527694": {
      "bus_from": "75_LVBus0478020",
      "bus_to": "75_LVBus0478021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.04127943441691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0755001": {
      "bus_from": "75_LVBus0478021",
      "bus_to": "75_LVBus0478022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.890600735749736,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0954465": {
      "bus_from": "75_LVBus0478022",
      "bus_to": "75_LVBus0478023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.602667458557336,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0938986": {
      "bus_from": "75_LVBus0478023",
      "bus_to": "75_LVBus0478024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.20344524443522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1253374": {
      "bus_from": "75_LVBus0478024",
      "bus_to": "75_LVBus0478025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.1578444283985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1387092": {
      "bus_from": "75_LVBus0478025",
      "bus_to": "75_LVBus0478026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.012009341071753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0836042": {
      "bus_from": "75_MVLV094100_LV",
      "bus_to": "75_LVBus0478010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.582529881655205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0900473": {
      "bus_from": "75_LVBus0478010",
      "bus_to": "75_LVBus0478011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.537055715769661,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1153917": {
      "bus_from": "75_LVBus0478011",
      "bus_to": "75_LVBus0478012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.984084573273726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0761698": {
      "bus_from": "75_LVBus0478011",
      "bus_to": "75_LVBus0478013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.02972461576778,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1092282": {
      "bus_from": "75_LVBus0478013",
      "bus_to": "75_LVBus0478014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.06567277166309,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0940210": {
      "bus_from": "75_LVBus0478014",
      "bus_to": "75_LVBus0478015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.02386060790219,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "75_MVLV158315_consumption": {
      "bus": "75_MVLV158315",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV158315_production": {
      "bus": "75_MVLV158315",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV021399_consumption": {
      "bus": "75_MVLV021399",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV021399_production": {
      "bus": "75_MVLV021399",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV069839_consumption": {
      "bus": "75_MVLV069839",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV069839_production": {
      "bus": "75_MVLV069839",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV069351_consumption": {
      "bus": "75_MVLV069351",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        81462.98417628589,
        81462.98417628589,
        81462.98417628589
      ],
      "q_nom": [
        24438.895252885766,
        24438.895252885766,
        24438.895252885766
      ]
    },
    "75_MVLV069351_production": {
      "bus": "75_MVLV069351",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV058587_consumption": {
      "bus": "75_MVLV058587",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV058587_production": {
      "bus": "75_MVLV058587",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV055061_consumption": {
      "bus": "75_MVLV055061",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV055061_production": {
      "bus": "75_MVLV055061",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV099636_consumption": {
      "bus": "75_MVLV099636",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV099636_production": {
      "bus": "75_MVLV099636",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478153_consumption": {
      "bus": "75_LVBus0478153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1673.61321983792
      ],
      "q_nom": [
        0.0,
        0.0,
        502.083965951376
      ]
    },
    "75_LVBus0478153_production": {
      "bus": "75_LVBus0478153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478154_consumption": {
      "bus": "75_LVBus0478154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        246.37282580835483,
        246.37282580835483,
        246.37282580835483
      ],
      "q_nom": [
        73.91184774250645,
        73.91184774250645,
        73.91184774250645
      ]
    },
    "75_LVBus0478154_production": {
      "bus": "75_LVBus0478154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478155_consumption": {
      "bus": "75_LVBus0478155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1176.7247649412643,
        723.4089866291928,
        1766.9566796943136
      ],
      "q_nom": [
        353.01742948237927,
        217.02269598875782,
        530.087003908294
      ]
    },
    "75_LVBus0478155_production": {
      "bus": "75_LVBus0478155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478143_consumption": {
      "bus": "75_LVBus0478143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1264.7687546534905,
        0.0,
        0.0
      ],
      "q_nom": [
        379.43062639604716,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478143_production": {
      "bus": "75_LVBus0478143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478144_consumption": {
      "bus": "75_LVBus0478144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478144_production": {
      "bus": "75_LVBus0478144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478149_consumption": {
      "bus": "75_LVBus0478149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478149_production": {
      "bus": "75_LVBus0478149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478150_consumption": {
      "bus": "75_LVBus0478150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478150_production": {
      "bus": "75_LVBus0478150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478151_consumption": {
      "bus": "75_LVBus0478151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1063.9503781046749,
        0.0,
        0.0
      ],
      "q_nom": [
        319.18511343140244,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478151_production": {
      "bus": "75_LVBus0478151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478145_consumption": {
      "bus": "75_LVBus0478145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478145_production": {
      "bus": "75_LVBus0478145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478146_consumption": {
      "bus": "75_LVBus0478146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3120.1456721669365,
        5959.31007317359,
        0.0
      ],
      "q_nom": [
        936.043701650081,
        1787.793021952077,
        0.0
      ]
    },
    "75_LVBus0478146_production": {
      "bus": "75_LVBus0478146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478147_consumption": {
      "bus": "75_LVBus0478147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478147_production": {
      "bus": "75_LVBus0478147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478148_consumption": {
      "bus": "75_LVBus0478148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1393.5376877974275,
        450.29542687819924,
        1822.6070652234262
      ],
      "q_nom": [
        418.0613063392282,
        135.08862806345977,
        546.7821195670278
      ]
    },
    "75_LVBus0478148_production": {
      "bus": "75_LVBus0478148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478141_consumption": {
      "bus": "75_LVBus0478141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4279.915941202761,
        2242.7506596472313,
        4280.2590991594625
      ],
      "q_nom": [
        1283.9747823608284,
        672.8251978941694,
        1284.0777297478387
      ]
    },
    "75_LVBus0478141_production": {
      "bus": "75_LVBus0478141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478119_consumption": {
      "bus": "75_LVBus0478119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478119_production": {
      "bus": "75_LVBus0478119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478120_consumption": {
      "bus": "75_LVBus0478120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        753.8818598518993,
        1559.3396226646496,
        3115.2118995829533
      ],
      "q_nom": [
        226.1645579555698,
        467.8018867993949,
        934.563569874886
      ]
    },
    "75_LVBus0478120_production": {
      "bus": "75_LVBus0478120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478121_consumption": {
      "bus": "75_LVBus0478121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2483.0747844206503,
        2922.6489340773414,
        2965.857493586238
      ],
      "q_nom": [
        744.9224353261951,
        876.7946802232024,
        889.7572480758714
      ]
    },
    "75_LVBus0478121_production": {
      "bus": "75_LVBus0478121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478122_consumption": {
      "bus": "75_LVBus0478122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478122_production": {
      "bus": "75_LVBus0478122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478134_consumption": {
      "bus": "75_LVBus0478134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1620.9281142349564,
        1257.4032465493353,
        1472.5827185153787
      ],
      "q_nom": [
        486.2784342704869,
        377.2209739648006,
        441.7748155546136
      ]
    },
    "75_LVBus0478134_production": {
      "bus": "75_LVBus0478134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478135_consumption": {
      "bus": "75_LVBus0478135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478135_production": {
      "bus": "75_LVBus0478135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478123_consumption": {
      "bus": "75_LVBus0478123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478123_production": {
      "bus": "75_LVBus0478123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478124_consumption": {
      "bus": "75_LVBus0478124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478124_production": {
      "bus": "75_LVBus0478124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478125_consumption": {
      "bus": "75_LVBus0478125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478125_production": {
      "bus": "75_LVBus0478125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478126_consumption": {
      "bus": "75_LVBus0478126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        355.93347194259167
      ],
      "q_nom": [
        0.0,
        0.0,
        106.7800415827775
      ]
    },
    "75_LVBus0478126_production": {
      "bus": "75_LVBus0478126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478127_consumption": {
      "bus": "75_LVBus0478127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        188.69823132039417
      ],
      "q_nom": [
        0.0,
        0.0,
        56.60946939611825
      ]
    },
    "75_LVBus0478127_production": {
      "bus": "75_LVBus0478127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478128_consumption": {
      "bus": "75_LVBus0478128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3291.258651446049,
        2357.5968519839157,
        5326.878408666858
      ],
      "q_nom": [
        987.3775954338147,
        707.2790555951747,
        1598.0635226000575
      ]
    },
    "75_LVBus0478128_production": {
      "bus": "75_LVBus0478128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478129_consumption": {
      "bus": "75_LVBus0478129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1458.5844917336747,
        0.0
      ],
      "q_nom": [
        0.0,
        437.5753475201024,
        0.0
      ]
    },
    "75_LVBus0478129_production": {
      "bus": "75_LVBus0478129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478130_consumption": {
      "bus": "75_LVBus0478130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478130_production": {
      "bus": "75_LVBus0478130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478131_consumption": {
      "bus": "75_LVBus0478131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        886.5766118633762,
        0.0
      ],
      "q_nom": [
        0.0,
        265.97298355901285,
        0.0
      ]
    },
    "75_LVBus0478131_production": {
      "bus": "75_LVBus0478131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478132_consumption": {
      "bus": "75_LVBus0478132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        617.151642565466,
        617.151642565466,
        617.151642565466
      ],
      "q_nom": [
        185.1454927696398,
        185.1454927696398,
        185.1454927696398
      ]
    },
    "75_LVBus0478132_production": {
      "bus": "75_LVBus0478132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478133_consumption": {
      "bus": "75_LVBus0478133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478133_production": {
      "bus": "75_LVBus0478133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478136_consumption": {
      "bus": "75_LVBus0478136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478136_production": {
      "bus": "75_LVBus0478136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478137_consumption": {
      "bus": "75_LVBus0478137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478137_production": {
      "bus": "75_LVBus0478137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478138_consumption": {
      "bus": "75_LVBus0478138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478138_production": {
      "bus": "75_LVBus0478138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478139_consumption": {
      "bus": "75_LVBus0478139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2688.9156360906663,
        2551.7130263282133,
        1546.8224739099228
      ],
      "q_nom": [
        806.6746908271999,
        765.513907898464,
        464.0467421729768
      ]
    },
    "75_LVBus0478139_production": {
      "bus": "75_LVBus0478139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478117_consumption": {
      "bus": "75_LVBus0478117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6057.348077612071,
        14808.435735819075,
        27414.68668884885
      ],
      "q_nom": [
        1817.2044232836213,
        4442.530720745723,
        8224.406006654655
      ]
    },
    "75_LVBus0478117_production": {
      "bus": "75_LVBus0478117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478097_consumption": {
      "bus": "75_LVBus0478097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1565.1282866459567,
        0.0,
        0.0
      ],
      "q_nom": [
        469.538485993787,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478097_production": {
      "bus": "75_LVBus0478097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478098_consumption": {
      "bus": "75_LVBus0478098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1235.3052579601758,
        1290.7121581043111
      ],
      "q_nom": [
        0.0,
        370.5915773880527,
        387.21364743129334
      ]
    },
    "75_LVBus0478098_production": {
      "bus": "75_LVBus0478098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478099_consumption": {
      "bus": "75_LVBus0478099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1596.19719252723
      ],
      "q_nom": [
        0.0,
        0.0,
        478.859157758169
      ]
    },
    "75_LVBus0478099_production": {
      "bus": "75_LVBus0478099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478104_consumption": {
      "bus": "75_LVBus0478104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478104_production": {
      "bus": "75_LVBus0478104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478106_consumption": {
      "bus": "75_LVBus0478106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1147.9202882487866
      ],
      "q_nom": [
        0.0,
        0.0,
        344.376086474636
      ]
    },
    "75_LVBus0478106_production": {
      "bus": "75_LVBus0478106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478111_consumption": {
      "bus": "75_LVBus0478111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478111_production": {
      "bus": "75_LVBus0478111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478113_consumption": {
      "bus": "75_LVBus0478113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478113_production": {
      "bus": "75_LVBus0478113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478114_consumption": {
      "bus": "75_LVBus0478114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478114_production": {
      "bus": "75_LVBus0478114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478115_consumption": {
      "bus": "75_LVBus0478115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478115_production": {
      "bus": "75_LVBus0478115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478112_consumption": {
      "bus": "75_LVBus0478112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2334.6316086757447,
        2512.0756765699325,
        1786.955766489656
      ],
      "q_nom": [
        700.3894826027234,
        753.6227029709797,
        536.0867299468968
      ]
    },
    "75_LVBus0478112_production": {
      "bus": "75_LVBus0478112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478110_consumption": {
      "bus": "75_LVBus0478110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3148.381398829942,
        4113.956506131113,
        11418.811763029142
      ],
      "q_nom": [
        944.5144196489825,
        1234.186951839334,
        3425.6435289087426
      ]
    },
    "75_LVBus0478110_production": {
      "bus": "75_LVBus0478110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478107_consumption": {
      "bus": "75_LVBus0478107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1796.313913294735,
        254.25583802480446,
        0.0
      ],
      "q_nom": [
        538.8941739884204,
        76.27675140744134,
        0.0
      ]
    },
    "75_LVBus0478107_production": {
      "bus": "75_LVBus0478107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478108_consumption": {
      "bus": "75_LVBus0478108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        760.2562774815958,
        2419.3218846469463,
        997.3384794878227
      ],
      "q_nom": [
        228.07688324447875,
        725.7965653940838,
        299.2015438463468
      ]
    },
    "75_LVBus0478108_production": {
      "bus": "75_LVBus0478108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478109_consumption": {
      "bus": "75_LVBus0478109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1197.2873330689529,
        0.0,
        0.0
      ],
      "q_nom": [
        359.18619992068585,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478109_production": {
      "bus": "75_LVBus0478109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478105_consumption": {
      "bus": "75_LVBus0478105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2055.6591293573956,
        0.0,
        1000.6491433427634
      ],
      "q_nom": [
        616.6977388072187,
        0.0,
        300.194743002829
      ]
    },
    "75_LVBus0478105_production": {
      "bus": "75_LVBus0478105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478100_consumption": {
      "bus": "75_LVBus0478100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4944.467841791768,
        724.1190326617016,
        0.0
      ],
      "q_nom": [
        1483.3403525375302,
        217.23570979851047,
        0.0
      ]
    },
    "75_LVBus0478100_production": {
      "bus": "75_LVBus0478100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478101_consumption": {
      "bus": "75_LVBus0478101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1509.5398073339036,
        2305.7319260273216,
        1878.3858866045323
      ],
      "q_nom": [
        452.8619422001711,
        691.7195778081965,
        563.5157659813597
      ]
    },
    "75_LVBus0478101_production": {
      "bus": "75_LVBus0478101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478102_consumption": {
      "bus": "75_LVBus0478102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1027.8528541638875,
        2996.884800919595,
        1362.723259404013
      ],
      "q_nom": [
        308.35585624916627,
        899.0654402758785,
        408.8169778212039
      ]
    },
    "75_LVBus0478102_production": {
      "bus": "75_LVBus0478102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478103_consumption": {
      "bus": "75_LVBus0478103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478103_production": {
      "bus": "75_LVBus0478103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478095_consumption": {
      "bus": "75_LVBus0478095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478095_production": {
      "bus": "75_LVBus0478095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1927409_consumption": {
      "bus": "75_LVBus1927409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23501.06358811004,
        23501.06358811004,
        23501.06358811004
      ],
      "q_nom": [
        7050.319076433011,
        7050.319076433011,
        7050.319076433011
      ]
    },
    "75_LVBus1927409_production": {
      "bus": "75_LVBus1927409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478093_consumption": {
      "bus": "75_LVBus0478093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1619.6174801916418,
        1853.1966854388334,
        2621.111321813766
      ],
      "q_nom": [
        485.8852440574925,
        555.95900563165,
        786.3333965441299
      ]
    },
    "75_LVBus0478093_production": {
      "bus": "75_LVBus0478093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477942_consumption": {
      "bus": "75_LVBus0477942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477942_production": {
      "bus": "75_LVBus0477942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477946_consumption": {
      "bus": "75_LVBus0477946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7798.178034960757,
        5574.521790886739,
        5114.906476373071
      ],
      "q_nom": [
        2339.453410488227,
        1672.3565372660216,
        1534.4719429119214
      ]
    },
    "75_LVBus0477946_production": {
      "bus": "75_LVBus0477946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477943_consumption": {
      "bus": "75_LVBus0477943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477943_production": {
      "bus": "75_LVBus0477943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477944_consumption": {
      "bus": "75_LVBus0477944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477944_production": {
      "bus": "75_LVBus0477944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477945_consumption": {
      "bus": "75_LVBus0477945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4513.241944253926,
        6529.658803765622,
        4713.55178576611
      ],
      "q_nom": [
        1353.9725832761776,
        1958.8976411296865,
        1414.0655357298328
      ]
    },
    "75_LVBus0477945_production": {
      "bus": "75_LVBus0477945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477940_consumption": {
      "bus": "75_LVBus0477940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        996.5438612634744,
        435.51504689204376,
        3832.508544790988
      ],
      "q_nom": [
        298.9631583790423,
        130.65451406761312,
        1149.7525634372962
      ]
    },
    "75_LVBus0477940_production": {
      "bus": "75_LVBus0477940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477934_consumption": {
      "bus": "75_LVBus0477934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2109.119804106809,
        3790.085978833142,
        367.44263369473435
      ],
      "q_nom": [
        632.7359412320427,
        1137.0257936499424,
        110.2327901084203
      ]
    },
    "75_LVBus0477934_production": {
      "bus": "75_LVBus0477934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477935_consumption": {
      "bus": "75_LVBus0477935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1651.6260934276966,
        0.0
      ],
      "q_nom": [
        0.0,
        495.48782802830897,
        0.0
      ]
    },
    "75_LVBus0477935_production": {
      "bus": "75_LVBus0477935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477936_consumption": {
      "bus": "75_LVBus0477936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        739.2893453437273,
        739.2893453437273,
        739.2893453437273
      ],
      "q_nom": [
        221.7868036031182,
        221.7868036031182,
        221.7868036031182
      ]
    },
    "75_LVBus0477936_production": {
      "bus": "75_LVBus0477936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477937_consumption": {
      "bus": "75_LVBus0477937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2035.117093297056,
        1224.2354828209955,
        1511.3011519238667
      ],
      "q_nom": [
        610.5351279891167,
        367.27064484629864,
        453.39034557715996
      ]
    },
    "75_LVBus0477937_production": {
      "bus": "75_LVBus0477937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477938_consumption": {
      "bus": "75_LVBus0477938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477938_production": {
      "bus": "75_LVBus0477938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477931_consumption": {
      "bus": "75_LVBus0477931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        149.86714486261636,
        1419.801744189243,
        149.86714486261636
      ],
      "q_nom": [
        44.960143458784906,
        425.9405232567729,
        44.960143458784906
      ]
    },
    "75_LVBus0477931_production": {
      "bus": "75_LVBus0477931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477932_consumption": {
      "bus": "75_LVBus0477932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5037.905743036931,
        2751.7188923239714,
        3888.6913172902696
      ],
      "q_nom": [
        1511.3717229110794,
        825.5156676971914,
        1166.6073951870808
      ]
    },
    "75_LVBus0477932_production": {
      "bus": "75_LVBus0477932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477918_consumption": {
      "bus": "75_LVBus0477918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477918_production": {
      "bus": "75_LVBus0477918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477919_consumption": {
      "bus": "75_LVBus0477919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2281.226946927479,
        2835.819947373418,
        3168.1324753236977
      ],
      "q_nom": [
        684.3680840782437,
        850.7459842120254,
        950.4397425971092
      ]
    },
    "75_LVBus0477919_production": {
      "bus": "75_LVBus0477919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477920_consumption": {
      "bus": "75_LVBus0477920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2626.8723152235325,
        0.0
      ],
      "q_nom": [
        0.0,
        788.0616945670597,
        0.0
      ]
    },
    "75_LVBus0477920_production": {
      "bus": "75_LVBus0477920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477924_consumption": {
      "bus": "75_LVBus0477924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2558.599436316119,
        1805.2052885064531,
        1984.0543613704303
      ],
      "q_nom": [
        767.5798308948357,
        541.5615865519359,
        595.216308411129
      ]
    },
    "75_LVBus0477924_production": {
      "bus": "75_LVBus0477924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477925_consumption": {
      "bus": "75_LVBus0477925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2188.3571875095035,
        0.0,
        0.0
      ],
      "q_nom": [
        656.507156252851,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477925_production": {
      "bus": "75_LVBus0477925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477928_consumption": {
      "bus": "75_LVBus0477928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2258.317260302488,
        0.0,
        958.0873784273774
      ],
      "q_nom": [
        677.4951780907464,
        0.0,
        287.4262135282132
      ]
    },
    "75_LVBus0477928_production": {
      "bus": "75_LVBus0477928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477929_consumption": {
      "bus": "75_LVBus0477929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3067.347394293497
      ],
      "q_nom": [
        0.0,
        0.0,
        920.2042182880491
      ]
    },
    "75_LVBus0477929_production": {
      "bus": "75_LVBus0477929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477926_consumption": {
      "bus": "75_LVBus0477926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2382.947548404687,
        2314.2319150340645
      ],
      "q_nom": [
        0.0,
        714.8842645214061,
        694.2695745102193
      ]
    },
    "75_LVBus0477926_production": {
      "bus": "75_LVBus0477926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477927_consumption": {
      "bus": "75_LVBus0477927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4881.240321699627,
        2903.4109178988383,
        7375.971964432956
      ],
      "q_nom": [
        1464.372096509888,
        871.0232753696515,
        2212.791589329887
      ]
    },
    "75_LVBus0477927_production": {
      "bus": "75_LVBus0477927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477921_consumption": {
      "bus": "75_LVBus0477921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2572.688191832174,
        2659.8998406380415,
        6185.062154315614
      ],
      "q_nom": [
        771.8064575496522,
        797.9699521914124,
        1855.518646294684
      ]
    },
    "75_LVBus0477921_production": {
      "bus": "75_LVBus0477921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477922_consumption": {
      "bus": "75_LVBus0477922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1966.1822229370778,
        0.0,
        623.599015258409
      ],
      "q_nom": [
        589.8546668811233,
        0.0,
        187.0797045775227
      ]
    },
    "75_LVBus0477922_production": {
      "bus": "75_LVBus0477922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477923_consumption": {
      "bus": "75_LVBus0477923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2435.9283614661417,
        1263.0175528568159
      ],
      "q_nom": [
        0.0,
        730.7785084398425,
        378.90526585704475
      ]
    },
    "75_LVBus0477923_production": {
      "bus": "75_LVBus0477923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477992_consumption": {
      "bus": "75_LVBus0477992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6665.751649239335,
        5477.446176284786,
        7842.659617119947
      ],
      "q_nom": [
        1999.7254947718004,
        1643.2338528854357,
        2352.797885135984
      ]
    },
    "75_LVBus0477992_production": {
      "bus": "75_LVBus0477992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477993_consumption": {
      "bus": "75_LVBus0477993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        498.18555778076524,
        0.0
      ],
      "q_nom": [
        0.0,
        149.45566733422956,
        0.0
      ]
    },
    "75_LVBus0477993_production": {
      "bus": "75_LVBus0477993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477994_consumption": {
      "bus": "75_LVBus0477994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477994_production": {
      "bus": "75_LVBus0477994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477995_consumption": {
      "bus": "75_LVBus0477995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3161.402889985553,
        3150.430936494477,
        3826.9177123760915
      ],
      "q_nom": [
        948.4208669956658,
        945.1292809483431,
        1148.0753137128274
      ]
    },
    "75_LVBus0477995_production": {
      "bus": "75_LVBus0477995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477990_consumption": {
      "bus": "75_LVBus0477990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        30457.93725723277,
        26762.165294865066,
        28980.61435322631
      ],
      "q_nom": [
        9137.381177169831,
        8028.64958845952,
        8694.184305967892
      ]
    },
    "75_LVBus0477990_production": {
      "bus": "75_LVBus0477990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477983_consumption": {
      "bus": "75_LVBus0477983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477983_production": {
      "bus": "75_LVBus0477983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477984_consumption": {
      "bus": "75_LVBus0477984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5844.0827236299865,
        3875.7694501612373,
        276.5419749447128
      ],
      "q_nom": [
        1753.224817088996,
        1162.730835048371,
        82.96259248341384
      ]
    },
    "75_LVBus0477984_production": {
      "bus": "75_LVBus0477984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477985_consumption": {
      "bus": "75_LVBus0477985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477985_production": {
      "bus": "75_LVBus0477985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477986_consumption": {
      "bus": "75_LVBus0477986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1187.5705384449266,
        1938.0043962492095,
        814.6849834284392
      ],
      "q_nom": [
        356.27116153347794,
        581.4013188747629,
        244.40549502853173
      ]
    },
    "75_LVBus0477986_production": {
      "bus": "75_LVBus0477986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477987_consumption": {
      "bus": "75_LVBus0477987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9.718360247673324,
        0.0
      ],
      "q_nom": [
        0.0,
        2.915508074301997,
        0.0
      ]
    },
    "75_LVBus0477987_production": {
      "bus": "75_LVBus0477987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477988_consumption": {
      "bus": "75_LVBus0477988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        17269.61504549937
      ],
      "q_nom": [
        0.0,
        0.0,
        5180.88451364981
      ]
    },
    "75_LVBus0477988_production": {
      "bus": "75_LVBus0477988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477890_consumption": {
      "bus": "75_LVBus0477890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2576.137965246193,
        1954.438980324066,
        2303.523154059879
      ],
      "q_nom": [
        772.8413895738578,
        586.3316940972198,
        691.0569462179636
      ]
    },
    "75_LVBus0477890_production": {
      "bus": "75_LVBus0477890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477887_consumption": {
      "bus": "75_LVBus0477887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477887_production": {
      "bus": "75_LVBus0477887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477888_consumption": {
      "bus": "75_LVBus0477888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477888_production": {
      "bus": "75_LVBus0477888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477880_consumption": {
      "bus": "75_LVBus0477880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4020.8282603726607,
        2352.9387155522927,
        8858.54441318785
      ],
      "q_nom": [
        1206.2484781117982,
        705.8816146656878,
        2657.563323956355
      ]
    },
    "75_LVBus0477880_production": {
      "bus": "75_LVBus0477880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477882_consumption": {
      "bus": "75_LVBus0477882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477882_production": {
      "bus": "75_LVBus0477882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477883_consumption": {
      "bus": "75_LVBus0477883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6170.835643084636,
        4355.200032547925,
        9849.373503960887
      ],
      "q_nom": [
        1851.2506929253907,
        1306.5600097643774,
        2954.812051188266
      ]
    },
    "75_LVBus0477883_production": {
      "bus": "75_LVBus0477883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477884_consumption": {
      "bus": "75_LVBus0477884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3623.671460942323,
        3623.671460942323,
        3623.671460942323
      ],
      "q_nom": [
        1087.1014382826968,
        1087.1014382826968,
        1087.1014382826968
      ]
    },
    "75_LVBus0477884_production": {
      "bus": "75_LVBus0477884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477881_consumption": {
      "bus": "75_LVBus0477881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477881_production": {
      "bus": "75_LVBus0477881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477885_consumption": {
      "bus": "75_LVBus0477885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2008.3554029959155,
        2186.8634371512712,
        1552.4542151574465
      ],
      "q_nom": [
        602.5066208987746,
        656.0590311453814,
        465.73626454723393
      ]
    },
    "75_LVBus0477885_production": {
      "bus": "75_LVBus0477885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477861_consumption": {
      "bus": "75_LVBus0477861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5529.460853648092,
        1471.8424759070333,
        9203.731379080147
      ],
      "q_nom": [
        1658.8382560944276,
        441.55274277211,
        2761.119413724044
      ]
    },
    "75_LVBus0477861_production": {
      "bus": "75_LVBus0477861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477862_consumption": {
      "bus": "75_LVBus0477862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477862_production": {
      "bus": "75_LVBus0477862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477872_consumption": {
      "bus": "75_LVBus0477872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1818.1147493059561
      ],
      "q_nom": [
        0.0,
        0.0,
        545.4344247917868
      ]
    },
    "75_LVBus0477872_production": {
      "bus": "75_LVBus0477872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477873_consumption": {
      "bus": "75_LVBus0477873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477873_production": {
      "bus": "75_LVBus0477873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477874_consumption": {
      "bus": "75_LVBus0477874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        966.9295844351109,
        966.9295844351109,
        966.9295844351109
      ],
      "q_nom": [
        290.07887533053326,
        290.07887533053326,
        290.07887533053326
      ]
    },
    "75_LVBus0477874_production": {
      "bus": "75_LVBus0477874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477875_consumption": {
      "bus": "75_LVBus0477875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1643.9926235710418,
        0.0,
        0.0
      ],
      "q_nom": [
        493.1977870713125,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477875_production": {
      "bus": "75_LVBus0477875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477876_consumption": {
      "bus": "75_LVBus0477876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        729.1236637531297,
        1355.0358890820162,
        1452.278572401562
      ],
      "q_nom": [
        218.7370991259389,
        406.5107667246048,
        435.6835717204686
      ]
    },
    "75_LVBus0477876_production": {
      "bus": "75_LVBus0477876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477877_consumption": {
      "bus": "75_LVBus0477877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        848.2202726451942,
        848.2202726451942,
        848.2202726451942
      ],
      "q_nom": [
        254.46608179355826,
        254.46608179355826,
        254.46608179355826
      ]
    },
    "75_LVBus0477877_production": {
      "bus": "75_LVBus0477877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477878_consumption": {
      "bus": "75_LVBus0477878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477878_production": {
      "bus": "75_LVBus0477878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477863_consumption": {
      "bus": "75_LVBus0477863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477863_production": {
      "bus": "75_LVBus0477863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477864_consumption": {
      "bus": "75_LVBus0477864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477864_production": {
      "bus": "75_LVBus0477864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477865_consumption": {
      "bus": "75_LVBus0477865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3041.599389920747,
        1353.2366204710331,
        1574.8161932642943
      ],
      "q_nom": [
        912.479816976224,
        405.97098614130994,
        472.44485797928826
      ]
    },
    "75_LVBus0477865_production": {
      "bus": "75_LVBus0477865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477866_consumption": {
      "bus": "75_LVBus0477866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477866_production": {
      "bus": "75_LVBus0477866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477868_consumption": {
      "bus": "75_LVBus0477868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477868_production": {
      "bus": "75_LVBus0477868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477869_consumption": {
      "bus": "75_LVBus0477869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477869_production": {
      "bus": "75_LVBus0477869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477870_consumption": {
      "bus": "75_LVBus0477870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1173.20167979368,
        981.500562905346,
        2115.52328607407
      ],
      "q_nom": [
        351.96050393810395,
        294.4501688716038,
        634.6569858222209
      ]
    },
    "75_LVBus0477870_production": {
      "bus": "75_LVBus0477870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477867_consumption": {
      "bus": "75_LVBus0477867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477867_production": {
      "bus": "75_LVBus0477867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477871_consumption": {
      "bus": "75_LVBus0477871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477871_production": {
      "bus": "75_LVBus0477871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477857_consumption": {
      "bus": "75_LVBus0477857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477857_production": {
      "bus": "75_LVBus0477857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477858_consumption": {
      "bus": "75_LVBus0477858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1149.2873947852797
      ],
      "q_nom": [
        0.0,
        0.0,
        344.7862184355839
      ]
    },
    "75_LVBus0477858_production": {
      "bus": "75_LVBus0477858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477859_consumption": {
      "bus": "75_LVBus0477859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1730.1488023020538,
        3238.4482135431103,
        3154.9890839016725
      ],
      "q_nom": [
        519.0446406906161,
        971.534464062933,
        946.4967251705017
      ]
    },
    "75_LVBus0477859_production": {
      "bus": "75_LVBus0477859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478053_consumption": {
      "bus": "75_LVBus0478053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478053_production": {
      "bus": "75_LVBus0478053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478051_consumption": {
      "bus": "75_LVBus0478051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        430.934727196363,
        430.934727196363,
        430.934727196363
      ],
      "q_nom": [
        129.2804181589089,
        129.2804181589089,
        129.2804181589089
      ]
    },
    "75_LVBus0478051_production": {
      "bus": "75_LVBus0478051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478049_consumption": {
      "bus": "75_LVBus0478049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478049_production": {
      "bus": "75_LVBus0478049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478235_consumption": {
      "bus": "75_LVBus0478235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478235_production": {
      "bus": "75_LVBus0478235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478233_consumption": {
      "bus": "75_LVBus0478233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478233_production": {
      "bus": "75_LVBus0478233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478231_consumption": {
      "bus": "75_LVBus0478231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11168.241995749775,
        11168.241995749775,
        11168.241995749775
      ],
      "q_nom": [
        3350.4725987249326,
        3350.4725987249326,
        3350.4725987249326
      ]
    },
    "75_LVBus0478231_production": {
      "bus": "75_LVBus0478231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478228_consumption": {
      "bus": "75_LVBus0478228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478228_production": {
      "bus": "75_LVBus0478228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478229_consumption": {
      "bus": "75_LVBus0478229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8527.75747483439,
        8527.75747483439,
        8527.75747483439
      ],
      "q_nom": [
        2558.327242450317,
        2558.327242450317,
        2558.327242450317
      ]
    },
    "75_LVBus0478229_production": {
      "bus": "75_LVBus0478229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478226_consumption": {
      "bus": "75_LVBus0478226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478226_production": {
      "bus": "75_LVBus0478226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478224_consumption": {
      "bus": "75_LVBus0478224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7890.574423998374,
        7890.574423998374,
        7890.574423998374
      ],
      "q_nom": [
        2367.172327199512,
        2367.172327199512,
        2367.172327199512
      ]
    },
    "75_LVBus0478224_production": {
      "bus": "75_LVBus0478224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477748_consumption": {
      "bus": "75_LVBus0477748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4407.761697069956,
        4404.07814220337,
        4701.746301139829
      ],
      "q_nom": [
        1322.3285091209868,
        1321.223442661011,
        1410.5238903419486
      ]
    },
    "75_LVBus0477748_production": {
      "bus": "75_LVBus0477748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477746_consumption": {
      "bus": "75_LVBus0477746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        31022.761078511277,
        31022.761078511277,
        31022.761078511277
      ],
      "q_nom": [
        9306.828323553384,
        9306.828323553384,
        9306.828323553384
      ]
    },
    "75_LVBus0477746_production": {
      "bus": "75_LVBus0477746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477744_consumption": {
      "bus": "75_LVBus0477744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477744_production": {
      "bus": "75_LVBus0477744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477742_consumption": {
      "bus": "75_LVBus0477742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2445.2456187732255,
        2445.2456187732255,
        2445.2456187732255
      ],
      "q_nom": [
        733.5736856319676,
        733.5736856319676,
        733.5736856319676
      ]
    },
    "75_LVBus0477742_production": {
      "bus": "75_LVBus0477742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV066554_consumption": {
      "bus": "75_MVLV066554",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV066554_production": {
      "bus": "75_MVLV066554",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV158269_consumption": {
      "bus": "75_MVLV158269",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV158269_production": {
      "bus": "75_MVLV158269",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV025128_consumption": {
      "bus": "75_MVLV025128",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        39290.773526059216,
        39290.773526059216,
        39290.773526059216
      ],
      "q_nom": [
        11787.232057817764,
        11787.232057817764,
        11787.232057817764
      ]
    },
    "75_MVLV025128_production": {
      "bus": "75_MVLV025128",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV058509_consumption": {
      "bus": "75_MVLV058509",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV058509_production": {
      "bus": "75_MVLV058509",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV107645_consumption": {
      "bus": "75_MVLV107645",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        129528.73877466939,
        129528.73877466939,
        129528.73877466939
      ],
      "q_nom": [
        38858.62163240081,
        38858.62163240081,
        38858.62163240081
      ]
    },
    "75_MVLV107645_production": {
      "bus": "75_MVLV107645",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV005275_consumption": {
      "bus": "75_MVLV005275",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        1044044.2570894691,
        1044044.2570894691,
        1044044.2570894691
      ],
      "q_nom": [
        313213.2771268407,
        313213.2771268407,
        313213.2771268407
      ]
    },
    "75_MVLV005275_production": {
      "bus": "75_MVLV005275",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV107760_consumption": {
      "bus": "75_MVLV107760",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        62876.45810930898,
        62876.45810930898,
        62876.45810930898
      ],
      "q_nom": [
        18862.937432792693,
        18862.937432792693,
        18862.937432792693
      ]
    },
    "75_MVLV107760_production": {
      "bus": "75_MVLV107760",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478269_consumption": {
      "bus": "75_LVBus0478269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478269_production": {
      "bus": "75_LVBus0478269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478270_consumption": {
      "bus": "75_LVBus0478270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1205.5594195957992,
        928.9590320665493,
        798.6653001456154
      ],
      "q_nom": [
        361.66782587873973,
        278.6877096199648,
        239.59959004368463
      ]
    },
    "75_LVBus0478270_production": {
      "bus": "75_LVBus0478270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478271_consumption": {
      "bus": "75_LVBus0478271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        589.6874149987827,
        589.6874149987827,
        589.6874149987827
      ],
      "q_nom": [
        176.90622449963482,
        176.90622449963482,
        176.90622449963482
      ]
    },
    "75_LVBus0478271_production": {
      "bus": "75_LVBus0478271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478272_consumption": {
      "bus": "75_LVBus0478272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478272_production": {
      "bus": "75_LVBus0478272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478273_consumption": {
      "bus": "75_LVBus0478273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478273_production": {
      "bus": "75_LVBus0478273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478274_consumption": {
      "bus": "75_LVBus0478274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        336.5620845077757,
        336.5620845077757,
        336.5620845077757
      ],
      "q_nom": [
        100.96862535233271,
        100.96862535233271,
        100.96862535233271
      ]
    },
    "75_LVBus0478274_production": {
      "bus": "75_LVBus0478274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478275_consumption": {
      "bus": "75_LVBus0478275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478275_production": {
      "bus": "75_LVBus0478275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478281_consumption": {
      "bus": "75_LVBus0478281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478281_production": {
      "bus": "75_LVBus0478281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478276_consumption": {
      "bus": "75_LVBus0478276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1016.751642356086,
        0.0,
        0.0
      ],
      "q_nom": [
        305.0254927068258,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478276_production": {
      "bus": "75_LVBus0478276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478277_consumption": {
      "bus": "75_LVBus0478277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9549.919158224546,
        9349.483699939658,
        9530.74482142442
      ],
      "q_nom": [
        2864.975747467364,
        2804.845109981897,
        2859.2234464273256
      ]
    },
    "75_LVBus0478277_production": {
      "bus": "75_LVBus0478277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478280_consumption": {
      "bus": "75_LVBus0478280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4102.018424596382,
        5274.682299048216,
        2819.4333331699504
      ],
      "q_nom": [
        1230.6055273789145,
        1582.4046897144647,
        845.8299999509851
      ]
    },
    "75_LVBus0478280_production": {
      "bus": "75_LVBus0478280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478278_consumption": {
      "bus": "75_LVBus0478278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        280.5297632107182,
        0.0,
        85.87848107493352
      ],
      "q_nom": [
        84.15892896321546,
        0.0,
        25.763544322480055
      ]
    },
    "75_LVBus0478278_production": {
      "bus": "75_LVBus0478278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478279_consumption": {
      "bus": "75_LVBus0478279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2536.498814365099,
        2714.0907861468386,
        2768.036526115509
      ],
      "q_nom": [
        760.9496443095296,
        814.2272358440515,
        830.4109578346527
      ]
    },
    "75_LVBus0478279_production": {
      "bus": "75_LVBus0478279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478267_consumption": {
      "bus": "75_LVBus0478267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        37151.7800687153,
        37151.7800687153,
        37151.7800687153
      ],
      "q_nom": [
        11145.53402061459,
        11145.53402061459,
        11145.53402061459
      ]
    },
    "75_LVBus0478267_production": {
      "bus": "75_LVBus0478267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477855_consumption": {
      "bus": "75_LVBus0477855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4614.527720468559,
        6656.772635550558,
        6297.4709461075545
      ],
      "q_nom": [
        1384.3583161405677,
        1997.0317906651674,
        1889.2412838322662
      ]
    },
    "75_LVBus0477855_production": {
      "bus": "75_LVBus0477855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477853_consumption": {
      "bus": "75_LVBus0477853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477853_production": {
      "bus": "75_LVBus0477853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477851_consumption": {
      "bus": "75_LVBus0477851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9018.63870463402,
        5912.086982271645,
        6268.684007545318
      ],
      "q_nom": [
        2705.5916113902063,
        1773.6260946814934,
        1880.6052022635954
      ]
    },
    "75_LVBus0477851_production": {
      "bus": "75_LVBus0477851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477849_consumption": {
      "bus": "75_LVBus0477849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477849_production": {
      "bus": "75_LVBus0477849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478265_consumption": {
      "bus": "75_LVBus0478265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35715.22558225139,
        35715.22558225139,
        35715.22558225139
      ],
      "q_nom": [
        10714.567674675416,
        10714.567674675416,
        10714.567674675416
      ]
    },
    "75_LVBus0478265_production": {
      "bus": "75_LVBus0478265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478263_consumption": {
      "bus": "75_LVBus0478263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478263_production": {
      "bus": "75_LVBus0478263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478261_consumption": {
      "bus": "75_LVBus0478261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3826.302277958851,
        3826.302277958851,
        3826.302277958851
      ],
      "q_nom": [
        1147.8906833876551,
        1147.8906833876551,
        1147.8906833876551
      ]
    },
    "75_LVBus0478261_production": {
      "bus": "75_LVBus0478261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478259_consumption": {
      "bus": "75_LVBus0478259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        31652.32567763351,
        31652.32567763351,
        31652.32567763351
      ],
      "q_nom": [
        9495.697703290052,
        9495.697703290052,
        9495.697703290052
      ]
    },
    "75_LVBus0478259_production": {
      "bus": "75_LVBus0478259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478257_consumption": {
      "bus": "75_LVBus0478257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478257_production": {
      "bus": "75_LVBus0478257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477757_consumption": {
      "bus": "75_LVBus0477757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1209.871927914707,
        7975.14126367116,
        3033.7359533597432
      ],
      "q_nom": [
        362.96157837441206,
        2392.542379101348,
        910.1207860079229
      ]
    },
    "75_LVBus0477757_production": {
      "bus": "75_LVBus0477757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477758_consumption": {
      "bus": "75_LVBus0477758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1628.96482609018,
        1628.96482609018,
        1628.96482609018
      ],
      "q_nom": [
        488.689447827054,
        488.689447827054,
        488.689447827054
      ]
    },
    "75_LVBus0477758_production": {
      "bus": "75_LVBus0477758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477759_consumption": {
      "bus": "75_LVBus0477759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477759_production": {
      "bus": "75_LVBus0477759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477760_consumption": {
      "bus": "75_LVBus0477760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2544.053744247978,
        317.7480057137075,
        1088.6541756069912
      ],
      "q_nom": [
        763.2161232743935,
        95.32440171411226,
        326.5962526820974
      ]
    },
    "75_LVBus0477760_production": {
      "bus": "75_LVBus0477760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477762_consumption": {
      "bus": "75_LVBus0477762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1672.259687900645,
        1450.1223653328807,
        963.3132499415547
      ],
      "q_nom": [
        501.6779063701935,
        435.0367095998642,
        288.9939749824664
      ]
    },
    "75_LVBus0477762_production": {
      "bus": "75_LVBus0477762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477761_consumption": {
      "bus": "75_LVBus0477761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20497.2396898379,
        20506.681077480607,
        20305.456994584274
      ],
      "q_nom": [
        6149.17190695137,
        6152.004323244182,
        6091.637098375282
      ]
    },
    "75_LVBus0477761_production": {
      "bus": "75_LVBus0477761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477754_consumption": {
      "bus": "75_LVBus0477754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477754_production": {
      "bus": "75_LVBus0477754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477755_consumption": {
      "bus": "75_LVBus0477755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        960.823959468777,
        122.78631226324177,
        2679.2940196311793
      ],
      "q_nom": [
        288.2471878406331,
        36.83589367897253,
        803.7882058893538
      ]
    },
    "75_LVBus0477755_production": {
      "bus": "75_LVBus0477755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477752_consumption": {
      "bus": "75_LVBus0477752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5966.534759993209,
        18156.80506052082,
        8290.12570145535
      ],
      "q_nom": [
        1789.9604279979628,
        5447.041518156246,
        2487.037710436605
      ]
    },
    "75_LVBus0477752_production": {
      "bus": "75_LVBus0477752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477750_consumption": {
      "bus": "75_LVBus0477750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477750_production": {
      "bus": "75_LVBus0477750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478219_consumption": {
      "bus": "75_LVBus0478219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478219_production": {
      "bus": "75_LVBus0478219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478220_consumption": {
      "bus": "75_LVBus0478220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        521.2400032401425,
        0.0,
        338.2695310381374
      ],
      "q_nom": [
        156.37200097204274,
        0.0,
        101.48085931144122
      ]
    },
    "75_LVBus0478220_production": {
      "bus": "75_LVBus0478220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478221_consumption": {
      "bus": "75_LVBus0478221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5243.337834358967,
        5023.865141788576,
        5539.320615567128
      ],
      "q_nom": [
        1573.00135030769,
        1507.1595425365726,
        1661.7961846701382
      ]
    },
    "75_LVBus0478221_production": {
      "bus": "75_LVBus0478221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478222_consumption": {
      "bus": "75_LVBus0478222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15714.696043643888,
        19507.515636986704,
        15347.308193376475
      ],
      "q_nom": [
        4714.408813093166,
        5852.254691096011,
        4604.192458012943
      ]
    },
    "75_LVBus0478222_production": {
      "bus": "75_LVBus0478222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478210_consumption": {
      "bus": "75_LVBus0478210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11825.943346461434,
        11825.943346461434,
        11825.943346461434
      ],
      "q_nom": [
        3547.7830039384303,
        3547.7830039384303,
        3547.7830039384303
      ]
    },
    "75_LVBus0478210_production": {
      "bus": "75_LVBus0478210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478211_consumption": {
      "bus": "75_LVBus0478211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1431.316219898581,
        1268.4159373537213,
        0.0
      ],
      "q_nom": [
        429.3948659695743,
        380.5247812061164,
        0.0
      ]
    },
    "75_LVBus0478211_production": {
      "bus": "75_LVBus0478211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478217_consumption": {
      "bus": "75_LVBus0478217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1106.466225800781,
        2911.169581900534
      ],
      "q_nom": [
        0.0,
        331.9398677402343,
        873.3508745701602
      ]
    },
    "75_LVBus0478217_production": {
      "bus": "75_LVBus0478217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478216_consumption": {
      "bus": "75_LVBus0478216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        263.4677299182501,
        1140.10267967057,
        0.0
      ],
      "q_nom": [
        79.04031897547502,
        342.030803901171,
        0.0
      ]
    },
    "75_LVBus0478216_production": {
      "bus": "75_LVBus0478216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478212_consumption": {
      "bus": "75_LVBus0478212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3975.3460162864258,
        3975.3460162864258,
        3975.3460162864258
      ],
      "q_nom": [
        1192.6038048859277,
        1192.6038048859277,
        1192.6038048859277
      ]
    },
    "75_LVBus0478212_production": {
      "bus": "75_LVBus0478212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478213_consumption": {
      "bus": "75_LVBus0478213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1263.8945953391033,
        552.0812850129884,
        841.8299966804601
      ],
      "q_nom": [
        379.168378601731,
        165.6243855038965,
        252.548999004138
      ]
    },
    "75_LVBus0478213_production": {
      "bus": "75_LVBus0478213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478214_consumption": {
      "bus": "75_LVBus0478214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5219.608335674029,
        4850.731991282584,
        2029.4719175000755
      ],
      "q_nom": [
        1565.8825007022087,
        1455.2195973847752,
        608.8415752500226
      ]
    },
    "75_LVBus0478214_production": {
      "bus": "75_LVBus0478214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478215_consumption": {
      "bus": "75_LVBus0478215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2831.7908721234617,
        572.4874088394436,
        2684.685245602011
      ],
      "q_nom": [
        849.5372616370385,
        171.74622265183305,
        805.4055736806033
      ]
    },
    "75_LVBus0478215_production": {
      "bus": "75_LVBus0478215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478208_consumption": {
      "bus": "75_LVBus0478208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478208_production": {
      "bus": "75_LVBus0478208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478201_consumption": {
      "bus": "75_LVBus0478201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2828.644381592723,
        2769.3751658619003,
        2772.568571237701
      ],
      "q_nom": [
        848.593314477817,
        830.8125497585701,
        831.7705713713102
      ]
    },
    "75_LVBus0478201_production": {
      "bus": "75_LVBus0478201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478203_consumption": {
      "bus": "75_LVBus0478203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478203_production": {
      "bus": "75_LVBus0478203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478204_consumption": {
      "bus": "75_LVBus0478204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478204_production": {
      "bus": "75_LVBus0478204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478206_consumption": {
      "bus": "75_LVBus0478206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478206_production": {
      "bus": "75_LVBus0478206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478205_consumption": {
      "bus": "75_LVBus0478205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1359.8746871217982,
        0.0
      ],
      "q_nom": [
        0.0,
        407.9624061365394,
        0.0
      ]
    },
    "75_LVBus0478205_production": {
      "bus": "75_LVBus0478205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478202_consumption": {
      "bus": "75_LVBus0478202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16059.30334516538,
        7859.54177766813,
        26731.359516591438
      ],
      "q_nom": [
        4817.791003549613,
        2357.862533300439,
        8019.407854977431
      ]
    },
    "75_LVBus0478202_production": {
      "bus": "75_LVBus0478202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477913_consumption": {
      "bus": "75_LVBus0477913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477913_production": {
      "bus": "75_LVBus0477913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477914_consumption": {
      "bus": "75_LVBus0477914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9332.416941008367,
        9332.416941008367,
        9332.416941008367
      ],
      "q_nom": [
        2799.72508230251,
        2799.72508230251,
        2799.72508230251
      ]
    },
    "75_LVBus0477914_production": {
      "bus": "75_LVBus0477914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477915_consumption": {
      "bus": "75_LVBus0477915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6052.7198333945325,
        7421.909350762086,
        6871.566392687026
      ],
      "q_nom": [
        1815.8159500183597,
        2226.572805228626,
        2061.469917806108
      ]
    },
    "75_LVBus0477915_production": {
      "bus": "75_LVBus0477915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477916_consumption": {
      "bus": "75_LVBus0477916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477916_production": {
      "bus": "75_LVBus0477916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477910_consumption": {
      "bus": "75_LVBus0477910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477910_production": {
      "bus": "75_LVBus0477910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477911_consumption": {
      "bus": "75_LVBus0477911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        53217.255999716304,
        50265.86176348296,
        64190.53154178031
      ],
      "q_nom": [
        15965.17679991489,
        15079.758529044886,
        19257.15946253409
      ]
    },
    "75_LVBus0477911_production": {
      "bus": "75_LVBus0477911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477908_consumption": {
      "bus": "75_LVBus0477908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477908_production": {
      "bus": "75_LVBus0477908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477905_consumption": {
      "bus": "75_LVBus0477905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477905_production": {
      "bus": "75_LVBus0477905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477906_consumption": {
      "bus": "75_LVBus0477906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1495.3635224634654,
        2627.672716104273,
        1017.0620443258722
      ],
      "q_nom": [
        448.6090567390396,
        788.301814831282,
        305.11861329776167
      ]
    },
    "75_LVBus0477906_production": {
      "bus": "75_LVBus0477906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477902_consumption": {
      "bus": "75_LVBus0477902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477902_production": {
      "bus": "75_LVBus0477902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477903_consumption": {
      "bus": "75_LVBus0477903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477903_production": {
      "bus": "75_LVBus0477903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477895_consumption": {
      "bus": "75_LVBus0477895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477895_production": {
      "bus": "75_LVBus0477895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477896_consumption": {
      "bus": "75_LVBus0477896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3053.6011297545974,
        1649.616884166031
      ],
      "q_nom": [
        0.0,
        916.0803389263792,
        494.88506524980926
      ]
    },
    "75_LVBus0477896_production": {
      "bus": "75_LVBus0477896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477898_consumption": {
      "bus": "75_LVBus0477898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477898_production": {
      "bus": "75_LVBus0477898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477900_consumption": {
      "bus": "75_LVBus0477900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7016.648606078614,
        5146.670221246365
      ],
      "q_nom": [
        0.0,
        2104.994581823584,
        1544.0010663739095
      ]
    },
    "75_LVBus0477900_production": {
      "bus": "75_LVBus0477900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477899_consumption": {
      "bus": "75_LVBus0477899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477899_production": {
      "bus": "75_LVBus0477899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477897_consumption": {
      "bus": "75_LVBus0477897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4082.1447414055383,
        0.0,
        2135.8178408733406
      ],
      "q_nom": [
        1224.6434224216614,
        0.0,
        640.7453522620021
      ]
    },
    "75_LVBus0477897_production": {
      "bus": "75_LVBus0477897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477892_consumption": {
      "bus": "75_LVBus0477892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477892_production": {
      "bus": "75_LVBus0477892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477893_consumption": {
      "bus": "75_LVBus0477893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12782.451807428948,
        32959.667283775154,
        21121.58619240541
      ],
      "q_nom": [
        3834.735542228684,
        9887.900185132547,
        6336.4758577216235
      ]
    },
    "75_LVBus0477893_production": {
      "bus": "75_LVBus0477893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477833_consumption": {
      "bus": "75_LVBus0477833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1224.4001084671027,
        107.67210468196957,
        1805.0870601984957
      ],
      "q_nom": [
        367.3200325401308,
        32.30163140459087,
        541.5261180595487
      ]
    },
    "75_LVBus0477833_production": {
      "bus": "75_LVBus0477833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477834_consumption": {
      "bus": "75_LVBus0477834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477834_production": {
      "bus": "75_LVBus0477834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477835_consumption": {
      "bus": "75_LVBus0477835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477835_production": {
      "bus": "75_LVBus0477835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477839_consumption": {
      "bus": "75_LVBus0477839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14541.588037795573,
        14541.588037795573,
        14541.588037795573
      ],
      "q_nom": [
        4362.476411338672,
        4362.476411338672,
        4362.476411338672
      ]
    },
    "75_LVBus0477839_production": {
      "bus": "75_LVBus0477839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477840_consumption": {
      "bus": "75_LVBus0477840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9272.24364077127,
        8840.569169751054,
        2664.8933953761343
      ],
      "q_nom": [
        2781.673092231381,
        2652.170750925316,
        799.4680186128403
      ]
    },
    "75_LVBus0477840_production": {
      "bus": "75_LVBus0477840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477836_consumption": {
      "bus": "75_LVBus0477836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477836_production": {
      "bus": "75_LVBus0477836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477837_consumption": {
      "bus": "75_LVBus0477837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477837_production": {
      "bus": "75_LVBus0477837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477838_consumption": {
      "bus": "75_LVBus0477838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6832.396435528224,
        5755.644317455954,
        4004.0257756885026
      ],
      "q_nom": [
        2049.7189306584673,
        1726.693295236786,
        1201.2077327065508
      ]
    },
    "75_LVBus0477838_production": {
      "bus": "75_LVBus0477838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477841_consumption": {
      "bus": "75_LVBus0477841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477841_production": {
      "bus": "75_LVBus0477841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477843_consumption": {
      "bus": "75_LVBus0477843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477843_production": {
      "bus": "75_LVBus0477843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477845_consumption": {
      "bus": "75_LVBus0477845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6387.118434466829,
        7449.506888926153,
        3073.7298786021465
      ],
      "q_nom": [
        1916.1355303400487,
        2234.852066677846,
        922.1189635806439
      ]
    },
    "75_LVBus0477845_production": {
      "bus": "75_LVBus0477845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477844_consumption": {
      "bus": "75_LVBus0477844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21802.64422132194,
        11959.716226505265,
        20536.560759880133
      ],
      "q_nom": [
        6540.793266396582,
        3587.9148679515793,
        6160.968227964039
      ]
    },
    "75_LVBus0477844_production": {
      "bus": "75_LVBus0477844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477842_consumption": {
      "bus": "75_LVBus0477842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477842_production": {
      "bus": "75_LVBus0477842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477825_consumption": {
      "bus": "75_LVBus0477825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4386.80391252476,
        4837.359712153473,
        4386.80391252476
      ],
      "q_nom": [
        1316.041173757428,
        1451.2079136460418,
        1316.041173757428
      ]
    },
    "75_LVBus0477825_production": {
      "bus": "75_LVBus0477825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477826_consumption": {
      "bus": "75_LVBus0477826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3124.7439491757727,
        3144.2730638672056,
        5842.846197872558
      ],
      "q_nom": [
        937.4231847527318,
        943.2819191601616,
        1752.8538593617675
      ]
    },
    "75_LVBus0477826_production": {
      "bus": "75_LVBus0477826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477827_consumption": {
      "bus": "75_LVBus0477827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10755.869063905348,
        7271.391372154987,
        8647.369633830738
      ],
      "q_nom": [
        3226.7607191716043,
        2181.417411646496,
        2594.2108901492215
      ]
    },
    "75_LVBus0477827_production": {
      "bus": "75_LVBus0477827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477828_consumption": {
      "bus": "75_LVBus0477828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        11113.099145000997,
        1759.2623822318062
      ],
      "q_nom": [
        0.0,
        3333.929743500299,
        527.7787146695418
      ]
    },
    "75_LVBus0477828_production": {
      "bus": "75_LVBus0477828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477829_consumption": {
      "bus": "75_LVBus0477829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477829_production": {
      "bus": "75_LVBus0477829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477830_consumption": {
      "bus": "75_LVBus0477830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4703.851165367274,
        5192.686777502957,
        5092.554839158992
      ],
      "q_nom": [
        1411.1553496101822,
        1557.806033250887,
        1527.7664517476976
      ]
    },
    "75_LVBus0477830_production": {
      "bus": "75_LVBus0477830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477831_consumption": {
      "bus": "75_LVBus0477831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14687.616538168233,
        16660.777603292292,
        14061.391869086916
      ],
      "q_nom": [
        4406.284961450469,
        4998.233280987687,
        4218.417560726075
      ]
    },
    "75_LVBus0477831_production": {
      "bus": "75_LVBus0477831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477820_consumption": {
      "bus": "75_LVBus0477820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477820_production": {
      "bus": "75_LVBus0477820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477821_consumption": {
      "bus": "75_LVBus0477821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477821_production": {
      "bus": "75_LVBus0477821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477822_consumption": {
      "bus": "75_LVBus0477822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477822_production": {
      "bus": "75_LVBus0477822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477823_consumption": {
      "bus": "75_LVBus0477823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477823_production": {
      "bus": "75_LVBus0477823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477817_consumption": {
      "bus": "75_LVBus0477817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477817_production": {
      "bus": "75_LVBus0477817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477818_consumption": {
      "bus": "75_LVBus0477818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2788.113981145154,
        3001.542138307013
      ],
      "q_nom": [
        0.0,
        836.4341943435462,
        900.4626414921039
      ]
    },
    "75_LVBus0477818_production": {
      "bus": "75_LVBus0477818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477807_consumption": {
      "bus": "75_LVBus0477807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477807_production": {
      "bus": "75_LVBus0477807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477808_consumption": {
      "bus": "75_LVBus0477808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477808_production": {
      "bus": "75_LVBus0477808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477809_consumption": {
      "bus": "75_LVBus0477809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7070.612595642673,
        15356.12557175558,
        5045.450728992601
      ],
      "q_nom": [
        2121.1837786928018,
        4606.837671526674,
        1513.6352186977804
      ]
    },
    "75_LVBus0477809_production": {
      "bus": "75_LVBus0477809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477810_consumption": {
      "bus": "75_LVBus0477810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477810_production": {
      "bus": "75_LVBus0477810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477811_consumption": {
      "bus": "75_LVBus0477811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477811_production": {
      "bus": "75_LVBus0477811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477812_consumption": {
      "bus": "75_LVBus0477812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477812_production": {
      "bus": "75_LVBus0477812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477813_consumption": {
      "bus": "75_LVBus0477813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2315.2915618740853,
        3758.447075440168,
        3699.2510000278626
      ],
      "q_nom": [
        694.5874685622256,
        1127.5341226320504,
        1109.7753000083587
      ]
    },
    "75_LVBus0477813_production": {
      "bus": "75_LVBus0477813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477815_consumption": {
      "bus": "75_LVBus0477815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8907.876581253387,
        2846.448461374698,
        2574.7689165459196
      ],
      "q_nom": [
        2672.362974376016,
        853.9345384124094,
        772.4306749637759
      ]
    },
    "75_LVBus0477815_production": {
      "bus": "75_LVBus0477815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477814_consumption": {
      "bus": "75_LVBus0477814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477814_production": {
      "bus": "75_LVBus0477814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477797_consumption": {
      "bus": "75_LVBus0477797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477797_production": {
      "bus": "75_LVBus0477797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477798_consumption": {
      "bus": "75_LVBus0477798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4124.84632957708,
        4725.351109110926,
        7247.56407778042
      ],
      "q_nom": [
        1237.453898873124,
        1417.6053327332777,
        2174.269223334126
      ]
    },
    "75_LVBus0477798_production": {
      "bus": "75_LVBus0477798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477802_consumption": {
      "bus": "75_LVBus0477802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477802_production": {
      "bus": "75_LVBus0477802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477803_consumption": {
      "bus": "75_LVBus0477803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1749.2429296392552,
        1749.2429296392552,
        1749.2429296392552
      ],
      "q_nom": [
        524.7728788917765,
        524.7728788917765,
        524.7728788917765
      ]
    },
    "75_LVBus0477803_production": {
      "bus": "75_LVBus0477803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477804_consumption": {
      "bus": "75_LVBus0477804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        776.9020072217668,
        0.0
      ],
      "q_nom": [
        0.0,
        233.07060216653002,
        0.0
      ]
    },
    "75_LVBus0477804_production": {
      "bus": "75_LVBus0477804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477805_consumption": {
      "bus": "75_LVBus0477805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477805_production": {
      "bus": "75_LVBus0477805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477799_consumption": {
      "bus": "75_LVBus0477799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477799_production": {
      "bus": "75_LVBus0477799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477801_consumption": {
      "bus": "75_LVBus0477801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477801_production": {
      "bus": "75_LVBus0477801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477800_consumption": {
      "bus": "75_LVBus0477800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23913.945698357664,
        28317.331026850494,
        12140.156215880064
      ],
      "q_nom": [
        7174.183709507299,
        8495.199308055147,
        3642.046864764019
      ]
    },
    "75_LVBus0477800_production": {
      "bus": "75_LVBus0477800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477792_consumption": {
      "bus": "75_LVBus0477792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477792_production": {
      "bus": "75_LVBus0477792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477793_consumption": {
      "bus": "75_LVBus0477793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5646.369339957609,
        7602.485623246029,
        6195.414006905804
      ],
      "q_nom": [
        1693.9108019872826,
        2280.7456869738085,
        1858.6242020717411
      ]
    },
    "75_LVBus0477793_production": {
      "bus": "75_LVBus0477793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477794_consumption": {
      "bus": "75_LVBus0477794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477794_production": {
      "bus": "75_LVBus0477794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477795_consumption": {
      "bus": "75_LVBus0477795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477795_production": {
      "bus": "75_LVBus0477795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478007_consumption": {
      "bus": "75_LVBus0478007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478007_production": {
      "bus": "75_LVBus0478007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478008_consumption": {
      "bus": "75_LVBus0478008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18087.516682103545,
        18087.516682103545,
        18087.516682103545
      ],
      "q_nom": [
        5426.2550046310635,
        5426.2550046310635,
        5426.2550046310635
      ]
    },
    "75_LVBus0478008_production": {
      "bus": "75_LVBus0478008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478003_consumption": {
      "bus": "75_LVBus0478003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4503.343713719052,
        0.0,
        0.0
      ],
      "q_nom": [
        1351.0031141157156,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478003_production": {
      "bus": "75_LVBus0478003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478004_consumption": {
      "bus": "75_LVBus0478004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3097.7510858341025,
        4321.316959188624,
        3142.3142768656353
      ],
      "q_nom": [
        929.3253257502307,
        1296.3950877565874,
        942.6942830596905
      ]
    },
    "75_LVBus0478004_production": {
      "bus": "75_LVBus0478004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478005_consumption": {
      "bus": "75_LVBus0478005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        706.5673629496599,
        1003.4449049923472,
        2320.4668636416854
      ],
      "q_nom": [
        211.97020888489797,
        301.03347149770417,
        696.1400590925056
      ]
    },
    "75_LVBus0478005_production": {
      "bus": "75_LVBus0478005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477999_consumption": {
      "bus": "75_LVBus0477999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19493.758678099966,
        18784.71499546316,
        18784.71499546316
      ],
      "q_nom": [
        5848.12760342999,
        5635.414498638948,
        5635.414498638948
      ]
    },
    "75_LVBus0477999_production": {
      "bus": "75_LVBus0477999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478000_consumption": {
      "bus": "75_LVBus0478000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3130.0986720832298,
        499.9642561190424,
        3569.875793089038
      ],
      "q_nom": [
        939.0296016249689,
        149.9892768357127,
        1070.9627379267113
      ]
    },
    "75_LVBus0478000_production": {
      "bus": "75_LVBus0478000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478001_consumption": {
      "bus": "75_LVBus0478001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478001_production": {
      "bus": "75_LVBus0478001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477997_consumption": {
      "bus": "75_LVBus0477997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2213.649568314165,
        20596.50967017435,
        17391.23790585836
      ],
      "q_nom": [
        664.0948704942496,
        6178.952901052305,
        5217.371371757508
      ]
    },
    "75_LVBus0477997_production": {
      "bus": "75_LVBus0477997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478086_consumption": {
      "bus": "75_LVBus0478086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5208.2758869820345,
        2349.358283741382,
        472.1705374191029
      ],
      "q_nom": [
        1562.4827660946103,
        704.8074851224145,
        141.65116122573087
      ]
    },
    "75_LVBus0478086_production": {
      "bus": "75_LVBus0478086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478090_consumption": {
      "bus": "75_LVBus0478090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6526.736338176953,
        4149.297475393185,
        3201.4474114836858
      ],
      "q_nom": [
        1958.0209014530858,
        1244.7892426179553,
        960.4342234451057
      ]
    },
    "75_LVBus0478090_production": {
      "bus": "75_LVBus0478090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478087_consumption": {
      "bus": "75_LVBus0478087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4742.092103136893,
        8799.361317447649,
        9285.25503788583
      ],
      "q_nom": [
        1422.6276309410678,
        2639.8083952342945,
        2785.576511365749
      ]
    },
    "75_LVBus0478087_production": {
      "bus": "75_LVBus0478087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478088_consumption": {
      "bus": "75_LVBus0478088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7403.240082920109,
        5287.804732454616,
        11761.162001111901
      ],
      "q_nom": [
        2220.9720248760327,
        1586.3414197363848,
        3528.34860033357
      ]
    },
    "75_LVBus0478088_production": {
      "bus": "75_LVBus0478088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478089_consumption": {
      "bus": "75_LVBus0478089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        418.80301118546294,
        1827.3976802909856,
        3108.8260800806834
      ],
      "q_nom": [
        125.64090335563887,
        548.2193040872957,
        932.647824024205
      ]
    },
    "75_LVBus0478089_production": {
      "bus": "75_LVBus0478089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478083_consumption": {
      "bus": "75_LVBus0478083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2352.517914708121,
        0.0
      ],
      "q_nom": [
        0.0,
        705.7553744124364,
        0.0
      ]
    },
    "75_LVBus0478083_production": {
      "bus": "75_LVBus0478083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478084_consumption": {
      "bus": "75_LVBus0478084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1026.4426113345255,
        1136.592075518056,
        465.5283500327997
      ],
      "q_nom": [
        307.93278340035766,
        340.9776226554168,
        139.6585050098399
      ]
    },
    "75_LVBus0478084_production": {
      "bus": "75_LVBus0478084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478075_consumption": {
      "bus": "75_LVBus0478075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1010.9059385073126,
        0.0
      ],
      "q_nom": [
        0.0,
        303.2717815521938,
        0.0
      ]
    },
    "75_LVBus0478075_production": {
      "bus": "75_LVBus0478075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478076_consumption": {
      "bus": "75_LVBus0478076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1112.9795771237575,
        1498.0147812901928
      ],
      "q_nom": [
        0.0,
        333.89387313712723,
        449.40443438705785
      ]
    },
    "75_LVBus0478076_production": {
      "bus": "75_LVBus0478076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478077_consumption": {
      "bus": "75_LVBus0478077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        396.2856594169133,
        862.1120345615186,
        0.0
      ],
      "q_nom": [
        118.88569782507398,
        258.63361036845555,
        0.0
      ]
    },
    "75_LVBus0478077_production": {
      "bus": "75_LVBus0478077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478078_consumption": {
      "bus": "75_LVBus0478078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1545.5017110216256,
        2236.077167252586,
        1415.8745678775738
      ],
      "q_nom": [
        463.65051330648765,
        670.8231501757758,
        424.7623703632721
      ]
    },
    "75_LVBus0478078_production": {
      "bus": "75_LVBus0478078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478079_consumption": {
      "bus": "75_LVBus0478079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1909.7515368083366,
        1909.7515368083366,
        1909.7515368083366
      ],
      "q_nom": [
        572.925461042501,
        572.925461042501,
        572.925461042501
      ]
    },
    "75_LVBus0478079_production": {
      "bus": "75_LVBus0478079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478080_consumption": {
      "bus": "75_LVBus0478080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        847.0683329742641,
        949.0922176746722,
        1756.9393932416056
      ],
      "q_nom": [
        254.1204998922792,
        284.72766530240165,
        527.0818179724816
      ]
    },
    "75_LVBus0478080_production": {
      "bus": "75_LVBus0478080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478081_consumption": {
      "bus": "75_LVBus0478081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1527.6136252785732,
        738.3987983456134
      ],
      "q_nom": [
        0.0,
        458.28408758357193,
        221.519639503684
      ]
    },
    "75_LVBus0478081_production": {
      "bus": "75_LVBus0478081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478073_consumption": {
      "bus": "75_LVBus0478073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478073_production": {
      "bus": "75_LVBus0478073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478069_consumption": {
      "bus": "75_LVBus0478069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478069_production": {
      "bus": "75_LVBus0478069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478070_consumption": {
      "bus": "75_LVBus0478070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478070_production": {
      "bus": "75_LVBus0478070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478071_consumption": {
      "bus": "75_LVBus0478071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478071_production": {
      "bus": "75_LVBus0478071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478063_consumption": {
      "bus": "75_LVBus0478063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3012.980534726205,
        3012.980534726205,
        3012.980534726205
      ],
      "q_nom": [
        903.8941604178615,
        903.8941604178615,
        903.8941604178615
      ]
    },
    "75_LVBus0478063_production": {
      "bus": "75_LVBus0478063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478064_consumption": {
      "bus": "75_LVBus0478064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        681.1034333227177,
        0.0,
        1050.2071444573596
      ],
      "q_nom": [
        204.33102999681532,
        0.0,
        315.0621433372079
      ]
    },
    "75_LVBus0478064_production": {
      "bus": "75_LVBus0478064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478065_consumption": {
      "bus": "75_LVBus0478065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2546.488882534795,
        1759.1161848507745,
        819.7511001789157
      ],
      "q_nom": [
        763.9466647604385,
        527.7348554552324,
        245.9253300536747
      ]
    },
    "75_LVBus0478065_production": {
      "bus": "75_LVBus0478065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478066_consumption": {
      "bus": "75_LVBus0478066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478066_production": {
      "bus": "75_LVBus0478066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478067_consumption": {
      "bus": "75_LVBus0478067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8670.394914251745,
        3571.791607220845,
        4998.051842665295
      ],
      "q_nom": [
        2601.1184742755236,
        1071.5374821662535,
        1499.4155527995886
      ]
    },
    "75_LVBus0478067_production": {
      "bus": "75_LVBus0478067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478055_consumption": {
      "bus": "75_LVBus0478055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1637.0234608359387
      ],
      "q_nom": [
        0.0,
        0.0,
        491.1070382507816
      ]
    },
    "75_LVBus0478055_production": {
      "bus": "75_LVBus0478055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478056_consumption": {
      "bus": "75_LVBus0478056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1203.4192230650965,
        2093.451237186262
      ],
      "q_nom": [
        0.0,
        361.02576691952896,
        628.0353711558786
      ]
    },
    "75_LVBus0478056_production": {
      "bus": "75_LVBus0478056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478057_consumption": {
      "bus": "75_LVBus0478057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3944.622526271517,
        12637.192615440055,
        4809.915773887564
      ],
      "q_nom": [
        1183.386757881455,
        3791.1577846320165,
        1442.9747321662692
      ]
    },
    "75_LVBus0478057_production": {
      "bus": "75_LVBus0478057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478058_consumption": {
      "bus": "75_LVBus0478058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6238.007448153253,
        13520.444373438639,
        6752.802193575105
      ],
      "q_nom": [
        1871.4022344459759,
        4056.1333120315912,
        2025.8406580725314
      ]
    },
    "75_LVBus0478058_production": {
      "bus": "75_LVBus0478058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478059_consumption": {
      "bus": "75_LVBus0478059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11813.658132782,
        3004.0152059952275,
        4920.56891535394
      ],
      "q_nom": [
        3544.0974398346,
        901.2045617985682,
        1476.1706746061818
      ]
    },
    "75_LVBus0478059_production": {
      "bus": "75_LVBus0478059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478060_consumption": {
      "bus": "75_LVBus0478060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        708.6082942163422,
        1501.5105480976013,
        4696.761387315072
      ],
      "q_nom": [
        212.58248826490265,
        450.4531644292804,
        1409.0284161945217
      ]
    },
    "75_LVBus0478060_production": {
      "bus": "75_LVBus0478060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478061_consumption": {
      "bus": "75_LVBus0478061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1156.9569762053495,
        1631.6025018625983,
        6260.139186653458
      ],
      "q_nom": [
        347.08709286160484,
        489.48075055877945,
        1878.0417559960372
      ]
    },
    "75_LVBus0478061_production": {
      "bus": "75_LVBus0478061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478174_consumption": {
      "bus": "75_LVBus0478174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2473.802212028603,
        1602.6975362337698,
        61.42244997026865
      ],
      "q_nom": [
        742.1406636085809,
        480.8092608701309,
        18.426734991080593
      ]
    },
    "75_LVBus0478174_production": {
      "bus": "75_LVBus0478174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478172_consumption": {
      "bus": "75_LVBus0478172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478172_production": {
      "bus": "75_LVBus0478172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478169_consumption": {
      "bus": "75_LVBus0478169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6616.8320046969,
        8003.432432319729,
        3554.634168857587
      ],
      "q_nom": [
        1985.04960140907,
        2401.0297296959184,
        1066.390250657276
      ]
    },
    "75_LVBus0478169_production": {
      "bus": "75_LVBus0478169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478170_consumption": {
      "bus": "75_LVBus0478170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478170_production": {
      "bus": "75_LVBus0478170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478167_consumption": {
      "bus": "75_LVBus0478167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3023.8522049442468,
        3101.941269243215,
        3255.154186130576
      ],
      "q_nom": [
        907.155661483274,
        930.5823807729645,
        976.5462558391728
      ]
    },
    "75_LVBus0478167_production": {
      "bus": "75_LVBus0478167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478165_consumption": {
      "bus": "75_LVBus0478165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4828.944849135989,
        2859.0716618486,
        2895.374631919687
      ],
      "q_nom": [
        1448.6834547407966,
        857.72149855458,
        868.6123895759061
      ]
    },
    "75_LVBus0478165_production": {
      "bus": "75_LVBus0478165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478159_consumption": {
      "bus": "75_LVBus0478159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478159_production": {
      "bus": "75_LVBus0478159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478161_consumption": {
      "bus": "75_LVBus0478161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1813.5980321893376,
        4399.527679133128,
        1684.6795480557166
      ],
      "q_nom": [
        544.0794096568012,
        1319.8583037399383,
        505.40386441671495
      ]
    },
    "75_LVBus0478161_production": {
      "bus": "75_LVBus0478161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478162_consumption": {
      "bus": "75_LVBus0478162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478162_production": {
      "bus": "75_LVBus0478162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478163_consumption": {
      "bus": "75_LVBus0478163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4201.927953425779,
        1207.9773357599724,
        2190.0094927148048
      ],
      "q_nom": [
        1260.5783860277338,
        362.3932007279917,
        657.0028478144415
      ]
    },
    "75_LVBus0478163_production": {
      "bus": "75_LVBus0478163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478160_consumption": {
      "bus": "75_LVBus0478160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15157.666247614796,
        15157.666247614796,
        15157.666247614796
      ],
      "q_nom": [
        4547.299874284438,
        4547.299874284438,
        4547.299874284438
      ]
    },
    "75_LVBus0478160_production": {
      "bus": "75_LVBus0478160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478157_consumption": {
      "bus": "75_LVBus0478157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1600.111609421542,
        3925.3101916556875
      ],
      "q_nom": [
        0.0,
        480.03348282646255,
        1177.5930574967063
      ]
    },
    "75_LVBus0478157_production": {
      "bus": "75_LVBus0478157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477976_consumption": {
      "bus": "75_LVBus0477976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477976_production": {
      "bus": "75_LVBus0477976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477977_consumption": {
      "bus": "75_LVBus0477977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477977_production": {
      "bus": "75_LVBus0477977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477981_consumption": {
      "bus": "75_LVBus0477981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477981_production": {
      "bus": "75_LVBus0477981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477978_consumption": {
      "bus": "75_LVBus0477978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477978_production": {
      "bus": "75_LVBus0477978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477980_consumption": {
      "bus": "75_LVBus0477980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477980_production": {
      "bus": "75_LVBus0477980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477979_consumption": {
      "bus": "75_LVBus0477979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10080.292874913135,
        4621.0162352040425,
        4218.264949043811
      ],
      "q_nom": [
        3024.0878624739403,
        1386.3048705612127,
        1265.4794847131432
      ]
    },
    "75_LVBus0477979_production": {
      "bus": "75_LVBus0477979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477963_consumption": {
      "bus": "75_LVBus0477963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477963_production": {
      "bus": "75_LVBus0477963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477964_consumption": {
      "bus": "75_LVBus0477964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477964_production": {
      "bus": "75_LVBus0477964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477974_consumption": {
      "bus": "75_LVBus0477974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477974_production": {
      "bus": "75_LVBus0477974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477965_consumption": {
      "bus": "75_LVBus0477965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477965_production": {
      "bus": "75_LVBus0477965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477967_consumption": {
      "bus": "75_LVBus0477967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477967_production": {
      "bus": "75_LVBus0477967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477973_consumption": {
      "bus": "75_LVBus0477973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477973_production": {
      "bus": "75_LVBus0477973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477972_consumption": {
      "bus": "75_LVBus0477972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477972_production": {
      "bus": "75_LVBus0477972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477968_consumption": {
      "bus": "75_LVBus0477968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477968_production": {
      "bus": "75_LVBus0477968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477969_consumption": {
      "bus": "75_LVBus0477969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477969_production": {
      "bus": "75_LVBus0477969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477971_consumption": {
      "bus": "75_LVBus0477971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477971_production": {
      "bus": "75_LVBus0477971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477970_consumption": {
      "bus": "75_LVBus0477970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477970_production": {
      "bus": "75_LVBus0477970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477966_consumption": {
      "bus": "75_LVBus0477966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477966_production": {
      "bus": "75_LVBus0477966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477951_consumption": {
      "bus": "75_LVBus0477951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2209.2797235512103,
        2209.2797235512103,
        2209.2797235512103
      ],
      "q_nom": [
        662.7839170653631,
        662.7839170653631,
        662.7839170653631
      ]
    },
    "75_LVBus0477951_production": {
      "bus": "75_LVBus0477951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477952_consumption": {
      "bus": "75_LVBus0477952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477952_production": {
      "bus": "75_LVBus0477952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477953_consumption": {
      "bus": "75_LVBus0477953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477953_production": {
      "bus": "75_LVBus0477953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477954_consumption": {
      "bus": "75_LVBus0477954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477954_production": {
      "bus": "75_LVBus0477954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477955_consumption": {
      "bus": "75_LVBus0477955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6266.141016870686,
        7541.995197047763,
        7906.068569460294
      ],
      "q_nom": [
        1879.8423050612057,
        2262.598559114329,
        2371.8205708380883
      ]
    },
    "75_LVBus0477955_production": {
      "bus": "75_LVBus0477955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477956_consumption": {
      "bus": "75_LVBus0477956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477956_production": {
      "bus": "75_LVBus0477956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477957_consumption": {
      "bus": "75_LVBus0477957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477957_production": {
      "bus": "75_LVBus0477957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477958_consumption": {
      "bus": "75_LVBus0477958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477958_production": {
      "bus": "75_LVBus0477958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477959_consumption": {
      "bus": "75_LVBus0477959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477959_production": {
      "bus": "75_LVBus0477959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477960_consumption": {
      "bus": "75_LVBus0477960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477960_production": {
      "bus": "75_LVBus0477960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477961_consumption": {
      "bus": "75_LVBus0477961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477961_production": {
      "bus": "75_LVBus0477961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477948_consumption": {
      "bus": "75_LVBus0477948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2631.931428010129,
        2631.931428010129,
        2631.931428010129
      ],
      "q_nom": [
        789.5794284030386,
        789.5794284030386,
        789.5794284030386
      ]
    },
    "75_LVBus0477948_production": {
      "bus": "75_LVBus0477948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477949_consumption": {
      "bus": "75_LVBus0477949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477949_production": {
      "bus": "75_LVBus0477949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477781_consumption": {
      "bus": "75_LVBus0477781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477781_production": {
      "bus": "75_LVBus0477781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477782_consumption": {
      "bus": "75_LVBus0477782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477782_production": {
      "bus": "75_LVBus0477782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477783_consumption": {
      "bus": "75_LVBus0477783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477783_production": {
      "bus": "75_LVBus0477783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477784_consumption": {
      "bus": "75_LVBus0477784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477784_production": {
      "bus": "75_LVBus0477784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477785_consumption": {
      "bus": "75_LVBus0477785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3928.0655712251355,
        3949.3558234232937,
        3258.81009853836
      ],
      "q_nom": [
        1178.4196713675406,
        1184.806747026988,
        977.6430295615079
      ]
    },
    "75_LVBus0477785_production": {
      "bus": "75_LVBus0477785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477786_consumption": {
      "bus": "75_LVBus0477786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477786_production": {
      "bus": "75_LVBus0477786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477787_consumption": {
      "bus": "75_LVBus0477787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477787_production": {
      "bus": "75_LVBus0477787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477788_consumption": {
      "bus": "75_LVBus0477788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        769.4653718333266,
        769.4653718333266,
        769.4653718333266
      ],
      "q_nom": [
        230.83961154999795,
        230.83961154999795,
        230.83961154999795
      ]
    },
    "75_LVBus0477788_production": {
      "bus": "75_LVBus0477788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477789_consumption": {
      "bus": "75_LVBus0477789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477789_production": {
      "bus": "75_LVBus0477789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477790_consumption": {
      "bus": "75_LVBus0477790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10728.699451030645,
        8539.537633498252,
        12916.856746477275
      ],
      "q_nom": [
        3218.6098353091934,
        2561.8612900494754,
        3875.0570239431822
      ]
    },
    "75_LVBus0477790_production": {
      "bus": "75_LVBus0477790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477773_consumption": {
      "bus": "75_LVBus0477773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477773_production": {
      "bus": "75_LVBus0477773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477779_consumption": {
      "bus": "75_LVBus0477779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477779_production": {
      "bus": "75_LVBus0477779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477775_consumption": {
      "bus": "75_LVBus0477775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477775_production": {
      "bus": "75_LVBus0477775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477776_consumption": {
      "bus": "75_LVBus0477776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477776_production": {
      "bus": "75_LVBus0477776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477777_consumption": {
      "bus": "75_LVBus0477777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477777_production": {
      "bus": "75_LVBus0477777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477778_consumption": {
      "bus": "75_LVBus0477778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477778_production": {
      "bus": "75_LVBus0477778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477774_consumption": {
      "bus": "75_LVBus0477774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477774_production": {
      "bus": "75_LVBus0477774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477764_consumption": {
      "bus": "75_LVBus0477764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477764_production": {
      "bus": "75_LVBus0477764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477768_consumption": {
      "bus": "75_LVBus0477768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477768_production": {
      "bus": "75_LVBus0477768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477769_consumption": {
      "bus": "75_LVBus0477769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477769_production": {
      "bus": "75_LVBus0477769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477770_consumption": {
      "bus": "75_LVBus0477770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477770_production": {
      "bus": "75_LVBus0477770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477771_consumption": {
      "bus": "75_LVBus0477771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477771_production": {
      "bus": "75_LVBus0477771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477767_consumption": {
      "bus": "75_LVBus0477767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477767_production": {
      "bus": "75_LVBus0477767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477765_consumption": {
      "bus": "75_LVBus0477765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477765_production": {
      "bus": "75_LVBus0477765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477766_consumption": {
      "bus": "75_LVBus0477766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0477766_production": {
      "bus": "75_LVBus0477766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478252_consumption": {
      "bus": "75_LVBus0478252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478252_production": {
      "bus": "75_LVBus0478252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478253_consumption": {
      "bus": "75_LVBus0478253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478253_production": {
      "bus": "75_LVBus0478253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478254_consumption": {
      "bus": "75_LVBus0478254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4407.533454091277,
        5855.628072664742,
        7030.967587848714
      ],
      "q_nom": [
        1322.2600362273831,
        1756.6884217994225,
        2109.290276354614
      ]
    },
    "75_LVBus0478254_production": {
      "bus": "75_LVBus0478254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478255_consumption": {
      "bus": "75_LVBus0478255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8222.354568314091,
        8222.354568314091,
        8222.354568314091
      ],
      "q_nom": [
        2466.706370494227,
        2466.706370494227,
        2466.706370494227
      ]
    },
    "75_LVBus0478255_production": {
      "bus": "75_LVBus0478255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478246_consumption": {
      "bus": "75_LVBus0478246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5747.307368945796,
        4111.615949330602,
        5046.799861138801
      ],
      "q_nom": [
        1724.1922106837387,
        1233.4847847991807,
        1514.0399583416404
      ]
    },
    "75_LVBus0478246_production": {
      "bus": "75_LVBus0478246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478247_consumption": {
      "bus": "75_LVBus0478247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478247_production": {
      "bus": "75_LVBus0478247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478248_consumption": {
      "bus": "75_LVBus0478248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478248_production": {
      "bus": "75_LVBus0478248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478249_consumption": {
      "bus": "75_LVBus0478249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8225.495288947535,
        8303.162757000788,
        7244.9257594308565
      ],
      "q_nom": [
        2467.6485866842604,
        2490.948827100236,
        2173.4777278292568
      ]
    },
    "75_LVBus0478249_production": {
      "bus": "75_LVBus0478249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478250_consumption": {
      "bus": "75_LVBus0478250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478250_production": {
      "bus": "75_LVBus0478250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478244_consumption": {
      "bus": "75_LVBus0478244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478244_production": {
      "bus": "75_LVBus0478244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478237_consumption": {
      "bus": "75_LVBus0478237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478237_production": {
      "bus": "75_LVBus0478237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478238_consumption": {
      "bus": "75_LVBus0478238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478238_production": {
      "bus": "75_LVBus0478238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478239_consumption": {
      "bus": "75_LVBus0478239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478239_production": {
      "bus": "75_LVBus0478239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478242_consumption": {
      "bus": "75_LVBus0478242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478242_production": {
      "bus": "75_LVBus0478242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478240_consumption": {
      "bus": "75_LVBus0478240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478240_production": {
      "bus": "75_LVBus0478240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478241_consumption": {
      "bus": "75_LVBus0478241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3438.9125484510005,
        4668.832068230069,
        4615.764035240301
      ],
      "q_nom": [
        1031.6737645353,
        1400.6496204690206,
        1384.7292105720903
      ]
    },
    "75_LVBus0478241_production": {
      "bus": "75_LVBus0478241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478181_consumption": {
      "bus": "75_LVBus0478181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3170.571650412069,
        2695.138455574275,
        1395.2113242535152
      ],
      "q_nom": [
        951.1714951236207,
        808.5415366722825,
        418.56339727605456
      ]
    },
    "75_LVBus0478181_production": {
      "bus": "75_LVBus0478181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478182_consumption": {
      "bus": "75_LVBus0478182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478182_production": {
      "bus": "75_LVBus0478182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478185_consumption": {
      "bus": "75_LVBus0478185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478185_production": {
      "bus": "75_LVBus0478185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478186_consumption": {
      "bus": "75_LVBus0478186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2186.313160875715,
        2186.313160875715,
        2186.313160875715
      ],
      "q_nom": [
        655.8939482627144,
        655.8939482627144,
        655.8939482627144
      ]
    },
    "75_LVBus0478186_production": {
      "bus": "75_LVBus0478186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478187_consumption": {
      "bus": "75_LVBus0478187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478187_production": {
      "bus": "75_LVBus0478187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478197_consumption": {
      "bus": "75_LVBus0478197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478197_production": {
      "bus": "75_LVBus0478197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478188_consumption": {
      "bus": "75_LVBus0478188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478188_production": {
      "bus": "75_LVBus0478188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478190_consumption": {
      "bus": "75_LVBus0478190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478190_production": {
      "bus": "75_LVBus0478190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478191_consumption": {
      "bus": "75_LVBus0478191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478191_production": {
      "bus": "75_LVBus0478191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478192_consumption": {
      "bus": "75_LVBus0478192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478192_production": {
      "bus": "75_LVBus0478192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478193_consumption": {
      "bus": "75_LVBus0478193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478193_production": {
      "bus": "75_LVBus0478193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478194_consumption": {
      "bus": "75_LVBus0478194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478194_production": {
      "bus": "75_LVBus0478194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478195_consumption": {
      "bus": "75_LVBus0478195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13916.706086058255,
        12579.314654771295,
        12568.952339214027
      ],
      "q_nom": [
        4175.011825817476,
        3773.794396431388,
        3770.685701764208
      ]
    },
    "75_LVBus0478195_production": {
      "bus": "75_LVBus0478195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478196_consumption": {
      "bus": "75_LVBus0478196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478196_production": {
      "bus": "75_LVBus0478196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478189_consumption": {
      "bus": "75_LVBus0478189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478189_production": {
      "bus": "75_LVBus0478189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478183_consumption": {
      "bus": "75_LVBus0478183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478183_production": {
      "bus": "75_LVBus0478183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478184_consumption": {
      "bus": "75_LVBus0478184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478184_production": {
      "bus": "75_LVBus0478184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478198_consumption": {
      "bus": "75_LVBus0478198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478198_production": {
      "bus": "75_LVBus0478198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478176_consumption": {
      "bus": "75_LVBus0478176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478176_production": {
      "bus": "75_LVBus0478176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478177_consumption": {
      "bus": "75_LVBus0478177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        29164.792809818064,
        29164.792809818064,
        29164.792809818064
      ],
      "q_nom": [
        8749.43784294542,
        8749.43784294542,
        8749.43784294542
      ]
    },
    "75_LVBus0478177_production": {
      "bus": "75_LVBus0478177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478178_consumption": {
      "bus": "75_LVBus0478178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478178_production": {
      "bus": "75_LVBus0478178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478179_consumption": {
      "bus": "75_LVBus0478179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2145.3495183013374,
        1635.800202419892,
        1799.7690572370307
      ],
      "q_nom": [
        643.6048554904012,
        490.74006072596757,
        539.9307171711092
      ]
    },
    "75_LVBus0478179_production": {
      "bus": "75_LVBus0478179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478046_consumption": {
      "bus": "75_LVBus0478046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14403.235604296813,
        19700.102784358434,
        9874.81810490175
      ],
      "q_nom": [
        4320.970681289044,
        5910.03083530753,
        2962.445431470525
      ]
    },
    "75_LVBus0478046_production": {
      "bus": "75_LVBus0478046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478028_consumption": {
      "bus": "75_LVBus0478028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478028_production": {
      "bus": "75_LVBus0478028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478029_consumption": {
      "bus": "75_LVBus0478029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478029_production": {
      "bus": "75_LVBus0478029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478030_consumption": {
      "bus": "75_LVBus0478030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478030_production": {
      "bus": "75_LVBus0478030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478031_consumption": {
      "bus": "75_LVBus0478031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478031_production": {
      "bus": "75_LVBus0478031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478035_consumption": {
      "bus": "75_LVBus0478035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478035_production": {
      "bus": "75_LVBus0478035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478036_consumption": {
      "bus": "75_LVBus0478036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478036_production": {
      "bus": "75_LVBus0478036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478038_consumption": {
      "bus": "75_LVBus0478038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478038_production": {
      "bus": "75_LVBus0478038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478039_consumption": {
      "bus": "75_LVBus0478039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478039_production": {
      "bus": "75_LVBus0478039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478040_consumption": {
      "bus": "75_LVBus0478040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478040_production": {
      "bus": "75_LVBus0478040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478041_consumption": {
      "bus": "75_LVBus0478041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478041_production": {
      "bus": "75_LVBus0478041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478042_consumption": {
      "bus": "75_LVBus0478042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478042_production": {
      "bus": "75_LVBus0478042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478043_consumption": {
      "bus": "75_LVBus0478043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478043_production": {
      "bus": "75_LVBus0478043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478037_consumption": {
      "bus": "75_LVBus0478037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5108.581887033375,
        4432.497116211574,
        7215.033067614661
      ],
      "q_nom": [
        1532.5745661100125,
        1329.7491348634724,
        2164.5099202843985
      ]
    },
    "75_LVBus0478037_production": {
      "bus": "75_LVBus0478037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478032_consumption": {
      "bus": "75_LVBus0478032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478032_production": {
      "bus": "75_LVBus0478032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478034_consumption": {
      "bus": "75_LVBus0478034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12197.842336609625,
        12769.772690601914,
        17329.14607029724
      ],
      "q_nom": [
        3659.352700982887,
        3830.931807180574,
        5198.743821089171
      ]
    },
    "75_LVBus0478034_production": {
      "bus": "75_LVBus0478034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478033_consumption": {
      "bus": "75_LVBus0478033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12149.548402644905,
        12639.254785728783,
        12067.46130679087
      ],
      "q_nom": [
        3644.8645207934715,
        3791.7764357186347,
        3620.238392037261
      ]
    },
    "75_LVBus0478033_production": {
      "bus": "75_LVBus0478033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478044_consumption": {
      "bus": "75_LVBus0478044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478044_production": {
      "bus": "75_LVBus0478044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478017_consumption": {
      "bus": "75_LVBus0478017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9597.162838534152,
        7755.8325959054655,
        11162.286403609955
      ],
      "q_nom": [
        2879.1488515602455,
        2326.7497787716397,
        3348.685921082986
      ]
    },
    "75_LVBus0478017_production": {
      "bus": "75_LVBus0478017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478018_consumption": {
      "bus": "75_LVBus0478018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478018_production": {
      "bus": "75_LVBus0478018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478019_consumption": {
      "bus": "75_LVBus0478019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478019_production": {
      "bus": "75_LVBus0478019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478020_consumption": {
      "bus": "75_LVBus0478020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8525.385270946541,
        7756.5099970813335,
        9457.437922916977
      ],
      "q_nom": [
        2557.615581283962,
        2326.9529991244,
        2837.2313768750932
      ]
    },
    "75_LVBus0478020_production": {
      "bus": "75_LVBus0478020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478021_consumption": {
      "bus": "75_LVBus0478021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8519.115361868553,
        7359.553094704423,
        8342.04438809221
      ],
      "q_nom": [
        2555.734608560566,
        2207.865928411327,
        2502.613316427663
      ]
    },
    "75_LVBus0478021_production": {
      "bus": "75_LVBus0478021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478022_consumption": {
      "bus": "75_LVBus0478022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13154.354105498416,
        8321.148429520847,
        6422.193649493514
      ],
      "q_nom": [
        3946.3062316495248,
        2496.344528856254,
        1926.6580948480541
      ]
    },
    "75_LVBus0478022_production": {
      "bus": "75_LVBus0478022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478023_consumption": {
      "bus": "75_LVBus0478023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478023_production": {
      "bus": "75_LVBus0478023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478024_consumption": {
      "bus": "75_LVBus0478024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478024_production": {
      "bus": "75_LVBus0478024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478025_consumption": {
      "bus": "75_LVBus0478025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478025_production": {
      "bus": "75_LVBus0478025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478026_consumption": {
      "bus": "75_LVBus0478026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12727.439426935456,
        9895.24161575807,
        15561.722209445667
      ],
      "q_nom": [
        3818.2318280806367,
        2968.572484727421,
        4668.5166628337
      ]
    },
    "75_LVBus0478026_production": {
      "bus": "75_LVBus0478026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478010_consumption": {
      "bus": "75_LVBus0478010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478010_production": {
      "bus": "75_LVBus0478010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478011_consumption": {
      "bus": "75_LVBus0478011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478011_production": {
      "bus": "75_LVBus0478011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478012_consumption": {
      "bus": "75_LVBus0478012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14650.84708601917,
        14650.84708601917,
        14650.84708601917
      ],
      "q_nom": [
        4395.254125805751,
        4395.254125805751,
        4395.254125805751
      ]
    },
    "75_LVBus0478012_production": {
      "bus": "75_LVBus0478012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478013_consumption": {
      "bus": "75_LVBus0478013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11001.114787726621,
        10955.351412397733,
        13801.604641816608
      ],
      "q_nom": [
        3300.3344363179863,
        3286.60542371932,
        4140.481392544983
      ]
    },
    "75_LVBus0478013_production": {
      "bus": "75_LVBus0478013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478014_consumption": {
      "bus": "75_LVBus0478014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478014_production": {
      "bus": "75_LVBus0478014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0478015_consumption": {
      "bus": "75_LVBus0478015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11748.02770370568,
        10332.852088126969,
        13887.236757689492
      ],
      "q_nom": [
        3524.408311111704,
        3099.8556264380904,
        4166.1710273068475
      ]
    },
    "75_LVBus0478015_production": {
      "bus": "75_LVBus0478015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "75_AUREN",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:75_MVLV107765_Transformer": {
      "bus": "75_MVLV107765",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV040219_Transformer": {
      "bus": "75_MVLV040219",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV077408_Transformer": {
      "bus": "75_MVLV077408",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV026927_Transformer": {
      "bus": "75_MVLV026927",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV096955_Transformer": {
      "bus": "75_MVLV096955",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV131131_Transformer": {
      "bus": "75_MVLV131131",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV008217_Transformer": {
      "bus": "75_MVLV008217",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV171719_Transformer": {
      "bus": "75_MVLV171719",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:75_MVLV025978_Transformer": {
      "bus": "75_MVLV025978",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV158895_Transformer": {
      "bus": "75_MVLV158895",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV022828_Transformer": {
      "bus": "75_MVLV022828",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV127491_Transformer": {
      "bus": "75_MVLV127491",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:75_MVLV026972_Transformer": {
      "bus": "75_MVLV026972",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV025127_Transformer": {
      "bus": "75_MVLV025127",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:75_MVLV089747_Transformer": {
      "bus": "75_MVLV089747",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV107230_Transformer": {
      "bus": "75_MVLV107230",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV115657_Transformer": {
      "bus": "75_MVLV115657",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV040706_Transformer": {
      "bus": "75_MVLV040706",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV023961_Transformer": {
      "bus": "75_MVLV023961",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV134802_Transformer": {
      "bus": "75_MVLV134802",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV125096_Transformer": {
      "bus": "75_MVLV125096",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV094100_Transformer": {
      "bus": "75_MVLV094100",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    }
  },
  "name": "75_MVFeeder0216",
  "transformer": {
    "delta_wye": {
      "75_MVLV107765_Transformer": {
        "bus_from": "75_MVLV107765",
        "bus_to": "75_MVLV107765_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV040219_Transformer": {
        "bus_from": "75_MVLV040219",
        "bus_to": "75_MVLV040219_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV077408_Transformer": {
        "bus_from": "75_MVLV077408",
        "bus_to": "75_MVLV077408_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV026927_Transformer": {
        "bus_from": "75_MVLV026927",
        "bus_to": "75_MVLV026927_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV096955_Transformer": {
        "bus_from": "75_MVLV096955",
        "bus_to": "75_MVLV096955_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV131131_Transformer": {
        "bus_from": "75_MVLV131131",
        "bus_to": "75_MVLV131131_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV008217_Transformer": {
        "bus_from": "75_MVLV008217",
        "bus_to": "75_MVLV008217_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV171719_Transformer": {
        "bus_from": "75_MVLV171719",
        "bus_to": "75_MVLV171719_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "75_MVLV025978_Transformer": {
        "bus_from": "75_MVLV025978",
        "bus_to": "75_MVLV025978_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV158895_Transformer": {
        "bus_from": "75_MVLV158895",
        "bus_to": "75_MVLV158895_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV022828_Transformer": {
        "bus_from": "75_MVLV022828",
        "bus_to": "75_MVLV022828_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV127491_Transformer": {
        "bus_from": "75_MVLV127491",
        "bus_to": "75_MVLV127491_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "75_MVLV026972_Transformer": {
        "bus_from": "75_MVLV026972",
        "bus_to": "75_MVLV026972_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV025127_Transformer": {
        "bus_from": "75_MVLV025127",
        "bus_to": "75_MVLV025127_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "75_MVLV089747_Transformer": {
        "bus_from": "75_MVLV089747",
        "bus_to": "75_MVLV089747_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV107230_Transformer": {
        "bus_from": "75_MVLV107230",
        "bus_to": "75_MVLV107230_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV115657_Transformer": {
        "bus_from": "75_MVLV115657",
        "bus_to": "75_MVLV115657_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV040706_Transformer": {
        "bus_from": "75_MVLV040706",
        "bus_to": "75_MVLV040706_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV023961_Transformer": {
        "bus_from": "75_MVLV023961",
        "bus_to": "75_MVLV023961_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV134802_Transformer": {
        "bus_from": "75_MVLV134802",
        "bus_to": "75_MVLV134802_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV125096_Transformer": {
        "bus_from": "75_MVLV125096",
        "bus_to": "75_MVLV125096_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV094100_Transformer": {
        "bus_from": "75_MVLV094100",
        "bus_to": "75_MVLV094100_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "75_MVFeeder0216",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "75_MVFeeder0216.json",
      "source_sha256": "d28fa687682a243f5db21545be44554c1a43b1710bc82cc456d0391f21a95478"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV008217_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV022828_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV023961_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV025127_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV025978_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026927_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV026972_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV040219_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV040706_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV077408_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV089747_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV094100_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV096955_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV107230_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV107765_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV115657_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV125096_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV127491_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV131131_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV134802_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV158895_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV171719_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "75_AUREN": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.2224803120606276,
              45.83548555966238
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV094100": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223513603243203,
              45.832760498667135
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV158315": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221608735943925,
              45.833431287521016
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV125096": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221868923685885,
              45.83261822018117
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV134802": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220471894318501,
              45.83127668271739
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV023961": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221674007976041,
              45.83080774944877
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV040706": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223887769752919,
              45.830811707617585
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV115657": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225851802249746,
              45.82813272501423
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107230": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225643889283723,
              45.82671715084686
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV021399": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226737945503284,
              45.823147792451074
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV089747": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228033332367945,
              45.821837029729565
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV025127": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224541913745433,
              45.82063191152475
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026972": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22511180259915,
              45.819306797683005
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV127491": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227229120461146,
              45.818328993955596
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV069839": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226619375409714,
              45.81658597733601
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV022828": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229577372760915,
              45.818658089564366
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV069351": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.230259773306587,
              45.81742583665552
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV058587": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.230125071734268,
              45.81683066364406
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV158895": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228504103028791,
              45.817071742257525
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV055061": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228319081960092,
              45.81636885414788
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV008217": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228432431383517,
              45.8144970731348
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV131131": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226759771628986,
              45.811520662927514
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV096955": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226658003219297,
              45.81004033336647
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV026927": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227137425804748,
              45.80694604444634
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV077408": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228405806692637,
              45.80657167267925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV040219": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224665022665542,
              45.80514904524017
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107765": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226004839773783,
              45.80378566631882
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus007548": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225926578236423,
              45.803584244348194
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus007549": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227460350714535,
              45.79923824818276
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus007551": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225215918282443,
              45.79779713871076
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus007550": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228490715153736,
              45.79968570952609
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV099636": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229367058749593,
              45.799733946572665
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107765_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226004839773783,
              45.80378566631882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225730991848693,
              45.80395392127366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225506394788366,
              45.80404177411544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225711046790381,
              45.80396559181622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226106282722995,
              45.803858651081725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225709702903345,
              45.80425018336831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225717694387402,
              45.80422017428627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224900487245831,
              45.80416743832467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224312015423469,
              45.80426483045182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225904070037103,
              45.80431553103378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22596965543246,
              45.80425319631123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226037576026503,
              45.8042516008321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226229631117326,
              45.80412080317062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225838540031963,
              45.80373903272493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225644397605931,
              45.80419690083333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22572643869215,
              45.804203192261376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225928157463908,
              45.80439674824777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226063822965509,
              45.80468601535846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225999692502085,
              45.80467638328866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226453515990108,
              45.80450091887106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226062549615043,
              45.8047489863535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226011099651247,
              45.804748477385054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225648584254235,
              45.80486186007242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225494052059366,
              45.80486932838348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225353292461527,
              45.80483194452607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225494780062378,
              45.80483334496088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225594222437442,
              45.80500528460906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226060184813573,
              45.80486593248846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.2261654495455,
              45.80475000421981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22601905044961,
              45.80499149275591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225876834673789,
              45.805026076406996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225632081889694,
              45.804223807914035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225106079888602,
              45.804248257544515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225062082158799,
              45.80420564990206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225081059313351,
              45.804298387697884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225740190921216,
              45.80351311819247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22618302750636,
              45.80372155715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226555914942652,
              45.803547766176756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226884554064594,
              45.80348687103791
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227182120377467,
              45.80379871955812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227315640375386,
              45.8038600713263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227074386779552,
              45.80443759495132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227535312811827,
              45.80478992678362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227571402483931,
              45.80476046508918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227730222267041,
              45.804658488937754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226997086859356,
              45.80452263257529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22712149459423,
              45.80391367727017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227527644139033,
              45.80370189080809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227731010822185,
              45.80358275537979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227848222691416,
              45.80343869999218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227314803050725,
              45.803736561268884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227084940084944,
              45.803313442467896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227314231850712,
              45.80314574276954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22751098053773,
              45.802979025769154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227810025923731,
              45.80278306877347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.2265455479582856,
              45.80375611681456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1927409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226636820389151,
              45.803941844602434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224843492998939,
              45.80394513565045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV040219_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224665022665542,
              45.80514904524017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225074622527623,
              45.805252075667745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225205069090282,
              45.805163390561006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225037608549931,
              45.80580956401181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225448306104254,
              45.80585861795016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226059404207954,
              45.805540749000826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224612115170948,
              45.805220502468444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224311611635397,
              45.80481263089465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224487021613668,
              45.804409474066865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224334676802696,
              45.80430899054187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223261263466848,
              45.804586275456785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222209941771336,
              45.80480711125112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224453827843767,
              45.80477804922535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224415858969222,
              45.80411184636703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224545251978695,
              45.805345807388214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224591602283373,
              45.80559820096416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224663314224856,
              45.80586884104136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224815663960642,
              45.805969324140776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22558366850746,
              45.80590854497589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226069174432096,
              45.80569380581626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226211937472722,
              45.80563223434607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225811039178075,
              45.806103740651885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225862886880407,
              45.80646567156022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223726885747594,
              45.805733595011894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223554383127902,
              45.80599281705687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223387454461279,
              45.80630447851961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV077408_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228405806692637,
              45.80657167267925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227757393168496,
              45.80682620226713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227933116315896,
              45.8070438814438
            ]
