          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227612267166927,
              45.807004721908335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227555728303851,
              45.80725609777259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228326813727019,
              45.80666086944889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228580148232107,
              45.806475319057355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227843866046336,
              45.805729342425444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227090943741621,
              45.805455222358724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228622864946285,
              45.807546461513276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228436909871376,
              45.80802690050717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228213477362114,
              45.80826043347636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV026927_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227137425804748,
              45.80694604444634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227172925368373,
              45.80709935542226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226598182088856,
              45.80561805863024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226176259646264,
              45.80548791895216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226945667740805,
              45.80815883305146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226482621082517,
              45.80899853282042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226482674598031,
              45.809016888575904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226311315180583,
              45.808989343804484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227228841889389,
              45.808152633874236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226691459102522,
              45.80987274076581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226833302326773,
              45.80607926355167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226817938644443,
              45.805566245289896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226667040851925,
              45.80539379804384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226534414110223,
              45.805590435147735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226212361994223,
              45.805611238014215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226197852921027,
              45.80505624502883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226157446302403,
              45.80514582192129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226137359925248,
              45.804866695898674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226152587053984,
              45.80474987699164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227001469599966,
              45.80539710396656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227198601102845,
              45.804958410061666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227304396994853,
              45.805049189105084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22748163802124,
              45.80477536016964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227509985521422,
              45.80478208254897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22758159558754,
              45.80470101931388
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22753232565473,
              45.8045925607358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227559218852002,
              45.804808266231454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227077555010063,
              45.80545184188377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226924841826401,
              45.80721567267027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227421828390435,
              45.80751570700225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227097523657519,
              45.807647467368916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV096955_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226658003219297,
              45.81004033336647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226577074709118,
              45.81025481131487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226571989590431,
              45.810261320334725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226574277760266,
              45.81025823876408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV131131_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226759771628986,
              45.811520662927514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22766531967678,
              45.811361066315655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227638612513892,
              45.81139017989257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226622031221339,
              45.81107841584617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226943406099866,
              45.81172942420813
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227116111687298,
              45.81170606347174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226847483700547,
              45.8115098329544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226297309636236,
              45.811611465830715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV008217_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228432431383517,
              45.8144970731348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228452512267776,
              45.81484098204816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228154623931188,
              45.81531941675077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228608971623702,
              45.81442053568778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227828435608673,
              45.8142040849316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV066554": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229507969972147,
              45.816152734518155
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV025978": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228941734047757,
              45.815019464104765
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV158269": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.232518364769752,
              45.81466149243197
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV025128": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.235650612960093,
              45.815543426262174
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus007547": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.239802784854854,
              45.813095448213225
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV058509": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.231870136117781,
              45.81445536849094
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107645": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.232675519922019,
              45.81286080728046
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV005275": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.234255191708834,
              45.81307247629647
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV171719": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.233927525241612,
              45.810542574410086
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107760": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.237789320207225,
              45.811486642428136
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus007546": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.238006576480118,
              45.8124035679954
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV171719_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.233927525241612,
              45.810542574410086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.23407549587528,
              45.81014875183565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.234223088861507,
              45.80977235384299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.234106729276639,
              45.80955818294937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.233792791199453,
              45.809386015875795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.233781527234294,
              45.80937670963617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.233820528968659,
              45.809216313750944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.234252249566494,
              45.80886064756364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.233984103527819,
              45.80875904028422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.234648670535346,
              45.80898150859445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.236767545710798,
              45.809182238472445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.235613311043673,
              45.8096388029981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.234204949205262,
              45.80865323723758
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.234969621087729,
              45.80890931200896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.234101348429021,
              45.810288892156464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV025978_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228941734047757,
              45.815019464104765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229688447895661,
              45.81468041787018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229178722070928,
              45.814944421806324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229144425753396,
              45.814794722354115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229722618684838,
              45.81483641426598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV158895_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228504103028791,
              45.817071742257525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227731750509614,
              45.816900621147305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228330313621667,
              45.816892350201066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228326942520591,
              45.816910186292525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229278855900508,
              45.81695115941515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227726706430312,
              45.81692737538441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV022828_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229577372760915,
              45.818658089564366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229874373124743,
              45.818607031169385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.230468910733464,
              45.8203944269753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.230330049275334,
              45.820712242280294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.231459404862275,
              45.81913550868146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.232047434531135,
              45.8193302452629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.231535140941567,
              45.81856940128197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22919811341312,
              45.81832143634281
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228393749372462,
              45.81800758017807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229407396859375,
              45.81879137871117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.230470342510189,
              45.82032335951771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus007545": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227030507424848,
              45.81547075795919
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV127491_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227229120461146,
              45.818328993955596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227300109134585,
              45.818424800624776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226641664157114,
              45.81810724457995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225863104212833,
              45.81715479062216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223989237366012,
              45.817550131953745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227315168266969,
              45.81840807876123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227724912546431,
              45.818820664893586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22697362522896,
              45.81925590180614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227412095425686,
              45.81908120710428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228137793423344,
              45.819276424275145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22830431835472,
              45.81944182552174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228652792288902,
              45.819773679205746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.229924794957942,
              45.82070218476953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226863972474292,
              45.81856832296884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226867972543525,
              45.81837041376743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226890794835951,
              45.81851460202455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227031954121166,
              45.81853399227616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227148472707843,
              45.81849915288248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227274767026841,
              45.81861737031961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227008404259271,
              45.81842578753917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV026972_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22511180259915,
              45.819306797683005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224807210798726,
              45.81909683587796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224086541183008,
              45.81909869596478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224119123706715,
              45.81939594203728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224033360671269,
              45.81981798309828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225209631107672,
              45.819559700815965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224837247028438,
              45.81952002392937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225365297082075,
              45.81949825765856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224811582633049,
              45.81888093499843
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224766859603396,
              45.81854757827926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22482444842951,
              45.818881062380584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225031029673568,
              45.81884711681478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225525636657392,
              45.819841755820725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225897350348939,
              45.8192785797194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225948449969213,
              45.8192970804867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226175487687952,
              45.81952426761614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226228639872645,
              45.81880497949141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226325249142673,
              45.81848201860546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224820440962364,
              45.81907897152048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224099407028785,
              45.81909882342994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV025127_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224541913745433,
              45.82063191152475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224494430627778,
              45.82060318858816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223744334686554,
              45.821638084527066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224127368411294,
              45.82153011055362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224688400682032,
              45.821285693585466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224728070758966,
              45.821406034395636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224139293255508,
              45.821363942613814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224178963007533,
              45.82126384953573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224341526393546,
              45.821263066406175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223913008815384,
              45.82004173252828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223470903743793,
              45.81963245553124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223484499228419,
              45.81959659959302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223054266627113,
              45.81987126204593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224020130073772,
              45.81983584736469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22372512171855,
              45.82165901167716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223912700013774,
              45.821785407294975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223878750963683,
              45.821857817136696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224074089821571,
              45.82182356385542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224528848799477,
              45.8218709781266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224721208465299,
              45.82190565241635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224751648204592,
              45.82204396916583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224668463095926,
              45.82022916904927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224770845481747,
              45.82025717581096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224817823317073,
              45.8198437478954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224899208851207,
              45.81963760713113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224598119988161,
              45.82052539578113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227002782219486,
              45.82125100065585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224636900724585,
              45.82051678212552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225490073849446,
              45.820327278318416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225874657195986,
              45.81976422956448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226052415817393,
              45.8198829574263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226255543478783,
              45.820019931194004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226408117266686,
              45.82011141643819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226745181433624,
              45.8199887809072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227422655407213,
              45.82040576845882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226062789706565,
              45.81956094335171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224636718531479,
              45.8205257779969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225534438622393,
              45.820678626567116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225815857451052,
              45.82076238967836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226020443516511,
              45.82082739689635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226225212000364,
              45.820883407868315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225611271869731,
              45.8206973820885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225668925604614,
              45.8203920315589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225502757935481,
              45.820336401495574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225801409172286,
              45.8202043910009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224655596984144,
              45.82022904164909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224683151053252,
              45.820139337737295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22479190910793,
              45.819852488998784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224811515136267,
              45.81951976916644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV089747_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228033332367945,
              45.821837029729565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226802359704907,
              45.821293747537034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22679409805937,
              45.821303923235945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228321298340706,
              45.82159693496482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228831983548407,
              45.821161088040895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227436626448441,
              45.82041490412633
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227853383098745,
              45.8218262555067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227322078324502,
              45.82137112489747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227054065846247,
              45.82126050504914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228085706516802,
              45.82179255838321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV107230_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225643889283723,
              45.82671715084686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224654174942606,
              45.826653370037036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223103397599612,
              45.826332083945935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223496437716213,
              45.82535523272343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224195539661078,
              45.8245163776644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478089": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22311260796055,
              45.825243455561754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224850104050447,
              45.8265113468406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224606285236877,
              45.82586166674848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226320465766147,
              45.82635493673221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226824623050096,
              45.826053998725186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.227545648955264,
              45.82584787645338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228700479766813,
              45.82570091579631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228774214882858,
              45.82485316252839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.228895025401193,
              45.82473378538866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226979801997524,
              45.826208492573116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226513197144469,
              45.826466892546705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224875657043689,
              45.82652059747339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225464530646282,
              45.82604055044319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225306722770166,
              45.82557110964985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225705535325371,
              45.82676114745379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225745738161474,
              45.826772144382375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225901942117988,
              45.82748151884116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226448259688703,
              45.828181829262014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222431791787545,
              45.82796393773171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225449236061677,
              45.82679620427473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225000143372897,
              45.82672877636272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224613423826462,
              45.82722605593465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224029160306225,
              45.82764592294051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222528916870696,
              45.82737011815303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22159644962556,
              45.82725142561277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221011565670607,
              45.82714015544605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV115657_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225851802249746,
              45.82813272501423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225475647929806,
              45.8282293733611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225340808636302,
              45.82961324159825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225478877795345,
              45.82908784723028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225426622375664,
              45.82928941821538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225981783713018,
              45.82820960897578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225947460676322,
              45.828379325737544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225571211099502,
              45.82852766516524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225564376521664,
              45.828547392455775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225551964171506,
              45.82871552633021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225605445083888,
              45.82855319732806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225274600900297,
              45.82919235867476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225704842227096,
              45.82809349921439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV040706_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223887769752919,
              45.830811707617585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223850987546828,
              45.83072136633477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224004681037264,
              45.83075887967361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224171607930036,
              45.83077852849708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224353226265214,
              45.830708345693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224377869780343,
              45.830762575852006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224534115162348,
              45.83067414612347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223800242733771,
              45.83068487282657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223428878803806,
              45.83059121593054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223555557725936,
              45.830691445956525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223314521527886,
              45.83051810095765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223111909807806,
              45.830354134065246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222958218059468,
              45.83031661950797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223085442929595,
              45.83038986242322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222535019125572,
              45.83024044102764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222534106277095,
              45.83028542041854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222701943917229,
              45.83026009203172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222471042028276,
              45.83022181103329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223389725904241,
              45.830617820938656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223479905117308,
              45.831248552892184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223910904714329,
              45.83132450809146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224091055300231,
              45.831514839194725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224082325417955,
              45.8316394696778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224012993453626,
              45.831655680572844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224075189995863,
              45.83168923719466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224060416267085,
              45.83186819883955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223986877207661,
              45.83187350783941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224030611821747,
              45.83152053886319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223864873865204,
              45.831322756400695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223835281519161,
              45.831319008109666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223492773807307,
              45.83124868042732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223825720227608,
              45.83131763571025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV023961_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221674007976041,
              45.83080774944877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221344784683306,
              45.83076488202546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221156690582523,
              45.830639844759375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221136196547016,
              45.83044364450707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220668786657183,
              45.830359245887294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220680499727835,
              45.830294012026286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221197928341437,
              45.829985564281785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221231988281364,
              45.830140599830095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222332958562552,
              45.83004948510323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222458173581192,
              45.830221683381204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220918080774868,
              45.8299396588099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221695360126681,
              45.83102390599064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221710603952978,
              45.83090708732176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221772754623929,
              45.83101567652704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221907915954634,
              45.83133193721556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222035689741393,
              45.8313781936924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222023368995788,
              45.831351078355006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221758241698542,
              45.83109651169473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221794392539111,
              45.83058400213651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222328576097312,
              45.830265386169046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222133905531539,
              45.83034443388747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222340714148528,
              45.83030149734751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22244530513418,
              45.83022155572775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221779697064958,
              45.8306738331803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221911853369592,
              45.830504188738594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0477766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221871238363653,
              45.830602760237454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV134802_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220471894318501,
              45.83127668271739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220423377830757,
              45.83091229787245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220472538801571,
              45.830908845424275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22016117055115,
              45.83065574989862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.219179963576151,
              45.83078668019663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22045585322632,
              45.83137940293923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220343232827685,
              45.831454548178066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220623672744848,
              45.831823055213675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220643231318035,
              45.831847408351095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22067141724969,
              45.83187602213178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220392842005376,
              45.83124741042439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22044542548527,
              45.83103134051223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220891312962203,
              45.830957769677404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220978970336453,
              45.83094425308952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221343834432022,
              45.83078187822688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220943259612117,
              45.83092618191798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.220914030364704,
              45.83083619357968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV125096_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221868923685885,
              45.83261822018117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222053656198392,
              45.832395111127965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221834153201696,
              45.83242892354659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221953444637469,
              45.832259151296924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221960386111314,
              45.831917307889725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221831514992912,
              45.83192502659672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221815905754624,
              45.83205983705354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221731122133023,
              45.83179806245376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221886643998454,
              45.83174561990813
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221582909203507,
              45.8314906696613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22150478303881,
              45.83153488250572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221605723073957,
              45.83163485921263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221465445785692,
              45.831570482724345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221351271852139,
              45.831488369868744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22189951439797,
              45.83135078497629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22174125037693,
              45.831933128367396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221769442984702,
              45.83244627666515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221857150809604,
              45.83256411718315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221746628347517,
              45.83230208713347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221905338540533,
              45.83272655389142
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222254531426349,
              45.83327887808174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.221860499220195,
              45.83268508840235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22166040348698,
              45.83247311417507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV094100_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223513603243203,
              45.832760498667135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223784025761744,
              45.83341434105495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223579590126988,
              45.832680173367045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224078059091537,
              45.83263112566279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224207115291696,
              45.83283664243183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224211266271674,
              45.83263244499957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224241561754219,
              45.83240780281783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224301598180824,
              45.83226025943455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224284699679116,
              45.83215917401383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22403530005492,
              45.832066538036194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223966102541999,
              45.83207100825666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22405693950383,
              45.83190764625779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223983632563457,
              45.831887530087485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223981397522273,
              45.83190127441064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224272042118512,
              45.83225787027364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225127516690952,
              45.83251554800686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.226046131915325,
              45.833880990828725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225226535065944,
              45.83252012689167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224202790201179,
              45.83281950398759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223577583650836,
              45.83277912807414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223891286229642,
              45.833178134595414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.22371815103837,
              45.833464345381685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223110013502439,
              45.83362027673203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223716327170309,
              45.83355430421663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224152695948683,
              45.83377462547826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224173056270582,
              45.83388274542381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.224235032872628,
              45.834000329190935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225196826854926,
              45.834072590943045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.225309363136489,
              45.834100715470015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223553852075925,
              45.83267991831504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223373497938235,
              45.83268231485095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.223393405983204,
              45.8324038986884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222572702598095,
              45.83282315194822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222438534215652,
              45.83309175190189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0478015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.222254714051906,
              45.83326988220093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "75_287036": {
          "bus1": "75_AUREN",
          "bus2": "75_MVLV094100",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.2224803120606276,
                45.83548555966238
              ],
              [
                1.222468527952141,
                45.83547481858719
              ],
              [
                1.222461686467341,
                45.8354618120427
              ],
              [
                1.222424748373997,
                45.835407648436316
              ],
              [
                1.222436476861653,
                45.83522238527276
              ],
              [
                1.222672767119537,
                45.83499618739313
              ],
              [
                1.223197614894939,
                45.83469546956474
              ],
              [
                1.223189399537468,
                45.83459281443428
              ],
              [
                1.223247987294463,
                45.834560103710764
              ],
              [
                1.223617987534825,
                45.834468395022874
              ],
              [
                1.223645475456644,
                45.834255422099936
              ],
              [
                1.223720299568521,
                45.833675812399775
              ],
              [
                1.223728275074931,
                45.833547179455415
              ],
              [
                1.223748050714937,
                45.833543146475016
              ],
              [
                1.223931577357422,
                45.83355519503763
              ],
              [
                1.223958085621299,
                45.83354795355506
              ],
              [
                1.223780203369941,
                45.8328162267245
              ],
              [
                1.223745574332921,
                45.832746601416915
              ],
              [
                1.223673023319764,
                45.83270629272802
              ],
              [
                1.223616928541503,
                45.83267964359363
              ],
              [
                1.223539317133214,
                45.83274036472278
              ],
              [
                1.223526460190558,
                45.83275043169567
              ],
              [
                1.223513603243203,
                45.832760498667135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3950371342564908,
          "ground": "gnd"
        },
        "75_433895": {
          "bus1": "75_MVLV094100",
          "bus2": "75_MVLV158315",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223513603243203,
                45.832760498667135
              ],
              [
                1.223503852283277,
                45.8327424426453
              ],
              [
                1.223515449435648,
                45.832725947837446
              ],
              [
                1.223520234159056,
                45.832719139013946
              ],
              [
                1.223537760505728,
                45.8326996977332
              ],
              [
                1.223540412813845,
                45.83269394750005
              ],
              [
                1.223530051770025,
                45.832672970183154
              ],
              [
                1.222126959133159,
                45.8325758193269
              ],
              [
                1.222027195145123,
                45.83305170709595
              ],
              [
                1.221942856133124,
                45.833401780187906
              ],
              [
                1.221623099127101,
                45.833485236310295
              ],
              [
                1.221593926128869,
                45.833470298469805
              ],
              [
                1.221593788159022,
                45.83345174385526
              ],
              [
                1.221593670053024,
                45.833434746039046
              ],
              [
                1.221608735943925,
                45.833431287521016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24432418122584051,
          "ground": "gnd"
        },
        "75_234122": {
          "bus1": "75_MVLV158315",
          "bus2": "75_MVLV125096",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221608735943925,
                45.833431287521016
              ],
              [
                1.221613915726,
                45.833441164421366
              ],
              [
                1.221607357465309,
                45.83345352513416
              ],
              [
                1.221599274003021,
                45.83346873197282
              ],
              [
                1.22162286594265,
                45.83348024027544
              ],
              [
                1.221937782604802,
                45.83339934545022
              ],
              [
                1.222119537823484,
                45.832576177578986
              ],
              [
                1.222094528807398,
                45.8325305090759
              ],
              [
                1.221933376145914,
                45.83260089143841
              ],
              [
                1.221907479553369,
                45.83260971310754
              ],
              [
                1.221890111775413,
                45.8326156141857
              ],
              [
                1.221868923685885,
                45.83261822018117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1480855786372323,
          "ground": "gnd"
        },
        "75_325201": {
          "bus1": "75_MVLV125096",
          "bus2": "75_MVLV134802",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221868923685885,
                45.83261822018117
              ],
              [
                1.221888242623554,
                45.83260687687116
              ],
              [
                1.221900270209321,
                45.832601534638655
              ],
              [
                1.222094139454487,
                45.83251545207346
              ],
              [
                1.222089288454183,
                45.83248114072682
              ],
              [
                1.222007302725336,
                45.832345181839514
              ],
              [
                1.22202795571391,
                45.83211028609299
              ],
              [
                1.222014856518513,
                45.83197316624697
              ],
              [
                1.221941676200629,
                45.83179471761358
              ],
              [
                1.221801136953888,
                45.83160820428313
              ],
              [
                1.221585023890389,
                45.83142648312518
              ],
              [
                1.2214862584373,
                45.831334796866884
              ],
              [
                1.221444073229981,
                45.83126032702778
              ],
              [
                1.221353934694037,
                45.83106967971078
              ],
              [
                1.221267650780536,
                45.83104980180076
              ],
              [
                1.220591438694264,
                45.83102238110575
              ],
              [
                1.220576069019674,
                45.83103511308352
              ],
              [
                1.220569143109018,
                45.83111557361803
              ],
              [
                1.220499987452993,
                45.83126679449047
              ],
              [
                1.220492361623512,
                45.83127532050684
              ],
              [
                1.220471894318501,
                45.83127668271739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.284184920364678,
          "ground": "gnd"
        },
        "75_406301": {
          "bus1": "75_MVLV134802",
          "bus2": "75_MVLV023961",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220471894318501,
                45.83127668271739
              ],
              [
                1.220481971551002,
                45.83126913481802
              ],
              [
                1.220491735126415,
                45.83125422368774
              ],
              [
                1.220551069259243,
                45.83111000440803
              ],
              [
                1.220560639315702,
                45.83103117173762
              ],
              [
                1.22057176520533,
                45.83101762379205
              ],
              [
                1.221264684726327,
                45.83103867819278
              ],
              [
                1.221287207426072,
                45.83103434001783
              ],
              [
                1.221318042449386,
                45.8310123859188
              ],
              [
                1.221332930705163,
                45.830992297946715
              ],
              [
                1.221359842654868,
                45.830807392676455
              ],
              [
                1.22136228037685,
                45.83079700655264
              ],
              [
                1.221377810321925,
                45.83079221202545
              ],
              [
                1.221638891781118,
                45.83081299741928
              ],
              [
                1.221648696624003,
                45.830813778576115
              ],
              [
                1.221674007976041,
                45.83080774944877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13500199940842408,
          "ground": "gnd"
        },
        "75_311653": {
          "bus1": "75_MVLV023961",
          "bus2": "75_MVLV040706",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221674007976041,
                45.83080774944877
              ],
              [
                1.221654193592685,
                45.83079662056091
              ],
              [
                1.221645414689146,
                45.83079539070666
              ],
              [
                1.22137682213711,
                45.830757858024846
              ],
              [
                1.221369637475946,
                45.830753548772904
              ],
              [
                1.221440125471596,
                45.83056573802513
              ],
              [
                1.221547105197331,
                45.8304303861644
              ],
              [
                1.221633659270233,
                45.8303456683945
              ],
              [
                1.221727255637647,
                45.83027288841952
              ],
              [
                1.221888930821837,
                45.83018976189492
              ],
              [
                1.222061281325573,
                45.83011776324912
              ],
              [
                1.222223253721602,
                45.83007954667195
              ],
              [
                1.222423873776032,
                45.83004848852135
              ],
              [
                1.222554938720352,
                45.83003963023977
              ],
              [
                1.222788568544789,
                45.830053806324266
              ],
              [
                1.222926315607842,
                45.830074661258905
              ],
              [
                1.223056603248231,
                45.83010475467465
              ],
              [
                1.223262534795982,
                45.8301703468683
              ],
              [
                1.223546964213157,
                45.83024942136738
              ],
              [
                1.223598413116388,
                45.83026766566311
              ],
              [
                1.223653238963893,
                45.83030218422355
              ],
              [
                1.223710680433776,
                45.83034545643065
              ],
              [
                1.223763624966539,
                45.83040421405971
              ],
              [
                1.223794351925593,
                45.83046371428841
              ],
              [
                1.2238186669545,
                45.830565863003144
              ],
              [
                1.223811206423461,
                45.83059102759963
              ],
              [
                1.223786005552188,
                45.830670353461755
              ],
              [
                1.223719889395928,
                45.830781314683605
              ],
              [
                1.223716723878242,
                45.8308060359571
              ],
              [
                1.223842505882396,
                45.83082865170924
              ],
              [
                1.223859517441326,
                45.83081552166604
              ],
              [
                1.223867807603689,
                45.830809116465815
              ],
              [
                1.223887769752919,
                45.830811707617585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3198706850012293,
          "ground": "gnd"
        },
        "75_399288": {
          "bus1": "75_MVLV040706",
          "bus2": "75_MVLV115657",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223887769752919,
                45.830811707617585
              ],
              [
                1.223889079976503,
                45.83082517214084
              ],
              [
                1.223890390200739,
                45.830838636664026
              ],
              [
                1.223894159759309,
                45.83087745404222
              ],
              [
                1.223985526849235,
                45.830878359173106
              ],
              [
                1.224416431851866,
                45.830828640824755
              ],
              [
                1.22466683661383,
                45.83073034604279
              ],
              [
                1.22519774965118,
                45.83089036106424
              ],
              [
                1.225590106311396,
                45.830201421173264
              ],
              [
                1.226131187237669,
                45.82922242573044
              ],
              [
                1.226268338435903,
                45.82893225681242
              ],
              [
                1.226419834769588,
                45.828505464798546
              ],
              [
                1.22643510423545,
                45.82838684634573
              ],
              [
                1.226450992169268,
                45.828237641892024
              ],
              [
                1.226429240348011,
                45.82804037767431
              ],
              [
                1.226400904287969,
                45.827914130044675
              ],
              [
                1.226375519061468,
                45.82783289998062
              ],
              [
                1.226292501380886,
                45.827737603641665
              ],
              [
                1.226212416354275,
                45.82768822440511
              ],
              [
                1.226098383721414,
                45.82766280318275
              ],
              [
                1.225987829358544,
                45.82765631136979
              ],
              [
                1.225902228085947,
                45.82768875625616
              ],
              [
                1.225798302249979,
                45.827736315897894
              ],
              [
                1.225460703026892,
                45.828010104951005
              ],
              [
                1.225454426931292,
                45.828065828487276
              ],
              [
                1.225495288880766,
                45.82814541235234
              ],
              [
                1.225543440671848,
                45.8281827792127
              ],
              [
                1.225563719921017,
                45.82819827588783
              ],
              [
                1.225836373796657,
                45.82813192459254
              ],
              [
                1.225854611003608,
                45.82812748914907
              ],
              [
                1.225851802249746,
                45.82813272501423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6147961170058532,
          "ground": "gnd"
        },
        "75_281101": {
          "bus1": "75_MVLV115657",
          "bus2": "75_MVLV107230",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225851802249746,
                45.82813272501423
              ],
              [
                1.225857938013782,
                45.828131624995855
              ],
              [
                1.225843027815301,
                45.82814019628716
              ],
              [
                1.225822062470898,
                45.82815224377857
              ],
              [
                1.225563337580617,
                45.82821716723789
              ],
              [
                1.225537911132165,
                45.82820161964277
              ],
              [
                1.225474481634973,
                45.82815600371926
              ],
              [
                1.225427477073973,
                45.828061962781305
              ],
              [
                1.225433534691499,
                45.828017034303244
              ],
              [
                1.225456011062033,
                45.827987564325724
              ],
              [
                1.225788317400327,
                45.82772092108361
              ],
              [
                1.225955823523645,
                45.827647896950474
              ],
              [
                1.225910638651913,
                45.82746389741093
              ],
              [
                1.225934024558328,
                45.82738944793609
              ],
              [
                1.225940129245944,
                45.82729254930149
              ],
              [
                1.225863947388054,
                45.82698542486395
              ],
              [
                1.225809737576371,
                45.82691674027907
              ],
              [
                1.225698844591155,
                45.82686345687965
              ],
              [
                1.225673746410632,
                45.82683171673417
              ],
              [
                1.225650816562985,
                45.8267437085432
              ],
              [
                1.225647352922515,
                45.82673042969504
              ],
              [
                1.225643889283723,
                45.82671715084686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21840854065603776,
          "ground": "gnd"
        },
        "75_236709": {
          "bus1": "75_MVLV107230",
          "bus2": "75_MVLV021399",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225643889283723,
                45.82671715084686
              ],
              [
                1.225648928235629,
                45.826730175347734
              ],
              [
                1.225651227563996,
                45.826736118566565
              ],
              [
                1.225658769177055,
                45.82674122287153
              ],
              [
                1.225694395003788,
                45.826765338149315
              ],
              [
                1.225740354459727,
                45.826783788115414
              ],
              [
                1.22620639201186,
                45.82664983257237
              ],
              [
                1.226085834351778,
                45.8264380948395
              ],
              [
                1.225888975335861,
                45.82605374670124
              ],
              [
                1.225838941803211,
                45.82579141938977
              ],
              [
                1.225811644322139,
                45.8254231443297
              ],
              [
                1.225897815563366,
                45.82504429457278
              ],
              [
                1.225990930812796,
                45.82483107072142
              ],
              [
                1.226110835024262,
                45.82456592517749
              ],
              [
                1.226161149385675,
                45.82449624080863
              ],
              [
                1.226232864630483,
                45.82445016197782
              ],
              [
                1.226375567074674,
                45.82439398769283
              ],
              [
                1.22649916391256,
                45.82439161043355
              ],
              [
                1.226542448573008,
                45.8242876652432
              ],
              [
                1.225965068529026,
                45.82420097752707
              ],
              [
                1.226167262923661,
                45.823748594313756
              ],
              [
                1.226811518239567,
                45.82320070606052
              ],
              [
                1.226764862960366,
                45.823167151539245
              ],
              [
                1.226751404229452,
                45.82315747199598
              ],
              [
                1.226737945503284,
                45.823147792451074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5227775378147375,
          "ground": "gnd"
        },
        "75_249501": {
          "bus1": "75_MVLV021399",
          "bus2": "75_MVLV089747",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226737945503284,
                45.823147792451074
              ],
              [
                1.226755541652907,
                45.823153337964456
              ],
              [
                1.22677313780607,
                45.82315888347503
              ],
              [
                1.226844085320686,
                45.82318123301031
              ],
              [
                1.227963852946688,
                45.8222187448759
              ],
              [
                1.227956139182905,
                45.82209090178264
              ],
              [
                1.227869485479413,
                45.8219847735122
              ],
              [
                1.228009685987089,
                45.8218583547176
              ],
              [
                1.228021509179813,
                45.8218476922242
              ],
              [
                1.228033332367945,
                45.821837029729565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19253186722855276,
          "ground": "gnd"
        },
        "75_452826": {
          "bus1": "75_MVLV089747",
          "bus2": "75_MVLV025127",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228033332367945,
                45.821837029729565
              ],
              [
                1.22801994530977,
                45.82184675002582
              ],
              [
                1.228006558246869,
                45.82185647032045
              ],
              [
                1.227859628263801,
                45.821963081777646
              ],
              [
                1.227510549149287,
                45.82159702850666
              ],
              [
                1.227377577996631,
                45.821490442387
              ],
              [
                1.227269394958742,
                45.821430888875994
              ],
              [
                1.227089214938328,
                45.82136792463632
              ],
              [
                1.224572107292417,
                45.82060251819739
              ],
              [
                1.224564440744227,
                45.82060998232964
              ],
              [
                1.224553177247086,
                45.82062094692776
              ],
              [
                1.224541913745433,
                45.82063191152475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3247621457091056,
          "ground": "gnd"
        },
        "75_228403": {
          "bus1": "75_MVLV025127",
          "bus2": "75_MVLV026972",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224541913745433,
                45.82063191152475
              ],
              [
                1.224549487520946,
                45.82061949775372
              ],
              [
                1.22455706129304,
                45.82060708398207
              ],
              [
                1.224617783652221,
                45.82050759514804
              ],
              [
                1.224981883378568,
                45.820638966979786
              ],
              [
                1.225128995230336,
                45.82061882873483
              ],
              [
                1.225204675397912,
                45.820567391261214
              ],
              [
                1.225481661774987,
                45.81997988487916
              ],
              [
                1.225021206650931,
                45.81939587764985
              ],
              [
                1.225089429287039,
                45.81932880047974
              ],
              [
                1.225100615945329,
                45.81931779908193
              ],
              [
                1.22511180259915,
                45.819306797683005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2187419143713629,
          "ground": "gnd"
        },
        "75_381718": {
          "bus1": "75_MVLV026972",
          "bus2": "75_MVLV127491",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22511180259915,
                45.819306797683005
              ],
              [
                1.22510403723582,
                45.819319155604646
              ],
              [
                1.225096271868988,
                45.819331513525796
              ],
              [
                1.225046647090427,
                45.81941052575817
              ],
              [
                1.225404532184451,
                45.81984865540858
              ],
              [
                1.225532178895488,
                45.81983642194793
              ],
              [
                1.225729463557973,
                45.81943527803274
              ],
              [
                1.225789678620929,
                45.81944847044352
              ],
              [
                1.226564470441102,
                45.818106481512714
              ],
              [
                1.22664340998017,
                45.81802088420886
              ],
              [
                1.227197385538433,
                45.81833481683658
              ],
              [
                1.227205744131914,
                45.818339560209786
              ],
              [
                1.227212912873839,
                45.81833631989229
              ],
              [
                1.227229120461146,
                45.818328993955596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.35832940461421436,
          "ground": "gnd"
        },
        "75_273735": {
          "bus1": "75_MVLV127491",
          "bus2": "75_MVLV069839",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227229120461146,
                45.818328993955596
              ],
              [
                1.227204089718163,
                45.81832781990199
              ],
              [
                1.227177203134838,
                45.818336974826636
              ],
              [
                1.227173035786945,
                45.81833624083286
              ],
              [
                1.227154353029609,
                45.8183329610479
              ],
              [
                1.227064528326271,
                45.81827905026604
              ],
              [
                1.226822479313888,
                45.818133775338026
              ],
              [
                1.226712434607798,
                45.818065457110556
              ],
              [
                1.226659707296192,
                45.81800784572146
              ],
              [
                1.226578809561975,
                45.817929972012045
              ],
              [
                1.226497877615561,
                45.81783534424406
              ],
              [
                1.226401763402943,
                45.817713897218134
              ],
              [
                1.226348812782237,
                45.81764699787615
              ],
              [
                1.226200727959563,
                45.817450329153864
              ],
              [
                1.226046520024359,
                45.81723897845898
              ],
              [
                1.226026705126005,
                45.817203898518514
              ],
              [
                1.226017305553,
                45.81717174685579
              ],
              [
                1.226019437032272,
                45.81714589063931
              ],
              [
                1.226032842826708,
                45.817119300149386
              ],
              [
                1.226053366635989,
                45.81709897045319
              ],
              [
                1.22607576096937,
                45.81708540750498
              ],
              [
                1.226095521855938,
                45.817083074592674
              ],
              [
                1.226172751320027,
                45.817083271496294
              ],
              [
                1.226187203533999,
                45.81708510597661
              ],
              [
                1.226203598761801,
                45.81708948801429
              ],
              [
                1.226263852873301,
                45.8171139906477
              ],
              [
                1.226425023290616,
                45.81718785350883
              ],
              [
                1.226437665738066,
                45.817191370623114
              ],
              [
                1.226449408505488,
                45.81718783366651
              ],
              [
                1.226455932331383,
                45.817183390332794
              ],
              [
                1.226517144137337,
                45.81712043595819
              ],
              [
                1.226587131205924,
                45.81704095860347
              ],
              [
                1.22660175731951,
                45.817013822256854
              ],
              [
                1.226616036416756,
                45.81690455176075
              ],
              [
                1.226618175624701,
                45.81683819710786
              ],
              [
                1.226624823167969,
                45.816783709957114
              ],
              [
                1.226625789039159,
                45.81674038673475
              ],
              [
                1.226628539705499,
                45.81661768573222
              ],
              [
                1.226628960740281,
                45.816598767798226
              ],
              [
                1.226619375409714,
                45.81658597733601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27554574337084975,
          "ground": "gnd"
        },
        "75_326001": {
          "bus1": "75_MVLV069839",
          "bus2": "75_MVLV022828",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226619375409714,
                45.81658597733601
              ],
              [
                1.226639388470133,
                45.816599167800334
              ],
              [
                1.226638832612674,
                45.81661075130206
              ],
              [
                1.226635894342627,
                45.81667207735562
              ],
              [
                1.226634140751814,
                45.816708536567894
              ],
              [
                1.226637127883262,
                45.816800747206436
              ],
              [
                1.226627282305014,
                45.81691031346377
              ],
              [
                1.226612681603232,
                45.817014488101606
              ],
              [
                1.226603133408387,
                45.81704059492617
              ],
              [
                1.226589586634944,
                45.8170588972346
              ],
              [
                1.226551230239134,
                45.817102669619956
              ],
              [
                1.226471161100573,
                45.81718436867756
              ],
              [
                1.226463169059964,
                45.817202240014055
              ],
              [
                1.226464303524127,
                45.81721486596178
              ],
              [
                1.226475219944935,
                45.81722419649699
              ],
              [
                1.226526776986366,
                45.817247992165164
              ],
              [
                1.226603259802728,
                45.81727494945411
              ],
              [
                1.226797638394195,
                45.81734524404821
              ],
              [
                1.22774415655581,
                45.81771423173242
              ],
              [
                1.228178946442615,
                45.81788620496555
              ],
              [
                1.228217242332351,
                45.81789957561307
              ],
              [
                1.228294096377542,
                45.817913326826016
              ],
              [
                1.228378310686762,
                45.81794430917769
              ],
              [
                1.228510077413257,
                45.81799929862547
              ],
              [
                1.228735199063524,
                45.818098487782215
              ],
              [
                1.228947595037666,
                45.81820978777896
              ],
              [
                1.229315699264045,
                45.81840267513331
              ],
              [
                1.229387352384296,
                45.81844848697276
              ],
              [
                1.229459988430356,
                45.818497250693625
              ],
              [
                1.229528430377709,
                45.81854597301699
              ],
              [
                1.229618916915811,
                45.81861378972152
              ],
              [
                1.22962297075643,
                45.81862143271215
              ],
              [
                1.22962111980998,
                45.818626435162514
              ],
              [
                1.229596576453321,
                45.818638097119255
              ],
              [
                1.229569785545408,
                45.818650816632896
              ],
              [
                1.229577372760915,
                45.818658089564366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3700307869546944,
          "ground": "gnd"
        },
        "75_396033": {
          "bus1": "75_MVLV022828",
          "bus2": "75_MVLV069351",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.229577372760915,
                45.818658089564366
              ],
              [
                1.229593176767026,
                45.818650345417275
              ],
              [
                1.229608980768679,
                45.818642601267946
              ],
              [
                1.229670949286642,
                45.81861222419273
              ],
              [
                1.229741873082377,
                45.81866870884102
              ],
              [
                1.229873774737954,
                45.81863671756635
              ],
              [
                1.229656825148835,
                45.8180362343964
              ],
              [
                1.229505622454861,
                45.81736621726642
              ],
              [
                1.230231886637515,
                45.8173409838602
              ],
              [
                1.230251128429969,
                45.81739953228957
              ],
              [
                1.230255444434512,
                45.817412684409206
              ],
              [
                1.230259773306587,
                45.81742583665552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23550751936322836,
          "ground": "gnd"
        },
        "75_371830": {
          "bus1": "75_MVLV069351",
          "bus2": "75_MVLV058587",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.230259773306587,
                45.81742583665552
              ],
              [
                1.230259247359778,
                45.817412343976414
              ],
              [
                1.230258721413217,
                45.81739885129754
              ],
              [
                1.230245018987471,
                45.81704814934756
              ],
              [
                1.23023685508466,
                45.81683896322948
              ],
              [
                1.23016346366694,
                45.81683350731042
              ],
              [
                1.230144267700109,
                45.81683208547893
              ],
              [
                1.230125071734268,
                45.81683066364406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07098997903566018,
          "ground": "gnd"
        },
        "75_292482": {
          "bus1": "75_MVLV058587",
          "bus2": "75_MVLV158895",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.230125071734268,
                45.81683066364406
              ],
              [
                1.230143915793241,
                45.81683358462087
              ],
              [
                1.230162759854236,
                45.81683650559457
              ],
              [
                1.23019947311734,
                45.81684219396437
              ],
              [
                1.230201954101976,
                45.81703836745707
              ],
              [
                1.229349867141614,
                45.81704976325261
              ],
              [
                1.229349799564075,
                45.81704928571006
              ],
              [
                1.229338634469708,
                45.816968673511134
              ],
              [
                1.229316457976982,
                45.81685598402653
              ],
              [
                1.229195360560847,
                45.8168628876967
              ],
              [
                1.229192303156406,
                45.8169321755492
              ],
              [
                1.228536060947664,
                45.8169298495233
              ],
              [
                1.22851220198485,
                45.81704535104871
              ],
              [
                1.228508152507795,
                45.817058546653186
              ],
              [
                1.228504103028791,
                45.817071742257525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19678213056046118,
          "ground": "gnd"
        },
        "75_445698": {
          "bus1": "75_MVLV158895",
          "bus2": "75_MVLV055061",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228504103028791,
                45.817071742257525
              ],
              [
                1.228507356851362,
                45.81705843982701
              ],
              [
                1.228510597806983,
                45.81704513726952
              ],
              [
                1.228509520695559,
                45.81691870044309
              ],
              [
                1.229187857422179,
                45.81691589991775
              ],
              [
                1.229182658519862,
                45.81685466452743
              ],
              [
                1.229306655535097,
                45.816831593669676
              ],
              [
                1.229226916731197,
                45.816510490478976
              ],
              [
                1.22918650618536,
                45.816505665091185
              ],
              [
                1.228317395389856,
                45.816562701195515
              ],
              [
                1.228300104822211,
                45.81654147599745
              ],
              [
                1.22829595782251,
                45.81640076556708
              ],
              [
                1.228295647518504,
                45.81639000129678
              ],
              [
                1.228319081960092,
                45.81636885414788
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21187168420625388,
          "ground": "gnd"
        },
        "75_416789": {
          "bus1": "75_MVLV055061",
          "bus2": "75_MVLV008217",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228319081960092,
                45.81636885414788
              ],
              [
                1.228336574976428,
                45.81639215980183
              ],
              [
                1.228337276798411,
                45.81640010266935
              ],
              [
                1.228347464211761,
                45.81651504941612
              ],
              [
                1.228354872362193,
                45.816520971015656
              ],
              [
                1.228521756400893,
                45.816513890266634
              ],
              [
                1.229121473681769,
                45.81646923098932
              ],
              [
                1.229202196755912,
                45.81644800984669
              ],
              [
                1.229131191167635,
                45.81608505461133
              ],
              [
                1.228907964375716,
                45.815212364773636
              ],
              [
                1.228701750468685,
                45.81524293779595
              ],
              [
                1.228599999646748,
                45.814992698509194
              ],
              [
                1.228479984818563,
                45.8147548756113
              ],
              [
                1.228366167389249,
                45.814528810712694
              ],
              [
                1.228400598583147,
                45.814512324914844
              ],
              [
                1.228416514985536,
                45.81450469902594
              ],
              [
                1.228432431383517,
                45.8144970731348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.32509448378113326,
          "ground": "gnd"
        },
        "75_284303": {
          "bus1": "75_MVLV008217",
          "bus2": "75_MVLV131131",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228432431383517,
                45.8144970731348
              ],
              [
                1.228421093630324,
                45.81450799237156
              ],
              [
                1.228409755872621,
                45.81451891160715
              ],
              [
                1.228391751713912,
                45.81453626135839
              ],
              [
                1.228623120153062,
                45.81499472618964
              ],
              [
                1.228712423599151,
                45.815224148013684
              ],
              [
                1.228893240661522,
                45.81519084107481
              ],
              [
                1.228703462978081,
                45.81445655896216
              ],
              [
                1.228549690682719,
                45.81378741503693
              ],
              [
                1.228575919518058,
                45.81350784659454
              ],
              [
                1.228639305275139,
                45.813363609741124
              ],
              [
                1.228761526783153,
                45.81310928216186
              ],
              [
                1.228732577092345,
                45.813076065079414
              ],
              [
                1.228722528904095,
                45.813064538903845
              ],
              [
                1.2287113194249821,
                45.81306497265587
              ],
              [
                1.228700109945869,
                45.8130654064079
              ],
              [
                1.228704142991421,
                45.81307724213665
              ],
              [
                1.228706633186241,
                45.813084554813436
              ],
              [
                1.228639676294694,
                45.813138608888984
              ],
              [
                1.228569399168767,
                45.81316781461103
              ],
              [
                1.22853580526415,
                45.813174096366645
              ],
              [
                1.228495701846983,
                45.81317776753115
              ],
              [
                1.228441871692173,
                45.813176219525964
              ],
              [
                1.228402686180605,
                45.81317074909498
              ],
              [
                1.228346195226139,
                45.81315695595761
              ],
              [
                1.228279946880887,
                45.81312169702987
              ],
              [
                1.228254929715917,
                45.813099567768234
              ],
              [
                1.228230787141515,
                45.81306980811962
              ],
              [
                1.228225774896327,
                45.813065691698085
              ],
              [
                1.228208623480755,
                45.8130497404872
              ],
              [
                1.228192102570144,
                45.81303888817443
              ],
              [
                1.228167579806613,
                45.81302796586231
              ],
              [
                1.228092970667872,
                45.813010430656284
              ],
              [
                1.227842594260595,
                45.812975899806574
              ],
              [
                1.227770841246062,
                45.812960938927674
              ],
              [
                1.227658778147137,
                45.81292421043464
              ],
              [
                1.227450449344083,
                45.81282545477709
              ],
              [
                1.227309397111466,
                45.812746708398755
              ],
              [
                1.227250287396648,
                45.81271863653365
              ],
              [
                1.227177316633143,
                45.81265634453053
              ],
              [
                1.227090554843159,
                45.812555739116775
              ],
              [
                1.227062021235081,
                45.8125274654221
              ],
              [
                1.227006662304785,
                45.812457699330544
              ],
              [
                1.226986325613235,
                45.812419843131856
              ],
              [
                1.226927398105857,
                45.81234648765602
              ],
              [
                1.226822847845435,
                45.81219022663104
              ],
              [
                1.226726515534354,
                45.81202336651542
              ],
              [
                1.226659758674156,
                45.81186952138791
              ],
              [
                1.226561723152752,
                45.81160747601069
              ],
              [
                1.226593656545516,
                45.81157573304714
              ],
              [
                1.226678260464652,
                45.811530258469034
              ],
              [
                1.226696655508652,
                45.81152601346345
              ],
              [
                1.226737491680686,
                45.81151659169163
              ],
              [
                1.226759771628986,
                45.811520662927514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6289416953435442,
          "ground": "gnd"
        },
        "75_348296": {
          "bus1": "75_MVLV131131",
          "bus2": "75_MVLV096955",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226759771628986,
                45.811520662927514
              ],
              [
                1.226737234394897,
                45.81150895013304
              ],
              [
                1.226716557962497,
                45.811507027189656
              ],
              [
                1.226708858563847,
                45.81150409881995
              ],
              [
                1.226707286874004,
                45.811500376246414
              ],
              [
                1.226692379740953,
                45.81146510200949
              ],
              [
                1.226688774622967,
                45.811458857984185
              ],
              [
                1.226671569963269,
                45.81145577266345
              ],
              [
                1.226658551166342,
                45.811458208297076
              ],
              [
                1.22656329918832,
                45.811476044738825
              ],
              [
                1.22653101155066,
                45.81147948654153
              ],
              [
                1.226507816468726,
                45.81147549618847
              ],
              [
                1.226366613867749,
                45.811109775653904
              ],
              [
                1.226333977101122,
                45.81095294758201
              ],
              [
                1.226315657867455,
                45.8107962700856
              ],
              [
                1.226298320934497,
                45.81076855679621
              ],
              [
                1.226261074084543,
                45.81075066100599
              ],
              [
                1.226248873700867,
                45.810734263579285
              ],
              [
                1.226256650781672,
                45.81063789454981
              ],
              [
                1.226250576368619,
                45.81046615908474
              ],
              [
                1.226332625267226,
                45.80998188855362
              ],
              [
                1.226337516904131,
                45.809972858286365
              ],
              [
                1.226340112481348,
                45.80997048157815
              ],
              [
                1.226343914651427,
                45.809968881602906
              ],
              [
                1.226351370926036,
                45.809968550441845
              ],
              [
                1.226403262341941,
                45.80997483107301
              ],
              [
                1.226590912688935,
                45.80999287325294
              ],
              [
                1.22661360151218,
                45.80999641770372
              ],
              [
                1.22661774585046,
                45.81000080454653
              ],
              [
                1.226618239666186,
                45.81000438149991
              ],
              [
                1.226618779300012,
                45.810008237833785
              ],
              [
                1.226614544255151,
                45.8100178864452
              ],
              [
                1.226614571377967,
                45.81002609258013
              ],
              [
                1.226615168103525,
                45.810029670550996
              ],
              [
                1.226621649418514,
                45.81003237994002
              ],
              [
                1.226658003219297,
                45.81004033336647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21959340621209408,
          "ground": "gnd"
        },
        "75_381297": {
          "bus1": "75_MVLV096955",
          "bus2": "75_MVLV026927",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226658003219297,
                45.81004033336647
              ],
              [
                1.226625254314942,
                45.81002780877687
              ],
              [
                1.22662267711638,
                45.81002673057152
              ],
              [
                1.226622080390356,
                45.810023152600714
              ],
              [
                1.226622053266423,
                45.81001494646584
              ],
              [
                1.226626288309733,
                45.810005297854154
              ],
              [
                1.22662525485924,
                45.8099978645669
              ],
              [
                1.226621110520574,
                45.80999347772432
              ],
              [
                1.22659842169805,
                45.80998993327513
              ],
              [
                1.22641077135863,
                45.80997189110782
              ],
              [
                1.226358879944647,
                45.809965610479985
              ],
              [
                1.226343032677443,
                45.8099641401114
              ],
              [
                1.226340901715999,
                45.80996326426078
              ],
              [
                1.226339386625603,
                45.80996183664548
              ],
              [
                1.226338450766058,
                45.80996039676275
              ],
              [
                1.226336256728542,
                45.809950549619934
              ],
              [
                1.226429583925899,
                45.80950337997671
              ],
              [
                1.226422539976725,
                45.809215385189674
              ],
              [
                1.226502267104828,
                45.80909020628329
              ],
              [
                1.226619799800745,
                45.80779480565322
              ],
              [
                1.226650153694538,
                45.8074387984868
              ],
              [
                1.226625026466504,
                45.806921319706746
              ],
              [
                1.226710249163377,
                45.806883067439635
              ],
              [
                1.227025850727536,
                45.80687687449758
              ],
              [
                1.227106610904665,
                45.80691493194311
              ],
              [
                1.227116818935204,
                45.806919747596524
              ],
              [
                1.227124643634775,
                45.80693108999003
              ],
              [
                1.227137425804748,
                45.80694604444634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4088951810609108,
          "ground": "gnd"
        },
        "75_355531": {
          "bus1": "75_MVLV026927",
          "bus2": "75_MVLV077408",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227137425804748,
                45.80694604444634
              ],
              [
                1.227155636528989,
                45.80693237701532
              ],
              [
                1.227169647443438,
                45.80691771432736
              ],
              [
                1.227175785312316,
                45.80691129666901
              ],
              [
                1.227163787608536,
                45.806656904336286
              ],
              [
                1.227328542816499,
                45.806653106760756
              ],
              [
                1.227362735312196,
                45.80666731898563
              ],
              [
                1.227735501468443,
                45.8068431355763
              ],
              [
                1.227764531592594,
                45.80683649410852
              ],
              [
                1.227784925410784,
                45.80680836191421
              ],
              [
                1.228013664287213,
                45.806539287554244
              ],
              [
                1.228338697278688,
                45.80619759857248
              ],
              [
                1.228353348048218,
                45.8061977432003
              ],
              [
                1.228385281748707,
                45.806238457899035
              ],
              [
                1.22838569335977,
                45.806260776143816
              ],
              [
                1.228376181652277,
                45.80636936491281
              ],
              [
                1.228422303443189,
                45.80645483902224
              ],
              [
                1.228409449414231,
                45.806509102959026
              ],
              [
                1.228397803954688,
                45.80655830414794
              ],
              [
                1.228405806692637,
                45.80657167267925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21093587422636007,
          "ground": "gnd"
        },
        "75_256945": {
          "bus1": "75_MVLV077408",
          "bus2": "75_MVLV040219",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228405806692637,
                45.80657167267925
              ],
              [
                1.228412388171681,
                45.80655792624619
              ],
              [
                1.228424067410652,
                45.80651087582865
              ],
              [
                1.228437833289687,
                45.80645541520545
              ],
              [
                1.22840597659327,
                45.80639238710032
              ],
              [
                1.228387657386069,
                45.80636810155249
              ],
              [
                1.228406022375148,
                45.806348676949085
              ],
              [
                1.22842546658641,
                45.806292345621706
              ],
              [
                1.228451892460708,
                45.80626172651957
              ],
              [
                1.228428416020554,
                45.80622778957618
              ],
              [
                1.228291427589157,
                45.80606957218833
              ],
              [
                1.228144245981483,
                45.805926244078
              ],
              [
                1.22798514176795,
                45.805801261221305
              ],
              [
                1.227860655598194,
                45.80571721744616
              ],
              [
                1.227565081648282,
                45.805613713161804
              ],
              [
                1.2269820872938,
                45.805409563097356
              ],
              [
                1.226744557687667,
                45.80532994324627
              ],
              [
                1.226711461372293,
                45.80533538354533
              ],
              [
                1.226673472525072,
                45.805338463066306
              ],
              [
                1.226636058632009,
                45.80540984946358
              ],
              [
                1.226609519808029,
                45.805565057566184
              ],
              [
                1.226515672014354,
                45.80555721043254
              ],
              [
                1.226471422493483,
                45.80554350133771
              ],
              [
                1.226420622859641,
                45.80553624175492
              ],
              [
                1.226361049706679,
                45.80553722721372
              ],
              [
                1.2262998206967,
                45.805547571822544
              ],
              [
                1.226236863619645,
                45.80557275443769
              ],
              [
                1.225908213303394,
                45.80573087640044
              ],
              [
                1.225644585039971,
                45.80585770819887
              ],
              [
                1.225532998701562,
                45.8059113906485
              ],
              [
                1.225409547513799,
                45.805981106350586
              ],
              [
                1.225267526526885,
                45.8059906597053
              ],
              [
                1.224919252416491,
                45.80592309423894
              ],
              [
                1.224633599100193,
                45.80588517439807
              ],
              [
                1.224612060186109,
                45.80586305175683
              ],
              [
                1.224633455371558,
                45.80578425522618
              ],
              [
                1.224783886824728,
                45.80555179698689
              ],
              [
                1.224883485751122,
                45.80540899173817
              ],
              [
                1.224984541837081,
                45.80526408638751
              ],
              [
                1.224981180740163,
                45.80524962986049
              ],
              [
                1.224758851202057,
                45.8051806745489
              ],
              [
                1.224715830127788,
                45.805167327831164
              ],
              [
                1.2246848906328,
                45.80515773581305
              ],
              [
                1.224665022665542,
                45.80514904524017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5132440371020544,
          "ground": "gnd"
        },
        "75_361803": {
          "bus1": "75_MVLV040219",
          "bus2": "75_MVLV107765",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224665022665542,
                45.80514904524017
              ],
              [
                1.224635216613554,
                45.8051438372966
              ],
              [
                1.224619657386734,
                45.80513901339805
              ],
              [
                1.224375851182322,
                45.805063348281585
              ],
              [
                1.224372954004533,
                45.80505394401788
              ],
              [
                1.22452443162449,
                45.804807262224685
              ],
              [
                1.224545824376354,
                45.8047692340897
              ],
              [
                1.224568434189926,
                45.804722562259606
              ],
              [
                1.224591233763332,
                45.80466651674536
              ],
              [
                1.224602871971245,
                45.80455047225911
              ],
              [
                1.224606966765518,
                45.804500728777235
              ],
              [
                1.224606492766742,
                45.80447330821832
              ],
              [
                1.22460216734019,
                45.80443214607678
              ],
              [
                1.224605087054013,
                45.80438960707793
              ],
              [
                1.224614162540555,
                45.80434929748922
              ],
              [
                1.2246301179447,
                45.804325647727495
              ],
              [
                1.224654362017618,
                45.80429991162674
              ],
              [
                1.224679474417344,
                45.80428212005556
              ],
              [
                1.224698252041047,
                45.80427221066808
              ],
              [
                1.224737604334204,
                45.804264664491654
              ],
              [
                1.224804717765037,
                45.804261001299444
              ],
              [
                1.22497997007028,
                45.80426706465509
              ],
              [
                1.225398507867507,
                45.804331807447134
              ],
              [
                1.225541596433411,
                45.804346216297866
              ],
              [
                1.225557172173076,
                45.80434131376659
              ],
              [
                1.225766540334668,
                45.80408798719295
              ],
              [
                1.225879510492859,
                45.80395996162937
              ],
              [
                1.225909219970001,
                45.803931751
              ],
              [
                1.226015358423304,
                45.80385461143719
              ],
              [
                1.226085205339238,
                45.80381116890281
              ],
              [
                1.226084407026529,
                45.80380611332131
              ],
              [
                1.226059738612949,
                45.80377780560721
              ],
              [
                1.226052527870234,
                45.803778760007674
              ],
              [
                1.22601544207925,
                45.80378367475288
              ],
              [
                1.226004839773783,
                45.80378566631882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2637636121709879,
          "ground": "gnd"
        },
        "75_418138": {
          "bus1": "75_MVLV107765",
          "bus2": "75_MVBus007548",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226004839773783,
                45.80378566631882
              ],
              [
                1.225999777116597,
                45.803772641615645
              ],
              [
                1.225994714461796,
                45.80375961691233
              ],
              [
                1.225926578236423,
                45.803584244348194
              ],
              [
                1.225926578236423,
                45.803584244348194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.021699252808543228,
          "ground": "gnd"
        },
        "75_95824": {
          "bus1": "75_MVBus007548",
          "bus2": "75_MVBus007549",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225926578236423,
                45.803584244348194
              ],
              [
                1.226204554643229,
                45.802815895266825
              ],
              [
                1.227460350714535,
                45.79923824818276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4975466371628739,
          "ground": "gnd"
        },
        "75_418621": {
          "bus1": "75_MVBus007549",
          "bus2": "75_MVBus007551",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227460350714535,
                45.79923824818276
              ],
              [
                1.227460350714535,
                45.79923824818276
              ],
              [
                1.226872734285417,
                45.79903449242992
              ],
              [
                1.226171736732097,
                45.798712642680655
              ],
              [
                1.225561502330595,
                45.79835569632112
              ],
              [
                1.225067570220949,
                45.7979729053816
              ],
              [
                1.225206112789573,
                45.79780875655642
              ],
              [
                1.225215918282443,
                45.79779713871076
              ],
              [
                1.225215918282443,
                45.79779713871076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2580223379038043,
          "ground": "gnd"
        },
        "75_123347": {
          "bus1": "75_MVBus007549",
          "bus2": "75_MVBus007550",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227460350714535,
                45.79923824818276
              ],
              [
                1.228148864374798,
                45.799541971231996
              ],
              [
                1.228490715153736,
                45.79968570952609
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09429168483645861,
          "ground": "gnd"
        },
        "75_341663": {
          "bus1": "75_MVBus007550",
          "bus2": "75_MVLV099636",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228490715153736,
                45.79968570952609
              ],
              [
                1.228490715153736,
                45.79968570952609
              ],
              [
                1.229182102632306,
                45.79997505830536
              ],
              [
                1.22937574879592,
                45.79994097796898
              ],
              [
                1.22950726395801,
                45.79979831289714
              ],
              [
                1.229399305918417,
                45.79974875084275
              ],
              [
                1.229383182331824,
                45.79974134870886
              ],
              [
                1.229367058749593,
                45.799733946572665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10856622544092497,
          "ground": "gnd"
        },
        "75_LVBranch1517309": {
          "bus1": "75_MVLV107765_LV",
          "bus2": "75_LVBus0478153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226004839773783,
                45.80378566631882
              ],
              [
                1.225990445790122,
                45.803800846925526
              ],
              [
                1.225990445790122,
                45.803800846925526
              ],
              [
                1.226000580063386,
                45.803830270541745
              ],
              [
                1.225856677683626,
                45.803941398496754
              ],
              [
                1.225816653838068,
                45.80398025925487
              ],
              [
                1.22581180481722,
                45.80398147994514
              ],
              [
                1.225730991848693,
                45.80395392127366
              ],
              [
                1.225730991848693,
                45.80395392127366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032741113173734494,
          "ground": "gnd"
        },
        "75_LVBranch0972323": {
          "bus1": "75_LVBus0478153",
          "bus2": "75_LVBus0478154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225730991848693,
                45.80395392127366
              ],
              [
                1.225730991848693,
                45.80395392127366
              ],
              [
                1.225742784368924,
                45.803968776124044
              ],
              [
                1.225651452387481,
                45.80407010369943
              ],
              [
                1.225643291904131,
                45.80406967203403
              ],
              [
                1.225510330738622,
                45.80405071175263
              ],
              [
                1.225507993546194,
                45.80404541599421
              ],
              [
                1.225506394788366,
                45.80404177411544
              ],
              [
                1.225506394788366,
                45.80404177411544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027426086044190185,
          "ground": "gnd"
        },
        "75_LVBranch0815725": {
          "bus1": "75_LVBus0478153",
          "bus2": "75_LVBus0478155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225730991848693,
                45.80395392127366
              ],
              [
                1.225730991848693,
                45.80395392127366
              ],
              [
                1.225732634642706,
                45.80396365499773
              ],
              [
                1.225726357507524,
                45.80396933338743
              ],
              [
                1.225712838961132,
                45.803966032440506
              ],
              [
                1.225711046790381,
                45.80396559181622
              ],
              [
                1.225711046790381,
                45.80396559181622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0031479261545743066,
          "ground": "gnd"
        },
        "75_LVBranch0742215": {
          "bus1": "75_MVLV107765_LV",
          "bus2": "75_LVBus0478143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226004839773783,
                45.80378566631882
              ],
              [
                1.226018293629423,
                45.803795345928215
              ],
              [
                1.226018293629423,
                45.803795345928215
              ],
              [
                1.22609828140059,
                45.80385289441188
              ],
              [
                1.226106282722995,
                45.803858651081725
              ],
              [
                1.226106282722995,
                45.803858651081725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009812923130522908,
          "ground": "gnd"
        },
        "75_LVBranch0454297": {
          "bus1": "75_LVBus0478143",
          "bus2": "75_LVBus0478144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226106282722995,
                45.803858651081725
              ],
              [
                1.226106282722995,
                45.803858651081725
              ],
              [
                1.226073419086088,
                45.80388634468629
              ],
              [
                1.225999472839279,
                45.80394864173605
              ],
              [
                1.225843373246283,
                45.80408017266386
              ],
              [
                1.225779085195045,
                45.80413434127882
              ],
              [
                1.225780657564024,
                45.80413547254659
              ],
              [
                1.225804445993022,
                45.80415258752982
              ],
              [
                1.225801796488766,
                45.804155098652785
              ],
              [
                1.225709702903345,
                45.80425018336831
              ],
              [
                1.225709702903345,
                45.80425018336831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055763422731111956,
          "ground": "gnd"
        },
        "75_LVBranch0923116": {
          "bus1": "75_LVBus0478144",
          "bus2": "75_LVBus0478149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225709702903345,
                45.80425018336831
              ],
              [
                1.225709702903345,
                45.80425018336831
              ],
              [
                1.225694126361814,
                45.80423413936918
              ],
              [
                1.225708192909003,
                45.80421798381088
              ],
              [
                1.225717694387402,
                45.80422017428627
              ],
              [
                1.225717694387402,
                45.80422017428627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00503558664941724,
          "ground": "gnd"
        },
        "75_LVBranch1564321": {
          "bus1": "75_LVBus0478149",
          "bus2": "75_LVBus0478150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225717694387402,
                45.80422017428627
              ],
              [
                1.225717694387402,
                45.80422017428627
              ],
              [
                1.225715962847682,
                45.804214191706066
              ],
              [
                1.225671588818957,
                45.80419716091899
              ],
              [
                1.225655649717708,
                45.80420412933051
              ],
              [
                1.225645308031471,
                45.80420785999035
              ],
              [
                1.225633496030845,
                45.8042117740472
              ],
              [
                1.225548387768894,
                45.80432084713694
              ],
              [
                1.225316707743795,
                45.80427863137758
              ],
              [
                1.225112784230243,
                45.8042341886041
              ],
              [
                1.225007514167938,
                45.80420921252834
              ],
              [
                1.224964717325127,
                45.804201347694075
              ],
              [
                1.224930110589141,
                45.804194994573315
              ],
              [
                1.224908030988474,
                45.804177365462564
              ],
              [
                1.224900487245831,
                45.80416743832467
              ],
              [
                1.224900487245831,
                45.80416743832467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07573784713373322,
          "ground": "gnd"
        },
        "75_LVBranch1561377": {
          "bus1": "75_LVBus0478150",
          "bus2": "75_LVBus0478151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224900487245831,
                45.80416743832467
              ],
              [
                1.224900487245831,
                45.80416743832467
              ],
              [
                1.224885173394113,
                45.80417465575632
              ],
              [
                1.224749364559959,
                45.80417116933788
              ],
              [
                1.224748425972436,
                45.804171142046705
              ],
              [
                1.224620563538994,
                45.804167860141014
              ],
              [
                1.224297547209578,
                45.80423664140016
              ],
              [
                1.224312015423469,
                45.80426483045182
              ],
              [
                1.224312015423469,
                45.80426483045182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051595997737917156,
          "ground": "gnd"
        },
        "75_LVBranch0061423": {
          "bus1": "75_LVBus0478144",
          "bus2": "75_LVBus0478145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225709702903345,
                45.80425018336831
              ],
              [
                1.225709702903345,
                45.80425018336831
              ],
              [
                1.225822221859236,
                45.8042907874538
              ],
              [
                1.225824075988118,
                45.8042913456588
              ],
              [
                1.225904070037103,
                45.80431553103378
              ],
              [
                1.225904070037103,
                45.80431553103378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016773923393527783,
          "ground": "gnd"
        },
        "75_LVBranch0327079": {
          "bus1": "75_LVBus0478145",
          "bus2": "75_LVBus0478146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225904070037103,
                45.80431553103378
              ],
              [
                1.225904070037103,
                45.80431553103378
              ],
              [
                1.22596965543246,
                45.80425319631123
              ],
              [
                1.22596965543246,
                45.80425319631123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008602041561944405,
          "ground": "gnd"
        },
        "75_LVBranch0900012": {
          "bus1": "75_LVBus0478146",
          "bus2": "75_LVBus0478147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22596965543246,
                45.80425319631123
              ],
              [
                1.22596965543246,
                45.80425319631123
              ],
              [
                1.226021075365642,
                45.80425198645385
              ],
              [
                1.226037576026503,
                45.8042516008321
              ],
              [
                1.226037576026503,
                45.8042516008321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00528285295996208,
          "ground": "gnd"
        },
        "75_LVBranch0779132": {
          "bus1": "75_LVBus0478147",
          "bus2": "75_LVBus0478148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226037576026503,
                45.8042516008321
              ],
              [
                1.226037576026503,
                45.8042516008321
              ],
              [
                1.226191407852766,
                45.804102429792
              ],
              [
                1.226224330944368,
                45.804118249398925
              ],
              [
                1.226226866360959,
                45.80411947116469
              ],
              [
                1.226229631117326,
                45.80412080317062
              ],
              [
                1.226229631117326,
                45.80412080317062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024047961684857858,
          "ground": "gnd"
        },
        "75_LVBranch0855750": {
          "bus1": "75_MVLV107765_LV",
          "bus2": "75_LVBus0478141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226004839773783,
                45.80378566631882
              ],
              [
                1.225987456547571,
                45.80379153177264
              ],
              [
                1.225987456547571,
                45.80379153177264
              ],
              [
                1.225978933325032,
                45.803794407679696
              ],
              [
                1.225844143077936,
                45.8037412386033
              ],
              [
                1.225838540031963,
                45.80373903272493
              ],
              [
                1.225838540031963,
                45.80373903272493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013265225885643717,
          "ground": "gnd"
        },
        "75_LVBranch0810703": {
          "bus1": "75_MVLV107765_LV",
          "bus2": "75_LVBus0478119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226004839773783,
                45.80378566631882
              ],
              [
                1.226012190515396,
                45.80379814680538
              ],
              [
                1.226012190515396,
                45.80379814680538
              ],
              [
                1.226026510765919,
                45.80383496291464
              ],
              [
                1.225870492478705,
                45.803950406871024
              ],
              [
                1.225741407945346,
                45.80408898018132
              ],
              [
                1.225644397605931,
                45.80419690083333
              ],
              [
                1.225644397605931,
                45.80419690083333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054448068973377416,
          "ground": "gnd"
        },
        "75_LVBranch1224645": {
          "bus1": "75_LVBus0478119",
          "bus2": "75_LVBus0478120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225644397605931,
                45.80419690083333
              ],
              [
                1.225644397605931,
                45.80419690083333
              ],
              [
                1.225655437687986,
                45.80419489563724
              ],
              [
                1.225668780257052,
                45.80418145920921
              ],
              [
                1.225673625055962,
                45.80418108426274
              ],
              [
                1.22572643869215,
                45.804203192261376
              ],
              [
                1.22572643869215,
                45.804203192261376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007868569199119466,
          "ground": "gnd"
        },
        "75_LVBranch1157688": {
          "bus1": "75_LVBus0478120",
          "bus2": "75_LVBus0478121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22572643869215,
                45.804203192261376
              ],
              [
                1.22572643869215,
                45.804203192261376
              ],
              [
                1.22570351477585,
                45.804208211052185
              ],
              [
                1.225632816166059,
                45.80430134798319
              ],
              [
                1.225646640289834,
                45.80432198144888
              ],
              [
                1.225688901481049,
                45.80433153228033
              ],
              [
                1.225813123579734,
                45.804359619474674
              ],
              [
                1.225928157463908,
                45.80439674824777
              ],
              [
                1.225928157463908,
                45.80439674824777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03956991148408409,
          "ground": "gnd"
        },
        "75_LVBranch0980112": {
          "bus1": "75_LVBus0478121",
          "bus2": "75_LVBus0478122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225928157463908,
                45.80439674824777
              ],
              [
                1.225928157463908,
                45.80439674824777
              ],
              [
                1.225931826380186,
                45.80440044659208
              ],
              [
                1.225942807589054,
                45.80441153237408
              ],
              [
                1.225943917104438,
                45.80441265006255
              ],
              [
                1.225991196080727,
                45.804460355494
              ],
              [
                1.226021776125793,
                45.80451379817139
              ],
              [
                1.226053325302549,
                45.804568941986545
              ],
              [
                1.226063822965509,
                45.80468601535846
              ],
              [
                1.226063822965509,
                45.80468601535846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03463961394310199,
          "ground": "gnd"
        },
        "75_LVBranch1247102": {
          "bus1": "75_LVBus0478122",
          "bus2": "75_LVBus0478134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226063822965509,
                45.80468601535846
              ],
              [
                1.226063822965509,
                45.80468601535846
              ],
              [
                1.22603827992414,
                45.804676765021156
              ],
              [
                1.225999692502085,
                45.80467638328866
              ],
              [
                1.225999692502085,
                45.80467638328866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005235910032315525,
          "ground": "gnd"
        },
        "75_LVBranch1108092": {
          "bus1": "75_LVBus0478134",
          "bus2": "75_LVBus0478135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225999692502085,
                45.80467638328866
              ],
              [
                1.225999692502085,
                45.80467638328866
              ],
              [
                1.226038643746325,
                45.80465877330843
              ],
              [
                1.226283394427142,
                45.804643198925376
              ],
              [
                1.226491557782995,
                45.804528288018325
              ],
              [
                1.22645861358815,
                45.804504586337494
              ],
              [
                1.226453515990108,
                45.80450091887106
              ],
              [
                1.226453515990108,
                45.80450091887106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04756720341199517,
          "ground": "gnd"
        },
        "75_LVBranch0729305": {
          "bus1": "75_LVBus0478122",
          "bus2": "75_LVBus0478123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226063822965509,
                45.80468601535846
              ],
              [
                1.226063822965509,
                45.80468601535846
              ],
              [
                1.226062549615043,
                45.8047489863535
              ],
              [
                1.226062549615043,
                45.8047489863535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006999768777383902,
          "ground": "gnd"
        },
        "75_LVBranch1389097": {
          "bus1": "75_LVBus0478123",
          "bus2": "75_LVBus0478124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226062549615043,
                45.8047489863535
              ],
              [
                1.226062549615043,
                45.8047489863535
              ],
              [
                1.226011099651247,
                45.804748477385054
              ],
              [
                1.226011099651247,
                45.804748477385054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003999879273287311,
          "ground": "gnd"
        },
        "75_LVBranch0958282": {
          "bus1": "75_LVBus0478124",
          "bus2": "75_LVBus0478125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226011099651247,
                45.804748477385054
              ],
              [
                1.226011099651247,
                45.804748477385054
              ],
              [
                1.226016808435719,
                45.80475054933531
              ],
              [
                1.226036642721371,
                45.804757727728635
              ],
              [
                1.226035733162187,
                45.804802707010985
              ],
              [
                1.226022143001807,
                45.80483856319392
              ],
              [
                1.225757676303767,
                45.804855057639585
              ],
              [
                1.225648584254235,
                45.80486186007242
              ],
              [
                1.225648584254235,
                45.80486186007242
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0405126791876087,
          "ground": "gnd"
        },
        "75_LVBranch1531434": {
          "bus1": "75_LVBus0478125",
          "bus2": "75_LVBus0478126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225648584254235,
                45.80486186007242
              ],
              [
                1.225648584254235,
                45.80486186007242
              ],
              [
                1.225494052059366,
                45.80486932838348
              ],
              [
                1.225494052059366,
                45.80486932838348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012041229695890401,
          "ground": "gnd"
        },
        "75_LVBranch0967300": {
          "bus1": "75_LVBus0478126",
          "bus2": "75_LVBus0478127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225494052059366,
                45.80486932838348
              ],
              [
                1.225494052059366,
                45.80486932838348
              ],
              [
                1.225487620800416,
                45.804869264731245
              ],
              [
                1.225416876952946,
                45.804868564531546
              ],
              [
                1.22535399059542,
                45.80485911536369
              ],
              [
                1.225352746389908,
                45.80485893209231
              ],
              [
                1.225353292461527,
                45.80483194452607
              ],
              [
                1.225353292461527,
                45.80483194452607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014098587784959694,
          "ground": "gnd"
        },
        "75_LVBranch0779131": {
          "bus1": "75_LVBus0478126",
          "bus2": "75_LVBus0478128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225494052059366,
                45.80486932838348
              ],
              [
                1.225494052059366,
                45.80486932838348
              ],
              [
                1.225494689062052,
                45.80483784288874
              ],
              [
                1.225494780062378,
                45.80483334496088
              ],
              [
                1.225494780062378,
                45.80483334496088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0039998680282802715,
          "ground": "gnd"
        },
        "75_LVBranch0765987": {
          "bus1": "75_LVBus0478125",
          "bus2": "75_LVBus0478129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225648584254235,
                45.80486186007242
              ],
              [
                1.225648584254235,
                45.80486186007242
              ],
              [
                1.225651290539109,
                45.80490106265114
              ],
              [
                1.225658535188016,
                45.80500592105458
              ],
              [
                1.22560748372649,
                45.80500541584712
              ],
              [
                1.225594222437442,
                45.80500528460906
              ],
              [
                1.225594222437442,
                45.80500528460906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021030542341851796,
          "ground": "gnd"
        },
        "75_LVBranch1066331": {
          "bus1": "75_LVBus0478123",
          "bus2": "75_LVBus0478130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226062549615043,
                45.8047489863535
              ],
              [
                1.226062549615043,
                45.8047489863535
              ],
              [
                1.226060184813573,
                45.80486593248846
              ],
              [
                1.226060184813573,
                45.80486593248846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01299957094273534,
          "ground": "gnd"
        },
        "75_LVBranch1598242": {
          "bus1": "75_LVBus0478130",
          "bus2": "75_LVBus0478131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226060184813573,
                45.80486593248846
              ],
              [
                1.226060184813573,
                45.80486593248846
              ],
              [
                1.226124679304125,
                45.804857572810576
              ],
              [
                1.22611436337767,
                45.804731503585366
              ],
              [
                1.226165813326533,
                45.804732012506555
              ],
              [
                1.2261654495455,
                45.80475000421981
              ],
              [
                1.2261654495455,
                45.80475000421981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025133884218908623,
          "ground": "gnd"
        },
        "75_LVBranch1047647": {
          "bus1": "75_LVBus0478130",
          "bus2": "75_LVBus0478132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226060184813573,
                45.80486593248846
              ],
              [
                1.226060184813573,
                45.80486593248846
              ],
              [
                1.226058729546128,
                45.80493789934149
              ],
              [
                1.226019778110492,
                45.80495550932937
              ],
              [
                1.22601905044961,
                45.80499149275591
              ],
              [
                1.22601905044961,
                45.80499149275591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015605041143841899,
          "ground": "gnd"
        },
        "75_LVBranch1653116": {
          "bus1": "75_LVBus0478132",
          "bus2": "75_LVBus0478133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22601905044961,
                45.80499149275591
              ],
              [
                1.22601905044961,
                45.80499149275591
              ],
              [
                1.226015563200913,
                45.80498771523288
              ],
              [
                1.225993871112663,
                45.80496425069487
              ],
              [
                1.225864517940579,
                45.80499896157645
              ],
              [
                1.225874888629136,
                45.80502179226381
              ],
              [
                1.225876834673789,
                45.805026076406996
              ],
              [
                1.225876834673789,
                45.805026076406996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017537609357508546,
          "ground": "gnd"
        },
        "75_LVBranch1037589": {
          "bus1": "75_LVBus0478120",
          "bus2": "75_LVBus0478136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22572643869215,
                45.804203192261376
              ],
              [
                1.22572643869215,
                45.804203192261376
              ],
              [
                1.225718524165233,
                45.80420522839317
              ],
              [
                1.225675927571504,
                45.80418745939312
              ],
              [
                1.225672313181666,
                45.804186154956305
              ],
              [
                1.225645101904163,
                45.804215505958155
              ],
              [
                1.225632081889694,
                45.804223807914035
              ],
              [
                1.225632081889694,
                45.804223807914035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010084937468401065,
          "ground": "gnd"
        },
        "75_LVBranch1368390": {
          "bus1": "75_LVBus0478136",
          "bus2": "75_LVBus0478137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225632081889694,
                45.804223807914035
              ],
              [
                1.225632081889694,
                45.804223807914035
              ],
              [
                1.225543134066733,
                45.804335074421964
              ],
              [
                1.225109418437222,
                45.804241578347
              ],
              [
                1.225106079888602,
                45.804248257544515
              ],
              [
                1.225106079888602,
                45.804248257544515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050235610026610394,
          "ground": "gnd"
        },
        "75_LVBranch1542166": {
          "bus1": "75_LVBus0478137",
          "bus2": "75_LVBus0478138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225106079888602,
                45.804248257544515
              ],
              [
                1.225106079888602,
                45.804248257544515
              ],
              [
                1.225076062557586,
                45.80421918583605
              ],
              [
                1.2250759616614,
                45.804219085862805
              ],
              [
                1.225062082158799,
                45.80420564990206
              ],
              [
                1.225062082158799,
                45.80420564990206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0058416612161898895,
          "ground": "gnd"
        },
        "75_LVBranch1211674": {
          "bus1": "75_LVBus0478137",
          "bus2": "75_LVBus0478139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225106079888602,
                45.804248257544515
              ],
              [
                1.225106079888602,
                45.804248257544515
              ],
              [
                1.225083177869301,
                45.804294143784425
              ],
              [
                1.2250813813014,
                45.804297734056966
              ],
              [
                1.225081059313351,
                45.804298387697884
              ],
              [
                1.225081059313351,
                45.804298387697884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005901562609536818,
          "ground": "gnd"
        },
        "75_LVBranch0855746": {
          "bus1": "75_MVLV107765_LV",
          "bus2": "75_LVBus0478117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226004839773783,
                45.80378566631882
              ],
              [
                1.225994001799583,
                45.803774500980836
              ],
              [
                1.225994001799583,
                45.803774500980836
              ],
              [
                1.225743807771176,
                45.80351684302104
              ],
              [
                1.225740190921216,
                45.80351311819247
              ],
              [
                1.225740190921216,
                45.80351311819247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03511854168689458,
          "ground": "gnd"
        },
        "75_LVBranch0815427": {
          "bus1": "75_MVLV107765_LV",
          "bus2": "75_LVBus0478097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226004839773783,
                45.80378566631882
              ],
              [
                1.226024133172079,
                45.80378585718578
              ],
              [
                1.226024133172079,
                45.80378585718578
              ],
              [
                1.226030564304879,
                45.80378592080736
              ],
              [
                1.226069151101959,
                45.80378630252914
              ],
              [
                1.226074627727932,
                45.80378394533436
              ],
              [
                1.226076924903782,
                45.80378295132371
              ],
              [
                1.22618302750636,
                45.80372155715
              ],
              [
                1.22618302750636,
                45.80372155715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014914677141495733,
          "ground": "gnd"
        },
        "75_LVBranch0810276": {
          "bus1": "75_LVBus0478097",
          "bus2": "75_LVBus0478098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22618302750636,
                45.80372155715
              ],
              [
                1.22618302750636,
                45.80372155715
              ],
              [
                1.226201030982179,
                45.80373591553137
              ],
              [
                1.226211914762573,
                45.8037365450485
              ],
              [
                1.22622023302619,
                45.80373426094198
              ],
              [
                1.226246167488944,
                45.8037209489948
              ],
              [
                1.226532081635331,
                45.803574244542816
              ],
              [
                1.226556001030598,
                45.80356196532576
              ],
              [
                1.226555914942652,
                45.803547766176756
              ],
              [
                1.226555914942652,
                45.803547766176756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03761765623396169,
          "ground": "gnd"
        },
        "75_LVBranch1188685": {
          "bus1": "75_LVBus0478098",
          "bus2": "75_LVBus0478099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226555914942652,
                45.803547766176756
              ],
              [
                1.226555914942652,
                45.803547766176756
              ],
              [
                1.226633910492032,
                45.80357595322729
              ],
              [
                1.226884554064594,
                45.80348687103791
              ],
              [
                1.226884554064594,
                45.80348687103791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02868043461041101,
          "ground": "gnd"
        },
        "75_LVBranch1536575": {
          "bus1": "75_LVBus0478099",
          "bus2": "75_LVBus0478104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226884554064594,
                45.80348687103791
              ],
              [
                1.226884554064594,
                45.80348687103791
              ],
              [
                1.226872262342868,
                45.8034998951028
              ],
              [
                1.22686492498549,
                45.80353322185973
              ],
              [
                1.227182120377467,
                45.80379871955812
              ],
              [
                1.227182120377467,
                45.80379871955812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04393765678158602,
          "ground": "gnd"
        },
        "75_LVBranch1093008": {
          "bus1": "75_LVBus0478104",
          "bus2": "75_LVBus0478106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227182120377467,
                45.80379871955812
              ],
              [
                1.227182120377467,
                45.80379871955812
              ],
              [
                1.227259901770219,
                45.80385919662879
              ],
              [
                1.227288658388598,
                45.803859651746656
              ],
              [
                1.227315640375386,
                45.8038600713263
              ],
              [
                1.227315640375386,
                45.8038600713263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013375216792966325,
          "ground": "gnd"
        },
        "75_LVBranch1597996": {
          "bus1": "75_LVBus0478106",
          "bus2": "75_LVBus0478111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227315640375386,
                45.8038600713263
              ],
              [
                1.227315640375386,
                45.8038600713263
              ],
              [
                1.227285094436275,
                45.8038717723586
              ],
              [
                1.22728410964895,
                45.803877854038426
              ],
              [
                1.227561256650017,
                45.804099586206796
              ],
              [
                1.227558756099235,
                45.80410937794302
              ],
              [
                1.22746758667827,
                45.80418497528368
              ],
              [
                1.227080491119774,
                45.80441881419493
              ],
              [
                1.227070032836253,
                45.80442513515739
              ],
              [
                1.227074386779552,
                45.80443759495132
              ],
              [
                1.227074386779552,
                45.80443759495132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09048159564775544,
          "ground": "gnd"
        },
        "75_LVBranch1365708": {
          "bus1": "75_LVBus0478111",
          "bus2": "75_LVBus0478113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227074386779552,
                45.80443759495132
              ],
              [
                1.227074386779552,
                45.80443759495132
              ],
              [
                1.227054358263179,
                45.80444448715284
              ],
              [
                1.227053184311037,
                45.804456109516785
              ],
              [
                1.227286478580899,
                45.80463569581054
              ],
              [
                1.227401178123024,
                45.804673530572494
              ],
              [
                1.227522339005886,
                45.804774925491145
              ],
              [
                1.227535312811827,
                45.80478992678362
              ],
              [
                1.227535312811827,
                45.80478992678362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056492988422592885,
          "ground": "gnd"
        },
        "75_LVBranch0798745": {
          "bus1": "75_LVBus0478113",
          "bus2": "75_LVBus0478114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227535312811827,
                45.80478992678362
              ],
              [
                1.227535312811827,
                45.80478992678362
              ],
              [
                1.227571402483931,
                45.80476046508918
              ],
              [
                1.227571402483931,
                45.80476046508918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00431201372998428,
          "ground": "gnd"
        },
        "75_LVBranch0201224": {
          "bus1": "75_LVBus0478114",
          "bus2": "75_LVBus0478115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227571402483931,
                45.80476046508918
              ],
              [
                1.227571402483931,
                45.80476046508918
              ],
              [
                1.227730222267041,
                45.804658488937754
              ],
              [
                1.227730222267041,
                45.804658488937754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016759776609911476,
          "ground": "gnd"
        },
        "75_LVBranch0729304": {
          "bus1": "75_LVBus0478111",
          "bus2": "75_LVBus0478112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227074386779552,
                45.80443759495132
              ],
              [
                1.227074386779552,
                45.80443759495132
              ],
              [
                1.227047455960748,
                45.80443717582229
              ],
              [
                1.226973035140895,
                45.8044847756536
              ],
              [
                1.22698743631598,
                45.80450743912532
              ],
              [
                1.226997086859356,
                45.80452263257529
              ],
              [
                1.226997086859356,
                45.80452263257529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01453794697107388,
          "ground": "gnd"
        },
        "75_LVBranch1246744": {
          "bus1": "75_LVBus0478106",
          "bus2": "75_LVBus0478110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227315640375386,
                45.8038600713263
              ],
              [
                1.227315640375386,
                45.8038600713263
              ],
              [
                1.227291496209904,
                45.80384526554849
              ],
              [
                1.227264433539596,
                45.803843108618736
              ],
              [
                1.227126744391401,
                45.803911083843694
              ],
              [
                1.227123560780411,
                45.80391265396249
              ],
              [
                1.22712149459423,
                45.80391367727017
              ],
              [
                1.22712149459423,
                45.80391367727017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018214560106837828,
          "ground": "gnd"
        },
        "75_LVBranch0759042": {
          "bus1": "75_LVBus0478106",
          "bus2": "75_LVBus0478107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227315640375386,
                45.8038600713263
              ],
              [
                1.227315640375386,
                45.8038600713263
              ],
              [
                1.227296821305707,
                45.803834484994084
              ],
              [
                1.227298745125444,
                45.803823949757295
              ],
              [
                1.227505500976491,
                45.80369820794833
              ],
              [
                1.227527644139033,
                45.80370189080809
              ],
              [
                1.227527644139033,
                45.80370189080809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02744697932985483,
          "ground": "gnd"
        },
        "75_LVBranch0968267": {
          "bus1": "75_LVBus0478107",
          "bus2": "75_LVBus0478108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227527644139033,
                45.80370189080809
              ],
              [
                1.227527644139033,
                45.80370189080809
              ],
              [
                1.227524926671002,
                45.80368738673831
              ],
              [
                1.227548279153668,
                45.803673230199095
              ],
              [
                1.227708164947932,
                45.80357628534401
              ],
              [
                1.227731010822185,
                45.80358275537979
              ],
              [
                1.227731010822185,
                45.80358275537979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022393729484247126,
          "ground": "gnd"
        },
        "75_LVBranch1652805": {
          "bus1": "75_LVBus0478108",
          "bus2": "75_LVBus0478109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227731010822185,
                45.80358275537979
              ],
              [
                1.227731010822185,
                45.80358275537979
              ],
              [
                1.227725984564915,
                45.80356599709246
              ],
              [
                1.227805387090747,
                45.80351942673477
              ],
              [
                1.227828319659924,
                45.803498661715196
              ],
              [
                1.227833868605719,
                45.80348634474967
              ],
              [
                1.227836321916682,
                45.80347060509451
              ],
              [
                1.227834416851269,
                45.803463649089245
              ],
              [
                1.227833182851925,
                45.803459138075596
              ],
              [
                1.227829531798288,
                45.803452002867814
              ],
              [
                1.227843014946114,
                45.80344240057794
              ],
              [
                1.227848222691416,
                45.80343869999218
              ],
              [
                1.227848222691416,
                45.80343869999218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020283227707429137,
          "ground": "gnd"
        },
        "75_LVBranch1060117": {
          "bus1": "75_LVBus0478104",
          "bus2": "75_LVBus0478105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227182120377467,
                45.80379871955812
              ],
              [
                1.227182120377467,
                45.80379871955812
              ],
              [
                1.227210475462714,
                45.80377956484227
              ],
              [
                1.227255068240819,
                45.803782587835485
              ],
              [
                1.227312759259307,
                45.80374794109973
              ],
              [
                1.227317864132843,
                45.80374487835459
              ],
              [
                1.227314803050725,
                45.803736561268884
              ],
              [
                1.227314803050725,
                45.803736561268884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013935832893338463,
          "ground": "gnd"
        },
        "75_LVBranch1158356": {
          "bus1": "75_LVBus0478099",
          "bus2": "75_LVBus0478100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226884554064594,
                45.80348687103791
              ],
              [
                1.226884554064594,
                45.80348687103791
              ],
              [
                1.226871503680703,
                45.803478230251855
              ],
              [
                1.226875145219783,
                45.80346099975299
              ],
              [
                1.22706052287735,
                45.80331789791451
              ],
              [
                1.227071605000966,
                45.80330934270608
              ],
              [
                1.227084940084944,
                45.803313442467896
              ],
              [
                1.227084940084944,
                45.803313442467896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02721119024206635,
          "ground": "gnd"
        },
        "75_LVBranch0759008": {
          "bus1": "75_LVBus0478100",
          "bus2": "75_LVBus0478101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227084940084944,
                45.803313442467896
              ],
              [
                1.227084940084944,
                45.803313442467896
              ],
              [
                1.227079649108368,
                45.80330088343759
              ],
              [
                1.227283338483232,
                45.80314855068294
              ],
              [
                1.227296256990803,
                45.80313887989556
              ],
              [
                1.227314231850712,
                45.80314574276954
              ],
              [
                1.227314231850712,
                45.80314574276954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027700052223090164,
          "ground": "gnd"
        },
        "75_LVBranch1281563": {
          "bus1": "75_LVBus0478101",
          "bus2": "75_LVBus0478102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227314231850712,
                45.80314574276954
              ],
              [
                1.227314231850712,
                45.80314574276954
              ],
              [
                1.227302791083634,
                45.80313065762479
              ],
              [
                1.227312518574156,
                45.80312292578934
              ],
              [
                1.227496884206254,
                45.802976313172586
              ],
              [
                1.22751098053773,
                45.802979025769154
              ],
              [
                1.22751098053773,
                45.802979025769154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02588076375672144,
          "ground": "gnd"
        },
        "75_LVBranch0816773": {
          "bus1": "75_LVBus0478102",
          "bus2": "75_LVBus0478103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22751098053773,
                45.802979025769154
              ],
              [
                1.22751098053773,
                45.802979025769154
              ],
              [
                1.227504375783637,
                45.80296590492352
              ],
              [
                1.227512806690327,
                45.80295803429442
              ],
              [
                1.227515612583562,
                45.80295541670612
              ],
              [
                1.227613359423885,
                45.80286424641756
              ],
              [
                1.227616021100246,
                45.80286176236692
              ],
              [
                1.227621514928554,
                45.80285663399198
              ],
              [
                1.227727104618027,
                45.80283639758868
              ],
              [
                1.227786067403326,
                45.80278266117584
              ],
              [
                1.227788125064299,
                45.802780782995626
              ],
              [
                1.227791951972551,
                45.802777293715685
              ],
              [
                1.227810025923731,
                45.80278306877347
              ],
              [
                1.227810025923731,
                45.80278306877347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0350621193313435,
          "ground": "gnd"
        },
        "75_LVBranch0851917": {
          "bus1": "75_MVLV107765_LV",
          "bus2": "75_LVBus0478095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226004839773783,
                45.80378566631882
              ],
              [
                1.226021240211967,
                45.80379277475595
              ],
              [
                1.226021240211967,
                45.80379277475595
              ],
              [
                1.226150200350424,
                45.80384798240177
              ],
              [
                1.226444550077606,
                45.80370469073483
              ],
              [
                1.226462563321483,
                45.8037032942778
              ],
              [
                1.226478188021422,
                45.80370868542234
              ],
              [
                1.226514954481409,
                45.803743114109054
              ],
              [
                1.226517902024874,
                45.80374431295054
              ],
              [
                1.226527370179129,
                45.80374814959898
              ],
              [
                1.226544519957601,
                45.80375510341113
              ],
              [
                1.2265455479582856,
                45.80375611681456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04982877990650061,
          "ground": "gnd"
        },
        "75_LVBranch1240831": {
          "bus1": "75_LVBus0478095",
          "bus2": "75_LVBus1927409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.2265455479582856,
                45.80375611681456
              ],
              [
                1.22654657595897,
                45.803757130217996
              ],
              [
                1.226517995055712,
                45.80377217060764
              ],
              [
                1.22648774770671,
                45.80379136942276
              ],
              [
                1.226482406743172,
                45.80379910857628
              ],
              [
                1.226484664021808,
                45.803805816154814
              ],
              [
                1.226497555969617,
                45.80381847737069
              ],
              [
                1.226550023427489,
                45.80386216693061
              ],
              [
                1.226599391524283,
                45.80390326148863
              ],
              [
                1.226625391371073,
                45.80392490598644
              ],
              [
                1.226630924648405,
                45.80393311257067
              ],
              [
                1.226636820389151,
                45.803941844602434
              ],
              [
                1.226636820389151,
                45.803941844602434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026935632107090785,
          "ground": "gnd"
        },
        "75_LVBranch1100552": {
          "bus1": "75_MVLV107765_LV",
          "bus2": "75_LVBus0478093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226004839773783,
                45.80378566631882
              ],
              [
                1.22599775287715,
                45.80379385605555
              ],
              [
                1.22599775287715,
                45.80379385605555
              ],
              [
                1.22601553234148,
                45.80383074237898
              ],
              [
                1.2259141667919,
                45.80390533783842
              ],
              [
                1.22584829267996,
                45.80395652157078
              ],
              [
                1.225751416558854,
                45.80406355286931
              ],
              [
                1.225543481536374,
                45.80431344749506
              ],
              [
                1.225538969809099,
                45.804312620046495
              ],
              [
                1.2253562082928,
                45.80427901338841
              ],
              [
                1.224899155220799,
                45.804172229882994
              ],
              [
                1.224799879296753,
                45.804168916344096
              ],
              [
                1.224805305810944,
                45.80414107734836
              ],
              [
                1.224831362540968,
                45.80400736028459
              ],
              [
                1.22484178519748,
                45.80395387345796
              ],
              [
                1.224842072126567,
                45.80395240968133
              ],
              [
                1.224843492998939,
                45.80394513565045
              ],
              [
                1.224843492998939,
                45.80394513565045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15497554741888797,
          "ground": "gnd"
        },
        "75_LVBranch1319671": {
          "bus1": "75_MVLV040219_LV",
          "bus2": "75_LVBus0477942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224665022665542,
                45.80514904524017
              ],
              [
                1.224683185787037,
                45.805153615995145
              ],
              [
                1.224683185787037,
                45.805153615995145
              ],
              [
                1.225074622527623,
                45.805252075667745
              ],
              [
                1.225074622527623,
                45.805252075667745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03233631549100997,
          "ground": "gnd"
        },
        "75_LVBranch1496222": {
          "bus1": "75_LVBus0477942",
          "bus2": "75_LVBus0477946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225074622527623,
                45.805252075667745
              ],
              [
                1.225074622527623,
                45.805252075667745
              ],
              [
                1.225077176264599,
                45.80524794403416
              ],
              [
                1.225141120279899,
                45.805144762145204
              ],
              [
                1.225199134711662,
                45.805161658247265
              ],
              [
                1.225200490317601,
                45.80516205856678
              ],
              [
                1.225205069090282,
                45.805163390561006
              ],
              [
                1.225205069090282,
                45.805163390561006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018384575823137406,
          "ground": "gnd"
        },
        "75_LVBranch1062329": {
          "bus1": "75_LVBus0477942",
          "bus2": "75_LVBus0477943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225074622527623,
                45.805252075667745
              ],
              [
                1.225074622527623,
                45.805252075667745
              ],
              [
                1.224970522926712,
                45.805436126765024
              ],
              [
                1.224781082306323,
                45.80577103316489
              ],
              [
                1.224793580796621,
                45.805789152261056
              ],
              [
                1.225011518910291,
                45.80582730100769
              ],
              [
                1.225032990684942,
                45.80581270346052
              ],
              [
                1.225037608549931,
                45.80580956401181
              ],
              [
                1.225037608549931,
                45.80580956401181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08455826903725916,
          "ground": "gnd"
        },
        "75_LVBranch0742574": {
          "bus1": "75_LVBus0477943",
          "bus2": "75_LVBus0477944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225037608549931,
                45.80580956401181
              ],
              [
                1.225037608549931,
                45.80580956401181
              ],
              [
                1.225039554557211,
                45.80581384816991
              ],
              [
                1.225049925056831,
                45.80583667893564
              ],
              [
                1.225319314548277,
                45.80587533649434
              ],
              [
                1.225448306104254,
                45.80585861795016
              ],
              [
                1.225448306104254,
                45.80585861795016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034736831682440746,
          "ground": "gnd"
        },
        "75_LVBranch1406219": {
          "bus1": "75_LVBus0477944",
          "bus2": "75_LVBus0477945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225448306104254,
                45.80585861795016
              ],
              [
                1.225448306104254,
                45.80585861795016
              ],
              [
                1.225453707424969,
                45.80585617905852
              ],
              [
                1.225556346564092,
                45.805809777223736
              ],
              [
                1.225565162805852,
                45.80580578853506
              ],
              [
                1.225767638607201,
                45.80570712636282
              ],
              [
                1.225873183523476,
                45.80565569631327
              ],
              [
                1.226071903067328,
                45.80555886795443
              ],
              [
                1.226062204133646,
                45.80554479865061
              ],
              [
                1.226059754175907,
                45.80554125633148
              ],
              [
                1.226059404207954,
                45.805540749000826
              ],
              [
                1.226059404207954,
                45.805540749000826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061061207228312236,
          "ground": "gnd"
        },
        "75_LVBranch1455506": {
          "bus1": "75_MVLV040219_LV",
          "bus2": "75_LVBus0477940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224665022665542,
                45.80514904524017
              ],
              [
                1.224656147442922,
                45.8051610321919
              ],
              [
                1.224656147442922,
                45.8051610321919
              ],
              [
                1.224615077812138,
                45.80521650986014
              ],
              [
                1.224612115170948,
                45.805220502468444
              ],
              [
                1.224612115170948,
                45.805220502468444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007443625004630136,
          "ground": "gnd"
        },
        "75_LVBranch1037961": {
          "bus1": "75_MVLV040219_LV",
          "bus2": "75_LVBus0477934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224665022665542,
                45.80514904524017
              ],
              [
                1.224658111926788,
                45.805136443053144
              ],
              [
                1.224658111926788,
                45.805136443053144
              ],
              [
                1.224655803999663,
                45.805132245280234
              ],
              [
                1.224640208210525,
                45.8051038111662
              ],
              [
                1.224361179034081,
                45.80501980721108
              ],
              [
                1.22434345611602,
                45.80501446696615
              ],
              [
                1.224269380107153,
                45.80499216564346
              ],
              [
                1.224287483637881,
                45.80496600886701
              ],
              [
                1.224295886275168,
                45.80495385530402
              ],
              [
                1.2243621507137,
                45.804858119910094
              ],
              [
                1.224311611635397,
                45.80481263089465
              ],
              [
                1.224311611635397,
                45.80481263089465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05822390151458781,
          "ground": "gnd"
        },
        "75_LVBranch0956368": {
          "bus1": "75_LVBus0477934",
          "bus2": "75_LVBus0477935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224311611635397,
                45.80481263089465
              ],
              [
                1.224311611635397,
                45.80481263089465
              ],
              [
                1.224317896406408,
                45.8048135749335
              ],
              [
                1.224375741961927,
                45.80482226392786
              ],
              [
                1.224510924827023,
                45.804499687438884
              ],
              [
                1.224525426679914,
                45.80441885217228
              ],
              [
                1.224487021613668,
                45.804409474066865
              ],
              [
                1.224487021613668,
                45.804409474066865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05467797357012228,
          "ground": "gnd"
        },
        "75_LVBranch1319692": {
          "bus1": "75_LVBus0477935",
          "bus2": "75_LVBus0477936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224487021613668,
                45.804409474066865
              ],
              [
                1.224487021613668,
                45.804409474066865
              ],
              [
                1.224492422834613,
                45.80440703522182
              ],
              [
                1.224525973153412,
                45.804391864611546
              ],
              [
                1.224516207458352,
                45.80423880768714
              ],
              [
                1.224335405557345,
                45.80427300712932
              ],
              [
                1.224334676802696,
                45.80430899054187
              ],
              [
                1.224334676802696,
                45.80430899054187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03919389589985241,
          "ground": "gnd"
        },
        "75_LVBranch0729140": {
          "bus1": "75_LVBus0477936",
          "bus2": "75_LVBus0477937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224334676802696,
                45.80430899054187
              ],
              [
                1.224334676802696,
                45.80430899054187
              ],
              [
                1.224296636235725,
                45.80428162066529
              ],
              [
                1.223986024369105,
                45.80436228388394
              ],
              [
                1.223744836366141,
                45.80442491034127
              ],
              [
                1.223563941696441,
                45.804471884310885
              ],
              [
                1.223383059579953,
                45.80451885811715
              ],
              [
                1.223261992927985,
                45.80455029205003
              ],
              [
                1.223261263466848,
                45.804586275456785
              ],
              [
                1.223261263466848,
                45.804586275456785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0940359701381539,
          "ground": "gnd"
        },
        "75_LVBranch1625349": {
          "bus1": "75_LVBus0477937",
          "bus2": "75_LVBus0477938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223261263466848,
                45.804586275456785
              ],
              [
                1.223261263466848,
                45.804586275456785
              ],
              [
                1.223257776433419,
                45.8045824978484
              ],
              [
                1.223236085682565,
                45.804559032779274
              ],
              [
                1.22309924205035,
                45.804595753654795
              ],
              [
                1.222738925707146,
                45.80469243116019
              ],
              [
                1.222459959472142,
                45.80476727678105
              ],
              [
                1.222424650279239,
                45.80477081334551
              ],
              [
                1.222215024618426,
                45.804791838687436
              ],
              [
                1.222214568274902,
                45.804814328313036
              ],
              [
                1.222214561521011,
                45.80481466115946
              ],
              [
                1.222209941771336,
                45.80480711125112
              ],
              [
                1.222209941771336,
                45.80480711125112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09090988262870468,
          "ground": "gnd"
        },
        "75_LVBranch1073192": {
          "bus1": "75_MVLV040219_LV",
          "bus2": "75_LVBus0477931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224665022665542,
                45.80514904524017
              ],
              [
                1.224671378709334,
                45.80513630452604
              ],
              [
                1.224671378709334,
                45.80513630452604
              ],
              [
                1.224678431652941,
                45.805122185074595
              ],
              [
                1.224666115489451,
                45.80509507011257
              ],
              [
                1.224321012476218,
                45.80498367955539
              ],
              [
                1.224453827843767,
                45.80477804922535
              ],
              [
                1.224453827843767,
                45.80477804922535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05944926015443957,
          "ground": "gnd"
        },
        "75_LVBranch1061649": {
          "bus1": "75_LVBus0477931",
          "bus2": "75_LVBus0477932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224453827843767,
                45.80477804922535
              ],
              [
                1.224453827843767,
                45.80477804922535
              ],
              [
                1.224562374543993,
                45.80450019709416
              ],
              [
                1.224573745694695,
                45.80442911126441
              ],
              [
                1.224573790475031,
                45.804428805787666
              ],
              [
                1.224621292104603,
                45.80413187672727
              ],
              [
                1.224441037133451,
                45.804139088778726
              ],
              [
                1.224419346052389,
                45.80411562393932
              ],
              [
                1.224415858969222,
                45.80411184636703
              ],
              [
                1.224415858969222,
                45.80411184636703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0908485241451284,
          "ground": "gnd"
        },
        "75_LVBranch1571964": {
          "bus1": "75_MVLV040219_LV",
          "bus2": "75_LVBus0477918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224665022665542,
                45.80514904524017
              ],
              [
                1.224679914087915,
                45.80515762353932
              ],
              [
                1.224679914087915,
                45.80515762353932
              ],
              [
                1.224728607065216,
                45.80518566563645
              ],
              [
                1.224622245598002,
                45.80535556769359
              ],
              [
                1.224584505858488,
                45.805350785023144
              ],
              [
                1.224565527023174,
                45.805348374608464
              ],
              [
                1.224545251978695,
                45.805345807388214
              ],
              [
                1.224545251978695,
                45.805345807388214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03160066729024546,
          "ground": "gnd"
        },
        "75_LVBranch0956369": {
          "bus1": "75_LVBus0477918",
          "bus2": "75_LVBus0477919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224545251978695,
                45.805345807388214
              ],
              [
                1.224545251978695,
                45.805345807388214
              ],
              [
                1.224595791740685,
                45.80539129630161
              ],
              [
                1.224516065636277,
                45.80551647379877
              ],
              [
                1.224618420536001,
                45.80554448064629
              ],
              [
                1.22459372092724,
                45.80559395705922
              ],
              [
                1.224591602283373,
                45.80559820096416
              ],
              [
                1.224591602283373,
                45.80559820096416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036502066469896385,
          "ground": "gnd"
        },
        "75_LVBranch1061648": {
          "bus1": "75_LVBus0477919",
          "bus2": "75_LVBus0477920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224591602283373,
                45.80559820096416
              ],
              [
                1.224591602283373,
                45.80559820096416
              ],
              [
                1.224656644277604,
                45.80556285456322
              ],
              [
                1.22478454258623,
                45.80560011191198
              ],
              [
                1.224650815759387,
                45.80585072193044
              ],
              [
                1.224663314224856,
                45.80586884104136
              ],
              [
                1.224663314224856,
                45.80586884104136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04914008548462777,
          "ground": "gnd"
        },
        "75_LVBranch1319670": {
          "bus1": "75_LVBus0477920",
          "bus2": "75_LVBus0477924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224663314224856,
                45.80586884104136
              ],
              [
                1.224663314224856,
                45.80586884104136
              ],
              [
                1.224663678505064,
                45.80585084933056
              ],
              [
                1.224779078976536,
                45.80586998757598
              ],
              [
                1.224789938413177,
                45.80596906937396
              ],
              [
                1.22480923257375,
                45.80596926044958
              ],
              [
                1.224812255325587,
                45.80596929038447
              ],
              [
                1.224815663960642,
                45.805969324140776
              ],
              [
                1.224815663960642,
                45.805969324140776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02426414828108568,
          "ground": "gnd"
        },
        "75_LVBranch1121640": {
          "bus1": "75_LVBus0477924",
          "bus2": "75_LVBus0477925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224815663960642,
                45.805969324140776
              ],
              [
                1.224815663960642,
                45.805969324140776
              ],
              [
                1.224811175007892,
                45.80596609451445
              ],
              [
                1.224802983304509,
                45.805960200902376
              ],
              [
                1.224802343438387,
                45.80595494893016
              ],
              [
                1.224791941727025,
                45.805870114961394
              ],
              [
                1.224849173309778,
                45.80587805081543
              ],
              [
                1.22542057842776,
                45.80595731775194
              ],
              [
                1.225577753281443,
                45.80591031296126
              ],
              [
                1.225582814287503,
                45.80590879745432
              ],
              [
                1.22558366850746,
                45.80590854497589
              ],
              [
                1.22558366850746,
                45.80590854497589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07506989403146211,
          "ground": "gnd"
        },
        "75_LVBranch1251075": {
          "bus1": "75_LVBus0477925",
          "bus2": "75_LVBus0477928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22558366850746,
                45.80590854497589
              ],
              [
                1.22558366850746,
                45.80590854497589
              ],
              [
                1.225628020636491,
                45.80587839185312
              ],
              [
                1.225961846875847,
                45.80572269727733
              ],
              [
                1.225967015903787,
                45.80572029205389
              ],
              [
                1.226043630921432,
                45.80568455547896
              ],
              [
                1.22605914851218,
                45.80569017955745
              ],
              [
                1.226069174432096,
                45.80569380581626
              ],
              [
                1.226069174432096,
                45.80569380581626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04587592412296673,
          "ground": "gnd"
        },
        "75_LVBranch1388821": {
          "bus1": "75_LVBus0477928",
          "bus2": "75_LVBus0477929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226069174432096,
                45.80569380581626
              ],
              [
                1.226069174432096,
                45.80569380581626
              ],
              [
                1.2260695382509,
                45.80567581410119
              ],
              [
                1.226160668574946,
                45.805622729588244
              ],
              [
                1.22617070147768,
                45.80562282882559
              ],
              [
                1.226186393966642,
                45.80562298404124
              ],
              [
                1.226206228589313,
                45.80563016240553
              ],
              [
                1.226206726596791,
                45.805630347284314
              ],
              [
                1.226211937472722,
                45.80563223434607
              ],
              [
                1.226211937472722,
                45.80563223434607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015455128412574211,
          "ground": "gnd"
        },
        "75_LVBranch0845695": {
          "bus1": "75_LVBus0477925",
          "bus2": "75_LVBus0477926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22558366850746,
                45.80590854497589
              ],
              [
                1.22558366850746,
                45.80590854497589
              ],
              [
                1.225587976462884,
                45.80594997683564
              ],
              [
                1.225627123122749,
                45.80598635486688
              ],
              [
                1.225771844132839,
                45.806102183143366
              ],
              [
                1.225805123938357,
                45.80610550864936
              ],
              [
                1.225811039178075,
                45.806103740651885
              ],
              [
                1.225811039178075,
                45.806103740651885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02988761086298464,
          "ground": "gnd"
        },
        "75_LVBranch0958274": {
          "bus1": "75_LVBus0477926",
          "bus2": "75_LVBus0477927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225811039178075,
                45.806103740651885
              ],
              [
                1.225811039178075,
                45.806103740651885
              ],
              [
                1.22580277827509,
                45.80611907190402
              ],
              [
                1.225838524803154,
                45.80614801114539
              ],
              [
                1.225870401571944,
                45.80617363694142
              ],
              [
                1.225885200598142,
                45.80618553429905
              ],
              [
                1.225925529219753,
                45.80621310621306
              ],
              [
                1.226012556817961,
                45.8062764289028
              ],
              [
                1.225966669913563,
                45.8063493868502
              ],
              [
                1.225878752311597,
                45.80645474341267
              ],
              [
                1.225867044947452,
                45.80646045806658
              ],
              [
                1.225862886880407,
                45.80646567156022
              ],
              [
                1.225862886880407,
                45.80646567156022
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04993631394341922,
          "ground": "gnd"
        },
        "75_LVBranch1210577": {
          "bus1": "75_LVBus0477920",
          "bus2": "75_LVBus0477921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224663314224856,
                45.80586884104136
              ],
              [
                1.224663314224856,
                45.80586884104136
              ],
              [
                1.224637953013766,
                45.805850594528934
              ],
              [
                1.224548783668375,
                45.805834064363516
              ],
              [
                1.224484146579265,
                45.80582207803042
              ],
              [
                1.224294841666048,
                45.80580769584593
              ],
              [
                1.22380333292328,
                45.805770343440145
              ],
              [
                1.223732186142567,
                45.80573613990594
              ],
              [
                1.223726885747594,
                45.805733595011894
              ],
              [
                1.223726885747594,
                45.805733595011894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07564192130812161,
          "ground": "gnd"
        },
        "75_LVBranch1333018": {
          "bus1": "75_LVBus0477921",
          "bus2": "75_LVBus0477922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223726885747594,
                45.805733595011894
              ],
              [
                1.223726885747594,
                45.805733595011894
              ],
              [
                1.223751882024277,
                45.80576983343716
              ],
              [
                1.223744957181963,
                45.805782694431976
              ],
              [
                1.223744408846748,
                45.80578372372754
              ],
              [
                1.223631559787143,
                45.8059935821882
              ],
              [
                1.223560814516089,
                45.80599288081989
              ],
              [
                1.223554936227277,
                45.80599282254055
              ],
              [
                1.223554383127902,
                45.80599281705687
              ],
              [
                1.223554383127902,
                45.80599281705687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03704160372570464,
          "ground": "gnd"
        },
        "75_LVBranch1073191": {
          "bus1": "75_LVBus0477922",
          "bus2": "75_LVBus0477923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223554383127902,
                45.80599281705687
              ],
              [
                1.223554383127902,
                45.80599281705687
              ],
              [
                1.22355947354207,
                45.80599556682344
              ],
              [
                1.223605287292536,
                45.8060203147118
              ],
              [
                1.223445281360718,
                45.80629765582653
              ],
              [
                1.223424727403513,
                45.806317084924565
              ],
              [
                1.223405509977777,
                45.80631246752353
              ],
              [
                1.22339472219664,
                45.80630834759808
              ],
              [
                1.223387454461279,
                45.80630447851961
              ],
              [
                1.223387454461279,
                45.80630447851961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04417156705602391,
          "ground": "gnd"
        },
        "75_LVBranch1600461": {
          "bus1": "75_MVLV077408_LV",
          "bus2": "75_LVBus0477992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228405806692637,
                45.80657167267925
              ],
              [
                1.22840334932542,
                45.80655828690587
              ],
              [
                1.22840334932542,
                45.80655828690587
              ],
              [
                1.22840252591564,
                45.80655382493903
              ],
              [
                1.228394214492078,
                45.80650857467158
              ],
              [
                1.228253085613836,
                45.806489186162366
              ],
              [
                1.228073912891383,
                45.80644242887043
              ],
              [
                1.227757393168496,
                45.80682620226713
              ],
              [
                1.227757393168496,
                45.80682620226713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08085916304629828,
          "ground": "gnd"
        },
        "75_LVBranch1356904": {
          "bus1": "75_LVBus0477992",
          "bus2": "75_LVBus0477993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227757393168496,
                45.80682620226713
              ],
              [
                1.227757393168496,
                45.80682620226713
              ],
              [
                1.227730214075762,
                45.806897915066
              ],
              [
                1.227933116315896,
                45.8070438814438
              ],
              [
                1.227933116315896,
                45.8070438814438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030872678209296678,
          "ground": "gnd"
        },
        "75_LVBranch0803764": {
          "bus1": "75_LVBus0477993",
          "bus2": "75_LVBus0477994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227933116315896,
                45.8070438814438
              ],
              [
                1.227933116315896,
                45.8070438814438
              ],
              [
                1.227928208937204,
                45.80704097172787
              ],
              [
                1.227716987790467,
                45.80691577974006
              ],
              [
                1.227664445868534,
                45.80696924669785
              ],
              [
                1.227612267166927,
                45.807004721908335
              ],
              [
                1.227612267166927,
                45.807004721908335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034889602950484024,
          "ground": "gnd"
        },
        "75_LVBranch1272155": {
          "bus1": "75_LVBus0477994",
          "bus2": "75_LVBus0477995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227612267166927,
                45.807004721908335
              ],
              [
                1.227612267166927,
                45.807004721908335
              ],
              [
                1.227364417414345,
                45.80717322882933
              ],
              [
                1.227550256913402,
                45.8072537223278
              ],
              [
                1.227551761858223,
                45.807254376028084
              ],
              [
                1.227555728303851,
                45.80725609777259
              ],
              [
                1.227555728303851,
                45.80725609777259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04436154593902895,
          "ground": "gnd"
        },
        "75_LVBranch0868439": {
          "bus1": "75_MVLV077408_LV",
          "bus2": "75_LVBus0477990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228405806692637,
                45.80657167267925
              ],
              [
                1.228389602729588,
                45.80657899877564
              ],
              [
                1.228389602729588,
                45.80657899877564
              ],
              [
                1.228327902984636,
                45.80660689427529
              ],
              [
                1.228326904498562,
                45.806656371517775
              ],
              [
                1.228326813727019,
                45.80666086944889
              ],
              [
                1.228326813727019,
                45.80666086944889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011710819955238181,
          "ground": "gnd"
        },
        "75_LVBranch1361478": {
          "bus1": "75_MVLV077408_LV",
          "bus2": "75_LVBus0477983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228405806692637,
                45.80657167267925
              ],
              [
                1.228417384665672,
                45.80656088180896
              ],
              [
                1.228417384665672,
                45.80656088180896
              ],
              [
                1.228462188234365,
                45.80651914305303
              ],
              [
                1.228580148232107,
                45.806475319057355
              ],
              [
                1.228580148232107,
                45.806475319057355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01618379084540217,
          "ground": "gnd"
        },
        "75_LVBranch1421953": {
          "bus1": "75_LVBus0477983",
          "bus2": "75_LVBus0477984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228580148232107,
                45.806475319057355
              ],
              [
                1.228580148232107,
                45.806475319057355
              ],
              [
                1.228582793412539,
                45.806471746102474
              ],
              [
                1.228562702832912,
                45.806447254150726
              ],
              [
                1.228530212060931,
                45.806404167622546
              ],
              [
                1.228337161587972,
                45.80614810531376
              ],
              [
                1.228250981477345,
                45.80606115597942
              ],
              [
                1.228116599012386,
                45.80592557520466
              ],
              [
                1.228086162023539,
                45.80589486260196
              ],
              [
                1.22808498939192,
                45.80589368132834
              ],
              [
                1.22801710171989,
                45.805843199967754
              ],
              [
                1.227859373962564,
                45.80572589652249
              ],
              [
                1.227843866046336,
                45.805729342425444
              ],
              [
                1.227843866046336,
                45.805729342425444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10244740257855296,
          "ground": "gnd"
        },
        "75_LVBranch1004391": {
          "bus1": "75_LVBus0477984",
          "bus2": "75_LVBus0477985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227843866046336,
                45.805729342425444
              ],
              [
                1.227843866046336,
                45.805729342425444
              ],
              [
                1.227843313356459,
                45.80572485613513
              ],
              [
                1.227842761393148,
                45.805720333861395
              ],
              [
                1.227465694846273,
                45.80556543063104
              ],
              [
                1.227461254604624,
                45.80556360522737
              ],
              [
                1.227361451147891,
                45.805530227600414
              ],
              [
                1.227349847969272,
                45.80552634293653
              ],
              [
                1.227198980344328,
                45.80547587792591
              ],
              [
                1.2271008895342,
                45.80544307484385
              ],
              [
                1.227090996464448,
                45.8054551598962
              ],
              [
                1.227090943741621,
                45.805455222358724
              ],
              [
                1.227090943741621,
                45.805455222358724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06800598082627148,
          "ground": "gnd"
        },
        "75_LVBranch1206092": {
          "bus1": "75_LVBus0477983",
          "bus2": "75_LVBus0477986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228580148232107,
                45.806475319057355
              ],
              [
                1.228580148232107,
                45.806475319057355
              ],
              [
                1.228585293392488,
                45.80647536983759
              ],
              [
                1.228585778347622,
                45.80647620240808
              ],
              [
                1.228708371333755,
                45.806688029352145
              ],
              [
                1.228762666912836,
                45.80694170514361
              ],
              [
                1.228762214485165,
                45.80698071450722
              ],
              [
                1.228757994369032,
                45.80700623519913
              ],
              [
                1.228757364314049,
                45.807010043987184
              ],
              [
                1.228742606102564,
                45.80709939802032
              ],
              [
                1.228739733968811,
                45.8071167711415
              ],
              [
                1.228737256682844,
                45.8071317907736
              ],
              [
                1.228732949020902,
                45.807157823467605
              ],
              [
                1.228731814599443,
                45.80717706725341
              ],
              [
                1.228730194501981,
                45.80722676330666
              ],
              [
                1.228670640097905,
                45.80753793534047
              ],
              [
                1.228645855275085,
                45.80755478629154
              ],
              [
                1.228622864946285,
                45.807546461513276
              ],
              [
                1.228622864946285,
                45.807546461513276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12582064233849988,
          "ground": "gnd"
        },
        "75_LVBranch0905032": {
          "bus1": "75_LVBus0477986",
          "bus2": "75_LVBus0477987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228622864946285,
                45.807546461513276
              ],
              [
                1.228622864946285,
                45.807546461513276
              ],
              [
                1.228636596973969,
                45.807567291639934
              ],
              [
                1.228628547763807,
                45.8077111746839
              ],
              [
                1.228580459162485,
                45.807862760466186
              ],
              [
                1.228513342996091,
                45.80797156353333
              ],
              [
                1.228505974609877,
                45.80798349368059
              ],
              [
                1.228460027441088,
                45.8080289282192
              ],
              [
                1.228443292929397,
                45.80802745838243
              ],
              [
                1.228442329636842,
                45.808027376893016
              ],
              [
                1.228436909871376,
                45.80802690050717
              ],
              [
                1.228436909871376,
                45.80802690050717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058423204380353706,
          "ground": "gnd"
        },
        "75_LVBranch1010663": {
          "bus1": "75_LVBus0477987",
          "bus2": "75_LVBus0477988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228436909871376,
                45.80802690050717
              ],
              [
                1.228436909871376,
                45.80802690050717
              ],
              [
                1.228448196364378,
                45.808041408159816
              ],
              [
                1.228318049814153,
                45.80817444048879
              ],
              [
                1.22825639836737,
                45.8082374632994
              ],
              [
                1.228235345002652,
                45.80826064936251
              ],
              [
                1.228226237773517,
                45.80826055945281
              ],
              [
                1.228221594115729,
                45.80826051360872
              ],
              [
                1.228213477362114,
                45.80826043347636
              ],
              [
                1.228213477362114,
                45.80826043347636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032991365638728086,
          "ground": "gnd"
        },
        "75_LVBranch1382388": {
          "bus1": "75_MVLV026927_LV",
          "bus2": "75_LVBus0477890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227137425804748,
                45.80694604444634
              ],
              [
                1.227141065490333,
                45.80696330192963
              ],
              [
                1.227141065490333,
                45.80696330192963
              ],
              [
                1.22717529130761,
                45.806977145635905
              ],
              [
                1.227180738927545,
                45.807095329703785
              ],
              [
                1.227172925368373,
                45.80709935542226
              ],
              [
                1.227172925368373,
                45.80709935542226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016970445364049076,
          "ground": "gnd"
        },
        "75_LVBranch1365073": {
          "bus1": "75_MVLV026927_LV",
          "bus2": "75_LVBus0477887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227137425804748,
                45.80694604444634
              ],
              [
                1.22712397098068,
                45.80693636496704
              ],
              [
                1.22712397098068,
                45.80693636496704
              ],
              [
                1.227112063275118,
                45.80692779848966
              ],
              [
                1.226804441968664,
                45.806870772045926
              ],
              [
                1.226688220960266,
                45.80561894883947
              ],
              [
                1.226598182088856,
                45.80561805863024
              ],
              [
                1.226598182088856,
                45.80561805863024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1724956570578393,
          "ground": "gnd"
        },
        "75_LVBranch1109247": {
          "bus1": "75_LVBus0477887",
          "bus2": "75_LVBus0477888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226598182088856,
                45.80561805863024
              ],
              [
                1.226598182088856,
                45.80561805863024
              ],
              [
                1.226521915091176,
                45.805572316245545
              ],
              [
                1.226303976940214,
                45.805534170429034
              ],
              [
                1.226239481682935,
                45.80554253021045
              ],
              [
                1.226180305852837,
                45.80549141407381
              ],
              [
                1.226177751794014,
                45.80548920238078
              ],
              [
                1.226176259646264,
                45.80548791895216
              ],
              [
                1.226176259646264,
                45.80548791895216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03818261766289697,
          "ground": "gnd"
        },
        "75_LVBranch1029361": {
          "bus1": "75_MVLV026927_LV",
          "bus2": "75_LVBus0477880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227137425804748,
                45.80694604444634
              ],
              [
                1.227118433443548,
                45.806943634335056
              ],
              [
                1.227118433443548,
                45.806943634335056
              ],
              [
                1.226829440791907,
                45.80690700979205
              ],
              [
                1.22687884974454,
                45.80764530610199
              ],
              [
                1.226879245897263,
                45.807712927416745
              ],
              [
                1.226881714854789,
                45.8081402056187
              ],
              [
                1.226945667740805,
                45.80815883305146
              ],
              [
                1.226945667740805,
                45.80815883305146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16537190295364532,
          "ground": "gnd"
        },
        "75_LVBranch1473571": {
          "bus1": "75_LVBus0477880",
          "bus2": "75_LVBus0477882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226945667740805,
                45.80815883305146
              ],
              [
                1.226945667740805,
                45.80815883305146
              ],
              [
                1.226623903652623,
                45.80816464999666
              ],
              [
                1.226589267276125,
                45.80860519285051
              ],
              [
                1.226516949087175,
                45.809000374851934
              ],
              [
                1.226494522123853,
                45.80899917235887
              ],
              [
                1.226482621082517,
                45.80899853282042
              ],
              [
                1.226482621082517,
                45.80899853282042
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12101639407190277,
          "ground": "gnd"
        },
        "75_LVBranch1101275": {
          "bus1": "75_LVBus0477882",
          "bus2": "75_LVBus0477883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226482621082517,
                45.80899853282042
              ],
              [
                1.226482621082517,
                45.80899853282042
              ],
              [
                1.226490920739226,
                45.80900357259581
              ],
              [
                1.226490182752179,
                45.809013984589086
              ],
              [
                1.226482674598031,
                45.809016888575904
              ],
              [
                1.226482674598031,
                45.809016888575904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002679984527735879,
          "ground": "gnd"
        },
        "75_LVBranch1037931": {
          "bus1": "75_LVBus0477883",
          "bus2": "75_LVBus0477884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226482674598031,
                45.809016888575904
              ],
              [
                1.226482674598031,
                45.809016888575904
              ],
              [
                1.226425343464615,
                45.809009249523264
              ],
              [
                1.226317728420908,
                45.80898968615414
              ],
              [
                1.226316121940422,
                45.808989598285976
              ],
              [
                1.226311315180583,
                45.808989343804484
              ],
              [
                1.226311315180583,
                45.808989343804484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013679277803066475,
          "ground": "gnd"
        },
        "75_LVBranch1406211": {
          "bus1": "75_LVBus0477880",
          "bus2": "75_LVBus0477881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226945667740805,
                45.80815883305146
              ],
              [
                1.226945667740805,
                45.80815883305146
              ],
              [
                1.227222418927721,
                45.80815277735312
              ],
              [
                1.227228841889389,
                45.808152633874236
              ],
              [
                1.227228841889389,
                45.808152633874236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022022071917321875,
          "ground": "gnd"
        },
        "75_LVBranch1236442": {
          "bus1": "75_LVBus0477880",
          "bus2": "75_LVBus0477885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226945667740805,
                45.80815883305146
              ],
              [
                1.226945667740805,
                45.80815883305146
              ],
              [
                1.226818768163574,
                45.808209306268324
              ],
              [
                1.226793080512052,
                45.8085267146884
              ],
              [
                1.226750504292101,
                45.80905269287119
              ],
              [
                1.226720004166706,
                45.80944647986651
              ],
              [
                1.226705049394895,
                45.80963512093557
              ],
              [
                1.226704759940303,
                45.809636710659944
              ],
              [
                1.226701491302237,
                45.809654565695965
              ],
              [
                1.226700970574501,
                45.80965741280653
              ],
              [
                1.226698989163146,
                45.80966823539961
              ],
              [
                1.226698222843872,
                45.809672411735995
              ],
              [
                1.226694967247041,
                45.809690257903235
              ],
              [
                1.226694778382986,
                45.809691326757694
              ],
              [
                1.226690293916641,
                45.809715864033485
              ],
              [
                1.226690077325079,
                45.80971703158816
              ],
              [
                1.226685187398344,
                45.8097438052731
              ],
              [
                1.226685014306727,
                45.80974473032098
              ],
              [
                1.226680284603183,
                45.80977057883064
              ],
              [
                1.226679720373024,
                45.80977366844788
              ],
              [
                1.226675394666918,
                45.80979735251526
              ],
              [
                1.226674931209541,
                45.80979991226682
              ],
              [
                1.226670504907713,
                45.80982411720387
              ],
              [
                1.226667236247378,
                45.80984197223932
              ],
              [
                1.226666874471853,
                45.809843957145844
              ],
              [
                1.226664226405189,
                45.809858480184246
              ],
              [
                1.226676066722443,
                45.80986467965569
              ],
              [
                1.22667974614593,
                45.809866605538716
              ],
              [
                1.226691459102522,
                45.80987274076581
              ],
              [
                1.226691459102522,
                45.80987274076581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19774217499436325,
          "ground": "gnd"
        },
        "75_LVBranch1265445": {
          "bus1": "75_MVLV026927_LV",
          "bus2": "75_LVBus0477861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227137425804748,
                45.80694604444634
              ],
              [
                1.227139125479355,
                45.80693260074869
              ],
              [
                1.227139125479355,
                45.80693260074869
              ],
              [
                1.227139692097959,
                45.80692811651753
              ],
              [
                1.227158928986834,
                45.80677576934932
              ],
              [
                1.227160049172773,
                45.806766809755686
              ],
              [
                1.227168058631237,
                45.80670341044022
              ],
              [
                1.227340364732482,
                45.80645317868476
              ],
              [
                1.227306049125545,
                45.80642787112611
              ],
              [
                1.227242501150845,
                45.80638101324084
              ],
              [
                1.227145119527174,
                45.80630920338131
              ],
              [
                1.227030041720982,
                45.80622434289278
              ],
              [
                1.227012332611296,
                45.806211283221785
              ],
              [
                1.226833302326773,
                45.80607926355167
              ],
              [
                1.226833302326773,
                45.80607926355167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11372099654379285,
          "ground": "gnd"
        },
        "75_LVBranch0765980": {
          "bus1": "75_LVBus0477861",
          "bus2": "75_LVBus0477862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226833302326773,
                45.80607926355167
              ],
              [
                1.226833302326773,
                45.80607926355167
              ],
              [
                1.22674508069983,
                45.80598841486839
              ],
              [
                1.226713400941352,
                45.805646190747254
              ],
              [
                1.226740217143386,
                45.80559246992246
              ],
              [
                1.226817938644443,
                45.805566245289896
              ],
              [
                1.226817938644443,
                45.805566245289896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06335551604741077,
          "ground": "gnd"
        },
        "75_LVBranch1417940": {
          "bus1": "75_LVBus0477862",
          "bus2": "75_LVBus0477872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226817938644443,
                45.805566245289896
              ],
              [
                1.226817938644443,
                45.805566245289896
              ],
              [
                1.226626271114689,
                45.80550136682527
              ],
              [
                1.226679539878215,
                45.80541191692956
              ],
              [
                1.226667040851925,
                45.80539379804384
              ],
              [
                1.226667040851925,
                45.80539379804384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02955842342932604,
          "ground": "gnd"
        },
        "75_LVBranch1570636": {
          "bus1": "75_LVBus0477872",
          "bus2": "75_LVBus0477873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226667040851925,
                45.80539379804384
              ],
              [
                1.226667040851925,
                45.80539379804384
              ],
              [
                1.226600545777888,
                45.80550111247294
              ],
              [
                1.226534414110223,
                45.805590435147735
              ],
              [
                1.226534414110223,
                45.805590435147735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024179543653613047,
          "ground": "gnd"
        },
        "75_LVBranch0956340": {
          "bus1": "75_LVBus0477873",
          "bus2": "75_LVBus0477874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226534414110223,
                45.805590435147735
              ],
              [
                1.226534414110223,
                45.805590435147735
              ],
              [
                1.226316475878721,
                45.80555228935537
              ],
              [
                1.226251980602084,
                45.805560649144
              ],
              [
                1.226212665015811,
                45.80559625091537
              ],
              [
                1.226212361994223,
                45.805611238014215
              ],
              [
                1.226212361994223,
                45.805611238014215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02922837767206062,
          "ground": "gnd"
        },
        "75_LVBranch1319664": {
          "bus1": "75_LVBus0477872",
          "bus2": "75_LVBus0477875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226667040851925,
                45.80539379804384
              ],
              [
                1.226667040851925,
                45.80539379804384
              ],
              [
                1.226693405378832,
                45.80532422789558
              ],
              [
                1.226694220588075,
                45.80532208551546
              ],
              [
                1.226425699186857,
                45.805202388938014
              ],
              [
                1.22626298026319,
                45.80512986017522
              ],
              [
                1.22626071073021,
                45.80512884798636
              ],
              [
                1.226248780414392,
                45.805115062550186
              ],
              [
                1.226197852921027,
                45.80505624502883
              ],
              [
                1.226197852921027,
                45.80505624502883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05764090403606242,
          "ground": "gnd"
        },
        "75_LVBranch0810669": {
          "bus1": "75_LVBus0477875",
          "bus2": "75_LVBus0477876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226197852921027,
                45.80505624502883
              ],
              [
                1.226197852921027,
                45.80505624502883
              ],
              [
                1.226132084928893,
                45.80512757574774
              ],
              [
                1.226157446302403,
                45.80514582192129
              ],
              [
                1.226157446302403,
                45.80514582192129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012262011522502572,
          "ground": "gnd"
        },
        "75_LVBranch0775724": {
          "bus1": "75_LVBus0477875",
          "bus2": "75_LVBus0477877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226197852921027,
                45.80505624502883
              ],
              [
                1.226197852921027,
                45.80505624502883
              ],
              [
                1.226134813381534,
                45.804992637893704
              ],
              [
                1.226085727946551,
                45.80487518282106
              ],
              [
                1.226131099594156,
                45.80486772269031
              ],
              [
                1.226133268136997,
                45.804867366239144
              ],
              [
                1.226137359925248,
                45.804866695898674
              ],
              [
                1.226137359925248,
                45.804866695898674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026326067764844936,
          "ground": "gnd"
        },
        "75_LVBranch1559320": {
          "bus1": "75_LVBus0477877",
          "bus2": "75_LVBus0477878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226137359925248,
                45.804866695898674
              ],
              [
                1.226137359925248,
                45.804866695898674
              ],
              [
                1.226127043967991,
                45.80474062667438
              ],
              [
                1.226152768946646,
                45.80474088113501
              ],
              [
                1.226152587053984,
                45.80474987699164
              ],
              [
                1.226152587053984,
                45.80474987699164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017035114054447575,
          "ground": "gnd"
        },
        "75_LVBranch0742210": {
          "bus1": "75_LVBus0477862",
          "bus2": "75_LVBus0477863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226817938644443,
                45.805566245289896
              ],
              [
                1.226817938644443,
                45.805566245289896
              ],
              [
                1.226806348479011,
                45.80550314712647
              ],
              [
                1.226886069347544,
                45.8053779680042
              ],
              [
                1.227001469599966,
                45.80539710396656
              ],
              [
                1.227001469599966,
                45.80539710396656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03152115202667746,
          "ground": "gnd"
        },
        "75_LVBranch1265484": {
          "bus1": "75_LVBus0477863",
          "bus2": "75_LVBus0477864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227001469599966,
                45.80539710396656
              ],
              [
                1.227001469599966,
                45.80539710396656
              ],
              [
                1.22700565801537,
                45.80534071207095
              ],
              [
                1.226927085433586,
                45.80530784081425
              ],
              [
                1.226888042106673,
                45.80522749272307
              ],
              [
                1.226895416852094,
                45.80516685844192
              ],
              [
                1.22693683613798,
                45.80511688098678
              ],
              [
                1.227198601102845,
                45.804958410061666
              ],
              [
                1.227198601102845,
                45.804958410061666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06292244570884513,
          "ground": "gnd"
        },
        "75_LVBranch1319665": {
          "bus1": "75_LVBus0477864",
          "bus2": "75_LVBus0477865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227198601102845,
                45.804958410061666
              ],
              [
                1.227198601102845,
                45.804958410061666
              ],
              [
                1.227300285709702,
                45.80504572937203
              ],
              [
                1.227302587992982,
                45.80504766862175
              ],
              [
                1.227304396994853,
                45.805049189105084
              ],
              [
                1.227304396994853,
                45.805049189105084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013016943277127805,
          "ground": "gnd"
        },
        "75_LVBranch1030168": {
          "bus1": "75_LVBus0477864",
          "bus2": "75_LVBus0477866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227198601102845,
                45.804958410061666
              ],
              [
                1.227198601102845,
                45.804958410061666
              ],
              [
                1.22741148347619,
                45.804823200391596
              ],
              [
                1.227464016461121,
                45.80478983425411
              ],
              [
                1.227469314797078,
                45.80478547775008
              ],
              [
                1.227473422660087,
                45.804782099226166
              ],
              [
                1.22748163802124,
                45.80477536016964
              ],
              [
                1.22748163802124,
                45.80477536016964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029983181425106267,
          "ground": "gnd"
        },
        "75_LVBranch1159541": {
          "bus1": "75_LVBus0477866",
          "bus2": "75_LVBus0477868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22748163802124,
                45.80477536016964
              ],
              [
                1.22748163802124,
                45.80477536016964
              ],
              [
                1.227509985521422,
                45.80478208254897
              ],
              [
                1.227509985521422,
                45.80478208254897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0023268277979305663,
          "ground": "gnd"
        },
        "75_LVBranch1537118": {
          "bus1": "75_LVBus0477868",
          "bus2": "75_LVBus0477869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227509985521422,
                45.80478208254897
              ],
              [
                1.227509985521422,
                45.80478208254897
              ],
              [
                1.227529418985956,
                45.80473649447618
              ],
              [
                1.22758159558754,
                45.80470101931388
              ],
              [
                1.22758159558754,
                45.80470101931388
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010944071506382966,
          "ground": "gnd"
        },
        "75_LVBranch1571853": {
          "bus1": "75_LVBus0477869",
          "bus2": "75_LVBus0477870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22758159558754,
                45.80470101931388
              ],
              [
                1.22758159558754,
                45.80470101931388
              ],
              [
                1.227633772121765,
                45.80466554412748
              ],
              [
                1.227583048854574,
                45.80462905244293
              ],
              [
                1.227536814655207,
                45.80459579025271
              ],
              [
                1.22753232565473,
                45.8045925607358
              ],
              [
                1.22753232565473,
                45.8045925607358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016970030617086344,
          "ground": "gnd"
        },
        "75_LVBranch0978902": {
          "bus1": "75_LVBus0477866",
          "bus2": "75_LVBus0477867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22748163802124,
                45.80477536016964
              ],
              [
                1.22748163802124,
                45.80477536016964
              ],
              [
                1.227528171878962,
                45.80480398255327
              ],
              [
                1.227541296252536,
                45.80480579477223
              ],
              [
                1.227543169273705,
                45.80480605621261
              ],
              [
                1.227559218852002,
                45.804808266231454
              ],
              [
                1.227559218852002,
                45.804808266231454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00727719227835603,
          "ground": "gnd"
        },
        "75_LVBranch1204547": {
          "bus1": "75_LVBus0477863",
          "bus2": "75_LVBus0477871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227001469599966,
                45.80539710396656
              ],
              [
                1.227001469599966,
                45.80539710396656
              ],
              [
                1.227063063478754,
                45.80541007550895
              ],
              [
                1.227091144633526,
                45.805415985570356
              ],
              [
                1.227080667217143,
                45.80544362179219
              ],
              [
                1.227077555010063,
                45.80545184188377
              ],
              [
                1.227077555010063,
                45.80545184188377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011402862711093314,
          "ground": "gnd"
        },
        "75_LVBranch0910312": {
          "bus1": "75_MVLV026927_LV",
          "bus2": "75_LVBus0477857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227137425804748,
                45.80694604444634
              ],
              [
                1.227118169922834,
                45.80694521531844
              ],
              [
                1.227118169922834,
                45.80694521531844
              ],
              [
                1.227015335114535,
                45.8069407709009
              ],
              [
                1.226867484437535,
                45.80693437882045
              ],
              [
                1.226904315447179,
                45.807212770485286
              ],
              [
                1.226924841826401,
                45.80721567267027
              ],
              [
                1.226924841826401,
                45.80721567267027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052226089919984446,
          "ground": "gnd"
        },
        "75_LVBranch1571869": {
          "bus1": "75_LVBus0477857",
          "bus2": "75_LVBus0477858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226924841826401,
                45.80721567267027
              ],
              [
                1.226924841826401,
                45.80721567267027
              ],
              [
                1.226915492302801,
                45.80723267580668
              ],
              [
                1.226927973651818,
                45.807251694254965
              ],
              [
                1.226963590382695,
                45.807271841135446
              ],
              [
                1.227014751901834,
                45.80728674304559
              ],
              [
                1.227103198237852,
                45.80730291317323
              ],
              [
                1.227204180608855,
                45.807335402890814
              ],
              [
                1.227270232820596,
                45.8073774447979
              ],
              [
                1.227271096608914,
                45.80737799319247
              ],
              [
                1.227329944428302,
                45.80741492518862
              ],
              [
                1.227366320786202,
                45.807461172649816
              ],
              [
                1.227396065767358,
                45.80751725200419
              ],
              [
                1.227415413461082,
                45.8075160935074
              ],
              [
                1.227421828390435,
                45.80751570700225
              ],
              [
                1.227421828390435,
                45.80751570700225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05566983229031053,
          "ground": "gnd"
        },
        "75_LVBranch1406212": {
          "bus1": "75_LVBus0477857",
          "bus2": "75_LVBus0477859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226924841826401,
                45.80721567267027
              ],
              [
                1.226924841826401,
                45.80721567267027
              ],
              [
                1.22690404278043,
                45.80722626427625
              ],
              [
                1.226917439257345,
                45.80764568753295
              ],
              [
                1.227091092071598,
                45.807647403808325
              ],
              [
                1.227097523657519,
                45.807647467368916
              ],
              [
                1.227097523657519,
                45.807647467368916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06262902620317873,
          "ground": "gnd"
        },
        "75_LVBranch1227321": {
          "bus1": "75_MVLV096955_LV",
          "bus2": "75_LVBus0478053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226658003219297,
                45.81004033336647
              ],
              [
                1.226623353369398,
                45.810042924049114
              ],
              [
                1.226623353369398,
                45.810042924049114
              ],
              [
                1.22661552876582,
                45.81004301764773
              ],
              [
                1.226613104155378,
                45.81004393843145
              ],
              [
                1.226610301176834,
                45.810045755240374
              ],
              [
                1.226592987933576,
                45.81005697511123
              ],
              [
                1.226584458849965,
                45.81006518663072
              ],
              [
                1.226578742639966,
                45.810097188782386
              ],
              [
                1.226564909283349,
                45.81015521289619
              ],
              [
                1.226556015842613,
                45.81020245266552
              ],
              [
                1.226549686148383,
                45.810231704464464
              ],
              [
                1.226549165905564,
                45.81023516342042
              ],
              [
                1.226548796121966,
                45.81023754414459
              ],
              [
                1.226548911073994,
                45.81023885893969
              ],
              [
                1.226550568770106,
                45.81024023397613
              ],
              [
                1.226552693744738,
                45.81024140668625
              ],
              [
                1.226557236469821,
                45.81024390796126
              ],
              [
                1.226568090893088,
                45.81024987275469
              ],
              [
                1.226577074709118,
                45.81025481131487
              ],
              [
                1.226577074709118,
                45.81025481131487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02640967256984214,
          "ground": "gnd"
        },
        "75_LVBranch1023839": {
          "bus1": "75_MVLV096955_LV",
          "bus2": "75_LVBus0478051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226658003219297,
                45.81004033336647
              ],
              [
                1.226623338648619,
                45.810038560038116
              ],
              [
                1.226623338648619,
                45.810038560038116
              ],
              [
                1.22661015677981,
                45.81003825876135
              ],
              [
                1.226604940739959,
                45.81003915194749
              ],
              [
                1.226599999742942,
                45.810042351253735
              ],
              [
                1.226582686498657,
                45.81005357112302
              ],
              [
                1.226574157414044,
                45.810061782641625
              ],
              [
                1.226568441198389,
                45.810093784792755
              ],
              [
                1.226554607831749,
                45.81015180890531
              ],
              [
                1.22654571438271,
                45.810199048673795
              ],
              [
                1.226539384683388,
                45.81022830047216
              ],
              [
                1.226537840271779,
                45.81023850654559
              ],
              [
                1.226540253965801,
                45.81024321819152
              ],
              [
                1.226555123334069,
                45.8102516970389
              ],
              [
                1.226556865850873,
                45.81025269501201
              ],
              [
                1.226571989590431,
                45.810261320334725
              ],
              [
                1.226571989590431,
                45.810261320334725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02851598118388643,
          "ground": "gnd"
        },
        "75_LVBranch1370656": {
          "bus1": "75_MVLV096955_LV",
          "bus2": "75_LVBus0478049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226658003219297,
                45.81004033336647
              ],
              [
                1.226623669147859,
                45.810040668758155
              ],
              [
                1.226623669147859,
                45.810040668758155
              ],
              [
                1.226615295040874,
                45.810040576970906
              ],
              [
                1.226610079000874,
                45.81004147015731
              ],
              [
                1.226605138003962,
                45.8100446694638
              ],
              [
                1.226587824759992,
                45.81005588933383
              ],
              [
                1.226579295675771,
                45.81006410085293
              ],
              [
                1.226573579462878,
                45.81009610300433
              ],
              [
                1.226559746101084,
                45.81015412711749
              ],
              [
                1.226550852656078,
                45.81020136688642
              ],
              [
                1.226544522959226,
                45.81023061868506
              ],
              [
                1.226543260238887,
                45.81023898302316
              ],
              [
                1.226544064743067,
                45.810240556570314
              ],
              [
                1.226545995306132,
                45.81024179933976
              ],
              [
                1.226569572531978,
                45.81025550194398
              ],
              [
                1.226569864943926,
                45.81025567579057
              ],
              [
                1.226574277760266,
                45.81025823876408
              ],
              [
                1.226574277760266,
                45.81025823876408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027444679601543762,
          "ground": "gnd"
        },
        "75_LVBranch1667926": {
          "bus1": "75_MVLV131131_LV",
          "bus2": "75_LVBus0478235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226759771628986,
                45.811520662927514
              ],
              [
                1.226743638582877,
                45.8115313996225
              ],
              [
                1.226743638582877,
                45.8115313996225
              ],
              [
                1.226706271657449,
                45.81155187782783
              ],
              [
                1.226701647631198,
                45.81156739807373
              ],
              [
                1.226764185794065,
                45.81170714712346
              ],
              [
                1.22679139950748,
                45.81171093420802
              ],
              [
                1.227128924276006,
                45.81160748573004
              ],
              [
                1.227144395969995,
                45.811602096053875
              ],
              [
                1.227534890802765,
                45.811466184354025
              ],
              [
                1.227691443406871,
                45.81141691187999
              ],
              [
                1.227690161042833,
                45.81140905325443
              ],
              [
                1.227689072661849,
                45.811402420226685
              ],
              [
                1.227688694472262,
                45.811400122087925
              ],
              [
                1.227687399426622,
                45.811392254339474
              ],
              [
                1.227674616970454,
                45.8113740697861
              ],
              [
                1.22766531967678,
                45.811361066315655
              ],
              [
                1.22766531967678,
                45.811361066315655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10774478568017726,
          "ground": "gnd"
        },
        "75_LVBranch0848594": {
          "bus1": "75_MVLV131131_LV",
          "bus2": "75_LVBus0478233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226759771628986,
                45.811520662927514
              ],
              [
                1.226746169807596,
                45.81153284627434
              ],
              [
                1.226746169807596,
                45.81153284627434
              ],
              [
                1.22674562869894,
                45.811534154584145
              ],
              [
                1.226719562439653,
                45.81155444757743
              ],
              [
                1.226713345406067,
                45.811567936600106
              ],
              [
                1.226751013832235,
                45.81163758195919
              ],
              [
                1.226773919149648,
                45.8116979307545
              ],
              [
                1.226791479181298,
                45.81170380884693
              ],
              [
                1.226891667942796,
                45.81166071957553
              ],
              [
                1.227039168483404,
                45.81161056673555
              ],
              [
                1.22710912332973,
                45.81158770215422
              ],
              [
                1.227300919282302,
                45.811525012054695
              ],
              [
                1.22734558232855,
                45.811506396272065
              ],
              [
                1.227516935322496,
                45.811455677673926
              ],
              [
                1.2276048275399,
                45.81143272904261
              ],
              [
                1.227630001934416,
                45.811423449173546
              ],
              [
                1.227651738494938,
                45.8114149271378
              ],
              [
                1.227648598902255,
                45.81140219143112
              ],
              [
                1.227638612513892,
                45.81139017989257
              ],
              [
                1.227638612513892,
                45.81139017989257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09876058029549635,
          "ground": "gnd"
        },
        "75_LVBranch1237459": {
          "bus1": "75_MVLV131131_LV",
          "bus2": "75_LVBus0478231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226759771628986,
                45.811520662927514
              ],
              [
                1.226740759251046,
                45.81152298533892
              ],
              [
                1.226740759251046,
                45.81152298533892
              ],
              [
                1.226712047265387,
                45.811526489532255
              ],
              [
                1.226637158550043,
                45.81134849526135
              ],
              [
                1.226580061700514,
                45.81118147403551
              ],
              [
                1.226574416442351,
                45.81110939193747
              ],
              [
                1.226573925353367,
                45.811103133707206
              ],
              [
                1.226595351947772,
                45.81109212545644
              ],
              [
                1.226597809242657,
                45.81109086308452
              ],
              [
                1.226616843580803,
                45.81108108185407
              ],
              [
                1.226618546763353,
                45.81108020792357
              ],
              [
                1.226622031221339,
                45.81107841584617
              ],
              [
                1.226622031221339,
                45.81107841584617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05533498356162924,
          "ground": "gnd"
        },
        "75_LVBranch1619172": {
          "bus1": "75_MVLV131131_LV",
          "bus2": "75_LVBus0478228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226759771628986,
                45.811520662927514
              ],
              [
                1.226750755420231,
                45.8115325946801
              ],
              [
                1.226750755420231,
                45.8115325946801
              ],
              [
                1.226728043284403,
                45.81156263830588
              ],
              [
                1.226796850401701,
                45.81165959343981
              ],
              [
                1.226896808697156,
                45.81167947652474
              ],
              [
                1.226943406099866,
                45.81172942420813
              ],
              [
                1.226943406099866,
                45.81172942420813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03051367585916373,
          "ground": "gnd"
        },
        "75_LVBranch1437692": {
          "bus1": "75_LVBus0478228",
          "bus2": "75_LVBus0478229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226943406099866,
                45.81172942420813
              ],
              [
                1.226943406099866,
                45.81172942420813
              ],
              [
                1.227102682465253,
                45.81168869124766
              ],
              [
                1.227116111687298,
                45.81170606347174
              ],
              [
                1.227116111687298,
                45.81170606347174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015376679477659286,
          "ground": "gnd"
        },
        "75_LVBranch1198817": {
          "bus1": "75_MVLV131131_LV",
          "bus2": "75_LVBus0478226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226759771628986,
                45.811520662927514
              ],
              [
                1.226778771686665,
                45.811518313398146
              ],
              [
                1.226778771686665,
                45.811518313398146
              ],
              [
                1.226841150350122,
                45.811510616135095
              ],
              [
                1.226847483700547,
                45.8115098329544
              ],
              [
                1.226847483700547,
                45.8115098329544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005423243885101926,
          "ground": "gnd"
        },
        "75_LVBranch1521699": {
          "bus1": "75_MVLV131131_LV",
          "bus2": "75_LVBus0478224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226759771628986,
                45.811520662927514
              ],
              [
                1.226742323897924,
                45.81152641991719
              ],
              [
                1.226742323897924,
                45.81152641991719
              ],
              [
                1.226698892265346,
                45.81154075575038
              ],
              [
                1.226682696260783,
                45.811514502424195
              ],
              [
                1.2265128856908,
                45.81157670703016
              ],
              [
                1.226482302852459,
                45.811562008391434
              ],
              [
                1.226303312227456,
                45.81160986062226
              ],
              [
                1.226297309636236,
                45.811611465830715
              ],
              [
                1.226297309636236,
                45.811611465830715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04008883514285949,
          "ground": "gnd"
        },
        "75_LVBranch0954791": {
          "bus1": "75_MVLV008217_LV",
          "bus2": "75_LVBus0477748",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228432431383517,
                45.8144970731348
              ],
              [
                1.22841334721219,
                45.81449908021265
              ],
              [
                1.22841334721219,
                45.81449908021265
              ],
              [
                1.228322826571846,
                45.81450858807007
              ],
              [
                1.228484728878624,
                45.814838600697286
              ],
              [
                1.228458904130725,
                45.81484050527091
              ],
              [
                1.228452512267776,
                45.81484098204816
              ],
              [
                1.228452512267776,
                45.81484098204816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04841071629826383,
          "ground": "gnd"
        },
        "75_LVBranch1143753": {
          "bus1": "75_MVLV008217_LV",
          "bus2": "75_LVBus0477746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228432431383517,
                45.8144970731348
              ],
              [
                1.228414895370919,
                45.814502703555185
              ],
              [
                1.228414895370919,
                45.814502703555185
              ],
              [
                1.228409054320845,
                45.81450458040372
              ],
              [
                1.228350838585621,
                45.81452326081796
              ],
              [
                1.22854355990207,
                45.81492016024901
              ],
              [
                1.228596900241099,
                45.815018761147726
              ],
              [
                1.228681039483493,
                45.81524903180463
              ],
              [
                1.228247770703111,
                45.815319481458594
              ],
              [
                1.228244956333944,
                45.81531993955191
              ],
              [
                1.228174971808125,
                45.81533131458216
              ],
              [
                1.22815606096566,
                45.81532025872197
              ],
              [
                1.228154623931188,
                45.81531941675077
              ],
              [
                1.228154623931188,
                45.81531941675077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13264201853090885,
          "ground": "gnd"
        },
        "75_LVBranch1154162": {
          "bus1": "75_MVLV008217_LV",
          "bus2": "75_LVBus0477744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228432431383517,
                45.8144970731348
              ],
              [
                1.228450971495788,
                45.81449333313312
              ],
              [
                1.228450971495788,
                45.81449333313312
              ],
              [
                1.228519860762688,
                45.81447942778887
              ],
              [
                1.22852514496597,
                45.814478364226666
              ],
              [
                1.228564214869636,
                45.8144704809344
              ],
              [
                1.228558690138266,
                45.81442543810151
              ],
              [
                1.228602602636039,
                45.81442115666134
              ],
              [
                1.228608971623702,
                45.81442053568778
              ],
              [
                1.228608971623702,
                45.81442053568778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018131208326660115,
          "ground": "gnd"
        },
        "75_LVBranch0849439": {
          "bus1": "75_MVLV008217_LV",
          "bus2": "75_LVBus0477742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228432431383517,
                45.8144970731348
              ],
              [
                1.228413656353342,
                45.81449396359356
              ],
              [
                1.228413656353342,
                45.81449396359356
              ],
              [
                1.228351637471805,
                45.814483678985795
              ],
              [
                1.228165206796991,
                45.81437574728058
              ],
              [
                1.227948455720233,
                45.81425025836849
              ],
              [
                1.227834066257636,
                45.814206254984356
              ],
              [
                1.227828435608673,
                45.8142040849316
              ],
              [
                1.227828435608673,
                45.8142040849316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05628297179968307,
          "ground": "gnd"
        },
        "75_408066": {
          "bus1": "75_MVLV055061",
          "bus2": "75_MVLV066554",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228319081960092,
                45.81636885414788
              ],
              [
                1.228318201314206,
                45.81639080875629
              ],
              [
                1.228318872628642,
                45.81640026293063
              ],
              [
                1.228327960269555,
                45.81652889327113
              ],
              [
                1.228340385869305,
                45.816534864393915
              ],
              [
                1.22849874882141,
                45.816527276685655
              ],
              [
                1.229128245031913,
                45.81648695119133
              ],
              [
                1.229223454834851,
                45.816462660747675
              ],
              [
                1.229201813513599,
                45.81634961661439
              ],
              [
                1.229157517466394,
                45.81611828170233
              ],
              [
                1.229156566555496,
                45.816110561326106
              ],
              [
                1.229159309458965,
                45.81610726824078
              ],
              [
                1.229164067837154,
                45.81610421097724
              ],
              [
                1.229170979873408,
                45.8161041081925
              ],
              [
                1.229201260690935,
                45.81610267928456
              ],
              [
                1.229268577419334,
                45.81610048190728
              ],
              [
                1.2293241268791,
                45.81609795250657
              ],
              [
                1.22938801268694,
                45.81609934728291
              ],
              [
                1.229433013691018,
                45.81610177049971
              ],
              [
                1.229459812443339,
                45.81610647058718
              ],
              [
                1.229474176435997,
                45.816108843636066
              ],
              [
                1.22949358579953,
                45.81611753780023
              ],
              [
                1.229500203272393,
                45.81612310961624
              ],
              [
                1.229501538852332,
                45.81612515625643
              ],
              [
                1.229504409869531,
                45.816129548430126
              ],
              [
                1.229507800611084,
                45.81613177729136
              ],
              [
                1.229507969972147,
                45.816152734518155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15426071986517814,
          "ground": "gnd"
        },
        "75_279356": {
          "bus1": "75_MVLV066554",
          "bus2": "75_MVLV025978",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.229507969972147,
                45.816152734518155
              ],
              [
                1.229514640550637,
                45.816130783005924
              ],
              [
                1.229508710629077,
                45.81612110603785
              ],
              [
                1.22949826121683,
                45.816112212293696
              ],
              [
                1.229475198888685,
                45.81610280728789
              ],
              [
                1.229461819347374,
                45.816100749866344
              ],
              [
                1.22944872232348,
                45.8160974445537
              ],
              [
                1.229434182018241,
                45.816095519646204
              ],
              [
                1.229420857540952,
                45.81609456047766
              ],
              [
                1.229326441472176,
                45.816092288808164
              ],
              [
                1.22923650598466,
                45.81609499196641
              ],
              [
                1.22919028103963,
                45.81609774825154
              ],
              [
                1.229161443497543,
                45.816098435587314
              ],
              [
                1.22915694455442,
                45.81609628576231
              ],
              [
                1.22915421849676,
                45.81609300172177
              ],
              [
                1.229152787153516,
                45.81608804788758
              ],
              [
                1.229033872997659,
                45.8156187175788
              ],
              [
                1.22887768175999,
                45.815005335727506
              ],
              [
                1.228884368280392,
                45.81499280496477
              ],
              [
                1.228909583662857,
                45.815004525740264
              ],
              [
                1.228925658943851,
                45.815011990425724
              ],
              [
                1.228941734047757,
                45.815019464104765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15802171549029337,
          "ground": "gnd"
        },
        "75_444109": {
          "bus1": "75_MVLV025978",
          "bus2": "75_MVLV158269",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228941734047757,
                45.815019464104765
              ],
              [
                1.228928563767693,
                45.81500959871049
              ],
              [
                1.228915393492374,
                45.814999733314636
              ],
              [
                1.228880889919644,
                45.81497387555777
              ],
              [
                1.228866920021693,
                45.81496474007594
              ],
              [
                1.228710768807624,
                45.81434955886722
              ],
              [
                1.228576742674275,
                45.81378588246484
              ],
              [
                1.22865456564419,
                45.8137551586019
              ],
              [
                1.230112247995455,
                45.81427430169214
              ],
              [
                1.230438069386262,
                45.81445206663631
              ],
              [
                1.231071941766495,
                45.81484755723361
              ],
              [
                1.231117931204445,
                45.814876253683344
              ],
              [
                1.231607472017132,
                45.815167197922875
              ],
              [
                1.232085673039354,
                45.81538244811609
              ],
              [
                1.232023819133687,
                45.8149391548881
              ],
              [
                1.232048094567675,
                45.81475584148028
              ],
              [
                1.232090309897918,
                45.81464018697582
              ],
              [
                1.232143669098306,
                45.81454623645203
              ],
              [
                1.232498504594139,
                45.814625306517556
              ],
              [
                1.232533475864197,
                45.814640775453896
              ],
              [
                1.232538041857555,
                45.81464279083775
              ],
              [
                1.23252980375461,
                45.81465061877309
              ],
              [
                1.232518364769752,
                45.81466149243197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5991622462334232,
          "ground": "gnd"
        },
        "75_328346": {
          "bus1": "75_MVLV158269",
          "bus2": "75_MVLV025128",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.232518364769752,
                45.81466149243197
              ],
              [
                1.232533548086883,
                45.8146698205993
              ],
              [
                1.232545091498771,
                45.814676151484875
              ],
              [
                1.232549524822947,
                45.814677085844934
              ],
              [
                1.232638624944135,
                45.814695966222494
              ],
              [
                1.232699776912006,
                45.814662376357596
              ],
              [
                1.232807205987474,
                45.814631040928205
              ],
              [
                1.233700611257098,
                45.81517435268208
              ],
              [
                1.234712825809717,
                45.815624149862494
              ],
              [
                1.235627681404432,
                45.815619870412725
              ],
              [
                1.235635323907323,
                45.81557755740758
              ],
              [
                1.235637987974441,
                45.81556277339308
              ],
              [
                1.235650612960093,
                45.815543426262174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2865612615289525,
          "ground": "gnd"
        },
        "75_370903": {
          "bus1": "75_MVLV025128",
          "bus2": "75_MVBus007547",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.235650612960093,
                45.815543426262174
              ],
              [
                1.235654465346344,
                45.81555665459348
              ],
              [
                1.235658317734425,
                45.815569882924734
              ],
              [
                1.235665058967129,
                45.815593054993755
              ],
              [
                1.235940425183963,
                45.815593055299736
              ],
              [
                1.236478220468857,
                45.81559652619526
              ],
              [
                1.236781925861853,
                45.815595002563605
              ],
              [
                1.236927300983481,
                45.815596426413634
              ],
              [
                1.237088186235198,
                45.81559440289553
              ],
              [
                1.237175758674158,
                45.81559076156658
              ],
              [
                1.237271266263819,
                45.815576400679795
              ],
              [
                1.237386413545819,
                45.815545136444115
              ],
              [
                1.237495668392022,
                45.81548682146446
              ],
              [
                1.237593920666304,
                45.81539960621358
              ],
              [
                1.237725919395239,
                45.815233541838516
              ],
              [
                1.237853733826058,
                45.81508363214152
              ],
              [
                1.237938031399078,
                45.81498638263824
              ],
              [
                1.238006152861772,
                45.81492586516396
              ],
              [
                1.238143159931696,
                45.8148309307514
              ],
              [
                1.238326354060856,
                45.81474274631294
              ],
              [
                1.238410695319402,
                45.814707580665356
              ],
              [
                1.238568527977414,
                45.81466503578667
              ],
              [
                1.238723679504326,
                45.81462786306121
              ],
              [
                1.238958322990211,
                45.81460496371662
              ],
              [
                1.239227683324501,
                45.81458330295503
              ],
              [
                1.239388691355996,
                45.81457497902201
              ],
              [
                1.239395544870887,
                45.8145694224655
              ],
              [
                1.239402424473549,
                45.81456384816821
              ],
              [
                1.239405417514714,
                45.81455637337928
              ],
              [
                1.23940972590651,
