                45.81453909501247
              ],
              [
                1.239340992525474,
                45.81405146178277
              ],
              [
                1.239332907509483,
                45.81402850176061
              ],
              [
                1.239326205968931,
                45.81402194896722
              ],
              [
                1.238965903556484,
                45.81385562390035
              ],
              [
                1.238947931456556,
                45.813838721583785
              ],
              [
                1.238952852610431,
                45.81381589767814
              ],
              [
                1.23896883365868,
                45.81380109082284
              ],
              [
                1.239628587709322,
                45.81319096596895
              ],
              [
                1.239668001181776,
                45.8131490081232
              ],
              [
                1.239719453747652,
                45.81310275903275
              ],
              [
                1.239739014503043,
                45.81309230591297
              ],
              [
                1.239759835382174,
                45.81308704774259
              ],
              [
                1.239772991140747,
                45.81308676236759
              ],
              [
                1.23979084163471,
                45.81309042782944
              ],
              [
                1.239802784854854,
                45.813095448213225
              ],
              [
                1.239802784854854,
                45.813095448213225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5485786888463668,
          "ground": "gnd"
        },
        "75_254730": {
          "bus1": "75_MVLV025128",
          "bus2": "75_MVLV058509",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.235650612960093,
                45.815543426262174
              ],
              [
                1.235623662924938,
                45.81556358668411
              ],
              [
                1.235619628967777,
                45.815578024352966
              ],
              [
                1.235611104392634,
                45.81560849679488
              ],
              [
                1.234721789224674,
                45.81561094828843
              ],
              [
                1.233715085953401,
                45.81516160121834
              ],
              [
                1.232807386823409,
                45.81462204504984
              ],
              [
                1.23269477566481,
                45.81465512906291
              ],
              [
                1.232640019945723,
                45.81469058134432
              ],
              [
                1.232550309781963,
                45.81467260373269
              ],
              [
                1.232554512897859,
                45.81465554951358
              ],
              [
                1.232552265512864,
                45.81463933163398
              ],
              [
                1.232502508748141,
                45.81461814776615
              ],
              [
                1.232099148968523,
                45.81452060508466
              ],
              [
                1.232066914605084,
                45.81452388705922
              ],
              [
                1.231900541023772,
                45.814479061545875
              ],
              [
                1.231895917048196,
                45.81447545297997
              ],
              [
                1.231883020148242,
                45.81446541067297
              ],
              [
                1.231870136117781,
                45.81445536849094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3420280916109043,
          "ground": "gnd"
        },
        "75_432065": {
          "bus1": "75_MVLV058509",
          "bus2": "75_MVLV107645",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.231870136117781,
                45.81445536849094
              ],
              [
                1.231886461500685,
                45.81446256528115
              ],
              [
                1.231902786887857,
                45.81446976206898
              ],
              [
                1.231916051154964,
                45.81447561507985
              ],
              [
                1.232078981496911,
                45.81449971208777
              ],
              [
                1.232117539669761,
                45.81450189090945
              ],
              [
                1.232083327803986,
                45.81441157780357
              ],
              [
                1.232082439425871,
                45.814391774219374
              ],
              [
                1.232090701140603,
                45.814364862518794
              ],
              [
                1.232116175581734,
                45.814313826462126
              ],
              [
                1.232154225201018,
                45.81427731034605
              ],
              [
                1.232210285387678,
                45.81424097136898
              ],
              [
                1.232345998211671,
                45.8142108143451
              ],
              [
                1.233191451928016,
                45.812798396330344
              ],
              [
                1.233184329828041,
                45.81276863408198
              ],
              [
                1.232690071046565,
                45.81290503885222
              ],
              [
                1.232684178109573,
                45.812887111572
              ],
              [
                1.232679849014764,
                45.812873959426305
              ],
              [
                1.232675519922019,
                45.81286080728046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.28073629855581644,
          "ground": "gnd"
        },
        "75_263152": {
          "bus1": "75_MVLV107645",
          "bus2": "75_MVLV005275",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.232675519922019,
                45.81286080728046
              ],
              [
                1.232684310926982,
                45.81287282460279
              ],
              [
                1.232693101935793,
                45.81288484192439
              ],
              [
                1.232698060968096,
                45.812891620926095
              ],
              [
                1.233198842182683,
                45.812750781394094
              ],
              [
                1.233203373334191,
                45.81278141794468
              ],
              [
                1.233282002580307,
                45.812646326067025
              ],
              [
                1.233467794795465,
                45.812685042000616
              ],
              [
                1.233359599099957,
                45.81288282706437
              ],
              [
                1.234083241465605,
                45.81304919361069
              ],
              [
                1.234164829342721,
                45.813023001770645
              ],
              [
                1.234219320974441,
                45.81307620005219
              ],
              [
                1.234221617697964,
                45.81307844502192
              ],
              [
                1.234236493540515,
                45.81307580180267
              ],
              [
                1.234255191708834,
                45.81307247629647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.17749547484405467,
          "ground": "gnd"
        },
        "75_322374": {
          "bus1": "75_MVLV005275",
          "bus2": "75_MVLV171719",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.234255191708834,
                45.81307247629647
              ],
              [
                1.234236252168415,
                45.81306987897781
              ],
              [
                1.234226962140092,
                45.81306860007728
              ],
              [
                1.234221544381584,
                45.8130628693664
              ],
              [
                1.234167745387107,
                45.81300593486333
              ],
              [
                1.234065520231849,
                45.813034623353275
              ],
              [
                1.233382863482946,
                45.81287765706335
              ],
              [
                1.233480767592846,
                45.81267977086545
              ],
              [
                1.233288705884357,
                45.81263289545801
              ],
              [
                1.23345406123701,
                45.81234389603032
              ],
              [
                1.23289921710109,
                45.81158983850581
              ],
              [
                1.23289200491005,
                45.81156457418096
              ],
              [
                1.233121865907457,
                45.81139497838974
              ],
              [
                1.233305089662905,
                45.8112411196396
              ],
              [
                1.233503348263989,
                45.81104331983064
              ],
              [
                1.233732890806548,
                45.810761249081075
              ],
              [
                1.233861470709529,
                45.81054441800163
              ],
              [
                1.23389165940745,
                45.81055254246146
              ],
              [
                1.233909592235833,
                45.81054756293519
              ],
              [
                1.233927525241612,
                45.810542574410086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.38555157527385464,
          "ground": "gnd"
        },
        "75_252542": {
          "bus1": "75_MVLV171719",
          "bus2": "75_MVLV107760",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.233927525241612,
                45.810542574410086
              ],
              [
                1.23391426842117,
                45.81055496893935
              ],
              [
                1.233896251067438,
                45.81055839104287
              ],
              [
                1.233879388294866,
                45.810554293450394
              ],
              [
                1.233850653165843,
                45.81060384920279
              ],
              [
                1.233765303529755,
                45.810748970754354
              ],
              [
                1.233658251029479,
                45.8108900820417
              ],
              [
                1.233546215020699,
                45.81102304638839
              ],
              [
                1.233422799658906,
                45.81114600140567
              ],
              [
                1.233312555040444,
                45.81125378971121
              ],
              [
                1.233126686141239,
                45.81141122153789
              ],
              [
                1.232921520022292,
                45.81156846338008
              ],
              [
                1.232924927236712,
                45.811590991004344
              ],
              [
                1.233472613395817,
                45.812317085349
              ],
              [
                1.233857907965539,
                45.81171172919407
              ],
              [
                1.233985164794134,
                45.811589711178264
              ],
              [
                1.234604279882849,
                45.81119359458544
              ],
              [
                1.235265218173291,
                45.81076459365477
              ],
              [
                1.235378889720457,
                45.810742314752325
              ],
              [
                1.235528724426964,
                45.8107131922747
              ],
              [
                1.235722049694226,
                45.8107609760442
              ],
              [
                1.235853231709518,
                45.81082794506228
              ],
              [
                1.237371685985855,
                45.81203860888566
              ],
              [
                1.237474185629245,
                45.81206030693051
              ],
              [
                1.237744607332489,
                45.81179212475508
              ],
              [
                1.237828018027912,
                45.81173895520011
              ],
              [
                1.237977926145896,
                45.811706231100736
              ],
              [
                1.238007325117257,
                45.81165163313403
              ],
              [
                1.237932534141182,
                45.81153123262502
              ],
              [
                1.237824586616889,
                45.811497622781054
              ],
              [
                1.237806953410291,
                45.81149213260594
              ],
              [
                1.237789320207225,
                45.811486642428136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7847637992558985,
          "ground": "gnd"
        },
        "75_437969": {
          "bus1": "75_MVLV107760",
          "bus2": "75_MVBus007546",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.237789320207225,
                45.811486642428136
              ],
              [
                1.237807823237868,
                45.81149045855907
              ],
              [
                1.237826326271099,
                45.811494274686865
              ],
              [
                1.237949491458078,
                45.81151970162067
              ],
              [
                1.238034249814158,
                45.81165639540447
              ],
              [
                1.238000865639267,
                45.81171725273488
              ],
              [
                1.237839289762289,
                45.811754361504875
              ],
              [
                1.237756095074191,
                45.811796736008326
              ],
              [
                1.237495892764239,
                45.81206861730997
              ],
              [
                1.237494200197977,
                45.81215317861217
              ],
              [
                1.237641337085387,
                45.81225899156281
              ],
              [
                1.237831753269705,
                45.81239528899851
              ],
              [
                1.237889933184752,
                45.812411559234185
              ],
              [
                1.237928595587341,
                45.81243290207874
              ],
              [
                1.237940142940356,
                45.812437756831784
              ],
              [
                1.237961100163,
                45.81242696677793
              ],
              [
                1.238006576480118,
                45.8124035679954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15600612660728477,
          "ground": "gnd"
        },
        "75_LVBranch1534016": {
          "bus1": "75_MVLV171719_LV",
          "bus2": "75_LVBus0478269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.233927525241612,
                45.810542574410086
              ],
              [
                1.233903870399868,
                45.810542252111034
              ],
              [
                1.233903870399868,
                45.810542252111034
              ],
              [
                1.233882795976095,
                45.810536448589254
              ],
              [
                1.233881433880546,
                45.810533798899755
              ],
              [
                1.233886496081834,
                45.8105277482123
              ],
              [
                1.233892315184658,
                45.81049617862599
              ],
              [
                1.233899274725895,
                45.810478296668116
              ],
              [
                1.233907676309777,
                45.810469975379235
              ],
              [
                1.233915310445171,
                45.81046527260515
              ],
              [
                1.233923017376991,
                45.81045694449262
              ],
              [
                1.233931931101511,
                45.810423758728135
              ],
              [
                1.233940593549929,
                45.81040308622603
              ],
              [
                1.233983000139827,
                45.8103320073768
              ],
              [
                1.234012161450808,
                45.810252241673545
              ],
              [
                1.234025019553438,
                45.810221892908196
              ],
              [
                1.234043567508693,
                45.81019011540566
              ],
              [
                1.234062532121581,
                45.81014911940149
              ],
              [
                1.23407549587528,
                45.81014875183565
              ],
              [
                1.23407549587528,
                45.81014875183565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04846509260325956,
          "ground": "gnd"
        },
        "75_LVBranch1338679": {
          "bus1": "75_LVBus0478269",
          "bus2": "75_LVBus0478270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.23407549587528,
                45.81014875183565
              ],
              [
                1.23407549587528,
                45.81014875183565
              ],
              [
                1.234064392312535,
                45.81013785461683
              ],
              [
                1.234223088861507,
                45.80977235384299
              ],
              [
                1.234223088861507,
                45.80977235384299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04394320710898528,
          "ground": "gnd"
        },
        "75_LVBranch0810699": {
          "bus1": "75_LVBus0478270",
          "bus2": "75_LVBus0478271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.234223088861507,
                45.80977235384299
              ],
              [
                1.234223088861507,
                45.80977235384299
              ],
              [
                1.234224503337995,
                45.80976983039452
              ],
              [
                1.234225437385286,
                45.80976816600298
              ],
              [
                1.234261179268562,
                45.809700890612206
              ],
              [
                1.234264188720125,
                45.8096939019945
              ],
              [
                1.234295295819991,
                45.80962164137917
              ],
              [
                1.234289415289505,
                45.80960757430487
              ],
              [
                1.234106729276639,
                45.80955818294937
              ],
              [
                1.234106729276639,
                45.80955818294937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03452890483288497,
          "ground": "gnd"
        },
        "75_LVBranch1496217": {
          "bus1": "75_LVBus0478271",
          "bus2": "75_LVBus0478272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.234106729276639,
                45.80955818294937
              ],
              [
                1.234106729276639,
                45.80955818294937
              ],
              [
                1.234084522920442,
                45.809524826545235
              ],
              [
                1.23405933750826,
                45.809497586275555
              ],
              [
                1.23386867744972,
                45.80941603960308
              ],
              [
                1.233818766919644,
                45.8093886284072
              ],
              [
                1.233814274666519,
                45.8093861639148
              ],
              [
                1.233800976373975,
                45.80937885316842
              ],
              [
                1.233792791199453,
                45.809386015875795
              ],
              [
                1.233792791199453,
                45.809386015875795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03277729615101284,
          "ground": "gnd"
        },
        "75_LVBranch1477977": {
          "bus1": "75_LVBus0478272",
          "bus2": "75_LVBus0478273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.233792791199453,
                45.809386015875795
              ],
              [
                1.233792791199453,
                45.809386015875795
              ],
              [
                1.233797280474505,
                45.809377737147265
              ],
              [
                1.233787957868971,
                45.80937234595942
              ],
              [
                1.233781527234294,
                45.80937670963617
              ],
              [
                1.233781527234294,
                45.80937670963617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0026208793031966132,
          "ground": "gnd"
        },
        "75_LVBranch1251073": {
          "bus1": "75_LVBus0478273",
          "bus2": "75_LVBus0478274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.233781527234294,
                45.80937670963617
              ],
              [
                1.233781527234294,
                45.80937670963617
              ],
              [
                1.233792453320494,
                45.8093330074083
              ],
              [
                1.233677765142323,
                45.80927789491332
              ],
              [
                1.233769255411397,
                45.80920681245956
              ],
              [
                1.233820528968659,
                45.809216313750944
              ],
              [
                1.233820528968659,
                45.809216313750944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030500224871209264,
          "ground": "gnd"
        },
        "75_LVBranch0873212": {
          "bus1": "75_LVBus0478274",
          "bus2": "75_LVBus0478275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.233820528968659,
                45.809216313750944
              ],
              [
                1.233820528968659,
                45.809216313750944
              ],
              [
                1.233871983187506,
                45.80921681914494
              ],
              [
                1.233924159948497,
                45.809181341018466
              ],
              [
                1.234000979984232,
                45.809200090778056
              ],
              [
                1.234252249566494,
                45.80886064756364
              ],
              [
                1.234252249566494,
                45.80886064756364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058464876656138906,
          "ground": "gnd"
        },
        "75_LVBranch1029353": {
          "bus1": "75_LVBus0478275",
          "bus2": "75_LVBus0478281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.234252249566494,
                45.80886064756364
              ],
              [
                1.234252249566494,
                45.80886064756364
              ],
              [
                1.234201337443877,
                45.80883315472099
              ],
              [
                1.234240650170393,
                45.8087975501406
              ],
              [
                1.234036641012306,
                45.8087055703599
              ],
              [
                1.233987741842222,
                45.8087553329948
              ],
              [
                1.233984681440703,
                45.80875845211519
              ],
              [
                1.233984103527819,
                45.80875904028422
              ],
              [
                1.233984103527819,
                45.80875904028422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036077985166856674,
          "ground": "gnd"
        },
        "75_LVBranch0910341": {
          "bus1": "75_LVBus0478275",
          "bus2": "75_LVBus0478276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.234252249566494,
                45.80886064756364
              ],
              [
                1.234252249566494,
                45.80886064756364
              ],
              [
                1.234432518735912,
                45.80885341977265
              ],
              [
                1.234622943532388,
                45.808981256078255
              ],
              [
                1.234642238784589,
                45.808981445466
              ],
              [
                1.234648670535346,
                45.80898150859445
              ],
              [
                1.234648670535346,
                45.80898150859445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03655288428399513,
          "ground": "gnd"
        },
        "75_LVBranch0596118": {
          "bus1": "75_LVBus0478276",
          "bus2": "75_LVBus0478277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.234648670535346,
                45.80898150859445
              ],
              [
                1.234648670535346,
                45.80898150859445
              ],
              [
                1.235033483507381,
                45.80896084730828
              ],
              [
                1.235073707457375,
                45.80895868663429
              ],
              [
                1.235585361591089,
                45.809107667803815
              ],
              [
                1.236748540874922,
                45.80918103556167
              ],
              [
                1.236761133644148,
                45.80918183374784
              ],
              [
                1.236761352144388,
                45.809181844885984
              ],
              [
                1.236767545710798,
                45.809182238472445
              ],
              [
                1.236767545710798,
                45.809182238472445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16847847314626005,
          "ground": "gnd"
        },
        "75_LVBranch0490099": {
          "bus1": "75_LVBus0478276",
          "bus2": "75_LVBus0478280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.234648670535346,
                45.80898150859445
              ],
              [
                1.234648670535346,
                45.80898150859445
              ],
              [
                1.23499628860851,
                45.80924685945103
              ],
              [
                1.235269600638165,
                45.809455478976915
              ],
              [
                1.235608193600898,
                45.80963607151572
              ],
              [
                1.235612801908172,
                45.8096385280759
              ],
              [
                1.235613311043673,
                45.8096388029981
              ],
              [
                1.235613311043673,
                45.8096388029981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10504679964075456,
          "ground": "gnd"
        },
        "75_LVBranch0477631": {
          "bus1": "75_LVBus0478276",
          "bus2": "75_LVBus0478278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.234648670535346,
                45.80898150859445
              ],
              [
                1.234648670535346,
                45.80898150859445
              ],
              [
                1.234383552834905,
                45.80878536673091
              ],
              [
                1.234209373890061,
                45.80865650184172
              ],
              [
                1.234206800177038,
                45.80865460505953
              ],
              [
                1.234204949205262,
                45.80865323723758
              ],
              [
                1.234204949205262,
                45.80865323723758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05020807676550664,
          "ground": "gnd"
        },
        "75_LVBranch1260516": {
          "bus1": "75_LVBus0478278",
          "bus2": "75_LVBus0478279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.234204949205262,
                45.80865323723758
              ],
              [
                1.234204949205262,
                45.80865323723758
              ],
              [
                1.234219176950232,
                45.808673846588086
              ],
              [
                1.234269365576396,
                45.808686099302996
              ],
              [
                1.234426280116071,
                45.80873027071561
              ],
              [
                1.23460025554028,
                45.80877057842471
              ],
              [
                1.23486803276085,
                45.80884573652052
              ],
              [
                1.234975447219958,
                45.808869014732636
              ],
              [
                1.234979475359765,
                45.80887665726864
              ],
              [
                1.234969621087729,
                45.80890931200896
              ],
              [
                1.234969621087729,
                45.80890931200896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06985327854269963,
          "ground": "gnd"
        },
        "75_LVBranch1095669": {
          "bus1": "75_MVLV171719_LV",
          "bus2": "75_LVBus0478267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.233927525241612,
                45.810542574410086
              ],
              [
                1.233911253295254,
                45.81053532445009
              ],
              [
                1.233911253295254,
                45.81053532445009
              ],
              [
                1.233900163756756,
                45.81051731920923
              ],
              [
                1.233904596118663,
                45.81050739334562
              ],
              [
                1.234010061408946,
                45.810281859307004
              ],
              [
                1.23402174839186,
                45.81027523483976
              ],
              [
                1.234088717495061,
                45.81028677964264
              ],
              [
                1.234101348429021,
                45.810288892156464
              ],
              [
                1.234101348429021,
                45.810288892156464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037248618560818444,
          "ground": "gnd"
        },
        "75_LVBranch0872600": {
          "bus1": "75_MVLV025978_LV",
          "bus2": "75_LVBus0477855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228941734047757,
                45.815019464104765
              ],
              [
                1.228960944392744,
                45.81502077831772
              ],
              [
                1.228960944392744,
                45.81502077831772
              ],
              [
                1.228972573519401,
                45.81502156785924
              ],
              [
                1.22901482436907,
                45.81515964887471
              ],
              [
                1.229035208664148,
                45.815169747375585
              ],
              [
                1.229671354330737,
                45.815081545050916
              ],
              [
                1.229687100524515,
                45.81506640425636
              ],
              [
                1.229631679449302,
                45.81468795611357
              ],
              [
                1.229684551475226,
                45.81468093731322
              ],
              [
                1.229688447895661,
                45.81468041787018
              ],
              [
                1.229688447895661,
                45.81468041787018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11780419119344578,
          "ground": "gnd"
        },
        "75_LVBranch1315603": {
          "bus1": "75_MVLV025978_LV",
          "bus2": "75_LVBus0477853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228941734047757,
                45.815019464104765
              ],
              [
                1.228956652885992,
                45.815010901538194
              ],
              [
                1.228956652885992,
                45.815010901538194
              ],
              [
                1.229041973242729,
                45.814961968096824
              ],
              [
                1.229172400678452,
                45.81494523223317
              ],
              [
                1.229178722070928,
                45.814944421806324
              ],
              [
                1.229178722070928,
                45.814944421806324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019382062221779926,
          "ground": "gnd"
        },
        "75_LVBranch1371401": {
          "bus1": "75_MVLV025978_LV",
          "bus2": "75_LVBus0477851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228941734047757,
                45.815019464104765
              ],
              [
                1.228953288328694,
                45.81500865492281
              ],
              [
                1.228953288328694,
                45.81500865492281
              ],
              [
                1.229011242676981,
                45.81495446683797
              ],
              [
                1.228997113213519,
                45.814825660888566
              ],
              [
                1.229029710847346,
                45.81480438804955
              ],
              [
                1.22913803263165,
                45.81479526214145
              ],
              [
                1.229144425753396,
                45.814794722354115
              ],
              [
                1.229144425753396,
                45.814794722354115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034325149202625964,
          "ground": "gnd"
        },
        "75_LVBranch0909012": {
          "bus1": "75_MVLV025978_LV",
          "bus2": "75_LVBus0477849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228941734047757,
                45.815019464104765
              ],
              [
                1.228957783063277,
                45.81502695551943
              ],
              [
                1.228957783063277,
                45.81502695551943
              ],
              [
                1.228963404767828,
                45.81502957530945
              ],
              [
                1.229005691892634,
                45.81516585715409
              ],
              [
                1.229032454220981,
                45.815178717868534
              ],
              [
                1.229680232828841,
                45.815087930940805
              ],
              [
                1.229702484018344,
                45.81506925520718
              ],
              [
                1.229667172838394,
                45.81484216603484
              ],
              [
                1.22970356089788,
                45.81483838583306
              ],
              [
                1.229705482114475,
                45.8148381888287
              ],
              [
                1.229716248936198,
                45.81483707128626
              ],
              [
                1.229722618684838,
                45.81483641426598
              ],
              [
                1.229722618684838,
                45.81483641426598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10234340623827336,
          "ground": "gnd"
        },
        "75_LVBranch1202804": {
          "bus1": "75_MVLV158895_LV",
          "bus2": "75_LVBus0478265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228504103028791,
                45.817071742257525
              ],
              [
                1.228492352090548,
                45.8170610270443
              ],
              [
                1.228492352090548,
                45.8170610270443
              ],
              [
                1.228481953061083,
                45.81705154885379
              ],
              [
                1.2277957825622,
                45.817042651792775
              ],
              [
                1.227795533694604,
                45.81690650564233
              ],
              [
                1.22775470272058,
                45.816902737314045
              ],
              [
                1.227753996216906,
                45.816902676351326
              ],
              [
                1.227735578022201,
                45.81690097386322
              ],
              [
                1.227731750509614,
                45.816900621147305
              ],
              [
                1.227731750509614,
                45.816900621147305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07479733029048685,
          "ground": "gnd"
        },
        "75_LVBranch0902297": {
          "bus1": "75_MVLV158895_LV",
          "bus2": "75_LVBus0478263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228504103028791,
                45.817071742257525
              ],
              [
                1.228514919078825,
                45.81706055692342
              ],
              [
                1.228514919078825,
                45.81706055692342
              ],
              [
                1.228520228342537,
                45.81705507575226
              ],
              [
                1.228525021372142,
                45.81689217533022
              ],
              [
                1.228342924377486,
                45.81689233970281
              ],
              [
                1.228342216602265,
                45.81689234171488
              ],
              [
                1.228336477390062,
                45.8168923480533
              ],
              [
                1.228330313621667,
                45.816892350201066
              ],
              [
                1.228330313621667,
                45.816892350201066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03397804343700311,
          "ground": "gnd"
        },
        "75_LVBranch1666360": {
          "bus1": "75_MVLV158895_LV",
          "bus2": "75_LVBus0478261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228504103028791,
                45.817071742257525
              ],
              [
                1.228500445783114,
                45.81705848859573
              ],
              [
                1.228500445783114,
                45.81705848859573
              ],
              [
                1.228496392848218,
                45.81704380040015
              ],
              [
                1.228496142244653,
                45.81690765425111
              ],
              [
                1.228339788488187,
                45.816909998162714
              ],
              [
                1.22833914485788,
                45.81691000980555
              ],
              [
                1.228333378278948,
                45.816910096852666
              ],
              [
                1.228332708917963,
                45.816910108241494
              ],
              [
                1.228326942520591,
                45.816910186292525
              ],
              [
                1.228326942520591,
                45.816910186292525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029947963673329206,
          "ground": "gnd"
        },
        "75_LVBranch1548465": {
          "bus1": "75_MVLV158895_LV",
          "bus2": "75_LVBus0478259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228504103028791,
                45.817071742257525
              ],
              [
                1.228519414420474,
                45.817063525525846
              ],
              [
                1.228519414420474,
                45.817063525525846
              ],
              [
                1.228532982421813,
                45.817056254338475
              ],
              [
                1.228538016496329,
                45.81699171877253
              ],
              [
                1.228542114742741,
                45.816939122871965
              ],
              [
                1.229278855900508,
                45.81695115941515
              ],
              [
                1.229278855900508,
                45.81695115941515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0716407278737684,
          "ground": "gnd"
        },
        "75_LVBranch1177112": {
          "bus1": "75_MVLV158895_LV",
          "bus2": "75_LVBus0478257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228504103028791,
                45.817071742257525
              ],
              [
                1.228484802596641,
                45.81707166876181
              ],
              [
                1.228484802596641,
                45.81707166876181
              ],
              [
                1.227790738319384,
                45.81706941502908
              ],
              [
                1.22776690296854,
                45.81705813952227
              ],
              [
                1.227764968529783,
                45.81693091140878
              ],
              [
                1.227733076923043,
                45.81692796915714
              ],
              [
                1.227726706430312,
                45.81692737538441
              ],
              [
                1.227726706430312,
                45.81692737538441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07331998867054373,
          "ground": "gnd"
        },
        "75_LVBranch0905299": {
          "bus1": "75_MVLV022828_LV",
          "bus2": "75_LVBus0477757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.229577372760915,
                45.818658089564366
              ],
              [
                1.229611405819599,
                45.81864550442762
              ],
              [
                1.229611405819599,
                45.81864550442762
              ],
              [
                1.229657702675971,
                45.81863098870801
              ],
              [
                1.229698183912468,
                45.818665578885906
              ],
              [
                1.229869317492183,
                45.81860248250896
              ],
              [
                1.229874373124743,
                45.818607031169385
              ],
              [
                1.229874373124743,
                45.818607031169385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02458678510488266,
          "ground": "gnd"
        },
        "75_LVBranch0492646": {
          "bus1": "75_LVBus0477757",
          "bus2": "75_LVBus0477758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.229874373124743,
                45.818607031169385
              ],
              [
                1.229874373124743,
                45.818607031169385
              ],
              [
                1.229945827375408,
                45.81876425877267
              ],
              [
                1.22994632006718,
                45.818765352345714
              ],
              [
                1.230012069692209,
                45.81891002592854
              ],
              [
                1.230013067765513,
                45.81891222219688
              ],
              [
                1.230021003067257,
                45.8189296838849
              ],
              [
                1.230030922020218,
                45.81895151999016
              ],
              [
                1.230034556984435,
                45.818959518744286
              ],
              [
                1.230052939188513,
                45.81901093259383
              ],
              [
                1.230093517149489,
                45.81912439711181
              ],
              [
                1.230160213522177,
                45.81931089208604
              ],
              [
                1.230265186057567,
                45.819604440454874
              ],
              [
                1.230302560585994,
                45.819708965647116
              ],
              [
                1.230310461256981,
                45.81973454286746
              ],
              [
                1.230409486281567,
                45.82005510648309
              ],
              [
                1.230411286061905,
                45.820060945702274
              ],
              [
                1.230420540029515,
                45.82011452798431
              ],
              [
                1.230468910733464,
                45.8203944269753
              ],
              [
                1.230468910733464,
                45.8203944269753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20433135246866577,
          "ground": "gnd"
        },
        "75_LVBranch1160348": {
          "bus1": "75_LVBus0477758",
          "bus2": "75_LVBus0477759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.230468910733464,
                45.8203944269753
              ],
              [
                1.230468910733464,
                45.8203944269753
              ],
              [
                1.230449302699694,
                45.82039423382863
              ],
              [
                1.230443178405715,
                45.82039417350138
              ],
              [
                1.230353115260443,
                45.8203932862961
              ],
              [
                1.230362718830686,
                45.820555338895936
              ],
              [
                1.230359818731692,
                45.82069927298903
              ],
              [
                1.230330049275334,
                45.820712242280294
              ],
              [
                1.230330049275334,
                45.820712242280294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04575239066074765,
          "ground": "gnd"
        },
        "75_LVBranch0174757": {
          "bus1": "75_LVBus0477757",
          "bus2": "75_LVBus0477760",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.229874373124743,
                45.818607031169385
              ],
              [
                1.229874373124743,
                45.818607031169385
              ],
              [
                1.230769442068612,
                45.81890405348129
              ],
              [
                1.231094868222965,
                45.81901216152675
              ],
              [
                1.231459404862275,
                45.81913550868146
              ],
              [
                1.231459404862275,
                45.81913550868146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13647060223450352,
          "ground": "gnd"
        },
        "75_LVBranch0232296": {
          "bus1": "75_LVBus0477760",
          "bus2": "75_LVBus0477762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.231459404862275,
                45.81913550868146
              ],
              [
                1.231459404862275,
                45.81913550868146
              ],
              [
                1.232041618181443,
                45.81932831653673
              ],
              [
                1.232047434531135,
                45.8193302452629
              ],
              [
                1.232047434531135,
                45.8193302452629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05056548942242053,
          "ground": "gnd"
        },
        "75_LVBranch0088210": {
          "bus1": "75_LVBus0477760",
          "bus2": "75_LVBus0477761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.231459404862275,
                45.81913550868146
              ],
              [
                1.231459404862275,
                45.81913550868146
              ],
              [
                1.231537324326741,
                45.81910028486294
              ],
              [
                1.231537224422579,
                45.819075198395744
              ],
              [
                1.23153623954116,
                45.818836417727255
              ],
              [
                1.231536117836206,
                45.818807938927414
              ],
              [
                1.231536069077546,
                45.818796295472254
              ],
              [
                1.231535166204623,
                45.818573900361784
              ],
              [
                1.231535152571942,
                45.81857138088214
              ],
              [
                1.231535140941567,
                45.81856940128197
              ],
              [
                1.231535140941567,
                45.81856940128197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06621767930825773,
          "ground": "gnd"
        },
        "75_LVBranch1497218": {
          "bus1": "75_MVLV022828_LV",
          "bus2": "75_LVBus0477754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.229577372760915,
                45.818658089564366
              ],
              [
                1.229592001472888,
                45.818649281103916
              ],
              [
                1.229592001472888,
                45.818649281103916
              ],
              [
                1.22963468942249,
                45.81862356371274
              ],
              [
                1.229624989161659,
                45.81861514524635
              ],
              [
                1.229591689521728,
                45.81858624938188
              ],
              [
                1.229338003103106,
                45.81840379483372
              ],
              [
                1.22919811341312,
                45.81832143634281
              ],
              [
                1.22919811341312,
                45.81832143634281
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052201137501542684,
          "ground": "gnd"
        },
        "75_LVBranch1454156": {
          "bus1": "75_LVBus0477754",
          "bus2": "75_LVBus0477755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22919811341312,
                45.81832143634281
              ],
              [
                1.22919811341312,
                45.81832143634281
              ],
              [
                1.229089410689711,
                45.818264893657236
              ],
              [
                1.229084558773254,
                45.818262371444774
              ],
              [
                1.228968890457196,
                45.81820220586086
              ],
              [
                1.22866806690444,
                45.81808440090963
              ],
              [
                1.228662474785041,
                45.81808221328663
              ],
              [
                1.228656738784429,
                45.818080141213436
              ],
              [
                1.228456225116142,
                45.8180075399153
              ],
              [
                1.228428222714441,
                45.81799740212396
              ],
              [
                1.228406978107736,
                45.81798971540058
              ],
              [
                1.228393749372462,
                45.81800758017807
              ],
              [
                1.228393749372462,
                45.81800758017807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07409309515457405,
          "ground": "gnd"
        },
        "75_LVBranch1609623": {
          "bus1": "75_MVLV022828_LV",
          "bus2": "75_LVBus0477752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.229577372760915,
                45.818658089564366
              ],
              [
                1.229577100693795,
                45.818671583380535
              ],
              [
                1.229577100693795,
                45.818671583380535
              ],
              [
                1.229577010004733,
                45.81867608131922
              ],
              [
                1.229434035441405,
                45.81874665303553
              ],
              [
                1.229407941078005,
                45.81876439107934
              ],
              [
                1.22940747486408,
                45.81878751048392
              ],
              [
                1.229407396859375,
                45.81879137871117
              ],
              [
                1.229407396859375,
                45.81879137871117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019929338931138796,
          "ground": "gnd"
        },
        "75_LVBranch1106596": {
          "bus1": "75_MVLV022828_LV",
          "bus2": "75_LVBus0477750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.229577372760915,
                45.818658089564366
              ],
              [
                1.229595910319222,
                45.818658371290326
              ],
              [
                1.229595910319222,
                45.818658371290326
              ],
              [
                1.229653625312689,
                45.81864174571252
              ],
              [
                1.229695393130535,
                45.81867634857424
              ],
              [
                1.229740290938311,
                45.81871527415909
              ],
              [
                1.22974347833396,
                45.81871866170662
              ],
              [
                1.229900390568273,
                45.81891230843992
              ],
              [
                1.229925951420881,
                45.81897657874344
              ],
              [
                1.229927335450855,
                45.818980056484754
              ],
              [
                1.229995723800245,
                45.8189708330241
              ],
              [
                1.230012219086619,
                45.819018179336275
              ],
              [
                1.230172915344501,
                45.81947944453773
              ],
              [
                1.23031687527764,
                45.819892659051135
              ],
              [
                1.230377282562253,
                45.82011737700684
              ],
              [
                1.230392294535065,
                45.82017322944033
              ],
              [
                1.230427974846561,
                45.820318443342856
              ],
              [
                1.230467569403218,
                45.82032303527884
              ],
              [
                1.230470342510189,
                45.82032335951771
              ],
              [
                1.230470342510189,
                45.82032335951771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21075925345111554,
          "ground": "gnd"
        },
        "75_301395": {
          "bus1": "75_MVLV069839",
          "bus2": "75_MVBus007545",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226619375409714,
                45.81658597733601
              ],
              [
                1.226617084234466,
                45.81659937920797
              ],
              [
                1.226614793058109,
                45.81661278107982
              ],
              [
                1.226566823183171,
                45.81701052568176
              ],
              [
                1.226508800487389,
                45.81708632428901
              ],
              [
                1.22645966146784,
                45.81709505209724
              ],
              [
                1.225896975116133,
                45.81679717137252
              ],
              [
                1.225806433445014,
                45.81683931158685
              ],
              [
                1.225516635663229,
                45.81666188961791
              ],
              [
                1.225160493150673,
                45.816392933743046
              ],
              [
                1.226827899725774,
                45.81569524492055
              ],
              [
                1.22692543697165,
                45.815453262897606
              ],
              [
                1.22695941640395,
                45.81544708439053
              ],
              [
                1.227005104721766,
                45.81546131131808
              ],
              [
                1.227013876666923,
                45.815464043315835
              ],
              [
                1.227022073141799,
                45.81546659867056
              ],
              [
                1.227030507424848,
                45.81547075795919
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.38116687214389006,
          "ground": "gnd"
        },
        "75_LVBranch1503799": {
          "bus1": "75_MVLV127491_LV",
          "bus2": "75_LVBus0478219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227229120461146,
                45.818328993955596
              ],
              [
                1.227217112639036,
                45.818352008330734
              ],
              [
                1.227217112639036,
                45.818352008330734
              ],
              [
                1.22721443208094,
                45.818357299470236
              ],
              [
                1.227228214134449,
                45.8183719398732
              ],
              [
                1.227247272192194,
                45.81838403207138
              ],
              [
                1.227262342518136,
                45.81839478020885
              ],
              [
                1.227276160087122,
                45.81840384240181
              ],
              [
                1.227292417080378,
                45.818415726967
              ],
              [
                1.227300109134585,
                45.818424800624776
              ],
              [
                1.227300109134585,
                45.818424800624776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010717608859955395,
          "ground": "gnd"
        },
        "75_LVBranch0662995": {
          "bus1": "75_LVBus0478219",
          "bus2": "75_LVBus0478220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227300109134585,
                45.818424800624776
              ],
              [
                1.227300109134585,
                45.818424800624776
              ],
              [
                1.226804186525814,
                45.81810547682954
              ],
              [
                1.226641664157114,
                45.81810724457995
              ],
              [
                1.226641664157114,
                45.81810724457995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06502621303261526,
          "ground": "gnd"
        },
        "75_LVBranch0463570": {
          "bus1": "75_LVBus0478220",
          "bus2": "75_LVBus0478221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226641664157114,
                45.81810724457995
              ],
              [
                1.226641664157114,
                45.81810724457995
              ],
              [
                1.226632772209161,
                45.81809706129957
              ],
              [
                1.226415268314135,
                45.817847871075834
              ],
              [
                1.226412476368616,
                45.81784466729492
              ],
              [
                1.226408300861767,
                45.8178398842404
              ],
              [
                1.22640564698217,
                45.8178368527801
              ],
              [
                1.226396516496876,
                45.817826379196674
              ],
              [
                1.225975864025757,
                45.81729676448849
              ],
              [
                1.225877308795413,
                45.81717268353346
              ],
              [
                1.225863104212833,
                45.81715479062216
              ],
              [
                1.225863104212833,
                45.81715479062216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12195665345957615,
          "ground": "gnd"
        },
        "75_LVBranch0287460": {
          "bus1": "75_LVBus0478221",
          "bus2": "75_LVBus0478222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225863104212833,
                45.81715479062216
              ],
              [
                1.225863104212833,
                45.81715479062216
              ],
              [
                1.225859069970429,
                45.81715829579786
              ],
              [
                1.22544402622152,
                45.81751947690371
              ],
              [
                1.225443947572242,
                45.8175195481068
              ],
              [
                1.224814899810863,
                45.81754779167737
              ],
              [
                1.224787079580141,
                45.817549036829504
              ],
              [
                1.224737930606325,
                45.81754614779902
              ],
              [
                1.224659117434138,
                45.81754151637626
              ],
              [
                1.22425070793417,
                45.8175175235216
              ],
              [
                1.224234410548708,
                45.817516570281164
              ],
              [
                1.223995547362841,
                45.817549267715535
              ],
              [
                1.223989237366012,
                45.817550131953745
              ],
              [
                1.223989237366012,
                45.817550131953745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1656827378767286,
          "ground": "gnd"
        },
        "75_LVBranch1016327": {
          "bus1": "75_MVLV127491_LV",
          "bus2": "75_LVBus0478210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227229120461146,
                45.818328993955596
              ],
              [
                1.227227183287436,
                45.81834780693836
              ],
              [
                1.227227183287436,
                45.81834780693836
              ],
              [
                1.227225795114752,
                45.81835282292087
              ],
              [
                1.227227432209404,
                45.818354593640024
              ],
              [
                1.227236726780571,
                45.818364600896466
              ],
              [
                1.227253690717476,
                45.818375250773265
              ],
              [
                1.227267711586514,
                45.81838444094307
              ],
              [
                1.22728107067582,
                45.818393903501146
              ],
              [
                1.227293215966985,
                45.81840166250494
              ],
              [
                1.227302000418964,
                45.818406347094154
              ],
              [
                1.227304400487218,
                45.818406658729344
              ],
              [
                1.227315168266969,
                45.81840807876123
              ],
              [
                1.227315168266969,
                45.81840807876123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010050117735779598,
          "ground": "gnd"
        },
        "75_LVBranch0043399": {
          "bus1": "75_LVBus0478210",
          "bus2": "75_LVBus0478211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227315168266969,
                45.81840807876123
              ],
              [
                1.227315168266969,
                45.81840807876123
              ],
              [
                1.227588978316202,
                45.81866996116033
              ],
              [
                1.227701979798564,
                45.81879524495826
              ],
              [
                1.227703074775861,
                45.81879646145896
              ],
              [
                1.227721476310962,
                45.81881686093759
              ],
              [
                1.227722571470791,
                45.818818068442226
              ],
              [
                1.227724912546431,
                45.818820664893586
              ],
              [
                1.227724912546431,
                45.818820664893586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05585999012121731,
          "ground": "gnd"
        },
        "75_LVBranch0873617": {
          "bus1": "75_LVBus0478211",
          "bus2": "75_LVBus0478217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227724912546431,
                45.818820664893586
              ],
              [
                1.227724912546431,
                45.818820664893586
              ],
              [
                1.227723376100921,
                45.818854687901876
              ],
              [
                1.227754983502656,
                45.81889087372543
              ],
              [
                1.227764798458571,
                45.81890188481694
              ],
              [
                1.227759007008302,
                45.818912750798205
              ],
              [
                1.227662063216309,
                45.818964033934385
              ],
              [
                1.227317033988419,
                45.81915011698281
              ],
              [
                1.227138989782365,
                45.81924037719314
              ],
              [
                1.227121063137743,
                45.819244878862584
              ],
              [
                1.22709414448396,
                45.8192524138754
              ],
              [
                1.227050594879839,
                45.819255096767996
              ],
              [
                1.22697362522896,
                45.81925590180614
              ],
              [
                1.22697362522896,
                45.81925590180614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08474312957047825,
          "ground": "gnd"
        },
        "75_LVBranch0600628": {
          "bus1": "75_LVBus0478211",
          "bus2": "75_LVBus0478216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227724912546431,
                45.818820664893586
              ],
              [
                1.227724912546431,
                45.818820664893586
              ],
              [
                1.227652820897561,
                45.81894951939802
              ],
              [
                1.227417157305294,
                45.81907843183575
              ],
              [
                1.227413448739665,
                45.81908046466768
              ],
              [
                1.227412095425686,
                45.81908120710428
              ],
              [
                1.227412095425686,
                45.81908120710428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039132256907825166,
          "ground": "gnd"
        },
        "75_LVBranch0317278": {
          "bus1": "75_LVBus0478211",
          "bus2": "75_LVBus0478212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227724912546431,
                45.818820664893586
              ],
              [
                1.227724912546431,
                45.818820664893586
              ],
              [
                1.227858238025317,
                45.81897314223344
              ],
              [
                1.227893824633079,
                45.81901174269107
              ],
              [
                1.227963738296587,
                45.81908759948145
              ],
              [
                1.228137793423344,
                45.819276424275145
              ],
              [
                1.228137793423344,
                45.819276424275145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059967777021456115,
          "ground": "gnd"
        },
        "75_LVBranch1446361": {
          "bus1": "75_LVBus0478212",
          "bus2": "75_LVBus0478213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228137793423344,
                45.819276424275145
              ],
              [
                1.228137793423344,
                45.819276424275145
              ],
              [
                1.228135098647693,
                45.819280509608895
              ],
              [
                1.228132483609673,
                45.819284469762344
              ],
              [
                1.228287447364684,
                45.8194488571433
              ],
              [
                1.228298789889469,
                45.819444128346284
              ],
              [
                1.22829995781119,
                45.81944364500169
              ],
              [
                1.22830431835472,
                45.81944182552174
              ],
              [
                1.22830431835472,
                45.81944182552174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024394443733628743,
          "ground": "gnd"
        },
        "75_LVBranch0468309": {
          "bus1": "75_LVBus0478213",
          "bus2": "75_LVBus0478214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22830431835472,
                45.81944182552174
              ],
              [
                1.22830431835472,
                45.81944182552174
              ],
              [
                1.228456623650965,
                45.81958686843109
              ],
              [
                1.228471850419484,
                45.81960136997397
              ],
              [
                1.228648979184516,
                45.819770051513814
              ],
              [
                1.228652792288902,
                45.819773679205746
              ],
              [
                1.228652792288902,
                45.819773679205746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04575913073439657,
          "ground": "gnd"
        },
        "75_LVBranch0063200": {
          "bus1": "75_LVBus0478214",
          "bus2": "75_LVBus0478215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228652792288902,
                45.819773679205746
              ],
              [
                1.228652792288902,
                45.819773679205746
              ],
              [
                1.228802884822695,
                45.81992452129276
              ],
              [
                1.228861463691168,
                45.81996720825634
              ],
              [
                1.228870366438786,
                45.8199737024183
              ],
              [
                1.228879282236053,
                45.81998018771068
              ],
              [
                1.229029436773834,
                45.82007698110739
              ],
              [
                1.229123961970461,
                45.82012266778431
              ],
              [
                1.229498572671222,
                45.82026286529722
              ],
              [
                1.229508743510284,
                45.82026838216637
              ],
              [
                1.229529072328412,
                45.82027941577497
              ],
              [
                1.229589065974164,
                45.82031197592876
              ],
              [
                1.229729002787335,
                45.820474620546534
              ],
              [
                1.229877013222278,
                45.8206466391454
              ],
              [
                1.229892403888878,
                45.820664534227085
              ],
              [
                1.229902111220225,
                45.82067581399627
              ],
              [
                1.229914295540284,
                45.82068997943407
              ],
              [
                1.229914735703955,
                45.820690487641315
              ],
              [
                1.229921475336563,
                45.820698328045786
              ],
              [
                1.229924794957942,
                45.82070218476953
              ],
              [
                1.229924794957942,
                45.82070218476953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14633778523940652,
          "ground": "gnd"
        },
        "75_LVBranch1000073": {
          "bus1": "75_MVLV127491_LV",
          "bus2": "75_LVBus0478208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227229120461146,
                45.818328993955596
              ],
              [
                1.227215277131078,
                45.818338403716524
              ],
              [
                1.227215277131078,
                45.818338403716524
              ],
              [
                1.22713778831851,
                45.818391075287714
              ],
              [
                1.226984854490129,
                45.81831758279872
              ],
              [
                1.226830648286297,
                45.81830706121002
              ],
              [
                1.226863972474292,
                45.81856832296884
              ],
              [
                1.226863972474292,
                45.81856832296884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06401580660728841,
          "ground": "gnd"
        },
        "75_LVBranch1075356": {
          "bus1": "75_MVLV127491_LV",
          "bus2": "75_LVBus0478201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227229120461146,
                45.818328993955596
              ],
              [
                1.227217055968677,
                45.81833952800394
              ],
              [
                1.227217055968677,
                45.81833952800394
              ],
              [
                1.227137424765253,
                45.81840906703401
              ],
              [
                1.226984490887276,
                45.81833557454439
              ],
              [
                1.226856015975045,
                45.818325307255954
              ],
              [
                1.226867972543525,
                45.81837041376743
              ],
              [
                1.226867972543525,
                45.81837041376743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03947175402720836,
          "ground": "gnd"
        },
        "75_LVBranch1337506": {
          "bus1": "75_LVBus0478201",
          "bus2": "75_LVBus0478203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226867972543525,
                45.81837041376743
              ],
              [
                1.226867972543525,
                45.81837041376743
              ],
              [
                1.226890794835951,
                45.81851460202455
              ],
              [
                1.226890794835951,
                45.81851460202455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016124052783536385,
          "ground": "gnd"
        },
        "75_LVBranch1346322": {
          "bus1": "75_LVBus0478203",
          "bus2": "75_LVBus0478204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226890794835951,
                45.81851460202455
              ],
              [
                1.226890794835951,
                45.81851460202455
              ],
              [
                1.226941894080232,
                45.818533102338456
              ],
              [
                1.226980491240271,
                45.81853348374914
              ],
              [
                1.227031954121166,
                45.81853399227616
              ],
              [
                1.227031954121166,
                45.81853399227616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0114718377811691,
          "ground": "gnd"
        },
        "75_LVBranch1425104": {
          "bus1": "75_LVBus0478204",
          "bus2": "75_LVBus0478206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227031954121166,
                45.81853399227616
              ],
              [
                1.227031954121166,
                45.81853399227616
              ],
              [
                1.227135243440738,
                45.818517017512804
              ],
              [
                1.227148472707843,
                45.81849915288248
              ],
              [
                1.227148472707843,
                45.81849915288248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010481995012551888,
          "ground": "gnd"
        },
        "75_LVBranch0927156": {
          "bus1": "75_LVBus0478204",
          "bus2": "75_LVBus0478205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227031954121166,
                45.81853399227616
              ],
              [
                1.227031954121166,
                45.81853399227616
              ],
              [
                1.227134152775258,
                45.81857099275263
              ],
              [
                1.227198117887636,
                45.81858962006671
              ],
              [
                1.227249580823135,
                45.81859012849401
              ],
              [
                1.227267866186295,
                45.81860989706411
              ],
              [
                1.227268243979431,
                45.81861030569145
              ],
              [
                1.227271278827008,
                45.8186135928292
              ],
              [
                1.227274767026841,
                45.81861737031961
              ],
              [
                1.227274767026841,
                45.81861737031961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021934415002290958,
          "ground": "gnd"
        },
        "75_LVBranch0893212": {
          "bus1": "75_LVBus0478201",
          "bus2": "75_LVBus0478202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226867972543525,
                45.81837041376743
              ],
              [
                1.226867972543525,
                45.81837041376743
              ],
              [
                1.226893340273919,
                45.81838865980512
              ],
              [
                1.227008404259271,
                45.81842578753917
              ],
              [
                1.227008404259271,
                45.81842578753917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012676954222254143,
          "ground": "gnd"
        },
        "75_LVBranch0889497": {
          "bus1": "75_MVLV026972_LV",
          "bus2": "75_LVBus0477913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22511180259915,
                45.819306797683005
              ],
              [
                1.225097958660135,
                45.819316207184166
              ],
              [
                1.225097958660135,
                45.819316207184166
              ],
              [
                1.225033514474386,
                45.81936000878924
              ],
              [
                1.22483203171072,
                45.81914206999274
              ],
              [
                1.224807210798726,
                45.81909683587796
              ],
              [
                1.224807210798726,
                45.81909683587796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04121325002234731,
          "ground": "gnd"
        },
        "75_LVBranch1511564": {
          "bus1": "75_LVBus0477913",
          "bus2": "75_LVBus0477914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224807210798726,
                45.81909683587796
              ],
              [
                1.224807210798726,
                45.81909683587796
              ],
              [
                1.224497519432525,
                45.81913875759913
              ],
              [
                1.224098131092721,
                45.819161794512716
              ],
              [
                1.224087734395649,
                45.819105222102905
              ],
              [
                1.22408735156443,
                45.819103157842456
              ],
              [
                1.224086541183008,
                45.81909869596478
              ],
              [
                1.224086541183008,
                45.81909869596478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06272953594259376,
          "ground": "gnd"
        },
        "75_LVBranch1560800": {
          "bus1": "75_LVBus0477914",
          "bus2": "75_LVBus0477915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224086541183008,
                45.81909869596478
              ],
              [
                1.224086541183008,
                45.81909869596478
              ],
              [
                1.22407258165271,
                45.81915254371167
              ],
              [
                1.224046120795095,
                45.8191882722493
              ],
              [
                1.224004059642193,
                45.81935881134143
              ],
              [
                1.224053243077793,
                45.81937468466453
              ],
              [
                1.224099971962138,
                45.81938975984837
              ],
              [
                1.224119123706715,
                45.81939594203728
              ],
              [
                1.224119123706715,
                45.81939594203728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03963802710879548,
          "ground": "gnd"
        },
        "75_LVBranch1422727": {
          "bus1": "75_LVBus0477915",
          "bus2": "75_LVBus0477916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224119123706715,
                45.81939594203728
              ],
              [
                1.224119123706715,
                45.81939594203728
              ],
              [
                1.224118759158341,
                45.81941393377589
              ],
              [
                1.224003512763397,
                45.819385798948645
              ],
              [
                1.223925160310525,
                45.81972088783828
              ],
              [
                1.223923638246142,
                45.81972741406692
              ],
              [
                1.223921186081188,
                45.81973792604756
              ],
              [
                1.22391888893207,
                45.81974777373613
              ],
              [
                1.223917423070213,
                45.81975406658209
              ],
              [
                1.22391666249292,
                45.81975730720667
              ],
              [
                1.223915140791136,
                45.8197638154436
              ],
              [
                1.223913027305722,
                45.8197728551612
              ],
              [
                1.223910857433226,
                45.81978213725721
              ],
              [
                1.223908800515104,
                45.81979092560033
              ],
              [
                1.223907025346065,
                45.81979851104669
              ],
              [
                1.223904882844366,
                45.81980771243482
              ],
              [
                1.223920287315045,
                45.81980894479471
              ],
              [
                1.223924938248205,
                45.819809314795506
              ],
              [
                1.223931863184039,
                45.81980986928627
              ],
              [
                1.223946959236237,
                45.8198110805912
              ],
              [
                1.223956389581181,
                45.819811830861006
              ],
              [
                1.223958625168206,
                45.81981200597251
              ],
              [
                1.223967490138105,
                45.81981271464869
              ],
              [
                1.223981519953488,
                45.81981383440533
              ],
              [
                1.224007087042916,
                45.81981587826161
              ],
              [
                1.224008384687346,
                45.81981598109522
              ],
              [
                1.224023326533033,
                45.81981718186437
              ],
              [
                1.224033360671269,
                45.81981798309828
              ],
              [
                1.224033360671269,
                45.81981798309828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06905320331055528,
          "ground": "gnd"
        },
        "75_LVBranch1141334": {
          "bus1": "75_MVLV026972_LV",
          "bus2": "75_LVBus0477910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22511180259915,
                45.819306797683005
              ],
              [
                1.225100361176933,
                45.81931767059275
              ],
              [
                1.225100361176933,
                45.81931767059275
              ],
              [
                1.225046198261321,
                45.81936913201682
              ],
              [
                1.225209631107672,
                45.819559700815965
              ],
              [
                1.225209631107672,
                45.819559700815965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03179922348589071,
          "ground": "gnd"
        },
        "75_LVBranch1521581": {
          "bus1": "75_LVBus0477910",
          "bus2": "75_LVBus0477911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225209631107672,
                45.819559700815965
              ],
              [
                1.225209631107672,
                45.819559700815965
              ],
              [
                1.225119023082159,
                45.81958579703141
              ],
              [
                1.224861339543652,
                45.81960124152266
              ],
              [
                1.224850317482338,
                45.81956407098056
              ],
              [
                1.224850149016858,
                45.81956349346143
              ],
              [
                1.224844920760038,
                45.8195458782395
              ],
              [
                1.224838560524074,
                45.81952442779865
              ],
              [
                1.224837247028438,
                45.81952002392937
              ],
              [
                1.224837247028438,
                45.81952002392937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03693408554864959,
          "ground": "gnd"
        },
        "75_LVBranch1285219": {
          "bus1": "75_MVLV026972_LV",
          "bus2": "75_LVBus0477908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22511180259915,
                45.819306797683005
              ],
              [
                1.225103947720859,
                45.81931912772553
              ],
              [
                1.225103947720859,
                45.81931912772553
              ],
              [
                1.225071930084039,
                45.81936938672608
              ],
              [
                1.225210177395794,
                45.81953271320231
              ],
              [
                1.225348621725138,
                45.81950196163979
              ],
              [
                1.225354761815526,
                45.81950060076962
              ],
              [
                1.225357127389427,
                45.819500075321194
              ],
              [
                1.225365297082075,
                45.81949825765856
              ],
              [
                1.225365297082075,
                45.81949825765856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03985851575271293,
          "ground": "gnd"
        },
        "75_LVBranch1219721": {
          "bus1": "75_MVLV026972_LV",
          "bus2": "75_LVBus0477905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22511180259915,
                45.819306797683005
              ],
              [
                1.225095594441118,
                45.81931412331532
              ],
              [
                1.225095594441118,
                45.81931412331532
              ],
              [
                1.225033878722866,
                45.81934201704781
              ],
              [
                1.224857763426092,
                45.819142324751006
              ],
              [
                1.224821169594902,
                45.81904298804019
              ],
              [
                1.224811582633049,
                45.81888093499843
              ],
              [
                1.224811582633049,
                45.81888093499843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06121581137455069,
          "ground": "gnd"
        },
        "75_LVBranch1045253": {
          "bus1": "75_LVBus0477905",
          "bus2": "75_LVBus0477906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224811582633049,
                45.81888093499843
              ],
              [
                1.224811582633049,
                45.81888093499843
              ],
              [
                1.224774362172537,
                45.81860348312645
              ],
              [
                1.224774328129445,
                45.81860325784756
              ],
              [
                1.22476746381611,
                45.818552056105325
              ],
              [
                1.224767116531568,
                45.818549506325255
              ],
              [
                1.224766859603396,
                45.81854757827926
              ],
              [
                1.224766859603396,
                45.81854757827926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03721452362985996,
          "ground": "gnd"
        },
        "75_LVBranch1052381": {
          "bus1": "75_MVLV026972_LV",
          "bus2": "75_LVBus0477902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22511180259915,
                45.819306797683005
              ],
              [
                1.225093408105803,
                45.81931088050729
              ],
              [
                1.225093408105803,
                45.81931088050729
              ],
              [
                1.225034242971107,
                45.81932402530638
              ],
              [
                1.224870811434094,
                45.81913345625772
              ],
              [
                1.224834035429328,
                45.81904311542125
              ],
              [
                1.22482444842951,
                45.818881062380584
              ],
              [
                1.22482444842951,
                45.818881062380584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05798931852415692,
          "ground": "gnd"
        },
        "75_LVBranch1104529": {
          "bus1": "75_LVBus0477902",
          "bus2": "75_LVBus0477903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22482444842951,
                45.818881062380584
              ],
              [
                1.22482444842951,
                45.818881062380584
              ],
              [
                1.225016281886773,
                45.81886621684881
              ],
              [
                1.225030665427435,
                45.818865108555194
              ],
              [
                1.225031029673568,
                45.81884711681478
              ],
              [
                1.225031029673568,
                45.81884711681478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01812403586639341,
          "ground": "gnd"
        },
        "75_LVBranch1404433": {
          "bus1": "75_MVLV026972_LV",
          "bus2": "75_LVBus0477895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22511180259915,
                45.819306797683005
              ],
              [
                1.225101993260903,
                45.819318415558996
              ],
              [
                1.225101993260903,
                45.819318415558996
              ],
              [
                1.225059064172659,
                45.819369259372166
              ],
              [
                1.225320013198911,
                45.8196813440675
              ],
              [
                1.225461124486857,
                45.819850115168045
              ],
              [
                1.225525636657392,
                45.819841755820725
              ],
              [
                1.225525636657392,
                45.819841755820725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07357092583982175,
          "ground": "gnd"
        },
        "75_LVBranch1325856": {
          "bus1": "75_LVBus0477895",
          "bus2": "75_LVBus0477896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225525636657392,
                45.819841755820725
              ],
              [
                1.225525636657392,
                45.819841755820725
              ],
              [
                1.225699629585603,
                45.81951056334226
              ],
              [
                1.225803831145718,
                45.81944861044081
              ],
              [
                1.225823015677457,
                45.81941374528039
              ],
              [
                1.225897350348939,
                45.8192785797194
              ],
              [
                1.225897350348939,
                45.8192785797194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07009393579318647,
          "ground": "gnd"
        },
        "75_LVBranch1268851": {
          "bus1": "75_LVBus0477896",
          "bus2": "75_LVBus0477898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225897350348939,
                45.8192785797194
              ],
              [
                1.225897350348939,
                45.8192785797194
              ],
              [
                1.225948449969213,
                45.8192970804867
              ],
              [
                1.225948449969213,
                45.8192970804867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004472020987320284,
          "ground": "gnd"
        },
        "75_LVBranch1341163": {
          "bus1": "75_LVBus0477898",
          "bus2": "75_LVBus0477900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225948449969213,
                45.8192970804867
              ],
              [
                1.225948449969213,
                45.8192970804867
              ],
              [
                1.225935584072722,
                45.81929695323309
              ],
              [
                1.225908942376136,
                45.8193416780822
              ],
              [
                1.225934128259623,
                45.819368920210636
              ],
              [
                1.225984673920916,
                45.81940145185002
              ],
              [
                1.226175487687952,
                45.81952426761614
              ],
              [
                1.226175487687952,
                45.81952426761614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03548486686040147,
          "ground": "gnd"
        },
        "75_LVBranch0754040": {
          "bus1": "75_LVBus0477898",
          "bus2": "75_LVBus0477899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225948449969213,
                45.8192970804867
              ],
              [
                1.225948449969213,
                45.8192970804867
              ],
              [
                1.225935766049094,
                45.81928795736092
              ],
              [
                1.225975597185326,
                45.819215911059835
              ],
              [
                1.226021986817991,
                45.81913198970003
              ],
              [
                1.226114765476237,
                45.818964155921485
              ],
              [
                1.226165802457252,
                45.8188718496501
              ],
              [
                1.226202908308887,
                45.81880472504699
              ],
              [
                1.226222206981686,
                45.81880491588085
              ],
              [
                1.226228639872645,
                45.81880497949141
              ],
              [
                1.226228639872645,
                45.81880497949141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06099717628679214,
          "ground": "gnd"
        },
        "75_LVBranch0936724": {
          "bus1": "75_LVBus0477896",
          "bus2": "75_LVBus0477897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225897350348939,
                45.8192785797194
              ],
              [
                1.225897350348939,
                45.8192785797194
              ],
              [
                1.225899776744991,
                45.81927441080402
              ],
              [
                1.22593774504396,
                45.81920921131419
              ],
              [
                1.22629050613002,
                45.81860349454181
              ],
              [
                1.226329233406506,
                45.81853698877867
              ],
              [
                1.226350616744373,
                45.81850026476581
              ],
              [
                1.226325249142673,
                45.81848201860546
              ],
              [
                1.226325249142673,
                45.81848201860546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09623335097300688,
          "ground": "gnd"
        },
        "75_LVBranch1617651": {
          "bus1": "75_MVLV026972_LV",
          "bus2": "75_LVBus0477892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22511180259915,
                45.819306797683005
              ],
              [
                1.225096806256806,
                45.8193152870124
              ],
              [
                1.225096806256806,
                45.8193152870124
              ],
              [
                1.225033696598655,
                45.819351012918524
              ],
              [
                1.224844897568376,
                45.819142197372614
              ],
              [
                1.224820440962364,
                45.81907897152048
              ],
              [
                1.224820440962364,
                45.81907897152048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04104872849808105,
          "ground": "gnd"
        },
        "75_LVBranch1054292": {
          "bus1": "75_LVBus0477892",
          "bus2": "75_LVBus0477893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224820440962364,
                45.81907897152048
              ],
              [
                1.224820440962364,
                45.81907897152048
              ],
              [
                1.22448501800322,
                45.81912063844028
              ],
              [
                1.224111179227945,
                45.81915292610764
              ],
              [
                1.224102974367236,
                45.81911519854965
              ],
              [
                1.224099407028785,
                45.81909882342994
              ],
              [
                1.224099407028785,
                45.81909882342994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06183209625252836,
          "ground": "gnd"
        },
        "75_LVBranch0865750": {
          "bus1": "75_MVLV025127_LV",
          "bus2": "75_LVBus0477833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224541913745433,
                45.82063191152475
              ],
              [
                1.224534524339125,
                45.82061743306852
              ],
              [
                1.224534524339125,
                45.82061743306852
              ],
              [
                1.224512854861724,
                45.82060973240612
              ],
              [
                1.224494430627778,
                45.82060318858816
              ],
              [
                1.224494430627778,
                45.82060318858816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0034949888310329014,
          "ground": "gnd"
        },
        "75_LVBranch1259746": {
          "bus1": "75_LVBus0477833",
          "bus2": "75_LVBus0477834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224494430627778,
                45.82060318858816
              ],
              [
                1.224494430627778,
                45.82060318858816
              ],
              [
                1.22448572196162,
                45.820589038974994
              ],
              [
                1.224462235570674,
                45.8205852702886
              ],
              [
                1.224445393721838,
                45.82058510349067
              ],
              [
                1.224415789447175,
                45.82058540413689
              ],
              [
                1.224393135833039,
                45.82058562965431
              ],
              [
                1.224363650379833,
                45.82058959351785
              ],
              [
                1.224334891880186,
                45.820595787000016
              ],
              [
                1.224302704875143,
                45.8206060584531
              ],
              [
                1.224267899561864,
                45.82062043389502
              ],
              [
                1.224245740036273,
                45.82063374689827
              ],
              [
                1.224225253944043,
                45.82064767032061
              ],
              [
                1.224200322005184,
                45.82067332765704
              ],
              [
                1.224189027096109,
                45.820690284360886
              ],
              [
                1.224188884016512,
                45.820697346119424
              ],
              [
                1.224188549920954,
                45.820713835550606
              ],
              [
                1.22418753499442,
                45.82072264321947
              ],
              [
                1.224168185878275,
                45.820763651903455
              ],
              [
                1.224140729330172,
                45.82082181081901
              ],
              [
                1.224105989676054,
                45.82088310974715
              ],
              [
                1.224054207213513,
                45.82097447201356
              ],
              [
                1.223997372986006,
                45.821091580547446
              ],
              [
                1.223937167045568,
                45.821215664839386
              ],
              [
                1.2237459110072,
                45.821609838441425
              ],
              [
                1.223733112291507,
                45.82163620976863
              ],
              [
                1.223744334686554,
                45.821638084527066
              ],
              [
                1.223744334686554,
                45.821638084527066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1415593844705377,
          "ground": "gnd"
        },
        "75_LVBranch1596730": {
          "bus1": "75_LVBus0477834",
          "bus2": "75_LVBus0477835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223744334686554,
                45.821638084527066
              ],
              [
                1.223744334686554,
                45.821638084527066
              ],
              [
                1.223996180150041,
                45.82167117211373
              ],
              [
                1.224228952476683,
                45.82166749464612
              ],
              [
                1.224127368411294,
                45.82153011055362
              ],
              [
                1.224127368411294,
                45.82153011055362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05519751330121872,
          "ground": "gnd"
        },
        "75_LVBranch1566809": {
          "bus1": "75_LVBus0477835",
          "bus2": "75_LVBus0477839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224127368411294,
                45.82153011055362
              ],
              [
                1.224127368411294,
                45.82153011055362
              ],
              [
                1.224184336995919,
                45.82153150268574
              ],
              [
                1.224228977438583,
                45.82148396927098
              ],
              [
                1.224272202839191,
                45.821428782795444
              ],
              [
                1.22433404747901,
                45.821378144597276
              ],
              [
                1.224387732444643,
                45.82134596076561
              ],
              [
                1.224445911077797,
                45.82132254915937
              ],
              [
                1.224508706872501,
                45.82130244940485
              ],
              [
                1.224571335061709,
                45.821289986983125
              ],
              [
                1.224607272612392,
                45.82128707669642
              ],
              [
                1.224688400682032,
                45.821285693585466
              ],
              [
                1.224688400682032,
                45.821285693585466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05540220415082427,
          "ground": "gnd"
        },
        "75_LVBranch1036376": {
          "bus1": "75_LVBus0477839",
          "bus2": "75_LVBus0477840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224688400682032,
                45.821285693585466
              ],
              [
                1.224688400682032,
                45.821285693585466
              ],
              [
                1.224685437179671,
                45.82128968620339
              ],
              [
                1.224678768887839,
                45.82129868983408
              ],
              [
                1.224710919864419,
                45.82140586458006
              ],
              [
                1.224721637565195,
                45.82140597069921
              ],
              [
                1.224728070758966,
                45.821406034395636
              ],
              [
                1.224728070758966,
                45.821406034395636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015131329460409557,
          "ground": "gnd"
        },
        "75_LVBranch1263729": {
          "bus1": "75_LVBus0477835",
          "bus2": "75_LVBus0477836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224127368411294,
                45.82153011055362
              ],
              [
                1.224127368411294,
                45.82153011055362
              ],
              [
                1.224170378798616,
                45.82151856971779
              ],
              [
                1.224167111031957,
                45.82142642812517
              ],
              [
                1.224167813876249,
                45.821391740044575
              ],
              [
                1.224168153085802,
                45.821374998727734
              ],
              [
                1.224139293255508,
                45.821363942613814
              ],
              [
                1.224139293255508,
                45.821363942613814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022098796240050927,
          "ground": "gnd"
        },
        "75_LVBranch1389066": {
          "bus1": "75_LVBus0477836",
          "bus2": "75_LVBus0477837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224139293255508,
                45.821363942613814
              ],
              [
                1.224139293255508,
                45.821363942613814
              ],
              [
                1.224144013769166,
                45.82136088517851
              ],
              [
                1.224175700838075,
                45.82134037845403
              ],
              [
                1.224192168155526,
                45.82128790516957
              ],
              [
                1.224188963880095,
                45.821277103208644
              ],
              [
                1.224178963007533,
                45.82126384953573
              ],
              [
                1.224178963007533,
                45.82126384953573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01271824650830977,
          "ground": "gnd"
        },
        "75_LVBranch1399896": {
          "bus1": "75_LVBus0477837",
          "bus2": "75_LVBus0477838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224178963007533,
                45.82126384953573
              ],
              [
                1.224178963007533,
                45.82126384953573
              ],
              [
                1.224184594235843,
                45.82126601977321
              ],
              [
                1.224204424766331,
                45.82127366629027
              ],
              [
                1.224324196176773,
                45.82127365597632
              ],
              [
                1.224338073435777,
                45.82126517365273
              ],
              [
                1.224341526393546,
                45.821263066406175
              ],
              [
                1.224341526393546,
                45.821263066406175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013355920014748902,
          "ground": "gnd"
        },
        "75_LVBranch1184999": {
          "bus1": "75_LVBus0477833",
          "bus2": "75_LVBus0477841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224494430627778,
                45.82060318858816
              ],
              [
                1.224494430627778,
                45.82060318858816
              ],
              [
                1.224508250435675,
                45.82059626227509
              ],
              [
                1.224521498296675,
                45.820589618221916
              ],
              [
                1.224532513612476,
                45.820587729824005
              ],
              [
                1.224585800411581,
                45.820498280759274
              ],
              [
                1.22436908005681,
                45.820397160017016
              ],
              [
                1.223930010001501,
                45.82005498360751
              ],
              [
                1.223913008815384,
                45.82004173252828
              ],
              [
                1.223913008815384,
                45.82004173252828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08756177680122006,
          "ground": "gnd"
        },
        "75_LVBranch1152427": {
          "bus1": "75_LVBus0477841",
          "bus2": "75_LVBus0477843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223913008815384,
                45.82004173252828
              ],
              [
                1.223913008815384,
                45.82004173252828
              ],
              [
                1.223774217082286,
                45.81990539205502
              ],
              [
                1.223609694034782,
                45.81976879637452
              ],
              [
                1.223470903743793,
                45.81963245553124
              ],
              [
                1.223470903743793,
                45.81963245553124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05705006410988165,
          "ground": "gnd"
        },
        "75_LVBranch1296686": {
          "bus1": "75_LVBus0477843",
          "bus2": "75_LVBus0477845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223470903743793,
                45.81963245553124
              ],
              [
                1.223470903743793,
                45.81963245553124
              ],
              [
                1.223472548980754,
                45.819628107967006
              ],
              [
                1.223482160623948,
                45.8196027758104
              ],
              [
                1.223484499228419,
                45.81959659959302
              ],
              [
                1.223484499228419,
                45.81959659959302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004122986882964772,
          "ground": "gnd"
        },
        "75_LVBranch1048960": {
          "bus1": "75_LVBus0477843",
          "bus2": "75_LVBus0477844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223470903743793,
                45.81963245553124
              ],
              [
                1.223470903743793,
                45.81963245553124
              ],
              [
                1.223301822060706,
                45.81972075611589
              ],
              [
                1.22330236928751,
                45.819693768511115
              ],
              [
                1.223289685715198,
                45.81968464508644
              ],
              [
                1.223058530099325,
                45.8198678942043
              ],
              [
                1.223058307910385,
                45.81986806295685
              ],
              [
                1.223054266627113,
                45.81987126204593
              ],
              [
                1.223054266627113,
                45.81987126204593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048472718203706876,
          "ground": "gnd"
        },
        "75_LVBranch1024397": {
          "bus1": "75_LVBus0477841",
          "bus2": "75_LVBus0477842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223913008815384,
                45.82004173252828
              ],
              [
                1.223913008815384,
                45.82004173252828
              ],
              [
                1.223923099973454,
                45.82003146719515
              ],
              [
                1.223924006509607,
                45.820030549417
              ],
              [
                1.223929196712964,
                45.82002526522265
              ],
              [
                1.223934320944271,
                45.82002006135339
              ],
              [
                1.223939287864989,
                45.82001499988806
              ],
              [
                1.22391355574518,
                45.8200147449195
              ],
              [
                1.223918420123019,
                45.819993153708054
              ],
              [
                1.223921460881373,
                45.819979633337745
              ],
              [
                1.223923638416814,
                45.819969973414736
              ],
              [
                1.2239254352059,
                45.81996195629372
              ],
              [
                1.223927174331832,
                45.81995424452233
              ],
              [
                1.22393090841779,
                45.81993762682357
              ],
              [
                1.223933185127499,
                45.8199275179993
              ],
              [
                1.223935716030968,
                45.81991629598187
              ],
              [
                1.22393953423556,
                45.819899337204774
              ],
              [
                1.223941132300491,
                45.81989223587746
              ],
              [
                1.223942192780513,
                45.81988753160304
              ],
              [
                1.223944569392701,
                45.819876937894
              ],
              [
                1.2239472283001,
                45.81986511430047
              ],
              [
                1.223949278729451,
                45.819856010973716
              ],
              [
                1.223951612547882,
                45.8198456237871
              ],
              [
                1.223954045360379,
                45.819834796695275
              ],
              [
                1.22395598228581,
                45.81982621410895
              ],
              [
                1.223974841733132,
                45.81982904628997
              ],
              [
                1.223988838816452,
                45.81983114646795
              ],
              [
                1.223993419041514,
                45.81983183068389
              ],
              [
                1.22401199616947,
                45.81983462407072
              ],
              [
                1.224020130073772,
                45.81983584736469
              ],
              [
                1.224020130073772,
                45.81983584736469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03191688428686396,
          "ground": "gnd"
        },
        "75_LVBranch1073443": {
          "bus1": "75_MVLV025127_LV",
          "bus2": "75_LVBus0477825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224541913745433,
                45.82063191152475
              ],
              [
                1.224538203779285,
                45.82061684866653
              ],
              [
                1.224538203779285,
                45.82061684866653
              ],
              [
                1.224521979660351,
                45.82059889059501
              ],
              [
                1.224505866637686,
                45.82059069609941
              ],
              [
                1.224490860445489,
                45.82058440207477
              ],
              [
                1.224468207436252,
                45.82057760942618
              ],
              [
                1.224419947330142,
                45.82057644764116
              ],
              [
                1.224383369366217,
                45.82057859571553
              ],
              [
                1.224333290460194,
                45.8205865395226
              ],
              [
                1.224290917655853,
                45.820600947988474
              ],
              [
                1.224259635494817,
                45.82061546629745
              ],
              [
                1.224218294210395,
                45.820643111538224
              ],
              [
                1.22419795504511,
                45.82066502634766
              ],
              [
                1.224180833833984,
                45.820688808557286
              ],
              [
                1.224180038950555,
                45.82069564791475
              ],
              [
                1.22417927383556,
                45.820717531682
              ],
              [
                1.224179112355227,
                45.82072232584381
              ],
              [
                1.224156011223362,
                45.82077067545227
              ],
              [
                1.224134307198233,
                45.82081612364995
              ],
              [
                1.224094624375883,
                45.82088638927672
              ],
              [
                1.224042127530244,
                45.820979346046926
              ],
              [
                1.224003652520459,
                45.821061122642796
              ],
              [
                1.223959811292638,
                45.82115431809699
              ],
              [
                1.223899287107135,
                45.82126107868879
              ],
              [
                1.223832459396577,
                45.82140327262757
              ],
              [
                1.223773337475933,
                45.82152907714393
              ],
              [
                1.223715574058316,
                45.82165197085133
              ],
              [
                1.223720696609609,
                45.82165574665522
              ],
              [
                1.22372512171855,
                45.82165901167716
              ],
              [
                1.22372512171855,
                45.82165901167716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1489420331474107,
          "ground": "gnd"
        },
        "75_LVBranch1326834": {
          "bus1": "75_LVBus0477825",
          "bus2": "75_LVBus0477826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22372512171855,
                45.82165901167716
              ],
              [
                1.22372512171855,
                45.82165901167716
              ],
              [
                1.223992610972984,
                45.821692983113024
              ],
              [
                1.223992415362396,
                45.82170263568319
              ],
              [
                1.223942301737481,
                45.821789074725494
              ],
              [
                1.223936820332005,
                45.82178839957518
              ],
              [
                1.223931262092442,
                45.821787705667845
              ],
              [
                1.223912700013774,
                45.821785407294975
              ],
              [
                1.223912700013774,
                45.821785407294975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034903226148067915,
          "ground": "gnd"
        },
        "75_LVBranch0727815": {
          "bus1": "75_LVBus0477826",
          "bus2": "75_LVBus0477827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223912700013774,
                45.821785407294975
              ],
              [
                1.223912700013774,
                45.821785407294975
              ],
              [
                1.223936282265764,
                45.82179907448761
              ],
              [
                1.223905971849112,
                45.82185577445294
              ],
              [
                1.223878750963683,
                45.821857817136696
              ],
              [
                1.223878750963683,
                45.821857817136696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011235762354270833,
          "ground": "gnd"
        },
        "75_LVBranch1516175": {
          "bus1": "75_LVBus0477827",
          "bus2": "75_LVBus0477828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223878750963683,
                45.821857817136696
              ],
              [
                1.223878750963683,
                45.821857817136696
              ],
              [
                1.223885051455145,
                45.82185871635011
              ],
              [
                1.223889003577667,
                45.821859286373055
              ],
              [
                1.223891351764476,
                45.82185962455896
              ],
              [
                1.223926472549605,
                45.82186465134251
              ],
              [
                1.223962614449038,
                45.82179833664605
              ],
              [
                1.224062555055446,
                45.82182694067961
              ],
              [
                1.224074089821571,
                45.82182356385542
              ],
              [
                1.224074089821571,
                45.82182356385542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021037105952709703,
          "ground": "gnd"
        },
        "75_LVBranch1037252": {
          "bus1": "75_LVBus0477825",
          "bus2": "75_LVBus0477829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22372512171855,
                45.82165901167716
              ],
              [
                1.22372512171855,
                45.82165901167716
              ],
              [
                1.223756885653633,
                45.82165250621568
              ],
              [
                1.224004816710283,
                45.821682531771714
              ],
              [
                1.22426558050524,
                45.8216775209677
              ],
              [
                1.224411946472772,
                45.8217083300858
              ],
              [
                1.224421842701843,
                45.8218633411046
              ],
              [
                1.224520017665587,
                45.82187747697218
              ],
              [
                1.224528848799477,
                45.8218709781266
              ],
              [
                1.224528848799477,
                45.8218709781266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08030900959135252,
          "ground": "gnd"
        },
        "75_LVBranch1456990": {
          "bus1": "75_LVBus0477829",
          "bus2": "75_LVBus0477830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224528848799477,
                45.8218709781266
              ],
              [
                1.224528848799477,
                45.8218709781266
              ],
              [
                1.224531804935806,
                45.82187497537638
              ],
              [
                1.224536288876075,
                45.82188105722145
              ],
              [
                1.224713131144181,
                45.821911151000776
              ],
              [
                1.224721208465299,
                45.82190565241635
              ],
              [
                1.224721208465299,
                45.82190565241635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01628062591139895,
          "ground": "gnd"
        },
        "75_LVBranch1213420": {
          "bus1": "75_LVBus0477830",
          "bus2": "75_LVBus0477831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224721208465299,
                45.82190565241635
              ],
              [
                1.224721208465299,
                45.82190565241635
              ],
              [
                1.224721194572389,
                45.821910151117116
              ],
              [
                1.224720662400236,
                45.82203111061577
              ],
              [
                1.22474610949043,
                45.822041673905986
              ],
              [
                1.224751648204592,
                45.82204396916583
              ],
              [
                1.224751648204592,
                45.82204396916583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016744618739355507,
          "ground": "gnd"
        },
        "75_LVBranch1269723": {
          "bus1": "75_MVLV025127_LV",
          "bus2": "75_LVBus0477820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224541913745433,
                45.82063191152475
              ],
              [
                1.224558650721014,
                45.820625185049984
              ],
              [
                1.224558650721014,
                45.820625185049984
              ],
              [
                1.224583431788603,
                45.82061522708602
              ],
              [
                1.224647398416059,
                45.82063385585621
              ],
              [
                1.224714826521464,
                45.8204815630312
              ],
              [
                1.224668463095926,
                45.82022916904927
              ],
              [
                1.224668463095926,
                45.82022916904927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053609258523669025,
          "ground": "gnd"
        },
        "75_LVBranch1058094": {
          "bus1": "75_LVBus0477820",
          "bus2": "75_LVBus0477821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224668463095926,
                45.82022916904927
              ],
              [
                1.224668463095926,
                45.82022916904927
              ],
              [
                1.224745841942159,
                45.82022093754783
              ],
              [
                1.224757979363162,
                45.820257048422555
              ],
              [
                1.224764412422453,
                45.82025711211692
              ],
              [
                1.224768195061312,
                45.820257149569
              ],
              [
                1.224770845481747,
                45.82025717581096
              ],
              [
                1.224770845481747,
                45.82025717581096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011205570416329113,
          "ground": "gnd"
        },
        "75_LVBranch1215176": {
          "bus1": "75_LVBus0477821",
          "bus2": "75_LVBus0477822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224770845481747,
                45.82025717581096
              ],
              [
                1.224770845481747,
                45.82025717581096
              ],
              [
                1.224769377034096,
                45.820252797399455
              ],
              [
                1.224758708052251,
                45.82022106493763
              ],
              [
                1.224952063991795,
                45.820204983864585
              ],
              [
                1.22489410870591,
                45.81988949151782
              ],
              [
                1.224817823317073,
                45.8198437478954
              ],
              [
                1.224817823317073,
                45.8198437478954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0624197356742852,
          "ground": "gnd"
        },
        "75_LVBranch1185937": {
          "bus1": "75_LVBus0477822",
          "bus2": "75_LVBus0477823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224817823317073,
                45.8198437478954
              ],
              [
                1.224817823317073,
                45.8198437478954
              ],
              [
                1.224783779421444,
                45.81961846897374
              ],
              [
                1.224886889325097,
                45.819610492145024
              ],
              [
                1.224897262365271,
                45.81963332296341
              ],
              [
                1.224897631769032,
                45.819634145408806
              ],
              [
                1.224899208851207,
                45.81963760713113
              ],
              [
                1.224899208851207,
                45.81963760713113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03640288209642778,
          "ground": "gnd"
        },
        "75_LVBranch1663256": {
          "bus1": "75_MVLV025127_LV",
          "bus2": "75_LVBus0477817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224541913745433,
                45.82063191152475
              ],
              [
                1.224542971715042,
                45.82061843448594
              ],
              [
                1.224542971715042,
                45.82061843448594
              ],
              [
                1.224545379807975,
                45.82058785723819
              ],
              [
                1.224598119988161,
                45.82052539578113
              ],
              [
                1.224598119988161,
                45.82052539578113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011465771978479354,
          "ground": "gnd"
        },
        "75_LVBranch0324890": {
          "bus1": "75_LVBus0477817",
          "bus2": "75_LVBus0477818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224598119988161,
                45.82052539578113
              ],
              [
                1.224598119988161,
                45.82052539578113
              ],
              [
                1.224994603879163,
                45.820646291040255
              ],
              [
                1.225480607025487,
                45.82079506370259
              ],
              [
                1.226310368410615,
                45.82104360765046
              ],
              [
                1.226724350206337,
                45.82116760298724
              ],
              [
                1.226995132863411,
                45.82124871164498
              ],
              [
                1.227002782219486,
                45.82125100065585
              ],
              [
                1.227002782219486,
                45.82125100065585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20353484370481342,
          "ground": "gnd"
        },
        "75_LVBranch0893227": {
          "bus1": "75_MVLV025127_LV",
          "bus2": "75_LVBus0477807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224541913745433,
                45.82063191152475
              ],
              [
                1.224546772458292,
                45.820618850026996
              ],
              [
                1.224546772458292,
                45.820618850026996
              ],
              [
                1.224558246003518,
                45.82058798465102
              ],
              [
                1.224636900724585,
                45.82051678212552
              ],
              [
                1.224636900724585,
                45.82051678212552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013544317902818303,
          "ground": "gnd"
        },
        "75_LVBranch1670993": {
          "bus1": "75_LVBus0477807",
          "bus2": "75_LVBus0477808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224636900724585,
                45.82051678212552
              ],
              [
                1.224636900724585,
                45.82051678212552
              ],
              [
                1.225289070036708,
                45.82072118695893
              ],
              [
                1.225477207712787,
                45.82032715101232
              ],
              [
                1.225490073849446,
                45.820327278318416
              ],
              [
                1.225490073849446,
                45.820327278318416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10271361546881073,
          "ground": "gnd"
        },
        "75_LVBranch0907856": {
          "bus1": "75_LVBus0477808",
          "bus2": "75_LVBus0477809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225490073849446,
                45.820327278318416
              ],
              [
                1.225490073849446,
                45.820327278318416
              ],
              [
                1.225477389767618,
                45.820318155139745
              ],
              [
                1.225772821179584,
                45.819709236192715
              ],
              [
                1.225824103154522,
                45.81971874114524
              ],
              [
                1.225847724383481,
                45.81974000235876
              ],
              [
                1.225874657195986,
                45.81976422956448
              ],
              [
                1.225874657195986,
                45.81976422956448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08340835318336513,
          "ground": "gnd"
        },
        "75_LVBranch1446374": {
          "bus1": "75_LVBus0477809",
          "bus2": "75_LVBus0477810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225874657195986,
                45.81976422956448
              ],
              [
                1.225874657195986,
                45.81976422956448
              ],
              [
                1.225939715134493,
                45.81972888236198
              ],
              [
                1.226092105635796,
                45.81982936390449
              ],
              [
                1.226039731744763,
                45.81987383431166
              ],
              [
                1.226047925655207,
                45.819879727843905
              ],
              [
                1.226052415817393,
                45.8198829574263
              ],
              [
                1.226052415817393,
                45.8198829574263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03049846244980914,
          "ground": "gnd"
        },
        "75_LVBranch0907857": {
          "bus1": "75_LVBus0477810",
          "bus2": "75_LVBus0477811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226052415817393,
                45.8198829574263
              ],
              [
                1.226052415817393,
                45.8198829574263
              ],
              [
                1.226104789706852,
                45.81983848701323
              ],
              [
                1.226295233198005,
                45.81996633759955
              ],
              [
                1.226270054431262,
                45.8199877190457
              ],
              [
                1.22624285934081,
                45.82001080810212
              ],
              [
                1.226255543478783,
                45.820019931194004
              ],
              [
                1.226255543478783,
                45.820019931194004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0347378122721753,
          "ground": "gnd"
        },
        "75_LVBranch1463100": {
          "bus1": "75_LVBus0477811",
          "bus2": "75_LVBus0477812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226255543478783,
                45.820019931194004
              ],
              [
                1.226255543478783,
                45.820019931194004
              ],
              [
                1.226307917334417,
                45.81997546068555
              ],
              [
                1.226460309192988,
                45.82007594173197
              ],
              [
                1.226412736254878,
                45.82010827692772
              ],
              [
                1.226408117266686,
                45.82011141643819
              ],
              [
                1.226408117266686,
                45.82011141643819
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028338036751940052,
          "ground": "gnd"
        },
        "75_LVBranch1346334": {
          "bus1": "75_LVBus0477812",
          "bus2": "75_LVBus0477813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226408117266686,
                45.82011141643819
              ],
              [
                1.226408117266686,
                45.82011141643819
              ],
              [
                1.22642853929944,
                45.82011971624322
              ],
              [
                1.226485859464388,
                45.82008519199152
              ],
              [
                1.226523912063537,
                45.820112561180906
              ],
              [
                1.226745181433624,
                45.8199887809072
              ],
              [
                1.226745181433624,
                45.8199887809072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03397981022445435,
          "ground": "gnd"
        },
        "75_LVBranch0671610": {
          "bus1": "75_LVBus0477813",
          "bus2": "75_LVBus0477815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226745181433624,
                45.8199887809072
              ],
              [
                1.226745181433624,
                45.8199887809072
              ],
              [
                1.226806357163388,
                45.82002642893401
              ],
              [
                1.226926229987194,
                45.820100215776485
              ],
              [
                1.227034930722108,
                45.820167116852616
              ],
              [
                1.227036214381964,
                45.82016791233362
              ],
              [
                1.227301116142174,
                45.820330957955065
              ],
              [
                1.227324681709784,
                45.820345461050955
              ],
              [
                1.227353649246846,
                45.82036329265487
              ],
              [
                1.227355174464783,
                45.820364234481126
              ],
              [
                1.227382629487116,
                45.820381133374376
              ],
              [
                1.227386290230741,
                45.820383382961225
              ],
              [
                1.227400920160314,
                45.82039239017658
              ],
              [
                1.227417825331231,
                45.82040279650712
              ],
              [
                1.227421257212921,
                45.82040490886729
              ],
              [
                1.227422655407213,
                45.82040576845882
              ],
              [
                1.227422655407213,
                45.82040576845882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07014267672258122,
          "ground": "gnd"
        },
        "75_LVBranch0622170": {
          "bus1": "75_LVBus0477813",
          "bus2": "75_LVBus0477814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226745181433624,
                45.8199887809072
              ],
              [
                1.226745181433624,
                45.8199887809072
              ],
              [
                1.226553576853048,
                45.81986865761375
              ],
              [
                1.226381148886064,
                45.819760546524606
              ],
              [
                1.226067580491491,
                45.819563941967246
              ],
              [
                1.22606501359198,
                45.8195623329913
              ],
              [
                1.226062789706565,
                45.81956094335171
              ],
              [
                1.226062789706565,
                45.81956094335171
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07122966709693775,
          "ground": "gnd"
        },
        "75_LVBranch1075391": {
          "bus1": "75_MVLV025127_LV",
          "bus2": "75_LVBus0477797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224541913745433,
                45.82063191152475
              ],
              [
                1.22455163410204,
                45.820620256820455
              ],
              [
                1.22455163410204,
                45.820620256820455
              ],
              [
                1.22457092999502,
                45.82059710793355
              ],
              [
                1.224636718531479,
                45.8205257779969
              ],
              [
                1.224636718531479,
                45.8205257779969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012411751118345318,
          "ground": "gnd"
        },
        "75_LVBranch0907862": {
          "bus1": "75_LVBus0477797",
          "bus2": "75_LVBus0477798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224636718531479,
                45.8205257779969
              ],
              [
                1.224636718531479,
                45.8205257779969
              ],
              [
                1.2254039557545,
                45.82076731221885
              ],
              [
                1.225470471642045,
                45.82065999830154
              ],
              [
                1.225534438622393,
                45.820678626567116
              ],
              [
                1.225534438622393,
                45.820678626567116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08377413964638947,
          "ground": "gnd"
        },
        "75_LVBranch1346337": {
          "bus1": "75_LVBus0477798",
          "bus2": "75_LVBus0477802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225534438622393,
                45.820678626567116
              ],
              [
                1.225534438622393,
                45.820678626567116
              ],
              [
                1.225560535145418,
                45.820660889418676
              ],
              [
                1.22581640345336,
                45.82073540205781
              ],
              [
                1.22580299121175,
                45.82076226240952
              ],
              [
                1.22580902547798,
                45.82076232209876
              ],
              [
                1.225815857451052,
                45.82076238967836
              ],
              [
                1.225815857451052,
                45.82076238967836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028530627473323827,
          "ground": "gnd"
        },
        "75_LVBranch0837302": {
          "bus1": "75_LVBus0477802",
          "bus2": "75_LVBus0477803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225815857451052,
                45.82076238967836
              ],
              [
                1.225815857451052,
                45.82076238967836
              ],
              [
                1.225829087687813,
                45.82074452519863
              ],
              [
                1.22602098941897,
                45.82080040927461
              ],
              [
                1.226007577261505,
                45.82082726965099
              ],
              [
                1.226013315611236,
                45.82082732640258
              ],
              [
                1.226020443516511,
                45.82082739689635
              ],
              [
                1.226020443516511,
                45.82082739689635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022553254544299683,
          "ground": "gnd"
        },
        "75_LVBranch1086005": {
          "bus1": "75_LVBus0477803",
          "bus2": "75_LVBus0477804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226020443516511,
                45.82082739689635
              ],
              [
                1.226020443516511,
                45.82082739689635
              ],
              [
                1.226033673702398,
                45.82080953239243
              ],
              [
                1.226238442133153,
                45.82086554334012
              ],
              [
                1.226228175368922,
                45.82087941520997
              ],
              [
                1.226225212000364,
                45.820883407868315
              ],
              [
                1.226225212000364,
                45.820883407868315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021559587371422842,
          "ground": "gnd"
        },
        "75_LVBranch1159393": {
          "bus1": "75_LVBus0477798",
          "bus2": "75_LVBus0477805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225534438622393,
                45.820678626567116
              ],
              [
                1.225534438622393,
                45.820678626567116
              ],
              [
                1.225605202041286,
                45.820695900404225
              ],
              [
                1.225607327822428,
                45.82069641630776
              ],
              [
                1.225611271869731,
                45.8206973820885
              ],
              [
                1.225611271869731,
                45.8206973820885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006324396588736759,
          "ground": "gnd"
        },
        "75_LVBranch0942540": {
          "bus1": "75_LVBus0477798",
          "bus2": "75_LVBus0477799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225534438622393,
                45.820678626567116
              ],
              [
                1.225534438622393,
                45.820678626567116
              ],
              [
                1.225561263314256,
                45.82062490592676
              ],
              [
                1.225730890190625,
                45.82050961431473
              ],
              [
                1.225771126796846,
                45.82042903328312
              ],
              [
                1.225674636001588,
                45.82039410353066
              ],
              [
                1.225668925604614,
                45.8203920315589
              ],
              [
                1.225668925604614,
                45.8203920315589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04313924890664468,
          "ground": "gnd"
        },
        "75_LVBranch1580862": {
          "bus1": "75_LVBus0477799",
          "bus2": "75_LVBus0477801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225668925604614,
                45.8203920315589
              ],
              [
                1.225668925604614,
                45.8203920315589
              ],
              [
                1.225502757935481,
                45.820336401495574
              ],
              [
                1.225502757935481,
                45.820336401495574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014317458133397213,
          "ground": "gnd"
        },
        "75_LVBranch1425122": {
          "bus1": "75_LVBus0477799",
          "bus2": "75_LVBus0477800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225668925604614,
                45.8203920315589
              ],
              [
                1.225668925604614,
                45.8203920315589
              ],
              [
                1.22567177391982,
                45.8203880017865
              ],
              [
                1.225798560876106,
                45.82020842077658
              ],
              [
                1.225801409172286,
                45.8202043910009
              ],
              [
                1.225801409172286,
                45.8202043910009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023258743414550025,
          "ground": "gnd"
        },
        "75_LVBranch1425119": {
          "bus1": "75_MVLV025127_LV",
          "bus2": "75_LVBus0477792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224541913745433,
                45.82063191152475
              ],
              [
                1.224556391582237,
                45.820622994238285
              ],
              [
                1.224556391582237,
                45.820622994238285
              ],
              [
                1.22458361399073,
                45.82060623121464
              ],
              [
                1.224634714403385,
                45.82062473258227
              ],
              [
                1.224702142532747,
                45.82047243976506
              ],
              [
                1.224655596984144,
                45.82022904164909
              ],
              [
                1.224655596984144,
                45.82022904164909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05230451384656847,
          "ground": "gnd"
        },
        "75_LVBranch1525317": {
          "bus1": "75_LVBus0477792",
          "bus2": "75_LVBus0477793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224655596984144,
                45.82022904164909
              ],
              [
                1.224655596984144,
                45.82022904164909
              ],
              [
                1.224670284962471,
                45.8201392103389
              ],
              [
                1.224676718007853,
                45.82013927403833
              ],
              [
                1.224682507748714,
                45.82013933136741
              ],
              [
                1.224683151053252,
                45.820139337737295
              ],
              [
                1.224683151053252,
                45.820139337737295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011049562875623593,
          "ground": "gnd"
        },
        "75_LVBranch1110414": {
          "bus1": "75_LVBus0477793",
          "bus2": "75_LVBus0477794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224683151053252,
                45.820139337737295
              ],
              [
                1.224683151053252,
                45.820139337737295
              ],
              [
                1.224668827469712,
                45.8202111773071
              ],
              [
                1.224926696067483,
                45.82018673738489
              ],
              [
                1.224868194487316,
                45.81989823263889
              ],
              [
                1.22479190910793,
                45.819852488998784
              ],
              [
                1.22479190910793,
                45.819852488998784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06848265729352489,
          "ground": "gnd"
        },
        "75_LVBranch1489043": {
          "bus1": "75_LVBus0477794",
          "bus2": "75_LVBus0477795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22479190910793,
                45.819852488998784
              ],
              [
                1.22479190910793,
                45.819852488998784
              ],
              [
                1.224758229653641,
                45.819609218327884
              ],
              [
                1.224770032767339,
                45.81958938734903
              ],
              [
                1.224790574326621,
                45.81955490469803
              ],
              [
                1.224806866258057,
                45.81952756011287
              ],
              [
                1.224811515136267,
                45.81951976916644
              ],
              [
                1.224811515136267,
                45.81951976916644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037935404882858306,
          "ground": "gnd"
        },
        "75_LVBranch1237196": {
          "bus1": "75_MVLV089747_LV",
          "bus2": "75_LVBus0478007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228033332367945,
                45.821837029729565
              ],
              [
                1.228026137268359,
                45.82182179762503
              ],
              [
                1.228026137268359,
                45.82182179762503
              ],
              [
                1.227991034880472,
                45.821803734681495
              ],
              [
                1.227964986873902,
                45.821801237109945
              ],
              [
                1.2278643055956,
                45.821806028609444
              ],
              [
                1.227847321801077,
                45.82179566656146
              ],
              [
                1.227833830571452,
                45.821779319552334
              ],
              [
                1.227829099670442,
                45.82177971372762
              ],
              [
                1.227752968790776,
                45.821829294996895
              ],
              [
                1.227745133889673,
                45.82182790397312
              ],
              [
                1.227525007391965,
                45.82159735125459
              ],
              [
                1.227387647534775,
                45.821486960776014
              ],
              [
                1.227283194398527,
                45.821428784773595
              ],
              [
                1.227090935971878,
                45.82135917790747
              ],
              [
                1.226842210997932,
                45.821283749058686
              ],
              [
                1.226810655538059,
                45.821284426954364
              ],
              [
                1.226802359704907,
                45.821293747537034
              ],
              [
                1.226802359704907,
                45.821293747537034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1252246933649127,
          "ground": "gnd"
        },
        "75_LVBranch1499645": {
          "bus1": "75_LVBus0478007",
          "bus2": "75_LVBus0478008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226802359704907,
                45.821293747537034
              ],
              [
                1.226802359704907,
                45.821293747537034
              ],
              [
                1.226798500805861,
                45.8213000257667
              ],
              [
                1.22679409805937,
                45.821303923235945
              ],
              [
                1.22679409805937,
                45.821303923235945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001311537726856061,
          "ground": "gnd"
        },
        "75_LVBranch1083286": {
          "bus1": "75_MVLV089747_LV",
          "bus2": "75_LVBus0478003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228033332367945,
                45.821837029729565
              ],
              [
                1.228042209547606,
                45.821825042487085
              ],
              [
                1.228042209547606,
                45.821825042487085
              ],
              [
                1.228046562142465,
                45.82181916498649
              ],
              [
                1.228099662784687,
                45.82173871012083
              ],
              [
                1.228321298340706,
                45.82159693496482
              ],
              [
                1.228321298340706,
                45.82159693496482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03392882435812466,
          "ground": "gnd"
        },
        "75_LVBranch0548786": {
          "bus1": "75_LVBus0478003",
          "bus2": "75_LVBus0478004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228321298340706,
                45.82159693496482
              ],
              [
                1.228321298340706,
                45.82159693496482
              ],
              [
                1.228324823178957,
                45.821593172735
              ],
              [
                1.228334529075704,
                45.821582840223336
              ],
              [
                1.228505422906222,
                45.82140080322772
              ],
              [
                1.228512489839409,
                45.821395609324036
              ],
              [
                1.228593489995462,
                45.82133616016744
              ],
              [
                1.228815355120316,
                45.82117329580036
              ],
              [
                1.228827542379083,
                45.821164346374665
              ],
              [
                1.228831552424891,
                45.821161407704174
              ],
              [
                1.228831983548407,
                45.821161088040895
              ],
              [
                1.228831983548407,
                45.821161088040895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06287180423399852,
          "ground": "gnd"
        },
        "75_LVBranch0281199": {
          "bus1": "75_LVBus0478004",
          "bus2": "75_LVBus0478005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228831983548407,
                45.821161088040895
              ],
              [
                1.228831983548407,
                45.821161088040895
              ],
              [
                1.228826153706925,
                45.82115918600874
              ],
              [
                1.228781559807998,
                45.82114467373607
              ],
              [
                1.228505328197868,
                45.82105480589064
              ],
              [
                1.228498296389564,
                45.82105252307621
              ],
              [
                1.228484731986152,
                45.82104426432987
              ],
              [
                1.228145102066108,
                45.820837475079955
              ],
              [
                1.228097900308028,
                45.82080873846674
              ],
              [
                1.227927501903945,
                45.82070497770978
              ],
              [
                1.227856935044378,
                45.82066327860724
              ],
              [
                1.227794087607073,
                45.82062613652166
              ],
              [
                1.227685980348159,
                45.820562256274115
              ],
              [
                1.227676150154762,
                45.82055644567945
              ],
              [
                1.227646786613647,
                45.820539096123696
              ],
              [
                1.2274415349956,
                45.82041781386859
              ],
              [
                1.227440288832124,
                45.820417072748626
              ],
              [
                1.227436626448441,
                45.82041490412633
              ],
              [
                1.227436626448441,
                45.82041490412633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13736925539841063,
          "ground": "gnd"
        },
        "75_LVBranch0807829": {
          "bus1": "75_MVLV089747_LV",
          "bus2": "75_LVBus0477999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228033332367945,
                45.821837029729565
              ],
              [
                1.228017426108584,
                45.82182938664383
              ],
              [
                1.228017426108584,
                45.82182938664383
              ],
              [
                1.227995096175025,
                45.82181865692353
              ],
              [
                1.227859798787498,
                45.82182591395536
              ],
              [
                1.227853383098745,
                45.8218262555067
              ],
              [
                1.227853383098745,
                45.8218262555067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013150671506134637,
          "ground": "gnd"
        },
        "75_LVBranch0272072": {
          "bus1": "75_LVBus0477999",
          "bus2": "75_LVBus0478000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227853383098745,
                45.8218262555067
              ],
              [
                1.227853383098745,
                45.8218262555067
              ],
              [
                1.227850115384167,
                45.82182238123764
              ],
              [
                1.227839231340984,
                45.821809479086085
              ],
              [
                1.227677431290103,
                45.82161757168891
              ],
              [
                1.227676797961359,
                45.821617070562844
              ],
              [
                1.227447373755653,
                45.82143466239111
              ],
              [
                1.227436785370446,
                45.821426243960325
              ],
              [
                1.227322078324502,
                45.82137112489747
              ],
              [
                1.227322078324502,
                45.82137112489747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06606036408206369,
          "ground": "gnd"
        },
        "75_LVBranch0327608": {
          "bus1": "75_LVBus0478000",
          "bus2": "75_LVBus0478001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227322078324502,
                45.82137112489747
              ],
              [
                1.227322078324502,
                45.82137112489747
              ],
              [
                1.227059604759883,
                45.821262791199075
              ],
              [
                1.227056133289044,
                45.821261362260024
              ],
              [
                1.227054065846247,
                45.82126050504914
              ],
              [
                1.227054065846247,
                45.82126050504914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024186164796181853,
          "ground": "gnd"
        },
        "75_LVBranch1595890": {
          "bus1": "75_MVLV089747_LV",
          "bus2": "75_LVBus0477997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228033332367945,
                45.821837029729565
              ],
              [
                1.228045600974507,
                45.82182661456784
              ],
              [
                1.228045600974507,
                45.82182661456784
              ],
              [
                1.228082406947929,
                45.82179536007876
              ],
              [
                1.228085706516802,
                45.82179255838321
              ],
              [
                1.228085706516802,
                45.82179255838321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004903252045057773,
          "ground": "gnd"
        },
        "75_LVBranch1048981": {
          "bus1": "75_MVLV107230_LV",
          "bus2": "75_LVBus0478086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225643889283723,
                45.82671715084686
              ],
              [
                1.22563004356843,
                45.82672656042166
              ],
              [
                1.22563004356843,
                45.82672656042166
              ],
              [
                1.225625423979061,
                45.8267296999024
              ],
              [
                1.225617789910697,
                45.826734888026984
              ],
              [
                1.22552789851651,
                45.826725001074585
              ],
              [
                1.225500888741023,
                45.82678771762467
              ],
              [
                1.224654174942606,
                45.826653370037036
              ],
              [
                1.224654174942606,
                45.826653370037036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08314566435423,
          "ground": "gnd"
        },
        "75_LVBranch0582027": {
          "bus1": "75_LVBus0478086",
          "bus2": "75_LVBus0478090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224654174942606,
                45.826653370037036
              ],
              [
                1.224654174942606,
                45.826653370037036
              ],
              [
                1.22446720750349,
                45.82661980190147
              ],
              [
                1.224305169241086,
                45.82659070926601
              ],
              [
                1.224280240292879,
                45.8265862334552
              ],
              [
                1.223906306374776,
                45.82651910462604
              ],
              [
                1.223472793298246,
                45.8264762986296
              ],
              [
                1.223427030732411,
                45.826452631022285
              ],
              [
                1.223393431308145,
                45.82643463553079
              ],
              [
                1.223126350955818,
                45.82633877185811
              ],
              [
                1.223125621702663,
                45.826338557681105
              ],
              [
                1.223109334198968,
                45.82633381637502
              ],
              [
                1.223103397599612,
                45.826332083945935
              ],
              [
                1.223103397599612,
                45.826332083945935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12699255783510408,
          "ground": "gnd"
        },
        "75_LVBranch0368616": {
          "bus1": "75_LVBus0478086",
          "bus2": "75_LVBus0478087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224654174942606,
                45.826653370037036
              ],
              [
                1.224654174942606,
                45.826653370037036
              ],
              [
                1.224722157014477,
                45.826474089467176
              ],
              [
                1.224509036463987,
                45.826202984601004
              ],
              [
                1.224323081254289,
                45.825966447530334
              ],
              [
                1.224137140330939,
                45.825729919282196
              ],
              [
                1.224094820905039,
                45.82567608083423
              ],
              [
                1.223854784789956,
                45.825486146079726
              ],
              [
                1.22384148468436,
                45.82547562197559
              ],
              [
                1.223496437716213,
                45.82535523272343
              ],
              [
                1.223496437716213,
                45.82535523272343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18152240277433,
          "ground": "gnd"
        },
        "75_LVBranch0608272": {
          "bus1": "75_LVBus0478087",
          "bus2": "75_LVBus0478088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223496437716213,
                45.82535523272343
              ],
              [
                1.223496437716213,
                45.82535523272343
              ],
              [
                1.223783165519897,
                45.82517812060947
              ],
              [
                1.223784407945281,
                45.82517587450247
              ],
              [
                1.223947203315206,
                45.82488227358616
              ],
              [
                1.223956821215492,
                45.82486492237153
              ],
              [
                1.224192767679404,
                45.824520435153666
              ],
              [
                1.224195420211472,
                45.82451655643476
              ],
              [
                1.224195539661078,
                45.8245163776644
              ],
              [
                1.224195539661078,
                45.8245163776644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1100189462620138,
          "ground": "gnd"
        },
        "75_LVBranch0305687": {
          "bus1": "75_LVBus0478087",
          "bus2": "75_LVBus0478089",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223496437716213,
                45.82535523272343
              ],
              [
                1.223496437716213,
                45.82535523272343
              ],
              [
                1.223490501210385,
                45.82535350031501
              ],
              [
                1.22311260796055,
                45.825243455561754
              ],
              [
                1.22311260796055,
                45.825243455561754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032310219041757064,
          "ground": "gnd"
        },
        "75_LVBranch1511970": {
          "bus1": "75_MVLV107230_LV",
          "bus2": "75_LVBus0478083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225643889283723,
                45.82671715084686
              ],
              [
                1.22562649876294,
                45.82672301626019
              ],
              [
                1.22562649876294,
                45.82672301626019
              ],
              [
                1.225617971963765,
                45.82672589214737
              ],
              [
                1.224950676619657,
                45.826629312241835
              ],
              [
                1.224899570515387,
                45.82661081100422
              ],
              [
                1.224850104050447,
                45.8265113468406
              ],
              [
                1.224850104050447,
                45.8265113468406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0698636489445992,
          "ground": "gnd"
        },
        "75_LVBranch1215227": {
          "bus1": "75_LVBus0478083",
          "bus2": "75_LVBus0478084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224850104050447,
                45.8265113468406
              ],
              [
                1.224850104050447,
                45.8265113468406
              ],
              [
                1.225005061514765,
                45.82648588764585
              ],
              [
                1.224931851252773,
                45.826384433957585
              ],
              [
                1.224926055155833,
                45.82637639564146
              ],
              [
                1.224866327869417,
                45.826293628588985
              ],
              [
                1.224815914400203,
                45.82622378440033
              ],
              [
                1.224810118337173,
                45.826215746078375
              ],
              [
                1.224682602646458,
                45.826039037861854
              ],
              [
                1.224676806622426,
                45.82603099953323
              ],
              [
                1.224566905355118,
                45.82587870533072
              ],
              [
                1.224593004660668,
                45.82586096839635
              ],
              [
                1.224606285236877,
                45.82586166674848
              ],
              [
                1.224606285236877,
                45.82586166674848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09182135381612631,
          "ground": "gnd"
        },
        "75_LVBranch1179933": {
          "bus1": "75_MVLV107230_LV",
          "bus2": "75_LVBus0478075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225643889283723,
                45.82671715084686
              ],
              [
                1.225663044705823,
                45.82671883394768
              ],
              [
                1.225663044705823,
                45.82671883394768
              ],
              [
                1.225759515958195,
                45.826727292259
              ],
              [
                1.226304687186278,
                45.82649874360647
              ],
              [
                1.226268449729675,
                45.82638141551884
              ],
              [
                1.226315264164757,
                45.82635758461194
              ],
              [
                1.226320465766147,
                45.82635493673221
              ],
              [
                1.226320465766147,
                45.82635493673221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07529129591777108,
          "ground": "gnd"
        },
        "75_LVBranch0414643": {
          "bus1": "75_LVBus0478075",
          "bus2": "75_LVBus0478076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226320465766147,
                45.82635493673221
              ],
              [
                1.226320465766147,
                45.82635493673221
              ],
              [
                1.22656513253406,
                45.82620889358371
              ],
              [
                1.226824623050096,
                45.826053998725186
              ],
              [
                1.226824623050096,
                45.826053998725186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05151264657899139,
          "ground": "gnd"
        },
        "75_LVBranch0670415": {
          "bus1": "75_LVBus0478076",
          "bus2": "75_LVBus0478077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226824623050096,
                45.826053998725186
              ],
              [
                1.226824623050096,
                45.826053998725186
              ],
              [
                1.227061847513456,
                45.82590608144844
              ],
              [
                1.227539301457904,
                45.825848641555744
              ],
              [
                1.227545648955264,
                45.82584787645338
              ],
              [
                1.227545648955264,
                45.82584787645338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06284698202632419,
          "ground": "gnd"
        },
        "75_LVBranch0613693": {
          "bus1": "75_LVBus0478077",
          "bus2": "75_LVBus0478078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227545648955264,
                45.82584787645338
              ],
              [
                1.227545648955264,
                45.82584787645338
              ],
              [
                1.227857589279779,
                45.82580786666755
              ],
              [
                1.228092754042215,
                45.82577769749648
              ],
              [
                1.228153230013982,
                45.825770052536754
              ],
              [
                1.228178558319193,
                45.82576685641341
              ],
              [
                1.228630223584559,
                45.825709796216344
              ],
              [
                1.228634455712816,
                45.82570926211802
              ],
              [
                1.228694144443739,
                45.825701717074374
              ],
              [
                1.228697770168911,
                45.82570125797049
              ],
              [
                1.228700479766813,
                45.82570091579631
              ],
              [
                1.228700479766813,
                45.82570091579631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0912119542463773,
          "ground": "gnd"
        },
        "75_LVBranch0455077": {
          "bus1": "75_LVBus0478077",
          "bus2": "75_LVBus0478079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.227545648955264,
                45.82584787645338
              ],
              [
                1.227545648955264,
                45.82584787645338
              ],
              [
                1.22764049180334,
                45.82569031895225
              ],
              [
                1.227720099621735,
                45.825558074374705
              ],
              [
                1.22792825151153,
                45.8253837750017
              ],
              [
                1.22797080420915,
                45.82535230731363
              ],
              [
                1.228113996449342,
                45.825246405496216
              ],
              [
                1.228185866843592,
                45.82519324578339
              ],
              [
                1.228194777096779,
                45.825186657450345
              ],
              [
                1.228380710523953,
                45.82500290636995
              ],
              [
                1.228528324194059,
                45.824857035021054
              ],
              [
                1.228529778914455,
                45.82485701338372
              ],
              [
                1.228774214882858,
                45.82485316252839
              ],
              [
                1.228774214882858,
                45.82485316252839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1543241334299916,
          "ground": "gnd"
        },
        "75_LVBranch0455078": {
          "bus1": "75_LVBus0478079",
          "bus2": "75_LVBus0478080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.228774214882858,
                45.82485316252839
              ],
              [
                1.228774214882858,
                45.82485316252839
              ],
              [
                1.228895025401193,
                45.82473378538866
              ],
              [
                1.228895025401193,
                45.82473378538866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016253792375308048,
          "ground": "gnd"
        },
        "75_LVBranch0347833": {
          "bus1": "75_LVBus0478076",
          "bus2": "75_LVBus0478081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.226824623050096,
                45.826053998725186
              ],
              [
                1.226824623050096,
                45.826053998725186
              ],
              [
                1.226828319571702,
                45.82605767931269
              ],
              [
                1.226976105455615,
                45.82620481199057
              ],
              [
                1.226979801997524,
                45.826208492573116
              ],
              [
                1.226979801997524,
                45.826208492573116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02098256655272528,
          "ground": "gnd"
        },
        "75_LVBranch0894171": {
          "bus1": "75_MVLV107230_LV",
          "bus2": "75_LVBus0478073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225643889283723,
                45.82671715084686
              ],
              [
                1.225661419943423,
                45.826722803847986
              ],
              [
                1.225661419943423,
                45.826722803847986
              ],
              [
                1.225758969868353,
                45.82675427989831
              ],
              [
                1.226382074618014,
                45.82649051097355
              ],
              [
                1.226513197144469,
                45.826466892546705
              ],
              [
                1.226513197144469,
                45.826466892546705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07547258242890026,
          "ground": "gnd"
        },
        "75_LVBranch1489308": {
          "bus1": "75_MVLV107230_LV",
          "bus2": "75_LVBus0478069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225643889283723,
                45.82671715084686
              ],
              [
                1.22562458783348,
                45.826716959913185
              ],
              [
                1.22562458783348,
                45.826716959913185
              ],
              [
                1.225618154016757,
                45.82671689626784
              ],
              [
                1.224963726390892,
                45.82662044373007
              ],
              [
                1.224912620290469,
                45.82660194249847
              ],
              [
                1.224877603771962,
                45.82652488164505
              ],
              [
                1.224875657043689,
                45.82652059747339
              ],
              [
                1.224875657043689,
                45.82652059747339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06642853785077438,
          "ground": "gnd"
        },
        "75_LVBranch0990131": {
          "bus1": "75_LVBus0478069",
          "bus2": "75_LVBus0478070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224875657043689,
                45.82652059747339
              ],
              [
                1.224875657043689,
                45.82652059747339
              ],
              [
                1.22545688340659,
                45.826418377350805
              ],
              [
                1.225534817048948,
                45.826383157664495
              ],
              [
                1.225561462464931,
                45.826338432867196
              ],
              [
                1.225530540918542,
                45.826243417377796
              ],
              [
                1.22552769401916,
                45.826234643467686
              ],
              [
                1.225465947652046,
                45.82604493733526
              ],
              [
                1.22546488177187,
                45.82604164263646
              ],
              [
                1.225464530646282,
                45.82604055044319
              ],
              [
                1.225464530646282,
                45.82604055044319
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09312230114473642,
          "ground": "gnd"
        },
        "75_LVBranch1001037": {
          "bus1": "75_LVBus0478070",
          "bus2": "75_LVBus0478071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225464530646282,
                45.82604055044319
              ],
              [
                1.225464530646282,
                45.82604055044319
              ],
              [
                1.225453666025937,
                45.82594146847058
              ],
              [
                1.225430249832616,
                45.82587180169401
              ],
              [
                1.225380200594449,
                45.825722907753885
              ],
              [
                1.225377250442678,
                45.8257141508138
              ],
              [
                1.225333088714833,
                45.82558277960376
              ],
              [
                1.225332275402968,
                45.82558036017785
              ],
              [
                1.225312433691802,
                45.82557318164129
              ],
              [
                1.225306722770166,
                45.82557110964985
              ],
              [
                1.225306722770166,
                45.82557110964985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05451105771773159,
          "ground": "gnd"
        },
        "75_LVBranch1361126": {
          "bus1": "75_MVLV107230_LV",
          "bus2": "75_LVBus0478063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225643889283723,
                45.82671715084686
              ],
              [
                1.22564361621052,
                45.82673064466623
              ],
              [
                1.22564361621052,
                45.82673064466623
              ],
              [
                1.225643343137183,
                45.82674413848558
              ],
              [
                1.225705535325371,
                45.82676114745379
              ],
              [
                1.225705535325371,
                45.82676114745379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00668920930063767,
          "ground": "gnd"
        },
        "75_LVBranch0927752": {
          "bus1": "75_LVBus0478063",
          "bus2": "75_LVBus0478064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225705535325371,
                45.82676114745379
              ],
              [
                1.225705535325371,
                45.82676114745379
              ],
              [
                1.2257397481407,
                45.82677050154203
              ],
              [
                1.225745738161474,
                45.826772144382375
              ],
              [
                1.225745738161474,
                45.826772144382375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003354555192751014,
          "ground": "gnd"
        },
        "75_LVBranch0596485": {
          "bus1": "75_LVBus0478064",
          "bus2": "75_LVBus0478065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225745738161474,
                45.826772144382375
              ],
              [
                1.225745738161474,
                45.826772144382375
              ],
              [
                1.225870946143676,
                45.82704217047077
              ],
              [
                1.225885383964883,
                45.827104640192424
              ],
              [
                1.225886235998835,
                45.82710832867026
              ],
              [
                1.225918982061468,
                45.827249988084894
              ],
              [
                1.225929799598392,
                45.82731900830047
              ],
              [
                1.225926378668893,
                45.82738376676741
              ],
              [
                1.225901942117988,
                45.82748151884116
              ],
              [
                1.225901942117988,
                45.82748151884116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08089821440842468,
          "ground": "gnd"
        },
        "75_LVBranch1607874": {
          "bus1": "75_LVBus0478065",
          "bus2": "75_LVBus0478066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225901942117988,
                45.82748151884116
              ],
              [
                1.225901942117988,
                45.82748151884116
              ],
              [
                1.225912702593531,
                45.827489111328674
              ],
              [
                1.225881055385334,
                45.82752658860636
              ],
              [
                1.225940636905513,
                45.82763515001319
              ],
              [
                1.225958469894241,
                45.827644324048535
              ],
              [
                1.225997073448829,
                45.82764470579801
              ],
              [
                1.226125569995063,
                45.827654974081945
              ],
              [
                1.226202376809166,
                45.82767552839213
              ],
              [
                1.226296689244539,
                45.82772144921869
              ],
              [
                1.226335590743736,
                45.827752920782615
              ],
              [
                1.226337211450987,
                45.82775424146825
              ],
              [
                1.226359536730561,
                45.82779585149801
              ],
              [
                1.226396648576065,
                45.827869999341964
              ],
              [
                1.226424898515762,
                45.82793686142994
              ],
              [
                1.226451024894627,
                45.82804509185024
              ],
              [
                1.226460429701069,
                45.8281725559796
              ],
              [
                1.226461127667217,
                45.82818195645723
              ],
              [
                1.226454693677953,
                45.82818189285982
              ],
              [
                1.226448864483694,
                45.82818183524016
              ],
              [
                1.226448259688703,
                45.828181829262014
              ],
              [
                1.226448259688703,
                45.828181829262014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10370885322751486,
          "ground": "gnd"
        },
        "75_LVBranch0363067": {
          "bus1": "75_LVBus0478065",
          "bus2": "75_LVBus0478067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225901942117988,
                45.82748151884116
              ],
              [
                1.225901942117988,
                45.82748151884116
              ],
              [
                1.225862981134269,
                45.82752679675343
              ],
              [
                1.225830733491429,
                45.827561505791245
              ],
              [
                1.225751061757106,
                45.82762530314141
              ],
              [
                1.225750106749365,
                45.82762606749599
              ],
              [
                1.22571114733915,
                45.82765726400297
              ],
              [
                1.225535099223,
                45.82780956282293
              ],
              [
                1.225471031820914,
                45.82785144304016
              ],
              [
                1.225369260049574,
                45.82794260837623
              ],
              [
                1.225362292678947,
                45.82794091985564
              ],
              [
                1.2252708693968,
                45.82801614463067
              ],
              [
                1.225213860013985,
                45.828049492762496
              ],
              [
                1.22521318268529,
                45.828049890955576
              ],
              [
                1.225189386463686,
                45.828063808827345
              ],
              [
                1.225155535743375,
                45.828078490970825
              ],
              [
                1.225052835552874,
                45.82811312340042
              ],
              [
                1.22499452724822,
                45.82812098612773
              ],
              [
                1.224875493177984,
                45.828123254021506
              ],
              [
                1.224840428550069,
                45.82812097242015
              ],
              [
                1.224840042875617,
                45.828120950606994
              ],
              [
                1.224563214504855,
                45.82810295886557
              ],
              [
                1.224486138684375,
                45.828097588860714
              ],
              [
                1.224481306165392,
                45.82809725308239
              ],
              [
                1.224304303242051,
                45.82808490994958
              ],
              [
                1.224302028348854,
                45.828084752454274
              ],
              [
                1.224249629330365,
                45.82808109330076
              ],
              [
                1.223926162502865,
                45.82806100047874
              ],
              [
                1.223725388517575,
                45.82804735919941
              ],
              [
                1.223723691955446,
                45.828047243413664
              ],
              [
                1.223704245557684,
                45.82804592600794
              ],
              [
                1.223699772803241,
                45.82804562075389
              ],
              [
                1.223543328095881,
                45.828035000741636
              ],
              [
                1.223120706037846,
                45.82800735455828
              ],
              [
                1.223059988373512,
                45.828003279460475
              ],
              [
                1.223059178606378,
                45.828003226443286
              ],
              [
                1.222655657867838,
                45.82797616379107
              ],
              [
                1.222474667406995,
                45.8279662795768
              ],
              [
                1.222469602011329,
                45.82796600438537
              ],
              [
                1.222446897898145,
                45.8279647624169
              ],
              [
                1.222443941015577,
                45.827964598118236
              ],
              [
                1.222431791787545,
                45.82796393773171
              ],
              [
                1.222431791787545,
                45.82796393773171
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.30236709875047735,
          "ground": "gnd"
        },
        "75_LVBranch1058147": {
          "bus1": "75_MVLV107230_LV",
          "bus2": "75_LVBus0478055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225643889283723,
                45.82671715084686
              ],
              [
                1.225632956213557,
                45.82672827180035
              ],
              [
                1.225632956213557,
                45.82672827180035
              ],
              [
                1.225617607857585,
                45.82674388390656
              ],
              [
                1.225540584085954,
                45.826734124254536
              ],
              [
                1.225513392250076,
                45.82680583668718
              ],
              [
                1.225449659419617,
                45.82679627144707
              ],
              [
                1.225449236061677,
                45.82679620427473
              ],
              [
                1.225449236061677,
                45.82679620427473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021533100249302904,
          "ground": "gnd"
        },
        "75_LVBranch0633588": {
          "bus1": "75_LVBus0478055",
          "bus2": "75_LVBus0478056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225449236061677,
                45.82679620427473
              ],
              [
                1.225449236061677,
                45.82679620427473
              ],
              [
                1.225442948756433,
                45.82679526029628
              ],
              [
                1.225000143372897,
                45.82672877636272
              ],
              [
                1.225000143372897,
                45.82672877636272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03569230283508843,
          "ground": "gnd"
        },
        "75_LVBranch0402602": {
          "bus1": "75_LVBus0478056",
          "bus2": "75_LVBus0478057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225000143372897,
                45.82672877636272
              ],
              [
                1.225000143372897,
                45.82672877636272
              ],
              [
                1.224751467839831,
                45.82693326142402
              ],
              [
                1.224722234872924,
                45.82695445847859
              ],
              [
                1.224661308157897,
                45.8271062670123
              ],
              [
                1.224628075583293,
                45.827187034091224
              ],
              [
                1.224615564874357,
                45.82722011167
              ],
              [
                1.224613423826462,
                45.82722605593465
              ],
              [
                1.224613423826462,
                45.82722605593465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06445488839638706,
          "ground": "gnd"
        },
        "75_LVBranch0037204": {
          "bus1": "75_LVBus0478057",
          "bus2": "75_LVBus0478058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224613423826462,
                45.82722605593465
              ],
              [
                1.224613423826462,
                45.82722605593465
              ],
              [
                1.224532896410718,
                45.82742607787219
              ],
              [
                1.224302107471857,
                45.82757458457017
              ],
              [
                1.224062878080323,
                45.82763843796679
              ],
              [
                1.224029160306225,
                45.82764592294051
              ],
              [
                1.224029160306225,
                45.82764592294051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.070115645469236,
          "ground": "gnd"
        },
        "75_LVBranch0076482": {
          "bus1": "75_LVBus0478058",
          "bus2": "75_LVBus0478059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224029160306225,
                45.82764592294051
              ],
              [
                1.224029160306225,
                45.82764592294051
              ],
              [
                1.223653136230615,
                45.82757680212997
              ],
              [
                1.223531321391888,
                45.82755440537228
              ],
              [
                1.223469093275492,
                45.827542964412814
              ],
              [
                1.223033484318762,
                45.82746287660476
              ],
              [
                1.222535648722016,
                45.82737135462996
              ],
              [
                1.222528916870696,
                45.82737011815303
              ],
              [
                1.222528916870696,
                45.82737011815303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12053766202620686,
          "ground": "gnd"
        },
        "75_LVBranch0269985": {
          "bus1": "75_LVBus0478059",
          "bus2": "75_LVBus0478060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222528916870696,
                45.82737011815303
              ],
              [
                1.222528916870696,
                45.82737011815303
              ],
              [
                1.222522559551624,
                45.82736945224521
              ],
              [
                1.222181369751931,
                45.8273337655114
              ],
              [
                1.222083453988577,
                45.82732352625258
              ],
              [
                1.222053722273327,
                45.82732041492487
              ],
              [
                1.22172007383082,
                45.82727211488598
              ],
              [
                1.221705653250199,
                45.82726859760036
              ],
              [
                1.22159644962556,
                45.82725142561277
              ],
              [
                1.22159644962556,
                45.82725142561277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07369556912180168,
          "ground": "gnd"
        },
        "75_LVBranch0102876": {
          "bus1": "75_LVBus0478060",
          "bus2": "75_LVBus0478061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22159644962556,
                45.82725142561277
              ],
              [
                1.22159644962556,
                45.82725142561277
              ],
              [
                1.221590204043816,
                45.82725032887232
              ],
              [
                1.2214211749858,
                45.82722449182033
              ],
              [
                1.22138185484052,
                45.82721948556698
              ],
              [
                1.221307775599294,
                45.82720923038665
              ],
              [
                1.221068007317628,
                45.82715002868778
              ],
              [
                1.221065006324153,
                45.82714950400681
              ],
              [
                1.221036278960227,
                45.82714447687925
              ],
              [
                1.221030559150386,
                45.82714347530689
              ],
              [
                1.221011565670607,
                45.82714015544605
              ],
              [
                1.221011565670607,
                45.82714015544605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04719832040830495,
          "ground": "gnd"
        },
        "75_LVBranch1533627": {
          "bus1": "75_MVLV115657_LV",
          "bus2": "75_LVBus0478174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225851802249746,
                45.82813272501423
              ],
              [
                1.225837611559937,
                45.828155987637146
              ],
              [
                1.225837611559937,
                45.828155987637146
              ],
              [
                1.225783873313009,
                45.82816952852033
              ],
              [
                1.225703054499961,
                45.828214914245336
              ],
              [
                1.225624989256843,
                45.82824888210068
              ],
              [
                1.225565062401326,
                45.828225426177625
              ],
              [
                1.225492791548518,
                45.828229372011414
              ],
              [
                1.225487921076503,
                45.828229638745725
              ],
              [
                1.225475647929806,
                45.8282293733611
              ],
              [
                1.225475647929806,
                45.8282293733611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031941546840994595,
          "ground": "gnd"
        },
        "75_LVBranch0801676": {
          "bus1": "75_MVLV115657_LV",
          "bus2": "75_LVBus0478172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225851802249746,
                45.82813272501423
              ],
              [
                1.225848471099274,
                45.828149148828665
              ],
              [
                1.225848471099274,
                45.828149148828665
              ],
              [
                1.225832049087149,
                45.82816501128424
              ],
              [
                1.225748332803223,
                45.82820475383135
              ],
              [
                1.225582593435192,
                45.82827369221371
              ],
              [
                1.225595411627486,
                45.82831507338802
              ],
              [
                1.225593579638756,
                45.82836680093586
              ],
              [
                1.225582245811293,
                45.82841614907755
              ],
              [
                1.225381471906562,
                45.82914443271921
              ],
              [
                1.225277684756949,
                45.82959314602623
              ],
              [
                1.225277402440607,
                45.8295943759155
              ],
              [
                1.225334885026809,
                45.829611482425896
              ],
              [
                1.225340808636302,
                45.82961324159825
              ],
              [
                1.225340808636302,
                45.82961324159825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1794883615772676,
          "ground": "gnd"
        },
        "75_LVBranch1367725": {
          "bus1": "75_MVLV115657_LV",
          "bus2": "75_LVBus0478169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225851802249746,
                45.82813272501423
              ],
              [
                1.225856227501253,
                45.82814810082929
              ],
              [
                1.225856227501253,
                45.82814810082929
              ],
              [
                1.225837399701809,
                45.828168366351726
              ],
              [
                1.225734555815544,
                45.82821583767278
              ],
              [
                1.225590316906487,
                45.82827427248716
              ],
              [
                1.225601448478305,
                45.82831377445594
              ],
              [
                1.225601532971148,
                45.82836301960632
              ],
              [
                1.225585985980853,
                45.828434847269634
              ],
              [
                1.225415021772221,
                45.82906897717064
              ],
              [
                1.225478877795345,
                45.82908784723028
              ],
              [
                1.225478877795345,
                45.82908784723028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12034837152876961,
          "ground": "gnd"
        },
        "75_LVBranch1273544": {
          "bus1": "75_LVBus0478169",
          "bus2": "75_LVBus0478170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225478877795345,
                45.82908784723028
              ],
              [
                1.225478877795345,
                45.82908784723028
              ],
              [
                1.225472542580952,
                45.8290886213394
              ],
              [
                1.225404416632086,
                45.82909693601992
              ],
              [
                1.225360872324764,
                45.82926491483333
              ],
              [
                1.225420937710321,
                45.82928730150398
              ],
              [
                1.225426622375664,
                45.82928941821538
              ],
              [
                1.225426622375664,
                45.82928941821538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03063733534056167,
          "ground": "gnd"
        },
        "75_LVBranch0756113": {
          "bus1": "75_MVLV115657_LV",
          "bus2": "75_LVBus0478167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225851802249746,
                45.82813272501423
              ],
              [
                1.225872099068887,
                45.82813654281609
              ],
              [
                1.225872099068887,
                45.82813654281609
              ],
              [
                1.225870815144617,
                45.82815992409028
              ],
              [
                1.225904472084001,
                45.828150359497094
              ],
              [
                1.225959744338676,
                45.828217488943174
              ],
              [
                1.225976546099689,
                45.828211482685575
              ],
              [
                1.225981783713018,
                45.82820960897578
              ],
              [
                1.225981783713018,
                45.82820960897578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01595632272063341,
          "ground": "gnd"
        },
        "75_LVBranch0872968": {
          "bus1": "75_MVLV115657_LV",
          "bus2": "75_LVBus0478165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225851802249746,
                45.82813272501423
              ],
              [
                1.225859167276532,
                45.828132572912104
              ],
              [
                1.225859167276532,
                45.828132572912104
              ],
              [
                1.22576188682444,
                45.828200236090744
              ],
              [
                1.225928013034831,
                45.828386331561354
              ],
              [
                1.225944660252652,
                45.82838033277717
              ],
              [
                1.225947460676322,
                45.828379325737544
              ],
              [
                1.225947460676322,
                45.828379325737544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03674443790110728,
          "ground": "gnd"
        },
        "75_LVBranch1248854": {
          "bus1": "75_MVLV115657_LV",
          "bus2": "75_LVBus0478159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225851802249746,
                45.82813272501423
              ],
              [
                1.225857975889605,
                45.8281316613612
              ],
              [
                1.225857975889605,
                45.8281316613612
              ],
              [
                1.22570615401018,
                45.82821947973519
              ],
              [
                1.225599689813375,
                45.8282652145637
              ],
              [
                1.225612879696524,
                45.828313032755425
              ],
              [
                1.225612042223919,
                45.82835441380899
              ],
              [
                1.225606021127273,
                45.82839754312221
              ],
              [
                1.225571211099502,
                45.82852766516524
              ],
              [
                1.225571211099502,
                45.82852766516524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05456381689156725,
          "ground": "gnd"
        },
        "75_LVBranch0966535": {
          "bus1": "75_LVBus0478159",
          "bus2": "75_LVBus0478161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225571211099502,
                45.82852766516524
              ],
              [
                1.225571211099502,
                45.82852766516524
              ],
              [
                1.225564376521664,
                45.828547392455775
              ],
              [
                1.225564376521664,
                45.828547392455775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0022560436960699965,
          "ground": "gnd"
        },
        "75_LVBranch1210035": {
          "bus1": "75_LVBus0478161",
          "bus2": "75_LVBus0478162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225564376521664,
                45.828547392455775
              ],
              [
                1.225564376521664,
                45.828547392455775
              ],
              [
                1.225563128818599,
                45.82855180697268
              ],
              [
                1.2255620199918,
                45.828555718993194
              ],
              [
                1.225561881115334,
                45.828556221489585
              ],
              [
                1.225518616353566,
                45.82870979781996
              ],
              [
                1.225545717798131,
                45.82871445679686
              ],
              [
                1.225551964171506,
                45.82871552633021
              ],
              [
                1.225551964171506,
                45.82871552633021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021066161082281813,
          "ground": "gnd"
        },
        "75_LVBranch0872970": {
          "bus1": "75_LVBus0478161",
          "bus2": "75_LVBus0478163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225564376521664,
                45.828547392455775
              ],
              [
                1.225564376521664,
                45.828547392455775
              ],
              [
                1.225599143614433,
                45.82855230720622
              ],
              [
                1.225602223756849,
                45.828552742571205
              ],
              [
                1.225605445083888,
                45.82855319732806
              ],
              [
                1.225605445083888,
                45.82855319732806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032556897861345012,
          "ground": "gnd"
        },
        "75_LVBranch0767365": {
          "bus1": "75_LVBus0478159",
          "bus2": "75_LVBus0478160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225571211099502,
                45.82852766516524
              ],
              [
                1.225571211099502,
                45.82852766516524
              ],
              [
                1.225507034682414,
                45.82851893237173
              ],
              [
                1.225497954212306,
                45.828522441611184
              ],
              [
                1.225490014882752,
                45.828533160285566
              ],
              [
                1.225380363122944,
                45.82892707371176
              ],
              [
                1.22531061985495,
                45.829129731290365
              ],
              [
                1.225297957060112,
                45.829164597986974
              ],
              [
                1.225297166086324,
                45.82916679459297
              ],
              [
                1.225288810568577,
                45.82918979997282
              ],
              [
                1.225274600900297,
                45.82919235867476
              ],
              [
                1.225274600900297,
                45.82919235867476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08302810023565713,
          "ground": "gnd"
        },
        "75_LVBranch1320408": {
          "bus1": "75_MVLV115657_LV",
          "bus2": "75_LVBus0478157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225851802249746,
                45.82813272501423
              ],
              [
                1.225856159488354,
                45.82812983486308
              ],
              [
                1.225856159488354,
                45.82812983486308
              ],
              [
                1.225743076353774,
                45.82817575629775
              ],
              [
                1.225685358246538,
                45.82810230417221
              ],
              [
                1.225699438731141,
                45.82809593812436
              ],
              [
                1.225704842227096,
                45.82809349921439
              ],
              [
                1.225704842227096,
                45.82809349921439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021279269121553805,
          "ground": "gnd"
        },
        "75_LVBranch1625702": {
          "bus1": "75_MVLV040706_LV",
          "bus2": "75_LVBus0477976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223887769752919,
                45.830811707617585
              ],
              [
                1.223873922704787,
                45.830821116980395
              ],
              [
                1.223873922704787,
                45.830821116980395
              ],
              [
                1.223869302670725,
                45.830824256390436
              ],
              [
                1.223848616918445,
                45.830838312786184
              ],
              [
                1.22373316431896,
                45.830819173522194
              ],
              [
                1.22379969564201,
                45.83071186046871
              ],
              [
                1.223843704095268,
                45.83072001650319
              ],
              [
                1.223850987546828,
                45.83072136633477
              ],
              [
                1.223850987546828,
                45.83072136633477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029084115242862186,
          "ground": "gnd"
        },
        "75_LVBranch1322773": {
          "bus1": "75_LVBus0477976",
          "bus2": "75_LVBus0477977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223850987546828,
                45.83072136633477
              ],
              [
                1.223850987546828,
                45.83072136633477
              ],
              [
                1.223852633085835,
                45.830717018759245
              ],
              [
                1.223864585527866,
                45.83068551030409
              ],
              [
                1.223928928323452,
                45.83068614774474
              ],
              [
                1.223993271120529,
                45.8306867851486
              ],
              [
                1.224001588946875,
                45.83073934205734
              ],
              [
                1.224004681037264,
                45.83075887967361
              ],
              [
                1.224004681037264,
                45.83075887967361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022184831526011153,
          "ground": "gnd"
        },
        "75_LVBranch1232178": {
          "bus1": "75_LVBus0477977",
          "bus2": "75_LVBus0477981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224004681037264,
                45.83075887967361
              ],
              [
                1.224004681037264,
                45.83075887967361
              ],
              [
                1.224017002628035,
                45.83078599479202
              ],
              [
                1.22416519171969,
                45.83077884285058
              ],
              [
                1.224168992508835,
                45.83077865555337
              ],
              [
                1.224171607930036,
                45.83077852849708
              ],
              [
                1.224171607930036,
                45.83077852849708
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01520352351035651,
          "ground": "gnd"
        },
        "75_LVBranch0899752": {
          "bus1": "75_LVBus0477977",
          "bus2": "75_LVBus0477978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224004681037264,
                45.83075887967361
              ],
              [
                1.224004681037264,
                45.83075887967361
              ],
              [
                1.224019008239791,
                45.830687040099825
              ],
              [
                1.224148058453395,
                45.83067032300504
              ],
              [
                1.224303027974885,
                45.83064486476694
              ],
              [
                1.224353226265214,
                45.830708345693
              ],
              [
                1.224353226265214,
                45.830708345693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03869095549375373,
          "ground": "gnd"
        },
        "75_LVBranch0968086": {
          "bus1": "75_LVBus0477978",
          "bus2": "75_LVBus0477980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224353226265214,
                45.830708345693
              ],
              [
                1.224353226265214,
                45.830708345693
              ],
              [
                1.224375922940875,
                45.830758291669625
              ],
              [
                1.224377869780343,
                45.830762575852006
              ],
              [
                1.224377869780343,
                45.830762575852006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00632440012456367,
          "ground": "gnd"
        },
        "75_LVBranch0771366": {
          "bus1": "75_LVBus0477978",
          "bus2": "75_LVBus0477979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224353226265214,
                45.830708345693
              ],
              [
                1.224353226265214,
                45.830708345693
              ],
              [
                1.224378598857851,
                45.83072659232514
              ],
              [
                1.224519690946478,
                45.83067901501562
              ],
              [
                1.224534115162348,
                45.83067414612347
              ],
              [
                1.224534115162348,
                45.83067414612347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016244452242924305,
          "ground": "gnd"
        },
        "75_LVBranch1461106": {
          "bus1": "75_MVLV040706_LV",
          "bus2": "75_LVBus0477963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223887769752919,
                45.830811707617585
              ],
              [
                1.223878890214443,
                45.83082369454428
              ],
              [
                1.223878890214443,
                45.83082369454428
              ],
              [
                1.223861303158863,
                45.83084743616012
              ],
              [
                1.22372029572902,
                45.830819046014625
              ],
              [
                1.223800242733771,
                45.83068487282657
              ],
              [
                1.223800242733771,
                45.83068487282657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030528242725345607,
          "ground": "gnd"
        },
        "75_LVBranch1278001": {
          "bus1": "75_LVBus0477963",
          "bus2": "75_LVBus0477964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223800242733771,
                45.83068487282657
              ],
              [
                1.223800242733771,
                45.83068487282657
              ],
              [
                1.223685155238854,
                45.83064774175231
              ],
              [
                1.223570615103085,
                45.830583622919754
              ],
              [
                1.2235070020778,
                45.83054700175365
              ],
              [
                1.223428878803806,
                45.83059121593054
              ],
              [
                1.223428878803806,
                45.83059121593054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03546317054369126,
          "ground": "gnd"
        },
        "75_LVBranch1542735": {
          "bus1": "75_LVBus0477964",
          "bus2": "75_LVBus0477974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223428878803806,
                45.83059121593054
              ],
              [
                1.223428878803806,
                45.83059121593054
              ],
              [
                1.223428513955024,
                45.83060920769053
              ],
              [
                1.223550831544921,
                45.830688393892366
              ],
              [
                1.223551276289947,
                45.830688677228075
              ],
              [
                1.223555557725936,
                45.830691445956525
              ],
              [
                1.223555557725936,
                45.830691445956525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015453266818257802,
          "ground": "gnd"
        },
        "75_LVBranch1434999": {
          "bus1": "75_LVBus0477964",
          "bus2": "75_LVBus0477965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223428878803806,
                45.83059121593054
              ],
              [
                1.223428878803806,
                45.83059121593054
              ],
              [
                1.223403141732191,
                45.830590960844226
              ],
              [
                1.22331868667222,
                45.8305215253739
              ],
              [
                1.223314521527886,
                45.83051810095765
              ],
              [
                1.223314521527886,
                45.83051810095765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012629853510350852,
          "ground": "gnd"
        },
        "75_LVBranch1402193": {
          "bus1": "75_LVBus0477964",
          "bus2": "75_LVBus0477967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223428878803806,
                45.83059121593054
              ],
              [
                1.223428878803806,
                45.83059121593054
              ],
              [
                1.223494315965606,
                45.83053787834004
              ],
              [
                1.223342630261754,
                45.83040140962792
              ],
              [
                1.223177346994947,
                45.83030079666081
              ],
              [
                1.223111909807806,
                45.830354134065246
              ],
              [
                1.223111909807806,
                45.830354134065246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05185802665844585,
          "ground": "gnd"
        },
        "75_LVBranch1402169": {
          "bus1": "75_LVBus0477967",
          "bus2": "75_LVBus0477973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223111909807806,
                45.830354134065246
              ],
              [
                1.223111909807806,
                45.830354134065246
              ],
              [
                1.223098676373005,
                45.83037199824498
              ],
              [
                1.222963823700604,
                45.830318825537326
              ],
              [
                1.222958218059468,
                45.83031661950797
              ],
              [
                1.222958218059468,
                45.83031661950797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014765693522837077,
          "ground": "gnd"
        },
        "75_LVBranch0899751": {
          "bus1": "75_LVBus0477967",
          "bus2": "75_LVBus0477972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223111909807806,
                45.830354134065246
              ],
              [
                1.223111909807806,
                45.830354134065246
              ],
              [
                1.223088407039188,
                45.83038586984335
              ],
              [
                1.223088235186865,
                45.830386093081714
              ],
              [
                1.223085442929595,
                45.83038986242322
              ],
              [
                1.223085442929595,
                45.83038986242322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004472025281004417,
          "ground": "gnd"
        },
        "75_LVBranch0771364": {
          "bus1": "75_LVBus0477967",
          "bus2": "75_LVBus0477968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223111909807806,
                45.830354134065246
              ],
              [
                1.223111909807806,
                45.830354134065246
              ],
              [
                1.22316466099436,
                45.83029167321023
              ],
              [
                1.222849343409295,
                45.83019093093425
              ],
              [
                1.22284495709443,
                45.83018952878691
              ],
              [
                1.222549348114822,
                45.83016860164565
              ],
              [
                1.222535019125572,
                45.83024044102764
              ],
              [
                1.222535019125572,
                45.83024044102764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0665227668750014,
          "ground": "gnd"
        },
        "75_LVBranch1402168": {
          "bus1": "75_LVBus0477968",
          "bus2": "75_LVBus0477969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222535019125572,
                45.83024044102764
              ],
              [
                1.222535019125572,
                45.83024044102764
              ],
              [
                1.222534197562003,
                45.83028092247944
              ],
              [
                1.222534106277095,
                45.83028542041854
              ],
              [
                1.222534106277095,
                45.83028542041854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004999872560285519,
          "ground": "gnd"
        },
        "75_LVBranch1231976": {
          "bus1": "75_LVBus0477968",
          "bus2": "75_LVBus0477971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222535019125572,
                45.83024044102764
              ],
              [
                1.222535019125572,
                45.83024044102764
              ],
              [
                1.222560390898148,
                45.830258688069044
              ],
              [
                1.222695509688931,
                45.830260028219065
              ],
              [
                1.222701943917229,
                45.83026009203172
              ],
              [
                1.222701943917229,
                45.83026009203172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013828113689013946,
          "ground": "gnd"
        },
        "75_LVBranch1004254": {
          "bus1": "75_LVBus0477968",
          "bus2": "75_LVBus0477970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222535019125572,
                45.83024044102764
              ],
              [
                1.222535019125572,
                45.83024044102764
              ],
              [
                1.222523611245299,
                45.830168346358064
              ],
              [
                1.22245926907253,
                45.83016770811332
              ],
              [
                1.222471042028276,
                45.83022181103329
              ],
              [
                1.222471042028276,
                45.83022181103329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019144550903448708,
          "ground": "gnd"
        },
        "75_LVBranch1305252": {
          "bus1": "75_LVBus0477964",
          "bus2": "75_LVBus0477966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223428878803806,
                45.83059121593054
              ],
              [
                1.223428878803806,
                45.83059121593054
              ],
              [
                1.223394345948362,
                45.830614681548454
              ],
              [
                1.223391970671516,
                45.83061629558522
              ],
              [
                1.223389725904241,
                45.830617820938656
              ],
              [
                1.223389725904241,
                45.830617820938656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004242535618124993,
          "ground": "gnd"
        },
        "75_LVBranch0954048": {
          "bus1": "75_MVLV040706_LV",
          "bus2": "75_LVBus0477951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223887769752919,
                45.830811707617585
              ],
              [
                1.223883718150171,
                45.83082490307666
              ],
              [
                1.223883718150171,
                45.83082490307666
              ],
              [
                1.223873989403493,
                45.83085655953247
              ],
              [
                1.223707244759632,
                45.83082791438628
              ],
              [
                1.223560947760967,
                45.83106040458412
              ],
              [
                1.223479905117308,
                45.831248552892184
              ],
              [
                1.223479905117308,
                45.831248552892184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06701044762063127,
          "ground": "gnd"
        },
        "75_LVBranch0808515": {
          "bus1": "75_LVBus0477951",
          "bus2": "75_LVBus0477952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223479905117308,
                45.831248552892184
              ],
              [
                1.223479905117308,
                45.831248552892184
              ],
              [
                1.223491861726279,
                45.83129365983137
              ],
              [
                1.22355565801214,
                45.83132128512832
              ],
              [
                1.223885567475716,
                45.831331815137915
              ],
              [
                1.223903512397555,
                45.831332334827714
              ],
              [
                1.223907688398024,
                45.831330783607605
              ],
              [
                1.223910904714329,
                45.83132450809146
              ],
              [
                1.223910904714329,
                45.83132450809146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0390936854689998,
          "ground": "gnd"
        },
        "75_LVBranch1210714": {
          "bus1": "75_LVBus0477952",
          "bus2": "75_LVBus0477953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223910904714329,
                45.83132450809146
              ],
              [
                1.223910904714329,
                45.83132450809146
              ],
              [
                1.223911166596753,
                45.83133063811132
              ],
              [
                1.223912327464317,
                45.83133242215628
              ],
              [
                1.2239148568696,
                45.83133336497842
              ],
              [
                1.224104494243767,
                45.83134393525996
              ],
              [
                1.224091055300231,
                45.831514839194725
              ],
              [
                1.224091055300231,
                45.831514839194725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03492779419587564,
          "ground": "gnd"
        },
        "75_LVBranch1285988": {
          "bus1": "75_LVBus0477953",
          "bus2": "75_LVBus0477954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224091055300231,
                45.831514839194725
              ],
              [
                1.224091055300231,
                45.831514839194725
              ],
              [
                1.224083804462497,
                45.83160713763937
              ],
              [
                1.224082325417955,
                45.8316394696778
              ],
              [
                1.224082325417955,
                45.8316394696778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013869727036962548,
          "ground": "gnd"
        },
        "75_LVBranch0946109": {
          "bus1": "75_LVBus0477954",
          "bus2": "75_LVBus0477955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224082325417955,
                45.8316394696778
              ],
              [
                1.224082325417955,
                45.8316394696778
              ],
              [
                1.22407329821486,
                45.83165175208287
              ],
              [
                1.224024776376559,
                45.83164968786056
              ],
              [
                1.224012993453626,
                45.831655680572844
              ],
              [
                1.224012993453626,
                45.831655680572844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006443998601232263,
          "ground": "gnd"
        },
        "75_LVBranch1067311": {
          "bus1": "75_LVBus0477955",
          "bus2": "75_LVBus0477956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224012993453626,
                45.831655680572844
              ],
              [
                1.224012993453626,
                45.831655680572844
              ],
              [
                1.224024435897543,
                45.831659500965706
              ],
              [
                1.22403745994566,
                45.83166022382389
              ],
              [
                1.224042461345899,
                45.8316604983075
              ],
              [
                1.224070232584772,
                45.83166202407005
              ],
              [
                1.224076934002057,
                45.83166478975542
              ],
              [
                1.224076468141818,
                45.831671263476395
              ],
              [
                1.224075189995863,
                45.83168923719466
              ],
              [
                1.224075189995863,
                45.83168923719466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007879911300015802,
          "ground": "gnd"
        },
        "75_LVBranch1244722": {
          "bus1": "75_LVBus0477956",
          "bus2": "75_LVBus0477957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224075189995863,
                45.83168923719466
              ],
              [
                1.224075189995863,
                45.83168923719466
              ],
              [
                1.224072886961825,
                45.83171713420897
              ],
              [
                1.224063401805596,
                45.831832030712036
              ],
              [
                1.224060416267085,
                45.83186819883955
              ],
              [
                1.224060416267085,
                45.83186819883955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019924328202782785,
          "ground": "gnd"
        },
        "75_LVBranch1307114": {
          "bus1": "75_LVBus0477957",
          "bus2": "75_LVBus0477958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224060416267085,
                45.83186819883955
              ],
              [
                1.224060416267085,
                45.83186819883955
              ],
              [
                1.224052649379153,
                45.8318779923702
              ],
              [
                1.223986877207661,
                45.83187350783941
              ],
              [
                1.223986877207661,
                45.83187350783941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006379207935428235,
          "ground": "gnd"
        },
        "75_LVBranch0962245": {
          "bus1": "75_LVBus0477953",
          "bus2": "75_LVBus0477959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224091055300231,
                45.831514839194725
              ],
              [
                1.224091055300231,
                45.831514839194725
              ],
              [
                1.224083194451375,
                45.83152419090916
              ],
              [
                1.224060212829086,
                45.83152259562212
              ],
              [
                1.224055097263446,
                45.83152223902907
              ],
              [
                1.224030611821747,
                45.83152053886319
              ],
              [
                1.224030611821747,
                45.83152053886319
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005311274000418005,
          "ground": "gnd"
        },
        "75_LVBranch1065384": {
          "bus1": "75_LVBus0477952",
          "bus2": "75_LVBus0477960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223910904714329,
                45.83132450809146
              ],
              [
                1.223910904714329,
                45.83132450809146
              ],
              [
                1.223903727830381,
                45.83132551671443
              ],
              [
                1.223898086803182,
                45.83132695444613
              ],
              [
                1.223892966619836,
                45.83132746157795
              ],
              [
                1.223879333264365,
                45.8313269576081
              ],
              [
                1.223874119848815,
                45.831325079428034
              ],
              [
                1.22386979124906,
                45.83132209430036
              ],
              [
                1.223864873865204,
                45.831322756400695
              ],
              [
                1.223864873865204,
                45.831322756400695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003815119627317711,
          "ground": "gnd"
        },
        "75_LVBranch0757057": {
          "bus1": "75_LVBus0477960",
          "bus2": "75_LVBus0477961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223864873865204,
                45.831322756400695
              ],
              [
                1.223864873865204,
                45.831322756400695
              ],
              [
                1.223849711923991,
                45.8313201948081
              ],
              [
                1.223835281519161,
                45.831319008109666
              ],
              [
                1.223835281519161,
                45.831319008109666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0023409252587654407,
          "ground": "gnd"
        },
        "75_LVBranch0755959": {
          "bus1": "75_MVLV040706_LV",
          "bus2": "75_LVBus0477948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223887769752919,
                45.830811707617585
              ],
              [
                1.223887496227973,
                45.83082520143903
              ],
              [
                1.223887496227973,
                45.83082520143903
              ],
              [
                1.223886675652338,
                45.83086568290356
              ],
              [
                1.223719930974168,
                45.830837037776064
              ],
              [
                1.223573634004895,
                45.83106952799075
              ],
              [
                1.223492773807307,
                45.83124868042732
              ],
              [
                1.223492773807307,
                45.83124868042732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06695180636727457,
          "ground": "gnd"
        },
        "75_LVBranch1348103": {
          "bus1": "75_LVBus0477948",
          "bus2": "75_LVBus0477949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223492773807307,
                45.83124868042732
              ],
              [
                1.223492773807307,
                45.83124868042732
              ],
              [
                1.223504912841102,
                45.8312847914843
              ],
              [
                1.22355584041811,
                45.83131228924738
              ],
              [
                1.223699146933202,
                45.83131748833388
              ],
              [
                1.223733768109015,
                45.83131634675716
              ],
              [
                1.223784226354339,
                45.83131938404855
              ],
              [
                1.223810655627138,
                45.831322336211066
              ],
              [
                1.223810899767865,
                45.83132235662531
              ],
              [
                1.223821631461902,
                45.83132313777668
              ],
              [
                1.223825243611548,
                45.83132146400336
              ],
              [
                1.223825720227608,
                45.83131763571025
              ],
              [
                1.223825720227608,
                45.83131763571025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030601429028016058,
          "ground": "gnd"
        },
        "75_LVBranch0899772": {
          "bus1": "75_MVLV023961_LV",
          "bus2": "75_LVBus0477781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221674007976041,
                45.83080774944877
              ],
              [
                1.221655241901438,
                45.83080457592861
              ],
              [
                1.221655241901438,
                45.83080457592861
              ],
              [
                1.221344784683306,
                45.83076488202546
              ],
              [
                1.221344784683306,
                45.83076488202546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024522389093652334,
          "ground": "gnd"
        },
        "75_LVBranch1525683": {
          "bus1": "75_LVBus0477781",
          "bus2": "75_LVBus0477782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221344784683306,
                45.83076488202546
              ],
              [
                1.221344784683306,
                45.83076488202546
              ],
              [
                1.22136455226752,
                45.83071875819277
              ],
              [
                1.221354303844539,
                45.83070560078055
              ],
              [
                1.221156690582523,
                45.830639844759375
              ],
              [
                1.221156690582523,
                45.830639844759375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024021989251186086,
          "ground": "gnd"
        },
        "75_LVBranch1587064": {
          "bus1": "75_LVBus0477782",
          "bus2": "75_LVBus0477783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221156690582523,
                45.830639844759375
              ],
              [
                1.221156690582523,
                45.830639844759375
              ],
              [
                1.221144728228977,
                45.83061792454962
              ],
              [
                1.221159224423995,
                45.83045243900949
              ],
              [
                1.221136196547016,
                45.83044364450707
              ],
              [
                1.221136196547016,
                45.83044364450707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023074357251470674,
          "ground": "gnd"
        },
        "75_LVBranch1662630": {
          "bus1": "75_LVBus0477783",
          "bus2": "75_LVBus0477784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221136196547016,
                45.83044364450707
              ],
              [
                1.221136196547016,
                45.83044364450707
              ],
              [
                1.221143797741246,
                45.83043378654694
              ],
              [
                1.221147318909861,
                45.830395419370014
              ],
              [
                1.221133826383738,
                45.83038799723858
              ],
              [
                1.220683309024655,
                45.830367290150285
              ],
              [
                1.220668786657183,
                45.830359245887294
              ],
              [
                1.220668786657183,
                45.830359245887294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043372264984551774,
          "ground": "gnd"
        },
        "75_LVBranch1348132": {
          "bus1": "75_LVBus0477784",
          "bus2": "75_LVBus0477785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220668786657183,
                45.830359245887294
              ],
              [
                1.220668786657183,
                45.830359245887294
              ],
              [
                1.220676944266622,
                45.83031378961855
              ],
              [
                1.220680499727835,
                45.830294012026286
              ],
              [
                1.220680499727835,
                45.830294012026286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007307508597153077,
          "ground": "gnd"
        },
        "75_LVBranch1604488": {
          "bus1": "75_LVBus0477783",
          "bus2": "75_LVBus0477786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221136196547016,
                45.83044364450707
              ],
              [
                1.221136196547016,
                45.83044364450707
              ],
              [
                1.221159609826654,
                45.83044043991653
              ],
              [
                1.221213069026524,
                45.82998978160038
              ],
              [
                1.221197928341437,
                45.829985564281785
              ],
              [
                1.221197928341437,
                45.829985564281785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05338182905093592,
          "ground": "gnd"
        },
        "75_LVBranch1474147": {
          "bus1": "75_LVBus0477786",
          "bus2": "75_LVBus0477787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221197928341437,
                45.829985564281785
              ],
              [
                1.221197928341437,
                45.829985564281785
              ],
              [
                1.221226045035346,
                45.82997954512382
              ],
              [
                1.221227067387295,
                45.829992574935346
              ],
              [
                1.221210932387282,
                45.83012597642611
              ],
              [
                1.221231988281364,
                45.830140599830095
              ],
              [
                1.221231988281364,
                45.830140599830095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020921619567795865,
          "ground": "gnd"
        },
        "75_LVBranch1435000": {
          "bus1": "75_LVBus0477787",
          "bus2": "75_LVBus0477788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221231988281364,
                45.830140599830095
              ],
              [
                1.221231988281364,
                45.830140599830095
              ],
              [
                1.221745865768524,
                45.830162050647026
              ],
              [
                1.221802849068204,
                45.83016442479447
              ],
              [
                1.222036437279167,
                45.83007353600205
              ],
              [
                1.222074494580298,
                45.8301009067303
              ],
              [
                1.222296166079868,
                45.830056813104406
              ],
              [
                1.222326768301048,
                45.830050719356976
              ],
              [
                1.222332958562552,
                45.83004948510323
              ],
              [
                1.222332958562552,
                45.83004948510323
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09032932671856879,
          "ground": "gnd"
        },
        "75_LVBranch0853688": {
          "bus1": "75_LVBus0477788",
          "bus2": "75_LVBus0477789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222332958562552,
                45.83004948510323
              ],
              [
                1.222332958562552,
                45.83004948510323
              ],
              [
                1.222446583221941,
                45.830158584582
              ],
              [
                1.222458173581192,
                45.830221683381204
              ],
              [
                1.222458173581192,
                45.830221683381204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022070534726210227,
          "ground": "gnd"
        },
        "75_LVBranch0752142": {
          "bus1": "75_LVBus0477786",
          "bus2": "75_LVBus0477790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221197928341437,
                45.829985564281785
              ],
              [
                1.221197928341437,
                45.829985564281785
              ],
              [
                1.221202081399822,
                45.83000351093117
              ],
              [
                1.221185231701468,
                45.83000802239415
              ],
              [
                1.220931564010732,
                45.82999692808623
              ],
              [
                1.220915110209441,
                45.82998765897832
              ],
              [
                1.220916353094185,
                45.82996766945654
              ],
              [
                1.220917348608031,
                45.82995161846645
              ],
              [
                1.220918080774868,
                45.8299396588099
              ],
              [
                1.220918080774868,
                45.8299396588099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030153219582328104,
          "ground": "gnd"
        },
        "75_LVBranch0808542": {
          "bus1": "75_MVLV023961_LV",
          "bus2": "75_LVBus0477773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221674007976041,
                45.83080774944877
              ],
              [
                1.221654705102342,
                45.830807557833296
              ],
              [
                1.221654705102342,
                45.830807557833296
              ],
              [
                1.221571059317871,
                45.83080672746122
              ],
              [
                1.22155563249046,
                45.830932541987146
              ],
              [
                1.221566491066958,
                45.83103162439333
              ],
              [
                1.221695360126681,
                45.83102390599064
              ],
              [
                1.221695360126681,
                45.83102390599064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04162989981681003,
          "ground": "gnd"
        },
        "75_LVBranch1550839": {
          "bus1": "75_LVBus0477773",
          "bus2": "75_LVBus0477779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221695360126681,
                45.83102390599064
              ],
              [
                1.221695360126681,
                45.83102390599064
              ],
              [
                1.221721462803961,
                45.831006169712694
              ],
              [
                1.22171109205231,
                45.83091157301689
              ],
              [
                1.221710603952978,
                45.83090708732176
              ],
              [
                1.221710603952978,
                45.83090708732176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01387344117639142,
          "ground": "gnd"
        },
        "75_LVBranch1348131": {
          "bus1": "75_LVBus0477773",
          "bus2": "75_LVBus0477775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221695360126681,
                45.83102390599064
              ],
              [
                1.221695360126681,
                45.83102390599064
              ],
              [
                1.221766395224701,
                45.83101636021326
              ],
              [
                1.221771696838392,
                45.83101579199543
              ],
              [
                1.221772754623929,
                45.83101567652704
              ],
              [
                1.221772754623929,
                45.83101567652704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006082625641530798,
          "ground": "gnd"
        },
        "75_LVBranch1287723": {
          "bus1": "75_LVBus0477773",
          "bus2": "75_LVBus0477776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221695360126681,
                45.83102390599064
              ],
              [
                1.221695360126681,
                45.83102390599064
              ],
              [
                1.221578994244209,
                45.8310497439023
              ],
              [
                1.221678106393977,
                45.83123967931431
              ],
              [
                1.221804052845348,
                45.83137589483274
              ],
              [
                1.221907915954634,
                45.83133193721556
              ],
              [
                1.221907915954634,
                45.83133193721556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059419362334623194,
          "ground": "gnd"
        },
        "75_LVBranch1365992": {
          "bus1": "75_LVBus0477776",
          "bus2": "75_LVBus0477777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221907915954634,
                45.83133193721556
              ],
              [
                1.221907915954634,
                45.83133193721556
              ],
              [
                1.221933836038092,
                45.831323196765894
              ],
              [
                1.222030597051378,
                45.831375443848216
              ],
              [
                1.222033283490962,
                45.831376892142096
              ],
              [
                1.222035689741393,
                45.8313781936924
              ],
              [
                1.222035689741393,
                45.8313781936924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01223579099417367,
          "ground": "gnd"
        },
        "75_LVBranch1015615": {
          "bus1": "75_LVBus0477776",
          "bus2": "75_LVBus0477778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221907915954634,
                45.83133193721556
              ],
              [
                1.221907915954634,
                45.83133193721556
              ],
              [
                1.221934201381164,
                45.831305205009386
              ],
              [
                1.222018184584024,
                45.83134840857936
              ],
              [
                1.222023368995788,
                45.831351078355006
              ],
              [
                1.222023368995788,
                45.831351078355006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01220759342487129,
          "ground": "gnd"
        },
        "75_LVBranch0771390": {
          "bus1": "75_LVBus0477773",
          "bus2": "75_LVBus0477774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221695360126681,
                45.83102390599064
              ],
              [
                1.221695360126681,
                45.83102390599064
              ],
              [
                1.221720914687733,
                45.8310331573456
              ],
              [
                1.221755790616421,
                45.83109234842756
              ],
              [
                1.221758241698542,
                45.83109651169473
              ],
              [
                1.221758241698542,
                45.83109651169473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009851607271086102,
          "ground": "gnd"
        },
        "75_LVBranch1015616": {
          "bus1": "75_MVLV023961_LV",
          "bus2": "75_LVBus0477764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221674007976041,
                45.83080774944877
              ],
              [
                1.221656036777252,
                45.830802829269416
              ],
              [
                1.221656036777252,
                45.830802829269416
              ],
              [
                1.22157160750546,
                45.83077973982982
              ],
              [
                1.221612771346036,
                45.830654180805965
              ],
              [
                1.221692175132857,
                45.83054699675088
              ],
              [
                1.221794392539111,
                45.83058400213651
              ],
              [
                1.221794392539111,
                45.83058400213651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04372179208493243,
          "ground": "gnd"
        },
        "75_LVBranch1427487": {
          "bus1": "75_LVBus0477764",
          "bus2": "75_LVBus0477768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221794392539111,
                45.83058400213651
              ],
              [
                1.221794392539111,
                45.83058400213651
              ],
              [
                1.221692357841417,
                45.830538000873794
              ],
              [
                1.221941243746838,
                45.830324526618945
              ],
              [
                1.222278563162857,
                45.830192908465
              ],
              [
                1.222328576097312,
                45.830265386169046
              ],
              [
                1.222328576097312,
                45.830265386169046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07900345172052639,
          "ground": "gnd"
        },
        "75_LVBranch1154630": {
          "bus1": "75_LVBus0477768",
          "bus2": "75_LVBus0477769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222328576097312,
                45.830265386169046
              ],
              [
                1.222328576097312,
                45.830265386169046
              ],
              [
                1.222328028286728,
                45.83029237380265
              ],
              [
                1.222139910474008,
                45.83034281990222
              ],
              [
                1.222133905531539,
                45.83034443388747
              ],
              [
                1.222133905531539,
                45.83034443388747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01915503822217354,
          "ground": "gnd"
        },
        "75_LVBranch0975751": {
          "bus1": "75_LVBus0477768",
          "bus2": "75_LVBus0477770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222328576097312,
                45.830265386169046
              ],
              [
                1.222328576097312,
                45.830265386169046
              ],
              [
                1.222339245626076,
                45.83029711889913
              ],
              [
                1.22234034982415,
                45.83030042300799
              ],
              [
                1.222340714148528,
                45.83030149734751
              ],
              [
                1.222340714148528,
                45.83030149734751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004123003494467661,
          "ground": "gnd"
        },
        "75_LVBranch0954079": {
          "bus1": "75_LVBus0477768",
          "bus2": "75_LVBus0477771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222328576097312,
                45.830265386169046
              ],
              [
                1.222328576097312,
                45.830265386169046
              ],
              [
                1.222327107576795,
                45.830261007720516
              ],
              [
                1.222304300042755,
                45.83019316380872
              ],
              [
                1.222420663769584,
                45.83016732514878
              ],
              [
                1.222443358464607,
                45.830217271512154
              ],
              [
                1.22244530513418,
                45.83022155572775
              ],
              [
                1.22244530513418,
                45.83022155572775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024057016187395922,
          "ground": "gnd"
        },
        "75_LVBranch1322796": {
          "bus1": "75_LVBus0477764",
          "bus2": "75_LVBus0477767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221794392539111,
                45.83058400213651
              ],
              [
                1.221794392539111,
                45.83058400213651
              ],
              [
                1.221832815444826,
                45.83059338119353
              ],
              [
                1.221782405740706,
                45.830669748121366
              ],
              [
                1.221779763234673,
                45.83067374386018
              ],
              [
                1.221779697064958,
                45.8306738331803
              ],
              [
                1.221779697064958,
                45.8306738331803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013010825445465894,
          "ground": "gnd"
        },
        "75_LVBranch0771394": {
          "bus1": "75_LVBus0477764",
          "bus2": "75_LVBus0477765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221794392539111,
                45.83058400213651
              ],
              [
                1.221794392539111,
                45.83058400213651
              ],
              [
                1.221845866661087,
                45.8305845130398
              ],
              [
                1.221908646493095,
                45.83050808890219
              ],
              [
                1.221911853369592,
                45.830504188738594
              ],
              [
                1.221911853369592,
                45.830504188738594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014295278566484573,
          "ground": "gnd"
        },
        "75_LVBranch0755988": {
          "bus1": "75_LVBus0477764",
          "bus2": "75_LVBus0477766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221794392539111,
                45.83058400213651
              ],
              [
                1.221794392539111,
                45.83058400213651
              ],
              [
                1.221865167541613,
                45.83060127834937
              ],
              [
                1.22186729367095,
                45.83060179432424
              ],
              [
                1.221871238363653,
                45.830602760237454
              ],
              [
                1.221871238363653,
                45.830602760237454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006324415206914409,
          "ground": "gnd"
        },
        "75_LVBranch1415160": {
          "bus1": "75_MVLV134802_LV",
          "bus2": "75_LVBus0478252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220471894318501,
                45.83127668271739
              ],
              [
                1.220441825903998,
                45.83126217655615
              ],
              [
                1.220441825903998,
                45.83126217655615
              ],
              [
                1.22037715391813,
                45.831125146815566
              ],
              [
                1.220384888545905,
                45.83106379643027
              ],
              [
                1.220423377830757,
                45.83091229787245
              ],
              [
                1.220423377830757,
                45.83091229787245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039985766185559095,
          "ground": "gnd"
        },
        "75_LVBranch0883537": {
          "bus1": "75_LVBus0478252",
          "bus2": "75_LVBus0478253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220423377830757,
                45.83091229787245
              ],
              [
                1.220423377830757,
                45.83091229787245
              ],
              [
                1.220461983643286,
                45.83091268152292
              ],
              [
                1.220472538801571,
                45.830908845424275
              ],
              [
                1.220472538801571,
                45.830908845424275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003924270280497433,
          "ground": "gnd"
        },
        "75_LVBranch1289979": {
          "bus1": "75_LVBus0478253",
          "bus2": "75_LVBus0478254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220472538801571,
                45.830908845424275
              ],
              [
                1.220472538801571,
                45.830908845424275
              ],
              [
                1.220470504476285,
                45.830891153739174
              ],
              [
                1.220454417170863,
                45.830865116506835
              ],
              [
                1.220434299280843,
                45.830830311455024
              ],
              [
                1.220420115167335,
                45.83081765470522
              ],
              [
                1.220406085091717,
                45.83081198169433
              ],
              [
                1.220356020253579,
                45.83080608552399
              ],
              [
                1.220340982779853,
                45.83080058244678
              ],
              [
                1.220333201026055,
                45.83078829523744
              ],
              [
                1.220321000562538,
                45.83074835019074
              ],
              [
                1.220305869560154,
                45.830726560354364
              ],
              [
                1.220271514103754,
                45.830703256781135
              ],
              [
                1.220247787524179,
                45.83069654261641
              ],
              [
                1.220181761290097,
                45.83068944398697
              ],
              [
                1.220168718855527,
                45.83068204420828
              ],
              [
                1.22016030934267,
                45.83066961578119
              ],
              [
                1.220160999114523,
                45.830658483493224
              ],
              [
                1.22016117055115,
                45.83065574989862
              ],
              [
                1.22016117055115,
                45.83065574989862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04160790744307736,
          "ground": "gnd"
        },
        "75_LVBranch1394773": {
          "bus1": "75_LVBus0478254",
          "bus2": "75_LVBus0478255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22016117055115,
                45.83065574989862
              ],
              [
                1.22016117055115,
                45.83065574989862
              ],
              [
                1.220155956173138,
                45.83066468676226
              ],
              [
                1.220151604958924,
                45.830666623002685
              ],
              [
                1.22005924838874,
                45.83066059422584
              ],
              [
                1.220007037551517,
                45.83065200424993
              ],
              [
                1.219960466734534,
                45.83064835607042
              ],
              [
                1.219889097789546,
                45.83065144352655
              ],
              [
                1.219797234716435,
                45.83065785425365
              ],
              [
                1.219750851881516,
                45.830653191116845
              ],
              [
                1.219710806923877,
                45.83064573871721
              ],
              [
                1.219679403457992,
                45.83063298261974
              ],
              [
                1.219584416884825,
                45.83065057323836
              ],
              [
                1.219330253033511,
                45.8307275938303
              ],
              [
                1.219179414618765,
                45.83077254835392
              ],
              [
                1.219179678218121,
                45.830779200273035
              ],
              [
                1.219179839034752,
                45.830783313819666
              ],
              [
                1.219179963576151,
                45.83078668019663
              ],
              [
                1.219179963576151,
                45.83078668019663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0823724482477746,
          "ground": "gnd"
        },
        "75_LVBranch1444126": {
          "bus1": "75_MVLV134802_LV",
          "bus2": "75_LVBus0478246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220471894318501,
                45.83127668271739
              ],
              [
                1.220436116983834,
                45.831276444151214
              ],
              [
                1.220436116983834,
                45.831276444151214
              ],
              [
                1.220360292447563,
                45.831270103041916
              ],
              [
                1.220350937438961,
                45.83136999244138
              ],
              [
                1.220390312713606,
                45.831371796398365
              ],
              [
                1.220394106239694,
                45.83137196906388
              ],
              [
                1.220432632913837,
                45.831373728581845
              ],
              [
                1.220435359068738,
                45.83137385464794
              ],
              [
                1.220445277015633,
                45.83137604067319
              ],
              [
                1.22045585322632,
                45.83137940293923
              ],
              [
                1.22045585322632,
                45.83137940293923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02534392277360476,
          "ground": "gnd"
        },
        "75_LVBranch1599550": {
          "bus1": "75_LVBus0478246",
          "bus2": "75_LVBus0478247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22045585322632,
                45.83137940293923
              ],
              [
                1.22045585322632,
                45.83137940293923
              ],
              [
                1.22041494016499,
                45.83137789864235
              ],
              [
                1.220352149499127,
                45.8313755830574
              ],
              [
                1.220343423985163,
                45.83141223392362
              ],
              [
                1.220343232827685,
                45.831454548178066
              ],
              [
                1.220343232827685,
                45.831454548178066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016901647984986116,
          "ground": "gnd"
        },
        "75_LVBranch1348887": {
          "bus1": "75_LVBus0478247",
          "bus2": "75_LVBus0478248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220343232827685,
                45.831454548178066
              ],
              [
                1.220343232827685,
                45.831454548178066
              ],
              [
                1.220348740433653,
                45.83147803290982
              ],
              [
                1.220592473828209,
                45.831488076004256
              ],
              [
                1.220623672744848,
                45.831823055213675
              ],
              [
                1.220623672744848,
                45.831823055213675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05892673321814937,
          "ground": "gnd"
        },
        "75_LVBranch1234941": {
          "bus1": "75_LVBus0478248",
          "bus2": "75_LVBus0478249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220623672744848,
                45.831823055213675
              ],
              [
                1.220623672744848,
                45.831823055213675
              ],
              [
                1.220624533629775,
                45.83183832385601
              ],
              [
                1.220624684481722,
                45.831841033660695
              ],
              [
                1.220625018573942,
                45.83184675951356
              ],
              [
                1.220643231318035,
                45.831847408351095
              ],
              [
                1.220643231318035,
                45.831847408351095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004053684408669646,
          "ground": "gnd"
        },
        "75_LVBranch1240137": {
          "bus1": "75_LVBus0478249",
          "bus2": "75_LVBus0478250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220643231318035,
                45.831847408351095
              ],
              [
                1.220643231318035,
                45.831847408351095
              ],
              [
                1.220645297257385,
                45.83186418258351
              ],
              [
                1.220646595064178,
                45.83186492429128
              ],
              [
                1.220650959510678,
                45.831867406029815
              ],
              [
                1.220665045648447,
                45.83187540097
              ],
              [
                1.22067141724969,
                45.83187602213178
              ],
              [
                1.22067141724969,
                45.83187602213178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004348328018016773,
          "ground": "gnd"
        },
        "75_LVBranch1469461": {
          "bus1": "75_MVLV134802_LV",
          "bus2": "75_LVBus0478244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220471894318501,
                45.83127668271739
              ],
              [
                1.220455505896899,
                45.83125721980675
              ],
              [
                1.220455505896899,
                45.83125721980675
              ],
              [
                1.220454543981591,
                45.83124755572261
              ],
              [
                1.220449051871686,
                45.83123913328989
              ],
              [
                1.220441919706299,
                45.831230343648656
              ],
              [
                1.220431001805764,
                45.83122732889558
              ],
              [
                1.220404816690532,
                45.831231369570695
              ],
              [
                1.220398059500535,
                45.83123642210577
              ],
              [
                1.220397232100825,
                45.831244196887994
              ],
              [
                1.220392842005376,
                45.83124741042439
              ],
              [
                1.220392842005376,
                45.83124741042439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008353545649782733,
          "ground": "gnd"
        },
        "75_LVBranch0740968": {
          "bus1": "75_MVLV134802_LV",
          "bus2": "75_LVBus0478237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220471894318501,
                45.83127668271739
              ],
              [
                1.220466054843163,
                45.831263820970676
              ],
              [
                1.220466054843163,
                45.831263820970676
              ],
              [
                1.220424583246096,
                45.831167619399665
              ],
              [
                1.220419353629373,
                45.83111020713333
              ],
              [
                1.22044542548527,
                45.83103134051223
              ],
              [
                1.22044542548527,
                45.83103134051223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026558669267423222,
          "ground": "gnd"
        },
        "75_LVBranch1462402": {
          "bus1": "75_LVBus0478237",
          "bus2": "75_LVBus0478238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22044542548527,
                45.83103134051223
              ],
              [
                1.22044542548527,
                45.83103134051223
              ],
              [
                1.220884636354112,
                45.83101585544098
              ],
              [
                1.220891312962203,
                45.830957769677404
              ],
              [
                1.220891312962203,
                45.830957769677404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04064644223260856,
          "ground": "gnd"
        },
        "75_LVBranch1525684": {
          "bus1": "75_LVBus0478238",
          "bus2": "75_LVBus0478239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220891312962203,
                45.830957769677404
              ],
              [
                1.220891312962203,
                45.830957769677404
              ],
              [
                1.220903923383413,
                45.83094716969464
              ],
              [
                1.220966842410198,
                45.8309507459278
              ],
              [
                1.220978970336453,
                45.83094425308952
              ],
              [
                1.220978970336453,
                45.83094425308952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007624146951746514,
          "ground": "gnd"
        },
        "75_LVBranch1162408": {
          "bus1": "75_LVBus0478239",
          "bus2": "75_LVBus0478242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220978970336453,
                45.83094425308952
              ],
              [
                1.220978970336453,
                45.83094425308952
              ],
              [
                1.221236358154125,
                45.83095871333774
              ],
              [
                1.22132105481362,
                45.830911632685165
              ],
              [
                1.221343834432022,
                45.83078187822688
              ],
              [
                1.221343834432022,
                45.83078187822688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04300116134807696,
          "ground": "gnd"
        },
        "75_LVBranch0985669": {
          "bus1": "75_LVBus0478239",
          "bus2": "75_LVBus0478240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220978970336453,
                45.83094425308952
              ],
              [
                1.220978970336453,
                45.83094425308952
              ],
              [
                1.220951001946363,
                45.83094294954309
              ],
              [
                1.220947123373963,
                45.83093493006365
              ],
              [
                1.220943259612117,
                45.83092618191798
              ],
              [
                1.220943259612117,
                45.83092618191798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00413648166408956,
          "ground": "gnd"
        },
        "75_LVBranch1545695": {
          "bus1": "75_LVBus0478240",
          "bus2": "75_LVBus0478241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.220943259612117,
                45.83092618191798
              ],
              [
                1.220943259612117,
                45.83092618191798
              ],
              [
                1.220923318918887,
                45.83093710498959
              ],
              [
                1.220910078763671,
                45.83093689249047
              ],
              [
                1.220901839820274,
                45.83092936055944
              ],
              [
                1.220904947453113,
                45.830891718091166
              ],
              [
                1.220913296065292,
                45.83084065813861
              ],
              [
                1.220913383881376,
                45.83084013714481
              ],
              [
                1.22091379594472,
                45.83083759489107
              ],
              [
                1.220914030364704,
                45.83083619357968
              ],
              [
                1.220914030364704,
                45.83083619357968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014453775026110309,
          "ground": "gnd"
        },
        "75_LVBranch1525309": {
          "bus1": "75_MVLV125096_LV",
          "bus2": "75_LVBus0478181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221868923685885,
                45.83261822018117
              ],
              [
                1.22188607131268,
                45.83262442781571
              ],
              [
                1.22188607131268,
                45.83262442781571
              ],
              [
                1.221894479017838,
                45.832627471498434
              ],
              [
                1.222050185732281,
                45.83256603284228
              ],
              [
                1.222065794539452,
                45.83243122234503
              ],
              [
                1.222053656198392,
                45.832395111127965
              ],
              [
                1.222053656198392,
                45.832395111127965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03378369705763018,
          "ground": "gnd"
        },
        "75_LVBranch0738696": {
          "bus1": "75_LVBus0478181",
          "bus2": "75_LVBus0478182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222053656198392,
                45.832395111127965
              ],
              [
                1.222053656198392,
                45.832395111127965
              ],
              [
                1.221846839474871,
                45.83243804714945
              ],
              [
                1.221834153201696,
                45.83242892354659
              ],
              [
                1.221834153201696,
                45.83242892354659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018176856644397707,
          "ground": "gnd"
        },
        "75_LVBranch1303493": {
          "bus1": "75_LVBus0478182",
          "bus2": "75_LVBus0478185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221834153201696,
                45.83242892354659
              ],
              [
                1.221834153201696,
                45.83242892354659
              ],
              [
                1.221834335893265,
                45.83241992766732
              ],
              [
                1.222041152558334,
                45.83237699166885
              ],
              [
                1.222017058609756,
                45.83229577334935
              ],
              [
                1.221953444637469,
                45.832259151296924
              ],
              [
                1.221953444637469,
                45.832259151296924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033384951321985525,
          "ground": "gnd"
        },
        "75_LVBranch1314593": {
          "bus1": "75_LVBus0478185",
          "bus2": "75_LVBus0478186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221953444637469,
                45.832259151296924
              ],
              [
                1.221953444637469,
                45.832259151296924
              ],
              [
                1.22197826440604,
                45.832170869312456
              ],
              [
                1.221981191820485,
                45.832160452042885
              ],
              [
                1.221983201149772,
                45.832061497371704
              ],
              [
                1.221971793615575,
                45.831989402630974
              ],
              [
                1.221960386111314,
                45.831917307889725
              ],
              [
                1.221960386111314,
                45.831917307889725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03830390126686494,
          "ground": "gnd"
        },
        "75_LVBranch0795482": {
          "bus1": "75_LVBus0478186",
          "bus2": "75_LVBus0478187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221960386111314,
                45.831917307889725
              ],
              [
                1.221960386111314,
                45.831917307889725
              ],
              [
                1.221844201149273,
                45.83193415019937
              ],
              [
                1.221831514992912,
                45.83192502659672
              ],
              [
                1.221831514992912,
                45.83192502659672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010633518099086687,
          "ground": "gnd"
        },
        "75_LVBranch1397345": {
          "bus1": "75_LVBus0478187",
          "bus2": "75_LVBus0478197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221831514992912,
                45.83192502659672
              ],
              [
                1.221831514992912,
                45.83192502659672
              ],
              [
                1.221805411914535,
                45.83194276290213
              ],
              [
                1.221815214255958,
                45.83205205618425
              ],
              [
                1.221815905754624,
                45.83205983705354
              ],
              [
                1.221815905754624,
                45.83205983705354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015866439325059246,
          "ground": "gnd"
        },
        "75_LVBranch1086010": {
          "bus1": "75_LVBus0478187",
          "bus2": "75_LVBus0478188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221831514992912,
                45.83192502659672
              ],
              [
                1.221831514992912,
                45.83192502659672
              ],
              [
                1.221805959998344,
                45.83191577526594
              ],
              [
                1.221739241934543,
                45.831810838794134
              ],
              [
                1.221731122133023,
                45.83179806245376
              ],
              [
                1.221731122133023,
                45.83179806245376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01655349839823561,
          "ground": "gnd"
        },
        "75_LVBranch1075368": {
          "bus1": "75_LVBus0478187",
          "bus2": "75_LVBus0478190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221831514992912,
                45.83192502659672
              ],
              [
                1.221831514992912,
                45.83192502659672
              ],
              [
                1.221844566525778,
                45.83191615844183
              ],
              [
                1.221947882610777,
                45.83189918842137
              ],
              [
                1.22192378900967,
                45.831817970086384
              ],
              [
                1.221886643998454,
                45.83174561990813
              ],
              [
                1.221886643998454,
                45.83174561990813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02742331978311894,
          "ground": "gnd"
        },
        "75_LVBranch0839143": {
          "bus1": "75_LVBus0478190",
          "bus2": "75_LVBus0478191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221886643998454,
                45.83174561990813
              ],
              [
                1.221886643998454,
                45.83174561990813
              ],
              [
                1.221836447610738,
                45.83168213787344
              ],
              [
                1.221773382566318,
                45.8316185280865
              ],
              [
                1.221697448910357,
                45.8315547905255
              ],
              [
                1.221582909203507,
                45.8314906696613
              ],
              [
                1.221582909203507,
                45.8314906696613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03728502305995261,
          "ground": "gnd"
        },
        "75_LVBranch1580832": {
          "bus1": "75_LVBus0478191",
          "bus2": "75_LVBus0478192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221582909203507,
                45.8314906696613
              ],
              [
                1.221582909203507,
                45.8314906696613
              ],
              [
                1.221517651791296,
                45.83153501026697
              ],
              [
                1.22150478303881,
                45.83153488250572
              ],
              [
                1.22150478303881,
                45.83153488250572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008070872420276341,
          "ground": "gnd"
        },
        "75_LVBranch1242606": {
          "bus1": "75_LVBus0478192",
          "bus2": "75_LVBus0478193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22150478303881,
                45.83153488250572
              ],
              [
                1.22150478303881,
                45.83153488250572
              ],
              [
                1.221504234810848,
                45.83156187013928
              ],
              [
                1.221601232212608,
                45.83163162944803
              ],
              [
                1.221605723073957,
                45.83163485921263
              ],
              [
                1.221605723073957,
                45.83163485921263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01431337556641272,
          "ground": "gnd"
        },
        "75_LVBranch1159352": {
          "bus1": "75_LVBus0478192",
          "bus2": "75_LVBus0478194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22150478303881,
                45.83153488250572
              ],
              [
                1.22150478303881,
                45.83153488250572
              ],
              [
                1.2214693795133,
                45.83156692270316
              ],
              [
                1.221465445785692,
                45.831570482724345
              ],
              [
                1.221465445785692,
                45.831570482724345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004999875665250263,
          "ground": "gnd"
        },
        "75_LVBranch0871146": {
          "bus1": "75_LVBus0478192",
          "bus2": "75_LVBus0478195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22150478303881,
                45.83153488250572
              ],
              [
                1.22150478303881,
                45.83153488250572
              ],
              [
                1.221465994032791,
                45.8315434950911
              ],
              [
                1.221356574622114,
                45.83149091488295
              ],
              [
                1.221351271852139,
                45.831488369868744
              ],
              [
                1.221351271852139,
                45.831488369868744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01397861783842288,
          "ground": "gnd"
        },
        "75_LVBranch0778697": {
          "bus1": "75_LVBus0478192",
          "bus2": "75_LVBus0478196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22150478303881,
                45.83153488250572
              ],
              [
                1.22150478303881,
                45.83153488250572
              ],
              [
                1.221504965781346,
                45.83152588662795
              ],
              [
                1.221570405924592,
                45.83147255015178
              ],
              [
                1.22162151543062,
                45.831491052913606
              ],
              [
                1.22189951439797,
                45.83135078497629
              ],
              [
                1.22189951439797,
                45.83135078497629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039920851985064745,
          "ground": "gnd"
        },
        "75_LVBranch0942524": {
          "bus1": "75_LVBus0478187",
          "bus2": "75_LVBus0478189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221831514992912,
                45.83192502659672
              ],
              [
                1.221831514992912,
                45.83192502659672
              ],
              [
                1.221747633427851,
                45.831932552888546
              ],
              [
                1.221742153023225,
                45.83193304735005
              ],
              [
                1.22174125037693,
                45.831933128367396
              ],
              [
                1.22174125037693,
                45.831933128367396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0070709099269873725,
          "ground": "gnd"
        },
        "75_LVBranch1227495": {
          "bus1": "75_LVBus0478182",
          "bus2": "75_LVBus0478183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221834153201696,
                45.83242892354659
              ],
              [
                1.221834153201696,
                45.83242892354659
              ],
              [
                1.221801798098311,
                45.832437600110474
              ],
              [
                1.221775448167639,
                45.832444662698954
              ],
              [
                1.221774076201056,
                45.83244503598227
              ],
              [
                1.221769442984702,
                45.83244627666515
              ],
              [
                1.221769442984702,
                45.83244627666515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005385042966498672,
          "ground": "gnd"
        },
        "75_LVBranch1086009": {
          "bus1": "75_LVBus0478182",
          "bus2": "75_LVBus0478184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221834153201696,
                45.83242892354659
              ],
              [
                1.221834153201696,
                45.83242892354659
              ],
              [
                1.221820918851509,
                45.83244678758012
              ],
              [
                1.22185558069398,
                45.83255903589921
              ],
              [
                1.221857150809604,
                45.83256411718315
              ],
              [
                1.221857150809604,
                45.83256411718315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01557735191104202,
          "ground": "gnd"
        },
        "75_LVBranch0871143": {
          "bus1": "75_LVBus0478182",
          "bus2": "75_LVBus0478198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221834153201696,
                45.83242892354659
              ],
              [
                1.221834153201696,
                45.83242892354659
              ],
              [
                1.221808597972263,
                45.83241967221581
              ],
              [
                1.221751808961452,
                45.83231191904677
              ],
              [
                1.221746628347517,
                45.83230208713347
              ],
              [
                1.221746628347517,
                45.83230208713347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016164074274622034,
          "ground": "gnd"
        },
        "75_LVBranch1337526": {
          "bus1": "75_MVLV125096_LV",
          "bus2": "75_LVBus0478176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221868923685885,
                45.83261822018117
              ],
              [
                1.221874763633665,
                45.832631081857045
              ],
              [
                1.221874763633665,
                45.832631081857045
              ],
              [
                1.221881244639446,
                45.83264533553944
              ],
              [
                1.222049820418798,
                45.83258402460185
              ],
              [
                1.222035307486739,
                45.83266485981996
              ],
              [
                1.221949943842712,
                45.83270538410132
              ],
              [
                1.221905338540533,
                45.83272655389142
              ],
              [
                1.221905338540533,
                45.83272655389142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03768827654507357,
          "ground": "gnd"
        },
        "75_LVBranch1615428": {
          "bus1": "75_LVBus0478176",
          "bus2": "75_LVBus0478177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221905338540533,
                45.83272655389142
              ],
              [
                1.221905338540533,
                45.83272655389142
              ],
              [
                1.22196822233899,
                45.83279915949259
              ],
              [
                1.221932985053969,
                45.83326668983616
              ],
              [
                1.222235354462438,
                45.83327814796207
              ],
              [
                1.222254531426349,
                45.83327887808174
              ],
              [
                1.222254531426349,
                45.83327887808174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08649037441498396,
          "ground": "gnd"
        },
        "75_LVBranch1146548": {
          "bus1": "75_LVBus0478176",
          "bus2": "75_LVBus0478178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221905338540533,
                45.83272655389142
              ],
              [
                1.221905338540533,
                45.83272655389142
              ],
              [
                1.221860499220195,
                45.83268508840235
              ],
              [
                1.221860499220195,
                45.83268508840235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005777400613692081,
          "ground": "gnd"
        },
        "75_LVBranch0892908": {
          "bus1": "75_LVBus0478178",
          "bus2": "75_LVBus0478179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.221860499220195,
                45.83268508840235
              ],
              [
                1.221860499220195,
                45.83268508840235
              ],
              [
                1.221859428973518,
                45.83269722466562
              ],
              [
                1.221819433262605,
                45.832710711152515
              ],
              [
                1.221774581615159,
                45.83270915027403
              ],
              [
                1.221764122659468,
                45.83270380080864
              ],
              [
                1.22180590369497,
                45.832602406607215
              ],
              [
                1.221801523632256,
                45.832573435552
              ],
              [
                1.221781383583775,
                45.83254662048016
              ],
              [
                1.221725071982111,
                45.83250788433844
              ],
              [
                1.221668328944543,
                45.83246884696135
              ],
              [
                1.22166040348698,
                45.83247311417507
              ],
              [
                1.22166040348698,
                45.83247311417507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04073132094735343,
          "ground": "gnd"
        },
        "75_LVBranch0729034": {
          "bus1": "75_MVLV094100_LV",
          "bus2": "75_LVBus0478046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223513603243203,
                45.832760498667135
              ],
              [
                1.223549761090418,
                45.832756619073166
              ],
              [
                1.223549761090418,
                45.832756619073166
              ],
              [
                1.223561164376379,
                45.832759206440144
              ],
              [
                1.22357179280315,
                45.83276318976713
              ],
              [
                1.223584262417078,
                45.83276714634961
              ],
              [
                1.223593039364971,
                45.83277229902272
              ],
              [
                1.223603102729953,
                45.83278129745838
              ],
              [
                1.223611590943615,
                45.83279497707899
              ],
              [
                1.223619845430712,
                45.8328093921935
              ],
              [
                1.223624940864819,
                45.83281646088238
              ],
              [
                1.223631791112029,
                45.8328271280401
              ],
              [
                1.223648402596615,
                45.832838206838765
              ],
              [
                1.223664596967734,
                45.83284827376066
              ],
              [
                1.223677608164035,
                45.832855357897394
              ],
              [
                1.223723314540245,
                45.83287762117068
              ],
              [
                1.223757479852967,
                45.832894569414385
              ],
              [
                1.223775913559927,
                45.83290401967077
              ],
              [
                1.22379241764061,
                45.8329134148158
              ],
              [
                1.223801647182315,
                45.832920371494154
              ],
              [
                1.223806413477108,
                45.832924629634554
              ],
              [
                1.223809850268838,
                45.83293034122632
              ],
              [
                1.223813924793744,
                45.83294713529231
              ],
              [
                1.223820387051347,
                45.83296932463495
              ],
              [
                1.223826090268521,
                45.83299403480805
              ],
              [
                1.223834239576831,
                45.83302570643356
              ],
              [
                1.223842928771473,
                45.83305804923618
              ],
              [
                1.223853185785249,
                45.83310258144491
              ],
              [
                1.223859041319524,
                45.83313438330518
              ],
              [
                1.223863039077783,
                45.83314925110339
              ],
              [
                1.22387109714625,
                45.83318479082914
              ],
              [
                1.223878438956345,
                45.83321693132947
              ],
              [
                1.2238849489952,
                45.83324756097507
              ],
              [
                1.223895283189264,
                45.8332914641066
              ],
              [
                1.223899225766996,
                45.83331159500565
              ],
              [
                1.223904482281593,
                45.83334056565492
              ],
              [
                1.223909175525826,
                45.8333630343918
              ],
              [
                1.223910207147858,
                45.833375641377664
              ],
              [
                1.223907056489882,
                45.83338057689108
              ],
              [
                1.223899129355349,
                45.83338556406115
              ],
              [
                1.223886271989579,
                45.83339247288331
              ],
              [
                1.223869540208229,
                45.83340573168154
              ],
              [
                1.223859526848142,
                45.833413307511435
              ],
              [
                1.223853100895386,
                45.83341662698218
              ],
              [
                1.223845057513508,
                45.83341909364363
              ],
              [
                1.223825878291088,
                45.83341847174577
              ],
              [
                1.223810264098738,
                45.83341723733064
              ],
              [
                1.223795479736506,
                45.83341570521323
              ],
              [
                1.223784025761744,
                45.83341434105495
              ],
              [
                1.223784025761744,
                45.83341434105495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09076328801308318,
          "ground": "gnd"
        },
        "75_LVBranch1236420": {
          "bus1": "75_MVLV094100_LV",
          "bus2": "75_LVBus0478028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223513603243203,
                45.832760498667135
              ],
              [
                1.223530995900988,
                45.83275463357677
              ],
              [
                1.223530995900988,
                45.83275463357677
              ],
              [
                1.223565444239053,
                45.832743017018736
              ],
              [
                1.223576505961364,
                45.83269389127501
              ],
              [
                1.223579590126988,
                45.832680173367045
              ],
              [
                1.223579590126988,
                45.832680173367045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0100425571571361,
          "ground": "gnd"
        },
        "75_LVBranch1365465": {
          "bus1": "75_LVBus0478028",
          "bus2": "75_LVBus0478029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223579590126988,
                45.832680173367045
              ],
              [
                1.223579590126988,
                45.832680173367045
              ],
              [
                1.223694499420822,
                45.83272630044115
              ],
              [
                1.224056838085452,
                45.83263091546697
              ],
              [
                1.224078059091537,
                45.83263112566279
              ],
              [
                1.224078059091537,
                45.83263112566279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04202690179868597,
          "ground": "gnd"
        },
        "75_LVBranch1547665": {
          "bus1": "75_LVBus0478029",
          "bus2": "75_LVBus0478030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224078059091537,
                45.83263112566279
              ],
              [
                1.224078059091537,
                45.83263112566279
              ],
              [
                1.224070609402415,
                45.832643045793034
              ],
              [
                1.224044258156442,
                45.83290357380642
              ],
              [
                1.224212671407655,
                45.832911810167396
              ],
              [
                1.224218637664984,
                45.83285050501554
              ],
              [
                1.224207115291696,
                45.83283664243183
              ],
              [
                1.224207115291696,
                45.83283664243183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05220402959836856,
          "ground": "gnd"
        },
        "75_LVBranch1288608": {
          "bus1": "75_LVBus0478030",
          "bus2": "75_LVBus0478031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224207115291696,
                45.83283664243183
              ],
              [
                1.224207115291696,
                45.83283664243183
              ],
              [
                1.224223960255565,
                45.83282985404614
              ],
              [
                1.224248870174337,
                45.83264294881268
              ],
              [
                1.224211266271674,
                45.83263244499957
              ],
              [
                1.224211266271674,
                45.83263244499957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025521131178163174,
          "ground": "gnd"
        },
        "75_LVBranch1307600": {
          "bus1": "75_LVBus0478031",
          "bus2": "75_LVBus0478035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224211266271674,
                45.83263244499957
              ],
              [
                1.224211266271674,
                45.83263244499957
              ],
              [
                1.224217159592717,
                45.83263063184642
              ],
              [
                1.224231109213877,
                45.83262634313623
              ],
              [
                1.224234826502217,
                45.832625201253656
              ],
              [
                1.224252675032788,
                45.8326197004752
              ],
              [
                1.224254371576478,
                45.83260712051248
              ],
              [
                1.224254463374212,
                45.8326064016065
              ],
              [
                1.224279986353459,
                45.83241718104073
              ],
              [
                1.224241561754219,
                45.83240780281783
              ],
              [
                1.224241561754219,
                45.83240780281783
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02928699970297262,
          "ground": "gnd"
        },
        "75_LVBranch1034825": {
          "bus1": "75_LVBus0478035",
          "bus2": "75_LVBus0478036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224241561754219,
                45.83240780281783
              ],
              [
                1.224241561754219,
                45.83240780281783
              ],
              [
                1.224266420989557,
                45.83240314527009
              ],
              [
                1.224267493306164,
                45.832402948942764
              ],
              [
                1.224281305460944,
                45.83240035942884
              ],
              [
                1.224301598180824,
                45.83226025943455
              ],
              [
                1.224301598180824,
                45.83226025943455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018848325781116164,
          "ground": "gnd"
        },
        "75_LVBranch1287768": {
          "bus1": "75_LVBus0478036",
          "bus2": "75_LVBus0478038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224301598180824,
                45.83226025943455
              ],
              [
                1.224301598180824,
                45.83226025943455
              ],
              [
                1.224302242323621,
                45.83225578496467
              ],
              [
                1.224310099150905,
                45.83220153472896
              ],
              [
                1.22428454361028,
                45.83219228396116
              ],
              [
                1.224284699679116,
                45.83215917401383
              ],
              [
                1.224284699679116,
                45.83215917401383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01247661474677772,
          "ground": "gnd"
        },
        "75_LVBranch1285987": {
          "bus1": "75_LVBus0478038",
          "bus2": "75_LVBus0478039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224284699679116,
                45.83215917401383
              ],
              [
                1.224284699679116,
                45.83215917401383
              ],
              [
                1.224025516694133,
                45.832138350654596
              ],
              [
                1.22403530005492,
                45.832066538036194
              ],
              [
                1.22403530005492,
                45.832066538036194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02828830452986082,
          "ground": "gnd"
        },
        "75_LVBranch1405807": {
          "bus1": "75_LVBus0478039",
          "bus2": "75_LVBus0478040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22403530005492,
                45.832066538036194
              ],
              [
                1.22403530005492,
                45.832066538036194
              ],
              [
                1.22402184469363,
                45.832075024539435
              ],
              [
                1.223979417930439,
                45.83207196794661
              ],
              [
                1.223975857808053,
                45.83207170773781
              ],
              [
                1.223966102541999,
                45.83207100825666
              ],
              [
                1.223966102541999,
                45.83207100825666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005762040989517216,
          "ground": "gnd"
        },
        "75_LVBranch0812335": {
          "bus1": "75_LVBus0478039",
          "bus2": "75_LVBus0478041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22403530005492,
                45.832066538036194
              ],
              [
                1.22403530005492,
                45.832066538036194
              ],
              [
                1.22405693950383,
                45.83190764625779
              ],
              [
                1.22405693950383,
                45.83190764625779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01774036218003524,
          "ground": "gnd"
        },
        "75_LVBranch1541101": {
          "bus1": "75_LVBus0478041",
          "bus2": "75_LVBus0478042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22405693950383,
                45.83190764625779
              ],
              [
                1.22405693950383,
                45.83190764625779
              ],
              [
                1.22405153806203,
                45.83189217971447
              ],
              [
                1.224010162307387,
                45.83188934948704
              ],
              [
                1.224008851326579,
                45.8318892555217
              ],
              [
                1.223983632563457,
                45.831887530087485
              ],
              [
                1.223983632563457,
                45.831887530087485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007070905129503323,
          "ground": "gnd"
        },
        "75_LVBranch1307108": {
          "bus1": "75_LVBus0478042",
          "bus2": "75_LVBus0478043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223983632563457,
                45.831887530087485
              ],
              [
                1.223983632563457,
                45.831887530087485
              ],
              [
                1.223988560348155,
                45.83189270758423
              ],
              [
                1.223988234335487,
                45.83189672632162
              ],
              [
                1.223988014345109,
                45.8318993244743
              ],
              [
                1.223981397522273,
                45.83190127441064
              ],
              [
                1.223981397522273,
                45.83190127441064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001985805388748259,
          "ground": "gnd"
        },
        "75_LVBranch0776171": {
          "bus1": "75_LVBus0478036",
          "bus2": "75_LVBus0478037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224301598180824,
                45.83226025943455
              ],
              [
                1.224301598180824,
                45.83226025943455
              ],
              [
                1.224288812007796,
                45.83225922404491
              ],
              [
                1.224282772178981,
                45.832258741339906
              ],
              [
                1.224272042118512,
                45.83225787027364
              ],
              [
                1.224272042118512,
                45.83225787027364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0023117219385762945,
          "ground": "gnd"
        },
        "75_LVBranch1153911": {
          "bus1": "75_LVBus0478031",
          "bus2": "75_LVBus0478032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224211266271674,
                45.83263244499957
              ],
              [
                1.224211266271674,
                45.83263244499957
              ],
              [
                1.224304791827156,
                45.832634324974535
              ],
              [
                1.224314400686685,
                45.83262446868665
              ],
              [
                1.224330186236757,
                45.83248066199018
              ],
              [
                1.225100497521814,
                45.83251436286654
              ],
              [
                1.225127516690952,
                45.83251554800686
              ],
              [
                1.225127516690952,
                45.83251554800686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08669733072345318,
          "ground": "gnd"
        },
        "75_LVBranch1145548": {
          "bus1": "75_LVBus0478032",
          "bus2": "75_LVBus0478034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225127516690952,
                45.83251554800686
              ],
              [
                1.225127516690952,
                45.83251554800686
              ],
              [
                1.225075621758557,
                45.832535729140496
              ],
              [
                1.225112679438215,
                45.83280332718057
              ],
              [
                1.225237223031433,
                45.83313657423702
              ],
              [
                1.225401996566017,
                45.83339013973659
              ],
              [
                1.225514001333101,
                45.83351631561115
              ],
              [
                1.225702621345608,
                45.8336729415184
              ],
              [
                1.225769013565689,
                45.83369969143507
              ],
              [
                1.225824351425197,
                45.833700238699485
              ],
              [
                1.225980671795667,
                45.83382342421833
              ],
              [
                1.226043930876389,
                45.833879079552155
              ],
              [
                1.226046131915325,
                45.833880990828725
              ],
              [
                1.226046131915325,
                45.833880990828725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17972383308904502,
          "ground": "gnd"
        },
        "75_LVBranch1083978": {
          "bus1": "75_LVBus0478032",
          "bus2": "75_LVBus0478033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225127516690952,
                45.83251554800686
              ],
              [
                1.225127516690952,
                45.83251554800686
              ],
              [
                1.225226535065944,
                45.83252012689167
              ],
              [
                1.225226535065944,
                45.83252012689167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007710214610009999,
          "ground": "gnd"
        },
        "75_LVBranch1120741": {
          "bus1": "75_LVBus0478030",
          "bus2": "75_LVBus0478044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224207115291696,
                45.83283664243183
              ],
              [
                1.224207115291696,
                45.83283664243183
              ],
              [
                1.224212932745433,
                45.83282968184913
              ],
              [
                1.224213126998553,
                45.83282390725655
              ],
              [
                1.22420804777156,
                45.832821751493775
              ],
              [
                1.224207664981223,
                45.83282158574426
              ],
              [
                1.224202790201179,
                45.83281950398759
              ],
              [
                1.224202790201179,
                45.83281950398759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002478530808739355,
          "ground": "gnd"
        },
        "75_LVBranch1666192": {
          "bus1": "75_MVLV094100_LV",
          "bus2": "75_LVBus0478017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223513603243203,
                45.832760498667135
              ],
              [
                1.223532906809643,
                45.83276068996363
              ],
              [
                1.223532906809643,
                45.83276068996363
              ],
              [
                1.223545325437472,
                45.83276081302919
              ],
              [
                1.22355317555456,
                45.83276089082132
              ],
              [
                1.223565079420697,
                45.83276100878369
              ],
              [
                1.223564805806773,
                45.83277450260737
              ],
              [
                1.223564714602107,
                45.83277900054861
              ],
              [
                1.223571149126461,
                45.83277906431162
              ],
              [
                1.223577583650836,
                45.83277912807414
              ],
              [
                1.223577583650836,
                45.83277912807414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00549987419521121,
          "ground": "gnd"
        },
        "75_LVBranch1236418": {
          "bus1": "75_LVBus0478017",
          "bus2": "75_LVBus0478018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223577583650836,
                45.83277912807414
              ],
              [
                1.223577583650836,
                45.83277912807414
              ],
              [
                1.223577674854454,
                45.83277463013293
              ],
              [
                1.223577948465221,
                45.832761136309095
              ],
              [
                1.223599182388823,
                45.832761346722805
              ],
              [
                1.223629424643911,
                45.8327616463962
              ],
              [
                1.223595478362644,
                45.833166206078964
              ],
              [
                1.223891286229642,
                45.833178134595414
              ],
              [
                1.223891286229642,
                45.833178134595414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0740644015485448,
          "ground": "gnd"
        },
        "75_LVBranch1210368": {
          "bus1": "75_LVBus0478018",
          "bus2": "75_LVBus0478019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223891286229642,
                45.833178134595414
              ],
              [
                1.223891286229642,
                45.833178134595414
              ],
              [
                1.223937248285377,
                45.83341259283604
              ],
              [
                1.223949614472736,
                45.83347563618332
              ],
              [
                1.22371815103837,
                45.833464345381685
              ],
              [
                1.22371815103837,
                45.833464345381685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051403197179479915,
          "ground": "gnd"
        },
        "75_LVBranch1153910": {
          "bus1": "75_LVBus0478019",
          "bus2": "75_LVBus0478020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.22371815103837,
                45.833464345381685
              ],
              [
                1.22371815103837,
                45.833464345381685
              ],
              [
                1.223229486048734,
                45.833441507222666
              ],
              [
                1.22321314993206,
                45.83361230142843
              ],
              [
                1.223124395491875,
                45.833608650325154
              ],
              [
                1.223110013502439,
                45.83362027673203
              ],
              [
                1.223110013502439,
                45.83362027673203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06569369607985191,
          "ground": "gnd"
        },
        "75_LVBranch1527694": {
          "bus1": "75_LVBus0478020",
          "bus2": "75_LVBus0478021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223110013502439,
                45.83362027673203
              ],
              [
                1.223110013502439,
                45.83362027673203
              ],
              [
                1.223110553645743,
                45.833620300082025
              ],
              [
                1.223116444292626,
                45.83362052943454
              ],
              [
                1.223714503296265,
                45.83364426305261
              ],
              [
                1.223716327170309,
                45.83355430421663
              ],
              [
                1.223716327170309,
                45.83355430421663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057041279434416906,
          "ground": "gnd"
        },
        "75_LVBranch0755001": {
          "bus1": "75_LVBus0478021",
          "bus2": "75_LVBus0478022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223716327170309,
                45.83355430421663
              ],
              [
                1.223716327170309,
                45.83355430421663
              ],
              [
                1.223934921749513,
                45.83356546753913
              ],
              [
                1.223963019599818,
                45.833772548791075
              ],
              [
                1.224055868586325,
                45.83377488113461
              ],
              [
                1.224152695948683,
                45.83377462547826
              ],
              [
                1.224152695948683,
                45.83377462547826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05489060073574974,
          "ground": "gnd"
        },
        "75_LVBranch0954465": {
          "bus1": "75_LVBus0478022",
          "bus2": "75_LVBus0478023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224152695948683,
                45.83377462547826
              ],
              [
                1.224152695948683,
                45.83377462547826
              ],
              [
                1.224147864605849,
                45.83385550285381
              ],
              [
                1.224173056270582,
                45.83388274542381
              ],
              [
                1.224173056270582,
                45.83388274542381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012602667458557336,
          "ground": "gnd"
        },
        "75_LVBranch0938986": {
          "bus1": "75_LVBus0478023",
          "bus2": "75_LVBus0478024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224173056270582,
                45.83388274542381
              ],
              [
                1.224173056270582,
                45.83388274542381
              ],
              [
                1.224211481889872,
                45.83389212367178
              ],
              [
                1.224250089823129,
                45.83389250602184
              ],
              [
                1.224235032872628,
                45.834000329190935
              ],
              [
                1.224235032872628,
                45.834000329190935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01820344524443522,
          "ground": "gnd"
        },
        "75_LVBranch1253374": {
          "bus1": "75_LVBus0478024",
          "bus2": "75_LVBus0478025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.224235032872628,
                45.834000329190935
              ],
              [
                1.224235032872628,
                45.834000329190935
              ],
              [
                1.225151723779953,
                45.8340700391896
              ],
              [
                1.225196826854926,
                45.834072590943045
              ],
              [
                1.225196826854926,
                45.834072590943045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0751578444283985,
          "ground": "gnd"
        },
        "75_LVBranch1387092": {
          "bus1": "75_LVBus0478025",
          "bus2": "75_LVBus0478026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.225196826854926,
                45.834072590943045
              ],
              [
                1.225196826854926,
                45.834072590943045
              ],
              [
                1.225215648648633,
                45.83407371293867
              ],
              [
                1.225245943112523,
                45.83407401268655
              ],
              [
                1.225275116100185,
                45.83408392885734
              ],
              [
                1.225302179072923,
                45.83409188964122
              ],
              [
                1.225311435717896,
                45.8340962551267
              ],
              [
                1.225309363136489,
                45.834100715470015
              ],
              [
                1.225309363136489,
                45.834100715470015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010012009341071753,
          "ground": "gnd"
        },
        "75_LVBranch0836042": {
          "bus1": "75_MVLV094100_LV",
          "bus2": "75_LVBus0478010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223513603243203,
                45.832760498667135
              ],
              [
                1.223513876869637,
                45.832747004843576
              ],
              [
                1.223513876869637,
                45.832747004843576
              ],
              [
                1.223514150495927,
                45.83273351102001
              ],
              [
                1.223522772751365,
                45.83273359646611
              ],
              [
                1.223539888571922,
                45.83273376608111
              ],
              [
                1.223553852075925,
                45.83267991831504
              ],
              [
                1.223553852075925,
                45.83267991831504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009582529881655205,
          "ground": "gnd"
        },
        "75_LVBranch0900473": {
          "bus1": "75_LVBus0478010",
          "bus2": "75_LVBus0478011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223553852075925,
                45.83267991831504
              ],
              [
                1.223553852075925,
                45.83267991831504
              ],
              [
                1.223399949675239,
                45.832670862024905
              ],
              [
                1.22339358589415,
                45.83267048403407
              ],
              [
                1.223373497938235,
                45.83268231485095
              ],
              [
                1.223373497938235,
                45.83268231485095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01453705571576966,
          "ground": "gnd"
        },
        "75_LVBranch1153917": {
          "bus1": "75_LVBus0478011",
          "bus2": "75_LVBus0478012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223373497938235,
                45.83268231485095
              ],
              [
                1.223373497938235,
                45.83268231485095
              ],
              [
                1.223393006092475,
                45.83240838457229
              ],
              [
                1.223393405983204,
                45.8324038986884
              ],
              [
                1.223393405983204,
                45.8324038986884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030984084573273726,
          "ground": "gnd"
        },
        "75_LVBranch0761698": {
          "bus1": "75_LVBus0478011",
          "bus2": "75_LVBus0478013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.223373497938235,
                45.83268231485095
              ],
              [
                1.223373497938235,
                45.83268231485095
              ],
              [
                1.223363591107304,
                45.832668774112165
              ],
              [
                1.223357174755976,
                45.832668449584304
              ],
              [
                1.223355811734269,
                45.83266838208874
              ],
              [
                1.223346785160849,
                45.83266792371704
              ],
              [
                1.223343827657538,
                45.83266777743372
              ],
              [
                1.222486636095557,
                45.83262434905922
              ],
              [
                1.222470115323554,
                45.832804139021476
              ],
              [
                1.222573067741898,
                45.8328051601864
              ],
              [
                1.222572991792006,
                45.832808902472856
              ],
              [
                1.22257279388407,
                45.8328186540078
              ],
              [
                1.222572702598095,
                45.83282315194822
              ],
              [
                1.222572702598095,
                45.83282315194822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10002972461576777,
          "ground": "gnd"
        },
        "75_LVBranch1092282": {
          "bus1": "75_LVBus0478013",
          "bus2": "75_LVBus0478014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222572702598095,
                45.83282315194822
              ],
              [
                1.222572702598095,
                45.83282315194822
              ],
              [
                1.222469750146044,
                45.83282213078295
              ],
              [
                1.222438534215652,
                45.83309175190189
              ],
              [
                1.222438534215652,
                45.83309175190189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03806567277166309,
          "ground": "gnd"
        },
        "75_LVBranch0940210": {
          "bus1": "75_LVBus0478014",
          "bus2": "75_LVBus0478015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.222438534215652,
                45.83309175190189
              ],
              [
                1.222438534215652,
                45.83309175190189
              ],
              [
                1.222168282722261,
                45.833089070819305
              ],
              [
                1.222152522059238,
                45.8332605274366
              ],
              [
                1.222151760768492,
                45.833268860744404
              ],
              [
                1.222180111528534,
                45.83326914203738
              ],
              [
                1.22221124202752,
                45.833269450902414
              ],
              [
                1.222215784841168,
                45.83326949597375
              ],
              [
                1.222235564740901,
                45.83326969221715
              ],
              [
                1.222254714051906,
                45.83326988220093
              ],
              [
                1.222254714051906,
                45.83326988220093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049023860607902196,
          "ground": "gnd"
        }
      },
      "transformer": {
        "75_MVLV107765_Transformer": {
          "bus_hv": "75_MVLV107765",
          "bus_lv": "75_MVLV107765_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV040219_Transformer": {
          "bus_hv": "75_MVLV040219",
          "bus_lv": "75_MVLV040219_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV077408_Transformer": {
          "bus_hv": "75_MVLV077408",
          "bus_lv": "75_MVLV077408_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV026927_Transformer": {
          "bus_hv": "75_MVLV026927",
          "bus_lv": "75_MVLV026927_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV096955_Transformer": {
          "bus_hv": "75_MVLV096955",
          "bus_lv": "75_MVLV096955_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV131131_Transformer": {
          "bus_hv": "75_MVLV131131",
          "bus_lv": "75_MVLV131131_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV008217_Transformer": {
          "bus_hv": "75_MVLV008217",
          "bus_lv": "75_MVLV008217_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV171719_Transformer": {
          "bus_hv": "75_MVLV171719",
          "bus_lv": "75_MVLV171719_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "75_MVLV025978_Transformer": {
          "bus_hv": "75_MVLV025978",
          "bus_lv": "75_MVLV025978_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV158895_Transformer": {
          "bus_hv": "75_MVLV158895",
          "bus_lv": "75_MVLV158895_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV022828_Transformer": {
          "bus_hv": "75_MVLV022828",
          "bus_lv": "75_MVLV022828_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV127491_Transformer": {
          "bus_hv": "75_MVLV127491",
          "bus_lv": "75_MVLV127491_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "75_MVLV026972_Transformer": {
          "bus_hv": "75_MVLV026972",
          "bus_lv": "75_MVLV026972_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV025127_Transformer": {
          "bus_hv": "75_MVLV025127",
          "bus_lv": "75_MVLV025127_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "75_MVLV089747_Transformer": {
          "bus_hv": "75_MVLV089747",
          "bus_lv": "75_MVLV089747_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV107230_Transformer": {
          "bus_hv": "75_MVLV107230",
          "bus_lv": "75_MVLV107230_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV115657_Transformer": {
          "bus_hv": "75_MVLV115657",
          "bus_lv": "75_MVLV115657_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV040706_Transformer": {
          "bus_hv": "75_MVLV040706",
          "bus_lv": "75_MVLV040706_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV023961_Transformer": {
          "bus_hv": "75_MVLV023961",
          "bus_lv": "75_MVLV023961_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV134802_Transformer": {
          "bus_hv": "75_MVLV134802",
          "bus_lv": "75_MVLV134802_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV125096_Transformer": {
          "bus_hv": "75_MVLV125096",
          "bus_lv": "75_MVLV125096_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV094100_Transformer": {
          "bus_hv": "75_MVLV094100",
          "bus_lv": "75_MVLV094100_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 49
  }
}
