          "geometry": {
            "type": "Point",
            "coordinates": [
              2.625935763069365,
              46.05893009736129
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV031707_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.625935763069365,
              46.05893009736129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626646926508699,
              46.058972488031024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627062182306811,
              46.058942173972014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627686267452147,
              46.05893334599611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62736753239898,
              46.05803269816902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627534248104617,
              46.05916765753561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626234848091691,
              46.05925244873153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV078446": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611539100251387,
              46.0661639279777
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV078446_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611539100251387,
              46.0661639279777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611525458192108,
              46.06610853991631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610947884608369,
              46.06634242229783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612783597625306,
              46.06723274983545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611982076876091,
              46.068473420333156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61225552431325,
              46.06489482170142
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612423670414985,
              46.06454327927048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612798321929401,
              46.06488450163742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010458": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612656102419996,
              46.06718950660204
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV028316": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613871388139615,
              46.0668007202526
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV028316_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613871388139615,
              46.0668007202526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613584168390293,
              46.06674108088742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612790933455069,
              46.0672187326863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614785289700308,
              46.067889196048185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614122094964336,
              46.066190499682506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613627883192229,
              46.066754091463004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010459": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623252066874296,
              46.0711257145067
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV030255": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631324670134757,
              46.07569973665267
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010479": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631381162715519,
              46.07570680510367
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010480": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.635669980391491,
              46.072560421115256
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010482": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.641880395473359,
              46.0718396215523
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV038837": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.64181322663888,
              46.07175790341128
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV038837_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.64181322663888,
              46.07175790341128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.641908300191945,
              46.07185286177636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.642221244490176,
              46.072231814693176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.644099089017358,
              46.07326137839273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.642602466893045,
              46.071327535107095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.643619865357152,
              46.0699484972334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.642085919479046,
              46.071724076888955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010481": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.634039461882521,
              46.071172933779096
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV070987": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.633416197659883,
              46.06950890985858
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV070987_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.633416197659883,
              46.06950890985858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.633142249055201,
              46.06977580282271
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.633154733741184,
              46.070651173735484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631621146613196,
              46.07059515381708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631231099941059,
              46.07065644940278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.633633670140225,
              46.068384484876056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.633756877264153,
              46.067868366128536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.633965490926957,
              46.06772386696414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.637232023119851,
              46.06481294608518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV150242": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629077163396508,
              46.07904783636531
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010460": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627830583795919,
              46.078830400016386
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV111377": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62705971529607,
              46.07884630791792
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV111377_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62705971529607,
              46.07884630791792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627044132327757,
              46.07889923200767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626536980942104,
              46.07895555748672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626189962111426,
              46.079343314862825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.625872711362299,
              46.07884032348484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627107868251222,
              46.078728126297236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627319075518247,
              46.07832991862479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010461": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630421741990754,
              46.08011625172508
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV030594": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630748394330018,
              46.08073835270342
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV030594_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630748394330018,
              46.08073835270342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630728899097519,
              46.080567308221646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630912809639462,
              46.08132673123622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630460979479488,
              46.081453862479876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630950648892673,
              46.08171418580255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630978822771262,
              46.08214596651977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631111249804381,
              46.08273042434261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630086247904913,
              46.08205831457646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV068769": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630870975339365,
              46.08277420761268
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV068769_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630870975339365,
              46.08277420761268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631396710735223,
              46.08291276940699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010462": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623398958998992,
              46.08167317333176
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV111378": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623568581773972,
              46.081761210546176
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV111378_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623568581773972,
              46.081761210546176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623651526305591,
              46.082071215304566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623604229903957,
              46.08153923724607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623035700382214,
              46.08169668439293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623223080506283,
              46.08247176573441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010463": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.619544266015453,
              46.085006204607105
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV027576": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618271343798957,
              46.08825608345431
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV027576_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618271343798957,
              46.08825608345431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618034206592625,
              46.08813415260814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.617634340573403,
              46.08792128820693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.617271280916019,
              46.08772425577216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.617762030167273,
              46.087606077691134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618308884827533,
              46.088342468803376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61772910263713,
              46.08949302829033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV098298": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614283878279112,
              46.087339795667795
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010466": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61270418654071,
              46.08655875556132
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV151181": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612611360841074,
              46.08660752046299
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV151181_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612611360841074,
              46.08660752046299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612180162154757,
              46.08658332535746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612641673447545,
              46.08654669012431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615463649115304,
              46.086792220302826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61166287141113,
              46.08665642393288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612410054829085,
              46.086204110719976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010467": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612663810993179,
              46.08658549399907
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010468": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.608474384047688,
              46.08551390942889
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010471": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610053554168629,
              46.082276232460345
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV121052": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61017458365364,
              46.07851182210983
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV121052_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61017458365364,
              46.07851182210983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610374661159643,
              46.07850157676853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.609947677717375,
              46.07848784449174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV053309": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613732253498498,
              46.08185820505596
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV053309_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613732253498498,
              46.08185820505596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614048658197865,
              46.081468068937305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614250512539191,
              46.08047790919066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614118589439497,
              46.07995640936091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613723698132266,
              46.07856284898416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613759575296286,
              46.07798695620022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010469": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.607260997995804,
              46.086123013241554
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010470": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602527673911081,
              46.08845319350367
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV002635": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603657265116055,
              46.088695944944966
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV002635_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603657265116055,
              46.088695944944966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603936020968373,
              46.088730015404806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603524987910369,
              46.08896778491274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.604693833221483,
              46.08835947454748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.605230683765234,
              46.08799765825087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.605180223343486,
              46.089029800583944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV166605": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599325367226068,
              46.091275302068006
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV166605_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599325367226068,
              46.091275302068006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599292118886424,
              46.09130184821428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599091058642093,
              46.09171161272785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.598223354698067,
              46.09196895360484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.5989424357813,
              46.09145920558518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV141094": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.606622947673575,
              46.08620580614363
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV141094_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.606622947673575,
              46.08620580614363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.606651505764913,
              46.08614973199781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.605844315552333,
              46.08577361130761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010464": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615673432183379,
              46.09296513644501
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV027577": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612962116685114,
              46.093212869072005
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV027577_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612962116685114,
              46.093212869072005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612996684663038,
              46.09331589882688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613380329925578,
              46.09296467413295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61325524227256,
              46.09326737657642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611981392338462,
              46.093942509568365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010465": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632832848260193,
              46.09370991656973
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV054349": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632892171888391,
              46.09380431940398
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV054349_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632892171888391,
              46.09380431940398
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632724909345596,
              46.09374400054055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632094403419743,
              46.09291512038926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.634299108848738,
              46.09116676772657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632703254427738,
              46.09377384612318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632478507039498,
              46.0936601632977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632301272115182,
              46.094100838734605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631091200656531,
              46.09352835819847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631093373497388,
              46.09393321584157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629820902155958,
              46.09339799649344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630011989033449,
              46.09285768372638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV151293": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.641495672213727,
              46.094686749906955
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV048001": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631281107090714,
              46.10556800384866
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV048001_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631281107090714,
              46.10556800384866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631156813764709,
              46.10549247412016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630754929942573,
              46.10539970787522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630707022407245,
              46.10539769105488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630647005106309,
              46.105016305006416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630603167386816,
              46.104827564228415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629727972717361,
              46.10421298567605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629002721644015,
              46.10194439519698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630883860704305,
              46.10426882727781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631440032648368,
              46.10557243946906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631864892508716,
              46.105643892611454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632161007564711,
              46.10585560060732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632709389517317,
              46.10545367831613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632647292906788,
              46.10516174626034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632412944450954,
              46.10429578316966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632923314352855,
              46.10589415732731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.632607638055636,
              46.10645643667623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.628793472003291,
              46.10772441177634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627008232926106,
              46.11014583268196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626686316108456,
              46.11226897154513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010478": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.648783473488734,
              46.091979618891905
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV101850": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.65259858613773,
              46.09648721132909
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV101850_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.65259858613773,
              46.09648721132909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.652244016225223,
              46.096489433133776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.653327036434806,
              46.09605759457479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.65372309699273,
              46.09679248278133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.654347454349328,
              46.095792176343345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.651496315089962,
              46.0964426529731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV120086": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.646027582159778,
              46.087661921829955
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV120086_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.646027582159778,
              46.087661921829955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.646258335964371,
              46.087659293481806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.648118050487447,
              46.087454575024466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.648242539381502,
              46.08794325336248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.648122207715923,
              46.08745118072461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.649527030117716,
              46.087069010342674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573456": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.651727335474307,
              46.087580636349415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573454": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.647216278413066,
              46.085906453450875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.64545945427156,
              46.08744502715005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.644521854037368,
              46.08762090806636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.642812810790951,
              46.08722068084827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.642698397353741,
              46.087571871850635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.643763120233327,
              46.086386534826936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.644705857163605,
              46.088151228236704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.645148763148763,
              46.08605598757131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV051751": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622285428739755,
              46.072055330167416
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV051751_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622285428739755,
              46.072055330167416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.621895157132585,
              46.07238328169937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622583948006435,
              46.070964127799876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.621247585207255,
              46.07051979891479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623352492534861,
              46.06917557782764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624137999099536,
              46.0685597411461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623580680734038,
              46.07123151371941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.621857515764157,
              46.07252534846684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620917497097171,
              46.07362457683809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62063865374746,
              46.0739105972046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620451919481819,
              46.073337680840645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV141436": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.604875908347264,
              46.06482510996351
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV141436_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.604875908347264,
              46.06482510996351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.604779812857525,
              46.064592532701205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60353721476607,
              46.06493085766936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603527657037696,
              46.065623644975844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.604828005507681,
              46.06378717396146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.604074791562617,
              46.063675738586895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603830589880176,
              46.06412943742907
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.604196607944916,
              46.063439892697325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.605016228155165,
              46.063424870708815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV074860": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603454051921419,
              46.06305488490632
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV074860_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603454051921419,
              46.06305488490632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603403827141426,
              46.06294847047393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603973727933836,
              46.061672933689394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.604255426818291,
              46.061132451373254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603918440822313,
              46.06093531489316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.604952924273282,
              46.06104982754811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.605456649104242,
              46.060985653687815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.606313161895436,
              46.06170337168747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602249821775092,
              46.06331443598877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.605003171757321,
              46.06339791083227
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010472": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597810346589327,
              46.06757402035033
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010473": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597800530321634,
              46.069437175456905
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV166376": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595988765183276,
              46.06917651351625
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV166376_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595988765183276,
              46.06917651351625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.59588504865498,
              46.06926714327575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.59538881717683,
              46.069115563856094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.593993334259012,
              46.06932546605475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.59392229877252,
              46.068631459099926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.59178481123243,
              46.06971733123258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.594191501757767,
              46.06815400917121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595949805286796,
              46.069293985872655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595410735718717,
              46.070104943911375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597128990573604,
              46.069340250370246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595773964039219,
              46.0690071878187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595291654359343,
              46.06856977914904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.596297256869601,
              46.06849878654325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.596749301223869,
              46.06788010000114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010474": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.596589373809185,
              46.071055948224846
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010475": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595843482856274,
              46.071650367531014
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010476": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600931144953627,
              46.07599939326102
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV000197": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600946315746607,
              46.075764483497764
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV000197_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600946315746607,
              46.075764483497764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600626686942535,
              46.07511755697776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010477": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599621533099937,
              46.07969788566457
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV013344": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60028717654196,
              46.079732037720866
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV013344_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60028717654196,
              46.079732037720866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600129115045634,
              46.08083688031971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.59969252111916,
              46.08124347784028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599078829498019,
              46.08107581282917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.598642580715155,
              46.081093449201006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599391005748391,
              46.08153465327642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.59938271992599,
              46.082248130695476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.598743488104553,
              46.08156969423024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600152066070638,
              46.08080238657438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600501034391541,
              46.08078268017101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600288333187109,
              46.07986788897357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV066914_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599423953875081,
              46.06529806451301
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599652243469937,
              46.065491238802316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599651196964929,
              46.065564188457934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599626467332632,
              46.065798166440615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599448730231249,
              46.06577857880836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599833621752134,
              46.06596327399153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600303301102743,
              46.065982676190366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.6007831926704,
              46.06613383064684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601738217056406,
              46.06633764604429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601939144265146,
              46.06642655994314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600267693736298,
              46.06772757266232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599700782597363,
              46.06810676288727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.598823125421411,
              46.06902404829454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.603063514857609,
              46.0663429195642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599466504014187,
              46.06595716290027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599650679863273,
              46.06545622632592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599878921006198,
              46.06489753463137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600475539898075,
              46.065115860106246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600840329313816,
              46.06526757943115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602176764535622,
              46.06591086467437
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602488726351288,
              46.06559823531846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600133903663763,
              46.06478688189941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60123340537717,
              46.064787196111084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601832807639718,
              46.064807458016986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.602013775783168,
              46.06431120327989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599806120618998,
              46.06473153925637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599963142703876,
              46.064515373582665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599940888555752,
              46.06456440468558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600158582674548,
              46.06464254045515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600385207579205,
              46.06416878237251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600792083873322,
              46.06388465477619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601411298707832,
              46.06369501894905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601539974508741,
              46.063523029199345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.6021982109411,
              46.06333255097527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599350749912099,
              46.06526636716497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599162459351785,
              46.065258526580834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.598901129816684,
              46.06541583180565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.598077452189014,
              46.065806359148986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597519567378424,
              46.06553236604894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597511247295866,
              46.06568006105793
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597976735109957,
              46.06629975910942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597678612310724,
              46.06736260793509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.59683653276489,
              46.06788478497574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597710586579623,
              46.06774792737961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599348259208798,
              46.06526446559023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599159573298985,
              46.06519555466065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599167307269305,
              46.06489106214818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.598105505095174,
              46.06521027381774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597587579986716,
              46.0651299739847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.597329487082305,
              46.065046914749246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.596784987223317,
              46.06510497342511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.595165315378239,
              46.06567003735716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV080882": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.585664187422387,
              46.04861991782477
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV080882_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.585664187422387,
              46.04861991782477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.585468106866764,
              46.0487048479545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.585766715043883,
              46.048747871734655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.58592882315999,
              46.048821847777916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.584604970249087,
              46.043544452071096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.5839825735891,
              46.049903245556735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.586442631371731,
              46.0506460684263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.583275159996576,
              46.05004582399233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.582937875202139,
              46.04974965892134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.582082735171852,
              46.05006969168251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.584432879343847,
              46.0506757011162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV089480_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600459624418564,
              46.027072245991356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600499771660117,
              46.02709462670044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600738017506662,
              46.02665847567291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601129266970124,
              46.024871177120275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60040236279031,
              46.023018886617734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.60105291206966,
              46.0268041472375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600291272822663,
              46.02762601236893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600337244827532,
              46.027863550071324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600454785542173,
              46.02813318389879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601291806856603,
              46.028104913251646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.600446247605291,
              46.02831876543017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.599505006008509,
              46.02811294602495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010438": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.562007498719172,
              46.02927721643395
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010439": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561871365853812,
              46.03930282892851
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010440": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.56340750853228,
              46.04498619606807
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV128885": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.563374033331832,
              46.04498333005491
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV128885_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.563374033331832,
              46.04498333005491
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.563387322963534,
              46.04498831475481
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.562598634581822,
              46.04252129338839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.560692088646894,
              46.04285862244111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.562463472742355,
              46.0406100653828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.562821743423073,
              46.04598757409266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.56151612946812,
              46.04542503915001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.563187507742613,
              46.04755158147628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.563176378202238,
              46.04798619173398
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010441": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.5626520481644,
              46.049780724121625
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV041112": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.562981404820443,
              46.05037476426749
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV041112_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.562981404820443,
              46.05037476426749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.563045689133545,
              46.05054098021785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.56315945606387,
              46.05118507753142
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010442": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561078073390839,
              46.05219542773229
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus010443": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.555392456373536,
              46.041068914952184
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV115444": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.553299952732851,
              46.03903845817776
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV115444_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.553299952732851,
              46.03903845817776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552725764405102,
              46.03823999703139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV089615": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.554048620187911,
              46.04454588290137
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV089615_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.554048620187911,
              46.04454588290137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.553691435256877,
              46.04502482661204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.551879728663346,
              46.04429053314822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.554276988148702,
              46.04547727514538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV083715": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.567386103943512,
              46.03460428682223
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV083715_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.567386103943512,
              46.03460428682223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.567509109266249,
              46.034506401572145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.568144923869987,
              46.03485369030138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.56822468932721,
              46.03531311747551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.567820959550329,
              46.03387431620922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.564445108217191,
              46.0329568361142
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV132042_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561465878048928,
              46.02928853982517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561313952235553,
              46.029525190429545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561305557388789,
              46.031886774717755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.561520278972894,
              46.02839079946999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010485": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.5614524033455903,
              46.02928852147383
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV027206": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552906796242573,
              46.03031543471194
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV027206_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552906796242573,
              46.03031543471194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552567182299236,
              46.03041573222096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.552770297298284,
              46.03072103369611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.553080063308818,
              46.03112319005074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus010444": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.53867722167679,
              46.02948845744992
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV154543": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.536674057525132,
              46.03477415179554
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV154543_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.536674057525132,
              46.03477415179554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.536235559270092,
              46.03461297985485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV076017_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.539658190024458,
              46.02877657750603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.540211951051554,
              46.02906539352826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.540730221843654,
              46.02940951187128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1573344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.543368758845762,
              46.02984555342562
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "75_220784": {
          "bus1": "75_AUZAN",
          "bus2": "75_MVLV076017",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.500212516204945,
                46.03344896362474
              ],
              [
                2.500231186124801,
                46.03344604840035
              ],
              [
                2.500250140581961,
                46.0334432230313
              ],
              [
                2.500346513955866,
                46.03342887790278
              ],
              [
                2.50040015709585,
                46.03322367044026
              ],
              [
                2.50084446886773,
                46.03320773367833
              ],
              [
                2.501010887998195,
                46.03313551730982
              ],
              [
                2.501524233246887,
                46.03287925976422
              ],
              [
                2.501835188922769,
                46.032761847434905
              ],
              [
                2.502245584278287,
                46.03263709164042
              ],
              [
                2.502313931892183,
                46.032599204766754
              ],
              [
                2.50253871858587,
                46.03260787331815
              ],
              [
                2.502562110549768,
                46.03265462316893
              ],
              [
                2.502599697961847,
                46.032696853790206
              ],
              [
                2.502635942176002,
                46.03272199219202
              ],
              [
                2.502720031815028,
                46.03276415474425
              ],
              [
                2.502807950608872,
                46.03279101684184
              ],
              [
                2.5029152209421,
                46.0328097532796
              ],
              [
                2.503146524361666,
                46.03283730462953
              ],
              [
                2.503296386519949,
                46.03284428219219
              ],
              [
                2.503430704380694,
                46.03283688731126
              ],
              [
                2.503595985466169,
                46.03281685101542
              ],
              [
                2.503943298706428,
                46.03276325760444
              ],
              [
                2.504231246715295,
                46.03272774467896
              ],
              [
                2.507526137817075,
                46.03179434715187
              ],
              [
                2.508861361455165,
                46.031553990644156
              ],
              [
                2.510276418266451,
                46.03109407904549
              ],
              [
                2.510481519963939,
                46.03116168280213
              ],
              [
                2.510623845780547,
                46.03111893614504
              ],
              [
                2.510270933073998,
                46.030948067251366
              ],
              [
                2.510167662725433,
                46.03091943506557
              ],
              [
                2.510085819971157,
                46.030820593970134
              ],
              [
                2.510103824110649,
                46.03079537503924
              ],
              [
                2.510389356141768,
                46.03081743046305
              ],
              [
                2.511954072704699,
                46.03096977061172
              ],
              [
                2.512195333374785,
                46.0308803279271
              ],
              [
                2.512263686260264,
                46.03084693349327
              ],
              [
                2.512401551322367,
                46.030738756825045
              ],
              [
                2.513663769959339,
                46.02960947894381
              ],
              [
                2.513929322666886,
                46.029445320137896
              ],
              [
                2.514179652627345,
                46.029367555058904
              ],
              [
                2.514275205332297,
                46.029358408550934
              ],
              [
                2.514366923738125,
                46.029361863670594
              ],
              [
                2.51453884045197,
                46.02940118069929
              ],
              [
                2.514668182533395,
                46.02945585906721
              ],
              [
                2.514857097995277,
                46.029559027134475
              ],
              [
                2.515052580323428,
                46.02969547319838
              ],
              [
                2.515179570838818,
                46.02982123042449
              ],
              [
                2.515275605924021,
                46.029960531652854
              ],
              [
                2.515414818619367,
                46.03026980674124
              ],
              [
                2.515423518327607,
                46.03056219326053
              ],
              [
                2.515453749975112,
                46.03072319066267
              ],
              [
                2.515501755440851,
                46.03078879257369
              ],
              [
                2.515598640110178,
                46.03079133885236
              ],
              [
                2.515882513504953,
                46.03070002167054
              ],
              [
                2.516010116814329,
                46.03061614852385
              ],
              [
                2.516058995159894,
                46.03055309271504
              ],
              [
                2.516283023925894,
                46.03033141367886
              ],
              [
                2.516552735465073,
                46.03025541202223
              ],
              [
                2.517014883576362,
                46.03017280603936
              ],
              [
                2.518001175297982,
                46.03000748929422
              ],
              [
                2.518609243775269,
                46.029914746763254
              ],
              [
                2.519161813753644,
                46.02983558566961
              ],
              [
                2.519541291517572,
                46.029754002035546
              ],
              [
                2.519620025581521,
                46.02973678088373
              ],
              [
                2.520630934490307,
                46.029212423974165
              ],
              [
                2.520903006906712,
                46.02907342959698
              ],
              [
                2.52120351502302,
                46.028940686148125
              ],
              [
                2.521631614992676,
                46.028724962123825
              ],
              [
                2.521801822549918,
                46.02863921356179
              ],
              [
                2.522335484784411,
                46.028320749505454
              ],
              [
                2.522387061529357,
                46.028294573957155
              ],
              [
                2.522476061754195,
                46.02825844045209
              ],
              [
                2.522846579740033,
                46.0282056505682
              ],
              [
                2.523179752977043,
                46.02818620953135
              ],
              [
                2.5238979960411,
                46.02821561548799
              ],
              [
                2.524331994878465,
                46.028219396545346
              ],
              [
                2.524645738088845,
                46.0281837888629
              ],
              [
                2.525336373599946,
                46.02807197965264
              ],
              [
                2.525899201734411,
                46.027979273126675
              ],
              [
                2.526325078574403,
                46.02792051342879
              ],
              [
                2.527242612327547,
                46.0278852725396
              ],
              [
                2.527807863333805,
                46.02787800524558
              ],
              [
                2.528498492494625,
                46.027859924686354
              ],
              [
                2.528733401556579,
                46.0278496123939
              ],
              [
                2.529111728660665,
                46.027768304440556
              ],
              [
                2.529245173662781,
                46.02771532887872
              ],
              [
                2.529396223132458,
                46.02760337536586
              ],
              [
                2.529516301447729,
                46.02754732726114
              ],
              [
                2.529614140861685,
                46.0275068185822
              ],
              [
                2.529760985475334,
                46.02746313142803
              ],
              [
                2.529948985287027,
                46.02743553241462
              ],
              [
                2.530761322228194,
                46.02735324431768
              ],
              [
                2.532040612074413,
                46.027267924423434
              ],
              [
                2.532196010988035,
                46.02722968949221
              ],
              [
                2.532296525556804,
                46.02715763964528
              ],
              [
                2.532528484895901,
                46.02694746680248
              ],
              [
                2.532669758333817,
                46.02689636302528
              ],
              [
                2.533048294101637,
                46.02684803325302
              ],
              [
                2.533863255562968,
                46.026795399148064
              ],
              [
                2.53467215392944,
                46.026702184610116
              ],
              [
                2.534772466950353,
                46.02668293587723
              ],
              [
                2.535387334000582,
                46.02637355306238
              ],
              [
                2.535455741464509,
                46.026360720472624
              ],
              [
                2.53619703457652,
                46.02648612189237
              ],
              [
                2.536624765431074,
                46.02654564765059
              ],
              [
                2.53709415883425,
                46.0266959670946
              ],
              [
                2.537303828150275,
                46.02681435563178
              ],
              [
                2.538149334962093,
                46.02738685994869
              ],
              [
                2.53909110086624,
                46.02813912463872
              ],
              [
                2.539819274450083,
                46.02872524935573
              ],
              [
                2.539739938636129,
                46.02878379057072
              ],
              [
                2.539688726991841,
                46.02879128677571
              ],
              [
                2.539680496711153,
                46.02878010034113
              ],
              [
                2.539658190024458,
                46.02877657750603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 3.6914307592138274,
          "ground": "gnd"
        },
        "75_310028": {
          "bus1": "75_MVLV076017",
          "bus2": "75_MVBus010435",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.539658190024458,
                46.02877657750603
              ],
              [
                2.539675024717108,
                46.028788333333054
              ],
              [
                2.539680845791915,
                46.02880118851456
              ],
              [
                2.53971703329956,
                46.028800044066784
              ],
              [
                2.539847067111012,
                46.028752307285636
              ],
              [
                2.54042144190036,
                46.02919757789155
              ],
              [
                2.540655853116,
                46.02934460693817
              ],
              [
                2.540783886091702,
                46.02938756171037
              ],
              [
                2.541141901704812,
                46.02945227912934
              ],
              [
                2.54153904549668,
                46.02949007786425
              ],
              [
                2.541979971105309,
                46.029547058328646
              ],
              [
                2.542192281571105,
                46.0296267732115
              ],
              [
                2.542837644683274,
                46.029740123072784
              ],
              [
                2.54361555478568,
                46.02982777500177
              ],
              [
                2.543947427028678,
                46.02969547153504
              ],
              [
                2.548605511153291,
                46.02989502768957
              ],
              [
                2.551581951121804,
                46.029489409902475
              ],
              [
                2.551721423106061,
                46.029489145316326
              ],
              [
                2.552853674764484,
                46.029735252212305
              ],
              [
                2.552945454684929,
                46.029691145087696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0802422322964744,
          "ground": "gnd"
        },
        "75_431915": {
          "bus1": "75_MVBus010435",
          "bus2": "75_MVBus010436",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.552945454684929,
                46.029691145087696
              ],
              [
                2.553049015816304,
                46.02964083450438
              ],
              [
                2.553279268418282,
                46.02958871626368
              ],
              [
                2.553550186252705,
                46.02951804004305
              ],
              [
                2.553921838774075,
                46.02944716109442
              ],
              [
                2.554270411653599,
                46.02941951049556
              ],
              [
                2.555245009257652,
                46.02943064436011
              ],
              [
                2.555837750460284,
                46.029479450406164
              ],
              [
                2.556121024542622,
                46.02953148019943
              ],
              [
                2.55617337397696,
                46.02955053326276
              ],
              [
                2.55618227662949,
                46.0295836696948
              ],
              [
                2.556196906098072,
                46.029637406992606
              ],
              [
                2.556296050522422,
                46.02964949567901
              ],
              [
                2.556468176599546,
                46.029646129965805
              ],
              [
                2.55662301262581,
                46.02960534334399
              ],
              [
                2.556761076990513,
                46.02954377019687
              ],
              [
                2.55684979169774,
                46.02946082611544
              ],
              [
                2.556960338648452,
                46.02937232440615
              ],
              [
                2.55710252681799,
                46.029276410550224
              ],
              [
                2.557255233995168,
                46.0291657660626
              ],
              [
                2.557386986583406,
                46.029099301113185
              ],
              [
                2.557597984388234,
                46.029040032019196
              ],
              [
                2.55790947872148,
                46.029021034533564
              ],
              [
                2.558231538410088,
                46.02900201552956
              ],
              [
                2.558632904801594,
                46.02900858048717
              ],
              [
                2.55915578131089,
                46.02902594472026
              ],
              [
                2.559541252945175,
                46.02901783667701
              ],
              [
                2.559947932285732,
                46.029031745993045
              ],
              [
                2.560185195869376,
                46.02908922740555
              ],
              [
                2.560391642662509,
                46.029140714239524
              ],
              [
                2.560712129291781,
                46.029220657461025
              ],
              [
                2.560968549352983,
                46.02925272801132
              ],
              [
                2.561118781647157,
                46.02926547605274
              ],
              [
                2.561250097660782,
                46.02927661495233
              ],
              [
                2.561369178127491,
                46.02925209615139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6971852837088401,
          "ground": "gnd"
        },
        "75_356137": {
          "bus1": "75_MVBus010436",
          "bus2": "75_MVLV132043",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561369178127491,
                46.02925209615139
              ],
              [
                2.561369178127491,
                46.02925209615139
              ],
              [
                2.561395160497653,
                46.02924755515411
              ],
              [
                2.561395160497653,
                46.02924755515411
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.002073975681388689,
          "ground": "gnd"
        },
        "75_263941": {
          "bus1": "75_MVLV132043",
          "bus2": "75_MVLV132042",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561395160497653,
                46.02924755515411
              ],
              [
                2.561395160497653,
                46.02924755515411
              ],
              [
                2.56140383792232,
                46.02926590966844
              ],
              [
                2.561409505680362,
                46.0292684355599
              ],
              [
                2.561425577517176,
                46.02926933936024
              ],
              [
                2.561437988671899,
                46.029272103787314
              ],
              [
                2.561443224636225,
                46.02927327199772
              ],
              [
                2.561452240547296,
                46.029273317089775
              ],
              [
                2.561465878048928,
                46.02928853982517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006049778361189307,
          "ground": "gnd"
        },
        "75_414147": {
          "bus1": "75_MVLV132042",
          "bus2": "75_MVBus010437",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561465878048928,
                46.02928853982517
              ],
              [
                2.561449173624618,
                46.029268761732176
              ],
              [
                2.561444371453002,
                46.02926312118867
              ],
              [
                2.56143751004549,
                46.02926245103391
              ],
              [
                2.561431320585551,
                46.02926185152118
              ],
              [
                2.561413834941073,
                46.029259502020764
              ],
              [
                2.561410320773254,
                46.02925296822519
              ],
              [
                2.561419951023603,
                46.02924215281012
              ],
              [
                2.561497694081096,
                46.029229177949155
              ],
              [
                2.561549321956051,
                46.02922616948403
              ],
              [
                2.561993585019318,
                46.02924191317169
              ],
              [
                2.5621845749424,
                46.02925923014322
              ],
              [
                2.562520282339153,
                46.029273577323984
              ],
              [
                2.562615729877491,
                46.029269095486725
              ],
              [
                2.562816112802256,
                46.02922419689923
              ],
              [
                2.562912857399247,
                46.02918653155411
              ],
              [
                2.563123972619456,
                46.029075600534235
              ],
              [
                2.563135401135805,
                46.029059302249976
              ],
              [
                2.563123071299533,
                46.02897908330152
              ],
              [
                2.563132450879663,
                46.028963949716506
              ],
              [
                2.563473858860621,
                46.02875746208852
              ],
              [
                2.563873640297406,
                46.02850893070592
              ],
              [
                2.564007161086279,
                46.028425720200545
              ],
              [
                2.564250228588065,
                46.02830291899243
              ],
              [
                2.564380939580496,
                46.02824323165619
              ],
              [
                2.564516859331781,
                46.02819380818402
              ],
              [
                2.564790830260988,
                46.02807963469121
              ],
              [
                2.564813246756315,
                46.028078168039094
              ],
              [
                2.565770308655657,
                46.02773290503947
              ],
              [
                2.565810378945772,
                46.02771226602648
              ],
              [
                2.565839794720099,
                46.02768265162509
              ],
              [
                2.565856679020942,
                46.027636877096676
              ],
              [
                2.565908927538705,
                46.02750435462701
              ],
              [
                2.565982381935245,
                46.027427075326294
              ],
              [
                2.566072692642864,
                46.027356239634706
              ],
              [
                2.566149170594637,
                46.02731648028292
              ],
              [
                2.566257326839263,
                46.02727869899043
              ],
              [
                2.56636063275015,
                46.027257868640056
              ],
              [
                2.566503518641504,
                46.02725066922277
              ],
              [
                2.566682335343687,
                46.02725852951141
              ],
              [
                2.566866014352628,
                46.02728011794347
              ],
              [
                2.566934207888643,
                46.027288607413716
              ],
              [
                2.566967795697924,
                46.02729005962243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5256411842512098,
          "ground": "gnd"
        },
        "75_312354": {
          "bus1": "75_MVBus010437",
          "bus2": "75_MVLV002272",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.566967795697924,
                46.02729005962243
              ],
              [
                2.566967795697924,
                46.02729005962243
              ],
              [
                2.566988195830333,
                46.02727908688613
              ],
              [
                2.566995188410501,
                46.02726486652385
              ],
              [
                2.566993890551602,
                46.02723562915236
              ],
              [
                2.566979183935141,
                46.02721518204619
              ],
              [
                2.566954103399264,
                46.02719417122518
              ],
              [
                2.566937488933594,
                46.027193107370636
              ],
              [
                2.56691754055025,
                46.027207084152856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.013788759582699279,
          "ground": "gnd"
        },
        "75_LVBranch1272741": {
          "bus1": "75_MVLV002272_LV",
          "bus2": "75_LVBus1573105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.56691754055025,
                46.027207084152856
              ],
              [
                2.566942921063708,
                46.02720104061534
              ],
              [
                2.566942921063708,
                46.02720104061534
              ],
              [
                2.566950208381449,
                46.02719859663315
              ],
              [
                2.566988749883097,
                46.027214028986684
              ],
              [
                2.567003610090354,
                46.027215645212806
              ],
              [
                2.567059307500914,
                46.02721647663772
              ],
              [
                2.567079581348127,
                46.02722160863965
              ],
              [
                2.567089749818247,
                46.027231700503826
              ],
              [
                2.567109593890157,
                46.02725139040095
              ],
              [
                2.567157127619131,
                46.027279759979784
              ],
              [
                2.56720342386826,
                46.02729330512237
              ],
              [
                2.567243967688108,
                46.02730262440141
              ],
              [
                2.567246950223949,
                46.027299289468424
              ],
              [
                2.567246950223949,
                46.027299289468424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0277373207940378,
          "ground": "gnd"
        },
        "75_LVBranch0688840": {
          "bus1": "75_LVBus1573105",
          "bus2": "75_LVBus1573108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.567246950223949,
                46.027299289468424
              ],
              [
                2.567246950223949,
                46.027299289468424
              ],
              [
                2.566628194639125,
                46.02694129984051
              ],
              [
                2.566628194639125,
                46.02694129984051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06227729741304404,
          "ground": "gnd"
        },
        "75_LVBranch0644474": {
          "bus1": "75_LVBus1573108",
          "bus2": "75_LVBus1573109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.566628194639125,
                46.02694129984051
              ],
              [
                2.566628194639125,
                46.02694129984051
              ],
              [
                2.566388953066157,
                46.02651805697406
              ],
              [
                2.566386385954849,
                46.02651262803609
              ],
              [
                2.566386385954849,
                46.02651262803609
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051194991966626746,
          "ground": "gnd"
        },
        "75_LVBranch0121573": {
          "bus1": "75_LVBus1573109",
          "bus2": "75_LVBus1573110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.566386385954849,
                46.02651262803609
              ],
              [
                2.566386385954849,
                46.02651262803609
              ],
              [
                2.565884197503821,
                46.02622912639259
              ],
              [
                2.565528163394944,
                46.026028126083276
              ],
              [
                2.565523450977978,
                46.026025463515474
              ],
              [
                2.565205248007406,
                46.02584582543819
              ],
              [
                2.565202361022141,
                46.025844193821136
              ],
              [
                2.565184132928203,
                46.02583390211791
              ],
              [
                2.565184132928203,
                46.02583390211791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11981881187619511,
          "ground": "gnd"
        },
        "75_LVBranch0478122": {
          "bus1": "75_LVBus1573105",
          "bus2": "75_LVBus1573106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.567246950223949,
                46.027299289468424
              ],
              [
                2.567246950223949,
                46.027299289468424
              ],
              [
                2.566821290751295,
                46.027336763485756
              ],
              [
                2.566821290751295,
                46.027336763485756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03321893380245622,
          "ground": "gnd"
        },
        "75_LVBranch1275692": {
          "bus1": "75_LVBus1573106",
          "bus2": "75_LVBus1573107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.566821290751295,
                46.027336763485756
              ],
              [
                2.566821290751295,
                46.027336763485756
              ],
              [
                2.56682644672683,
                46.02732809796834
              ],
              [
                2.566821924856891,
                46.027321629367705
              ],
              [
                2.566813262133276,
                46.02731948770335
              ],
              [
                2.566789960786133,
                46.02731621516993
              ],
              [
                2.566664067736166,
                46.02730380314272
              ],
              [
                2.566559069399884,
                46.0272967287401
              ],
              [
                2.566438560742387,
                46.0272962714473
              ],
              [
                2.566326558985465,
                46.027310128885105
              ],
              [
                2.56624293015207,
                46.027332403825994
              ],
              [
                2.566178912406986,
                46.02735886753396
              ],
              [
                2.566157927338046,
                46.02737209054042
              ],
              [
                2.566154380339358,
                46.027379457210884
              ],
              [
                2.56615519784567,
                46.027386554129734
              ],
              [
                2.56615519784567,
                46.027386554129734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057086208869402105,
          "ground": "gnd"
        },
        "75_LVBranch0119011": {
          "bus1": "75_LVBus1573105",
          "bus2": "75_LVBus1573111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.567246950223949,
                46.027299289468424
              ],
              [
                2.567246950223949,
                46.027299289468424
              ],
              [
                2.567792555815117,
                46.02729451595156
              ],
              [
                2.568231987869262,
                46.02722758117476
              ],
              [
                2.568590616473671,
                46.02717294698746
              ],
              [
                2.569137244420475,
                46.02719034229851
              ],
              [
                2.569138122816782,
                46.02719036748682
              ],
              [
                2.569173362491366,
                46.02719149175995
              ],
              [
                2.569173362491366,
                46.02719149175995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1506636619253164,
          "ground": "gnd"
        },
        "75_261313": {
          "bus1": "75_MVBus010437",
          "bus2": "75_MVLV142526",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.566967795697924,
                46.02729005962243
              ],
              [
                2.567236010622715,
                46.027317836403924
              ],
              [
                2.567516717996915,
                46.02732156530042
              ],
              [
                2.56810244134969,
                46.027258570394935
              ],
              [
                2.568359377360431,
                46.02723645260019
              ],
              [
                2.568734880166603,
                46.02721688045223
              ],
              [
                2.569030028776192,
                46.02717513252701
              ],
              [
                2.569203020497989,
                46.02712192963382
              ],
              [
                2.569555548634116,
                46.02700573893667
              ],
              [
                2.56998456190763,
                46.026873941920286
              ],
              [
                2.570268783917286,
                46.02678732759542
              ],
              [
                2.57056926719555,
                46.026734345478204
              ],
              [
                2.570923411978796,
                46.02667750888899
              ],
              [
                2.5712078548964,
                46.02664325385116
              ],
              [
                2.571508480266158,
                46.02662392643853
              ],
              [
                2.572566154128867,
                46.026591805120304
              ],
              [
                2.572668156621732,
                46.026584116218885
              ],
              [
                2.572935932477015,
                46.02642272000075
              ],
              [
                2.573059223571204,
                46.02637383440455
              ],
              [
                2.573220208671444,
                46.02634731729705
              ],
              [
                2.573300686649197,
                46.02633218732713
              ],
              [
                2.573649740136317,
                46.02633894308817
              ],
              [
                2.573869920691575,
                46.02634595870015
              ],
              [
                2.574068557890274,
                46.02633806614276
              ],
              [
                2.57424035615027,
                46.02633022052964
              ],
              [
                2.574369180574238,
                46.02631873111436
              ],
              [
                2.574511456003564,
                46.026299601911475
              ],
              [
                2.574653223520225,
                46.02629145884248
              ],
              [
                2.574854172762264,
                46.02631048784312
              ],
              [
                2.575088907906701,
                46.026382644201604
              ],
              [
                2.57536940031528,
                46.02651925660194
              ],
              [
                2.57566728256045,
                46.02667749621442
              ],
              [
                2.575920326666585,
                46.026857494352335
              ],
              [
                2.576215105179881,
                46.027099995289596
              ],
              [
                2.576506744747835,
                46.02740989808084
              ],
              [
                2.577110969972926,
                46.02808261286889
              ],
              [
                2.577378048292283,
                46.02830590716067
              ],
              [
                2.577572201964219,
                46.028452324252974
              ],
              [
                2.577743605837782,
                46.02857990488333
              ],
              [
                2.577969116799334,
                46.028795638854156
              ],
              [
                2.578169152555864,
                46.02903358612582
              ],
              [
                2.57832546968628,
                46.02921618726027
              ],
              [
                2.578457415412672,
                46.02935793117789
              ],
              [
                2.578602991653582,
                46.02945630763109
              ],
              [
                2.578828141228749,
                46.02957377622706
              ],
              [
                2.579011721361448,
                46.0296696687198
              ],
              [
                2.579202159350886,
                46.02975350834166
              ],
              [
                2.579371718094515,
                46.02980369888913
              ],
              [
                2.579520322720509,
                46.02980338037451
              ],
              [
                2.579710459305689,
                46.029763287108985
              ],
              [
                2.579875901219959,
                46.029720772394775
              ],
              [
                2.580007042162074,
                46.029679572709476
              ],
              [
                2.580124468877662,
                46.029662469130706
              ],
              [
                2.580298492424165,
                46.029647447955576
              ],
              [
                2.580440050428485,
                46.02970678401821
              ],
              [
                2.580590146256098,
                46.02976312353453
              ],
              [
                2.580740202327588,
                46.02980753301119
              ],
              [
                2.580915870143157,
                46.029834001170386
              ],
              [
                2.581418670772258,
                46.02985584898166
              ],
              [
                2.582111058027065,
                46.02980725179616
              ],
              [
                2.5834361960551,
                46.02950941718861
              ],
              [
                2.583497340239881,
                46.02949151502375
              ],
              [
                2.584209116083629,
                46.02894270553119
              ],
              [
                2.584773561330364,
                46.02853281205947
              ],
              [
                2.584982132512894,
                46.02840086488757
              ],
              [
                2.585068965594214,
                46.02833440311538
              ],
              [
                2.585236426427065,
                46.02825465583043
              ],
              [
                2.585720378146223,
                46.02806750923445
              ],
              [
                2.585742436674205,
                46.02809262513005
              ],
              [
                2.585771743463703,
                46.02812108093327
              ],
              [
                2.585782336407324,
                46.028132834611405
              ],
              [
                2.585799124461766,
                46.0281464010376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.7415029405861913,
          "ground": "gnd"
        },
        "75_303826": {
          "bus1": "75_MVLV142526",
          "bus2": "75_MVBus010445",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585799124461766,
                46.0281464010376
              ],
              [
                2.585802157811464,
                46.028123173297324
              ],
              [
                2.585794255212078,
                46.02811225041756
              ],
              [
                2.585824027469013,
                46.028092373692964
              ],
              [
                2.58586512947899,
                46.028090079018384
              ],
              [
                2.585984649375061,
                46.028111300641356
              ],
              [
                2.586042541528,
                46.02814863639037
              ],
              [
                2.586115560604911,
                46.028206307836285
              ],
              [
                2.586171887184417,
                46.02824585121436
              ],
              [
                2.586219540830812,
                46.028292566231585
              ],
              [
                2.586270371937958,
                46.028339274226134
              ],
              [
                2.586348352034602,
                46.02844541902758
              ],
              [
                2.586439760682945,
                46.028547674480365
              ],
              [
                2.58645538564791,
                46.02868038967846
              ],
              [
                2.586433935662194,
                46.02883191824506
              ],
              [
                2.586398209693181,
                46.02894011309906
              ],
              [
                2.586200886581964,
                46.02922204387924
              ],
              [
                2.586081395749349,
                46.02939276286723
              ],
              [
                2.586055323663659,
                46.02949664482168
              ],
              [
                2.586068074070189,
                46.02964217803487
              ],
              [
                2.586034414358623,
                46.029673705408904
              ],
              [
                2.586034414358623,
                46.029673705408904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21000304235869505,
          "ground": "gnd"
        },
        "75_96457": {
          "bus1": "75_MVBus010445",
          "bus2": "75_MVBus010446",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586034414358623,
                46.029673705408904
              ],
              [
                2.586034414358623,
                46.029673705408904
              ],
              [
                2.586451565825858,
                46.02969846340336
              ],
              [
                2.586451565825858,
                46.02969846340336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.032413671729955025,
          "ground": "gnd"
        },
        "75_189607": {
          "bus1": "75_MVBus010446",
          "bus2": "75_MVLV115312",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586451565825858,
                46.02969846340336
              ],
              [
                2.588244456462717,
                46.02770056006034
              ],
              [
                2.589415662898048,
                46.02541643086094
              ],
              [
                2.589422178493713,
                46.025403721658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5314794654456148,
          "ground": "gnd"
        },
        "75_LVBranch0522837": {
          "bus1": "75_MVLV115312_LV",
          "bus2": "75_LVBus1573431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.589422178493713,
                46.025403721658
              ],
              [
                2.589438353449374,
                46.025396299082004
              ],
              [
                2.589438353449374,
                46.025396299082004
              ],
              [
                2.589757276644113,
                46.025250025560744
              ],
              [
                2.589757276644113,
                46.025250025560744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029565409103887087,
          "ground": "gnd"
        },
        "75_LVBranch0515661": {
          "bus1": "75_LVBus1573431",
          "bus2": "75_LVBus1573432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.589757276644113,
                46.025250025560744
              ],
              [
                2.589757276644113,
                46.025250025560744
              ],
              [
                2.591209582160156,
                46.02666099741631
              ],
              [
                2.591209582160156,
                46.02666099741631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19297877061158356,
          "ground": "gnd"
        },
        "75_LVBranch0672368": {
          "bus1": "75_LVBus1573432",
          "bus2": "75_LVBus1573434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.591209582160156,
                46.02666099741631
              ],
              [
                2.591209582160156,
                46.02666099741631
              ],
              [
                2.590310597494507,
                46.027229388916496
              ],
              [
                2.59029680462329,
                46.027238101840894
              ],
              [
                2.59029680462329,
                46.027238101840894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09544280627770341,
          "ground": "gnd"
        },
        "75_LVBranch0621334": {
          "bus1": "75_LVBus1573432",
          "bus2": "75_LVBus1573433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.591209582160156,
                46.02666099741631
              ],
              [
                2.591209582160156,
                46.02666099741631
              ],
              [
                2.592546155011295,
                46.02644644066055
              ],
              [
                2.592554285090244,
                46.02644495579165
              ],
              [
                2.592554285090244,
                46.02644495579165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10684895564562004,
          "ground": "gnd"
        },
        "75_LVBranch0345670": {
          "bus1": "75_LVBus1573431",
          "bus2": "75_LVBus1573435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.589757276644113,
                46.025250025560744
              ],
              [
                2.589757276644113,
                46.025250025560744
              ],
              [
                2.589743976908431,
                46.022362042493896
              ],
              [
                2.589743894048437,
                46.02234404883144
              ],
              [
                2.589743894048437,
                46.02234404883144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32300615808749833,
          "ground": "gnd"
        },
        "75_125172": {
          "bus1": "75_MVBus010446",
          "bus2": "75_MVLV160175",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586451565825858,
                46.02969846340336
              ],
              [
                2.586451565825858,
                46.02969846340336
              ],
              [
                2.586994094308565,
                46.02970508390844
              ],
              [
                2.58701347032676,
                46.02970531998542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.042009999116860784,
          "ground": "gnd"
        },
        "75_LVBranch0326702": {
          "bus1": "75_MVLV160175_LV",
          "bus2": "75_LVBus1573516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.58701347032676,
                46.02970531998542
              ],
              [
                2.587023894207506,
                46.02971669605088
              ],
              [
                2.587023894207506,
                46.02971669605088
              ],
              [
                2.587193468961165,
                46.0299048336986
              ],
              [
                2.587193468961165,
                46.0299048336986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024691500679467043,
          "ground": "gnd"
        },
        "75_LVBranch0443553": {
          "bus1": "75_LVBus1573516",
          "bus2": "75_LVBus1573519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.587193468961165,
                46.0299048336986
              ],
              [
                2.587193468961165,
                46.0299048336986
              ],
              [
                2.586776351798349,
                46.030132100309366
              ],
              [
                2.586724183720109,
                46.03015253956142
              ],
              [
                2.586724183720109,
                46.03015253956142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045634186894208145,
          "ground": "gnd"
        },
        "75_LVBranch0692980": {
          "bus1": "75_LVBus1573519",
          "bus2": "75_LVBus1573521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586724183720109,
                46.03015253956142
              ],
              [
                2.586724183720109,
                46.03015253956142
              ],
              [
                2.58668002351251,
                46.03019558838592
              ],
              [
                2.586676498972837,
                46.030198808069485
              ],
              [
                2.586552960013168,
                46.03031172224365
              ],
              [
                2.586551236342638,
                46.030313300509064
              ],
              [
                2.586358877824134,
                46.03048911986162
              ],
              [
                2.586357654951053,
                46.03049289227038
              ],
              [
                2.586230254665283,
                46.030885007277455
              ],
              [
                2.586229363034547,
                46.03088777129913
              ],
              [
                2.586164534625106,
                46.03108725906652
              ],
              [
                2.586156583861886,
                46.03179986030245
              ],
              [
                2.586156250144132,
                46.03180032887783
              ],
              [
                2.585995496229322,
                46.03202800827331
              ],
              [
                2.585658754239148,
                46.03235778475622
              ],
              [
                2.585618315908077,
                46.032686909335034
              ],
              [
                2.585625154370433,
                46.03298172367027
              ],
              [
                2.585625219531441,
                46.032984701510514
              ],
              [
                2.585625267454515,
                46.03298672571425
              ],
              [
                2.585772178879374,
                46.03332905973736
              ],
              [
                2.585772178879374,
                46.03332905973736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.37727738538593064,
          "ground": "gnd"
        },
        "75_LVBranch0000010": {
          "bus1": "75_LVBus1573519",
          "bus2": "75_LVBus1573520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586724183720109,
                46.03015253956142
              ],
              [
                2.586724183720109,
                46.03015253956142
              ],
              [
                2.587000138469798,
                46.03024646966988
              ],
              [
                2.587616460549584,
                46.030407482276686
              ],
              [
                2.588015240463937,
                46.03046107436454
              ],
              [
                2.588079101688801,
                46.03046965963889
              ],
              [
                2.588079101688801,
                46.03046965963889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11122016043645833,
          "ground": "gnd"
        },
        "75_LVBranch0057601": {
          "bus1": "75_LVBus1573516",
          "bus2": "75_LVBus1573517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.587193468961165,
                46.0299048336986
              ],
              [
                2.587193468961165,
                46.0299048336986
              ],
              [
                2.587826839270359,
                46.02965920928901
              ],
              [
                2.587826839270359,
                46.02965920928901
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05612458400387622,
          "ground": "gnd"
        },
        "75_LVBranch0543411": {
          "bus1": "75_LVBus1573517",
          "bus2": "75_LVBus1573518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.587826839270359,
                46.02965920928901
              ],
              [
                2.587826839270359,
                46.02965920928901
              ],
              [
                2.588159531821477,
                46.02908328843988
              ],
              [
                2.588384546510537,
                46.02869342853307
              ],
              [
                2.588387442630064,
                46.02868841080778
              ],
              [
                2.588387442630064,
                46.02868841080778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11630810266408426,
          "ground": "gnd"
        },
        "75_175689": {
          "bus1": "75_MVBus010445",
          "bus2": "75_MVBus010447",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586034414358623,
                46.029673705408904
              ],
              [
                2.586034414358623,
                46.029673705408904
              ],
              [
                2.58476470987982,
                46.0315418269207
              ],
              [
                2.584282734008852,
                46.03212913951983
              ],
              [
                2.584234739177722,
                46.03279841801459
              ],
              [
                2.584315109127603,
                46.03355757414527
              ],
              [
                2.585249982566583,
                46.034278366478354
              ],
              [
                2.585249982566583,
                46.034278366478354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5719929056836616,
          "ground": "gnd"
        },
        "75_251848": {
          "bus1": "75_MVBus010447",
          "bus2": "75_MVLV021652",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585249982566583,
                46.034278366478354
              ],
              [
                2.585249982566583,
                46.034278366478354
              ],
              [
                2.585285784055374,
                46.03428837345405
              ],
              [
                2.585290257555213,
                46.03430067143415
              ],
              [
                2.585273091195807,
                46.03441230703352
              ],
              [
                2.585239223341685,
                46.03474409817616
              ],
              [
                2.585318560063953,
                46.034814468956675
              ],
              [
                2.58543650633153,
                46.034872959909144
              ],
              [
                2.585577391801923,
                46.03499348814253
              ],
              [
                2.58596245185763,
                46.03534743518622
              ],
              [
                2.586174938510914,
                46.03553216009604
              ],
              [
                2.586187400893881,
                46.03553708095261
              ],
              [
                2.586203617076219,
                46.035537980906334
              ],
              [
                2.586240825448303,
                46.03552191137571
              ],
              [
                2.586256354609571,
                46.03552229101374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.17370382350110203,
          "ground": "gnd"
        },
        "75_LVBranch0897647": {
          "bus1": "75_MVLV021652_LV",
          "bus2": "75_LVBus1573141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586256354609571,
                46.03552229101374
              ],
              [
                2.586258923403852,
                46.03553893867113
              ],
              [
                2.586258923403852,
                46.03553893867113
              ],
              [
                2.586251994383491,
                46.03554637640828
              ],
              [
                2.586253255296467,
                46.03555379609725
              ],
              [
                2.586294794552417,
                46.0355868042575
              ],
              [
                2.586314490606929,
                46.03559447121405
              ],
              [
                2.586333752854676,
                46.03559479762829
              ],
              [
                2.586342615302946,
                46.03559494903328
              ],
              [
                2.586342615302946,
                46.03559494903328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01061928142081058,
          "ground": "gnd"
        },
        "75_LVBranch0932229": {
          "bus1": "75_MVLV021652_LV",
          "bus2": "75_LVBus1573139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586256354609571,
                46.03552229101374
              ],
              [
                2.58625201214462,
                46.03553322285683
              ],
              [
                2.58625201214462,
                46.03553322285683
              ],
              [
                2.586215322893977,
                46.03554982206622
              ],
              [
                2.586204484413266,
                46.03555545103428
              ],
              [
                2.586201659435782,
                46.0355591909846
              ],
              [
                2.58620069638967,
                46.03556331370053
              ],
              [
                2.586203949884548,
                46.03556859672743
              ],
              [
                2.586237463158358,
                46.03559506382937
              ],
              [
                2.586219040952836,
                46.03560904066733
              ],
              [
                2.586213518136107,
                46.035613227411794
              ],
              [
                2.586213518136107,
                46.035613227411794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012669755317335794,
          "ground": "gnd"
        },
        "75_LVBranch1103664": {
          "bus1": "75_MVLV021652_LV",
          "bus2": "75_LVBus1573132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586256354609571,
                46.03552229101374
              ],
              [
                2.58624546802228,
                46.035528702824806
              ],
              [
                2.58624546802228,
                46.035528702824806
              ],
              [
                2.586212334709032,
                46.03554322490323
              ],
              [
                2.586203456566541,
                46.03554530476135
              ],
              [
                2.586193963806396,
                46.03554573953455
              ],
              [
                2.586181514535151,
                46.03554370666455
              ],
              [
                2.586170803303733,
                46.035537531376335
              ],
              [
                2.585925722219911,
                46.03535227540229
              ],
              [
                2.585894821080472,
                46.03534342744677
              ],
              [
                2.585894821080472,
                46.03534342744677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037144506948835206,
          "ground": "gnd"
        },
        "75_LVBranch0277212": {
          "bus1": "75_LVBus1573132",
          "bus2": "75_LVBus1573133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585894821080472,
                46.03534342744677
              ],
              [
                2.585894821080472,
                46.03534342744677
              ],
              [
                2.58587445291428,
                46.035321402795006
              ],
              [
                2.585871233502988,
                46.035317928066675
              ],
              [
                2.585646471046633,
                46.035074938463204
              ],
              [
                2.585258483821266,
                46.0348897251986
              ],
              [
                2.585258483821266,
                46.0348897251986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07191372720746861,
          "ground": "gnd"
        },
        "75_LVBranch0336074": {
          "bus1": "75_LVBus1573133",
          "bus2": "75_LVBus1573137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585258483821266,
                46.0348897251986
              ],
              [
                2.585258483821266,
                46.0348897251986
              ],
              [
                2.5849155311221,
                46.035150659637694
              ],
              [
                2.58456355042745,
                46.035321058694116
              ],
              [
                2.584558278523333,
                46.03532361636391
              ],
              [
                2.584536004937441,
                46.035334398448995
              ],
              [
                2.584536004937441,
                46.035334398448995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.075101683829957,
          "ground": "gnd"
        },
        "75_LVBranch0075426": {
          "bus1": "75_LVBus1573133",
          "bus2": "75_LVBus1573134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585258483821266,
                46.0348897251986
              ],
              [
                2.585258483821266,
                46.0348897251986
              ],
              [
                2.585331465950136,
                46.034506394735835
              ],
              [
                2.5854441701973,
                46.03421465570493
              ],
              [
                2.585445089427035,
                46.0342122605025
              ],
              [
                2.585455163499623,
                46.03418620125931
              ],
              [
                2.585455163499623,
                46.03418620125931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07983684024038337,
          "ground": "gnd"
        },
        "75_LVBranch0326759": {
          "bus1": "75_LVBus1573134",
          "bus2": "75_LVBus1573136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585455163499623,
                46.03418620125931
              ],
              [
                2.585455163499623,
                46.03418620125931
              ],
              [
                2.585308755980932,
                46.034152280450385
              ],
              [
                2.585308755980932,
                46.034152280450385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011944887582884459,
          "ground": "gnd"
        },
        "75_LVBranch0298793": {
          "bus1": "75_LVBus1573134",
          "bus2": "75_LVBus1573135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585455163499623,
                46.03418620125931
              ],
              [
                2.585455163499623,
                46.03418620125931
              ],
              [
                2.585728915795207,
                46.03369616662579
              ],
              [
                2.585782993335315,
                46.03337235616617
              ],
              [
                2.58578347118398,
                46.03336948509467
              ],
              [
                2.585786615278142,
                46.03335067459667
              ],
              [
                2.585786615278142,
                46.03335067459667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09710701611844612,
          "ground": "gnd"
        },
        "75_278208": {
          "bus1": "75_MVLV142526",
          "bus2": "75_MVLV089480",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585799124461766,
                46.0281464010376
              ],
              [
                2.585793538743361,
                46.028128005612125
              ],
              [
                2.585772569425607,
                46.02810668403387
              ],
              [
                2.585761451329115,
                46.02805315877915
              ],
              [
                2.585873487749182,
                46.02801349678162
              ],
              [
                2.586088292050091,
                46.02794967657556
              ],
              [
                2.587014399119291,
                46.02767500839858
              ],
              [
                2.587225768118907,
                46.02766567900847
              ],
              [
                2.589030677635759,
                46.02721438934119
              ],
              [
                2.590190052553059,
                46.02688514853065
              ],
              [
                2.590719434839657,
                46.0267892155891
              ],
              [
                2.590824827349883,
                46.0268363479309
              ],
              [
                2.590910430806943,
                46.02687746967086
              ],
              [
                2.590934939972081,
                46.02687631702074
              ],
              [
                2.590958548935164,
                46.02685368172691
              ],
              [
                2.591027889484586,
                46.02679953545423
              ],
              [
                2.591123246071799,
                46.02672661708128
              ],
              [
                2.591215504181649,
                46.02667077276123
              ],
              [
                2.591336292404271,
                46.026625876450005
              ],
              [
                2.591532277722722,
                46.02659789596714
              ],
              [
                2.591872078195153,
                46.026546999867
              ],
              [
                2.592543847264338,
                46.026461209830444
              ],
              [
                2.59282374344269,
                46.02642442742247
              ],
              [
                2.592942993485031,
                46.02641844457586
              ],
              [
                2.593059080799304,
                46.026423894859796
              ],
              [
                2.593197737445573,
                46.026441547714676
              ],
              [
                2.593427277518423,
                46.02648840532874
              ],
              [
                2.593589550342311,
                46.02652108300339
              ],
              [
                2.59377202486534,
                46.026556746546014
              ],
              [
                2.593944533671794,
                46.02659350306908
              ],
              [
                2.594125217498195,
                46.02662453669206
              ],
              [
                2.594420814146559,
                46.02666102158089
              ],
              [
                2.595045580003429,
                46.02674009332933
              ],
              [
                2.595307927065041,
                46.026783705343
              ],
              [
                2.595528898173331,
                46.02682043871818
              ],
              [
                2.595711284988301,
                46.02686989161427
              ],
              [
                2.595861089902467,
                46.02694226199173
              ],
              [
                2.595967394599862,
                46.02701473178533
              ],
              [
                2.596161307012695,
                46.027215341915884
              ],
              [
                2.59642355840431,
                46.02748667276653
              ],
              [
                2.59689407262099,
                46.027987054215465
              ],
              [
                2.597005229283897,
                46.02806057352393
              ],
              [
                2.597180812259805,
                46.02808499224631
              ],
              [
                2.597246440446122,
                46.02791628381997
              ],
              [
                2.597405869660918,
                46.02751710106822
              ],
              [
                2.59795674016205,
                46.027617190700546
              ],
              [
                2.598152982540255,
                46.02764317968445
              ],
              [
                2.59828099956973,
                46.02762525902055
              ],
              [
                2.598524149505809,
                46.027536563116
              ],
              [
                2.599166714004255,
                46.02729600905178
              ],
              [
                2.599521907080757,
                46.02715857576958
              ],
              [
                2.599892941377005,
                46.02702550404404
              ],
              [
                2.600421627407309,
                46.0271157177588
              ],
              [
                2.600443572214937,
                46.02709966106521
              ],
              [
                2.600454037137832,
                46.02708412596473
              ],
              [
                2.600459624418564,
                46.027072245991356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.3320825672808554,
          "ground": "gnd"
        },
        "75_244650": {
          "bus1": "75_MVLV089480",
          "bus2": "75_MVLV119391",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600459624418564,
                46.027072245991356
              ],
              [
                2.600462820823309,
                46.02708428542354
              ],
              [
                2.600463602988633,
                46.02710192657306
              ],
              [
                2.600418653378917,
                46.02715538314494
              ],
              [
                2.599837876588588,
                46.027084022086704
              ],
              [
                2.599495276784457,
                46.02721041489598
              ],
              [
                2.599016883877104,
                46.02738449017397
              ],
              [
                2.598795854748406,
                46.027466523194406
              ],
              [
                2.598377487330259,
                46.02762613368934
              ],
              [
                2.598233753111396,
                46.02766612424237
              ],
              [
                2.598056646693525,
                46.02767424356316
              ],
              [
                2.597431349850406,
                46.0275545055993
              ],
              [
                2.597361186311212,
                46.02776618489671
              ],
              [
                2.597226807963747,
                46.02811242601549
              ],
              [
                2.597062031224681,
                46.02808159469822
              ],
              [
                2.597155937921666,
                46.02817812267823
              ],
              [
                2.597166570573684,
                46.0282031816519
              ],
              [
                2.597164192036547,
                46.02823001596009
              ],
              [
                2.59715601033461,
                46.02829692693395
              ],
              [
                2.597168054800667,
                46.02835277914165
              ],
              [
                2.597189620666911,
                46.02842540670652
              ],
              [
                2.59723291213885,
                46.02848174482546
              ],
              [
                2.597302780813433,
                46.028556141572054
              ],
              [
                2.59734748513823,
                46.02859714563147
              ],
              [
                2.59744638521127,
                46.02867322085907
              ],
              [
                2.597588933108309,
                46.02877984796904
              ],
              [
                2.597846780432236,
                46.028939515822735
              ],
              [
                2.598062527840724,
                46.029081511346135
              ],
              [
                2.598352051542898,
                46.02927419562383
              ],
              [
                2.598617133292846,
                46.02953067893793
              ],
              [
                2.598790980627531,
                46.02969102475928
              ],
              [
                2.598991932711,
                46.02984420895108
              ],
              [
                2.599219992953681,
                46.02998550797321
              ],
              [
                2.599471728887478,
                46.03011021523707
              ],
              [
                2.599716400154697,
                46.03017819472584
              ],
              [
                2.599815152993576,
                46.03020606268618
              ],
              [
                2.600439996393146,
                46.03174374862763
              ],
              [
                2.600756267395064,
                46.03296257163755
              ],
              [
                2.600879230724495,
                46.033196699571306
              ],
              [
                2.6014533889618,
                46.033786563632376
              ],
              [
                2.601713555194926,
                46.03399375658354
              ],
              [
                2.601917709624716,
                46.034165659348744
              ],
              [
                2.602360779392223,
                46.0345191618226
              ],
              [
                2.603054571908479,
                46.03548937000053
              ],
              [
                2.603231192470588,
                46.03579390502585
              ],
              [
                2.603293680912581,
                46.035887784722604
              ],
              [
                2.603330568994052,
                46.035969021056104
              ],
              [
                2.603526976132382,
                46.03659117267223
              ],
              [
                2.603600185423895,
                46.036639286515936
              ],
              [
                2.603636975649491,
                46.03670018991799
              ],
              [
                2.603887592145291,
                46.03679863653614
              ],
              [
                2.604117974777112,
                46.03689348667195
              ],
              [
                2.604304299635146,
                46.03698162988497
              ],
              [
                2.604373036632206,
                46.037034279265704
              ],
              [
                2.604640836586062,
                46.03727553685562
              ],
              [
                2.604709698954487,
                46.037353737025
              ],
              [
                2.604759069656327,
                46.03744561369242
              ],
              [
                2.604815445479279,
                46.03746932197094
              ],
              [
                2.604771940210654,
                46.037636947957466
              ],
              [
                2.604790943346445,
                46.03763958401292
              ],
              [
                2.604809946527976,
                46.037642229062044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.6068887416195707,
          "ground": "gnd"
        },
        "75_346180": {
          "bus1": "75_MVLV119391",
          "bus2": "75_MVBus010484",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604809946527976,
                46.037642229062044
              ],
              [
                2.604837460197942,
                46.037631061639146
              ],
              [
                2.604850219475572,
                46.03761431509586
              ],
              [
                2.604853300212159,
                46.03761027716778
              ],
              [
                2.605303061142698,
                46.03765027221713
              ],
              [
                2.605528615404152,
                46.03754130543052
              ],
              [
                2.605528615404152,
                46.03754130543052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05896445406742028,
          "ground": "gnd"
        },
        "75_8147": {
          "bus1": "75_MVBus010484",
          "bus2": "75_MVLV093293",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.605528615404152,
                46.03754130543052
              ],
              [
                2.605528615404152,
                46.03754130543052
              ],
              [
                2.604787836589817,
                46.03737097894814
              ],
              [
                2.60480114588766,
                46.03736105977922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.060388827144411475,
          "ground": "gnd"
        },
        "75_LVBranch0040887": {
          "bus1": "75_MVLV093293_LV",
          "bus2": "75_LVBus1573394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.60480114588766,
                46.03736105977922
              ],
              [
                2.604777933023995,
                46.03735345839722
              ],
              [
                2.604777933023995,
                46.03735345839722
              ],
              [
                2.604620908107258,
                46.037297689515995
              ],
              [
                2.604620908107258,
                46.037297689515995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013644826385867845,
          "ground": "gnd"
        },
        "75_LVBranch0647139": {
          "bus1": "75_LVBus1573394",
          "bus2": "75_LVBus1573395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604620908107258,
                46.037297689515995
              ],
              [
                2.604620908107258,
                46.037297689515995
              ],
              [
                2.604759663645063,
                46.037649374820255
              ],
              [
                2.604803121283785,
                46.03796952666831
              ],
              [
                2.604811188551422,
                46.03802898627469
              ],
              [
                2.605159842513174,
                46.038220432924064
              ],
              [
                2.605205247208413,
                46.038301432524406
              ],
              [
                2.605275009527846,
                46.038425865460766
              ],
              [
                2.605286856047395,
                46.03844700712086
              ],
              [
                2.605286856047395,
                46.03844700712086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1443268202686132,
          "ground": "gnd"
        },
        "75_LVBranch0158077": {
          "bus1": "75_LVBus1573394",
          "bus2": "75_LVBus1573396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604620908107258,
                46.037297689515995
              ],
              [
                2.604620908107258,
                46.037297689515995
              ],
              [
                2.604464211573502,
                46.037166120482375
              ],
              [
                2.604464107788582,
                46.03716603075868
              ],
              [
                2.604236315432578,
                46.036974764071715
              ],
              [
                2.604171236624313,
                46.03694906976588
              ],
              [
                2.603679342191454,
                46.0367548542719
              ],
              [
                2.603590176644814,
                46.03671964373559
              ],
              [
                2.603506059047522,
                46.036686427540225
              ],
              [
                2.603448129656234,
                46.03649948193729
              ],
              [
                2.603265025849029,
                46.035908536190554
              ],
              [
                2.603263661026807,
                46.03590413990669
              ],
              [
                2.603263661026807,
                46.03590413990669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20057203425993986,
          "ground": "gnd"
        },
        "75_LVBranch1170501": {
          "bus1": "75_MVLV093293_LV",
          "bus2": "75_LVBus1573392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.60480114588766,
                46.03736105977922
              ],
              [
                2.604778268025726,
                46.03736651215283
              ],
              [
                2.604778268025726,
                46.03736651215283
              ],
              [
                2.60475855767924,
                46.03739100352341
              ],
              [
                2.604827636216923,
                46.03747901876342
              ],
              [
                2.604799212737431,
                46.037594903641605
              ],
              [
                2.604726094998483,
                46.0376163276474
              ],
              [
                2.604683897422132,
                46.03772373403051
              ],
              [
                2.604712087812797,
                46.03787241354311
              ],
              [
                2.604769440340622,
                46.03797174775114
              ],
              [
                2.604781322511719,
                46.03799231357527
              ],
              [
                2.60517438010146,
                46.03819219304003
              ],
              [
                2.605265242836387,
                46.03824882899807
              ],
              [
                2.605265929630945,
                46.03824925922049
              ],
              [
                2.605298338084536,
                46.0382694613686
              ],
              [
                2.605282811372553,
                46.038280348532666
              ],
              [
                2.605277056445406,
                46.03828438382429
              ],
              [
                2.605277056445406,
                46.03828438382429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12977927039658094,
          "ground": "gnd"
        },
        "75_191379": {
          "bus1": "75_MVBus010484",
          "bus2": "75_MVLV147576",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.605528615404152,
                46.03754130543052
              ],
              [
                2.605528615404152,
                46.03754130543052
              ],
              [
                2.606261653320737,
                46.037710143015275
              ],
              [
                2.607060342426988,
                46.037618006866914
              ],
              [
                2.607855246642112,
                46.03752384082811
              ],
              [
                2.608814970345055,
                46.037274831491004
              ],
              [
                2.609444635304749,
                46.037112144077085
              ],
              [
                2.61006829039423,
                46.03694963861112
              ],
              [
                2.610084232275203,
                46.036941970686705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36767277526470504,
          "ground": "gnd"
        },
        "75_LVBranch0412263": {
          "bus1": "75_MVLV147576_LV",
          "bus2": "75_LVBus1573502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.610084232275203,
                46.036941970686705
              ],
              [
                2.610074769091484,
                46.03693019857531
              ],
              [
                2.610074769091484,
                46.03693019857531
              ],
              [
                2.61022627633595,
                46.03677205312132
              ],
              [
                2.61022627633595,
                46.03677205312132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02113171687726916,
          "ground": "gnd"
        },
        "75_LVBranch1358272": {
          "bus1": "75_LVBus1573502",
          "bus2": "75_LVBus1573504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61022627633595,
                46.03677205312132
              ],
              [
                2.61022627633595,
                46.03677205312132
              ],
              [
                2.61018389734221,
                46.03677328019833
              ],
              [
                2.609903602471326,
                46.03714355150682
              ],
              [
                2.609840561305346,
                46.037226835404006
              ],
              [
                2.609645501599598,
                46.03724943865917
              ],
              [
                2.609319492899131,
                46.0372081191147
              ],
              [
                2.608882483488111,
                46.03713431691178
              ],
              [
                2.608163999412688,
                46.03719452335534
              ],
              [
                2.60815046033538,
                46.03717350301903
              ],
              [
                2.60815046033538,
                46.03717350301903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1946234722391566,
          "ground": "gnd"
        },
        "75_LVBranch0052473": {
          "bus1": "75_LVBus1573502",
          "bus2": "75_LVBus1573503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61022627633595,
                46.03677205312132
              ],
              [
                2.61022627633595,
                46.03677205312132
              ],
              [
                2.610296732019686,
                46.03669665038494
              ],
              [
                2.610303773666081,
                46.0366891029209
              ],
              [
                2.610450991716644,
                46.03640934699117
              ],
              [
                2.610458046267773,
                46.036401808483205
              ],
              [
                2.610497731582363,
                46.036293056473
              ],
              [
                2.610535565031646,
                46.03623005833865
              ],
              [
                2.610340124560686,
                46.036038050870964
              ],
              [
                2.610339430993888,
                46.03603367104215
              ],
              [
                2.610339430993888,
                46.03603367104215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09183131172162376,
          "ground": "gnd"
        },
        "75_307268": {
          "bus1": "75_MVLV119391",
          "bus2": "75_MVLV036219",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604809946527976,
                46.037642229062044
              ],
              [
                2.604793718050517,
                46.037649600020906
              ],
              [
                2.604777489568681,
                46.03765697097736
              ],
              [
                2.604749353867462,
                46.03766509889617
              ],
              [
                2.604742506399378,
                46.0377973250496
              ],
              [
                2.604766281852199,
                46.03785398538178
              ],
              [
                2.604785823406633,
                46.037906040315605
              ],
              [
                2.60481766256591,
                46.03795260496372
              ],
              [
                2.604866250730499,
                46.03799783434448
              ],
              [
                2.604929683077283,
                46.03803524616373
              ],
              [
                2.605052738709368,
                46.038094550024354
              ],
              [
                2.605177673829981,
                46.03815772696928
              ],
              [
                2.60528400683537,
                46.038218365820995
              ],
              [
                2.605339985721714,
                46.03825579510559
              ],
              [
                2.605364765627475,
                46.03832219660784
              ],
              [
                2.605376602320171,
                46.038394143964595
              ],
              [
                2.605369319782602,
                46.038471471908466
              ],
              [
                2.605359073903711,
                46.03872474192423
              ],
              [
                2.605363184571898,
                46.038780711083064
              ],
              [
                2.605379001800405,
                46.03888464208455
              ],
              [
                2.605367751787913,
                46.03893264944882
              ],
              [
                2.605310510549208,
                46.03896744155928
              ],
              [
                2.605001633510694,
                46.03921075882344
              ],
              [
                2.604635537468696,
                46.03949153904629
              ],
              [
                2.604521169892799,
                46.039587780137666
              ],
              [
                2.604166151370121,
                46.03978854987122
              ],
              [
                2.603985854591456,
                46.03988178834206
              ],
              [
                2.603881538460052,
                46.03994664172598
              ],
              [
                2.603185214473068,
                46.040567506990534
              ],
              [
                2.603197099360545,
                46.04071111504758
              ],
              [
                2.603087334892002,
                46.041246025356365
              ],
              [
                2.602854382673162,
                46.04147478084986
              ],
              [
                2.602509387262669,
                46.041772265824456
              ],
              [
                2.602080439647919,
                46.04213188159104
              ],
              [
                2.601961101546479,
                46.04234594660535
              ],
              [
                2.60174405561448,
                46.042614563919585
              ],
              [
                2.601610447103004,
                46.042771423496
              ],
              [
                2.601385914785761,
                46.04309583864739
              ],
              [
                2.601203820971802,
                46.04339327130781
              ],
              [
                2.601175026545508,
                46.04383947863288
              ],
              [
                2.601304054499096,
                46.0441738089598
              ],
              [
                2.601290612043487,
                46.04423701687622
              ],
              [
                2.601025871671111,
                46.044643514419974
              ],
              [
                2.600990263773538,
                46.04467039947223
              ],
              [
                2.600693675419879,
                46.04474193374744
              ],
              [
                2.600427402051495,
                46.04483062571704
              ],
              [
                2.599993498070346,
                46.04493502003961
              ],
              [
                2.599826075975936,
                46.04499667836794
              ],
              [
                2.599765807890204,
                46.04504084941138
              ],
              [
                2.599757616105165,
                46.04505426488055
              ],
              [
                2.599789220611353,
                46.04511932026494
              ],
              [
                2.599791646885087,
                46.04513223422652
              ],
              [
                2.599808643926461,
                46.04514445755386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.03605765891499,
          "ground": "gnd"
        },
        "75_454004": {
          "bus1": "75_MVLV036219",
          "bus2": "75_MVBus010483",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599808643926461,
                46.04514445755386
              ],
              [
                2.599821849057574,
                46.04512840332553
              ],
              [
                2.599821366130024,
                46.04511390138779
              ],
              [
                2.599813556576215,
                46.04509652845976
              ],
              [
                2.599896351363108,
                46.045113061333836
              ],
              [
                2.599896351363108,
                46.045113061333836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.010302414781514507,
          "ground": "gnd"
        },
        "75_73076": {
          "bus1": "75_MVBus010483",
          "bus2": "75_MVLV036280",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599896351363108,
                46.045113061333836
              ],
              [
                2.599896351363108,
                46.045113061333836
              ],
              [
                2.599750713857293,
                46.045123809233466
              ],
              [
                2.599724699003276,
                46.04525467611438
              ],
              [
                2.599736881450203,
                46.04526517422831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.026020360815275888,
          "ground": "gnd"
        },
        "75_LVBranch0281348": {
          "bus1": "75_MVLV036280_LV",
          "bus2": "75_LVBus1573193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599736881450203,
                46.04526517422831
              ],
              [
                2.599750880043258,
                46.04527449851999
              ],
              [
                2.599750880043258,
                46.04527449851999
              ],
              [
                2.599920200573321,
                46.04555752648522
              ],
              [
                2.599920200573321,
                46.04555752648522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034079780811453894,
          "ground": "gnd"
        },
        "75_LVBranch0390278": {
          "bus1": "75_LVBus1573193",
          "bus2": "75_LVBus1573194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599920200573321,
                46.04555752648522
              ],
              [
                2.599920200573321,
                46.04555752648522
              ],
              [
                2.600132656690703,
                46.04558031623159
              ],
              [
                2.60031964688419,
                46.045600375734
              ],
              [
                2.60031964688419,
                46.045600375734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03128171695085978,
          "ground": "gnd"
        },
        "75_LVBranch0201368": {
          "bus1": "75_LVBus1573194",
          "bus2": "75_LVBus1573196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.60031964688419,
                46.045600375734
              ],
              [
                2.60031964688419,
                46.045600375734
              ],
              [
                2.600051135958385,
                46.04575963499435
              ],
              [
                2.599966373284192,
                46.045809900143404
              ],
              [
                2.599971130455974,
                46.04591822118626
              ],
              [
                2.599973073630041,
                46.04596240961688
              ],
              [
                2.599983776393018,
                46.04620593178541
              ],
              [
                2.599983776393018,
                46.04620593178541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07995742412775048,
          "ground": "gnd"
        },
        "75_LVBranch0678859": {
          "bus1": "75_LVBus1573196",
          "bus2": "75_LVBus1573198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599983776393018,
                46.04620593178541
              ],
              [
                2.599983776393018,
                46.04620593178541
              ],
              [
                2.600345218497353,
                46.04635171324983
              ],
              [
                2.601483930886721,
                46.0466639379374
              ],
              [
                2.601774837333855,
                46.046743698390415
              ],
              [
                2.60231539502684,
                46.04673454037219
              ],
              [
                2.60231539502684,
                46.04673454037219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19309893473720638,
          "ground": "gnd"
        },
        "75_LVBranch0623924": {
          "bus1": "75_LVBus1573196",
          "bus2": "75_LVBus1573197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599983776393018,
                46.04620593178541
              ],
              [
                2.599983776393018,
                46.04620593178541
              ],
              [
                2.59998552921356,
                46.04622388559375
              ],
              [
                2.600005654362439,
                46.04643033646102
              ],
              [
                2.600010954408858,
                46.04648477358425
              ],
              [
                2.600010954408858,
                46.04648477358425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03106518721366797,
          "ground": "gnd"
        },
        "75_LVBranch0006526": {
          "bus1": "75_LVBus1573194",
          "bus2": "75_LVBus1573195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.60031964688419,
                46.045600375734
              ],
              [
                2.60031964688419,
                46.045600375734
              ],
              [
                2.600597304128031,
                46.04553796450935
              ],
              [
                2.600887441249739,
                46.045472743408546
              ],
              [
                2.601226092637923,
                46.04513905654382
              ],
              [
                2.601154006717008,
                46.04485392322851
              ],
              [
                2.601126795345723,
                46.044746311502514
              ],
              [
                2.601126795345723,
                46.044746311502514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13592324018886906,
          "ground": "gnd"
        },
        "75_LVBranch0269826": {
          "bus1": "75_LVBus1573193",
          "bus2": "75_LVBus1573199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599920200573321,
                46.04555752648522
              ],
              [
                2.599920200573321,
                46.04555752648522
              ],
              [
                2.59959801867103,
                46.04554145974288
              ],
              [
                2.599404709594637,
                46.04553181385766
              ],
              [
                2.598483371472647,
                46.04548585014668
              ],
              [
                2.598282971747865,
                46.045511936568275
              ],
              [
                2.59811743521022,
                46.04553347966825
              ],
              [
                2.597628513956967,
                46.04546516906831
              ],
              [
                2.597627259841509,
                46.0454649920196
              ],
              [
                2.597513213744365,
                46.045449060289194
              ],
              [
                2.597506930293365,
                46.045448184065876
              ],
              [
                2.597506930293365,
                46.045448184065876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18850381509483197,
          "ground": "gnd"
        },
        "75_126599": {
          "bus1": "75_MVBus010483",
          "bus2": "75_MVLV034054",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599896351363108,
                46.045113061333836
              ],
              [
                2.599896351363108,
                46.045113061333836
              ],
              [
                2.600719799518052,
                46.04506969412958
              ],
              [
                2.601846212064962,
                46.04500705948674
              ],
              [
                2.602632767616226,
                46.04534740295202
              ],
              [
                2.603517654353964,
                46.04572696967155
              ],
              [
                2.604509995713513,
                46.04616115649484
              ],
              [
                2.604526092643484,
                46.046168675818755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3942070970103384,
          "ground": "gnd"
        },
        "75_LVBranch0548931": {
          "bus1": "75_MVLV034054_LV",
          "bus2": "75_LVBus1573182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604526092643484,
                46.046168675818755
              ],
              [
                2.604545149664446,
                46.04617115884526
              ],
              [
                2.604545149664446,
                46.04617115884526
              ],
              [
                2.604658874990099,
                46.04616026417869
              ],
              [
                2.604658874990099,
                46.04616026417869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008885118483080452,
          "ground": "gnd"
        },
        "75_LVBranch0205006": {
          "bus1": "75_LVBus1573182",
          "bus2": "75_LVBus1573184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604658874990099,
                46.04616026417869
              ],
              [
                2.604658874990099,
                46.04616026417869
              ],
              [
                2.604316119535727,
                46.04640443356952
              ],
              [
                2.604316119535727,
                46.04640443356952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03795202768892616,
          "ground": "gnd"
        },
        "75_LVBranch0690064": {
          "bus1": "75_LVBus1573184",
          "bus2": "75_LVBus1573186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604316119535727,
                46.04640443356952
              ],
              [
                2.604316119535727,
                46.04640443356952
              ],
              [
                2.605016852996686,
                46.046758089985666
              ],
              [
                2.605201540418998,
                46.046858282591344
              ],
              [
                2.605206631798546,
                46.046861050562285
              ],
              [
                2.605206631798546,
                46.046861050562285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08560371140995714,
          "ground": "gnd"
        },
        "75_LVBranch0390238": {
          "bus1": "75_LVBus1573184",
          "bus2": "75_LVBus1573185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604316119535727,
                46.04640443356952
              ],
              [
                2.604316119535727,
                46.04640443356952
              ],
              [
                2.604269259273354,
                46.04644744179411
              ],
              [
                2.604172142808827,
                46.046536606144215
              ],
              [
                2.604187652973031,
                46.046585458832475
              ],
              [
                2.604296369829826,
                46.04692800305402
              ],
              [
                2.604291713576564,
                46.047170967360394
              ],
              [
                2.604289295364565,
                46.04729782989623
              ],
              [
                2.604289295364565,
                46.04729782989623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1041046311308465,
          "ground": "gnd"
        },
        "75_LVBranch0085436": {
          "bus1": "75_LVBus1573182",
          "bus2": "75_LVBus1573183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604658874990099,
                46.04616026417869
              ],
              [
                2.604658874990099,
                46.04616026417869
              ],
              [
                2.604656632090431,
                46.04615604992728
              ],
              [
                2.604385289351704,
                46.045920540632615
              ],
              [
                2.604379359034522,
                46.04591262836188
              ],
              [
                2.604255135487244,
                46.0457470096819
              ],
              [
                2.604236135307019,
                46.04572168325019
              ],
              [
                2.604236135307019,
                46.04572168325019
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05899695809468918,
          "ground": "gnd"
        },
        "75_393712": {
          "bus1": "75_MVLV036219",
          "bus2": "75_MVBus010448",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599808643926461,
                46.04514445755386
              ],
              [
                2.599792429735977,
                46.04515001035208
              ],
              [
                2.59976622269971,
                46.045149027599436
              ],
              [
                2.599752550609734,
                46.04514851954798
              ],
              [
                2.599571292266884,
                46.045288941825774
              ],
              [
                2.598805796106111,
                46.045385067309354
              ],
              [
                2.598188024664849,
                46.04552648799712
              ],
              [
                2.596628673706478,
                46.04706250848219
              ],
              [
                2.595900129853569,
                46.047194859058116
              ],
              [
                2.594984175627402,
                46.04717805850639
              ],
              [
                2.593738516654082,
                46.04744147125507
              ],
              [
                2.588709973119147,
                46.04849315263287
              ],
              [
                2.586466080679787,
                46.049045560542886
              ],
              [
                2.586466080679787,
                46.049045560542886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1642185763449713,
          "ground": "gnd"
        },
        "75_385616": {
          "bus1": "75_MVBus010448",
          "bus2": "75_MVBus010449",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586466080679787,
                46.049045560542886
              ],
              [
                2.586473438213561,
                46.04904958393997
              ],
              [
                2.586476723500251,
                46.0490588345419
              ],
              [
                2.58648014490551,
                46.049066762293826
              ],
              [
                2.586484109651349,
                46.04907483279821
              ],
              [
                2.586488445263437,
                46.04908205677232
              ],
              [
                2.586495469377041,
                46.04909515881269
              ],
              [
                2.586503430253371,
                46.049115357369566
              ],
              [
                2.586515503150399,
                46.04913623062203
              ],
              [
                2.586522211678142,
                46.04914528473536
              ],
              [
                2.586531498758365,
                46.04915876864961
              ],
              [
                2.586538677923897,
                46.04916618428125
              ],
              [
                2.586546733393038,
                46.04917308515366
              ],
              [
                2.586559957465994,
                46.049180010609426
              ],
              [
                2.58656980552204,
                46.04918330875023
              ],
              [
                2.586593442285901,
                46.049189833355136
              ],
              [
                2.586616666700232,
                46.04919944481447
              ],
              [
                2.586647073347513,
                46.049211460593064
              ],
              [
                2.58667585931913,
                46.049225099389666
              ],
              [
                2.58670057605666,
                46.04923894509483
              ],
              [
                2.586733451701186,
                46.0492568573902
              ],
              [
                2.586772303067777,
                46.04927610602086
              ],
              [
                2.586812853569636,
                46.04930244047178
              ],
              [
                2.58682330455649,
                46.049307608621746
              ],
              [
                2.586863262537182,
                46.04933434022851
              ],
              [
                2.586901784074616,
                46.04936625723058
              ],
              [
                2.586942072001027,
                46.04939732460425
              ],
              [
                2.586979979324213,
                46.04942770446077
              ],
              [
                2.587020964760196,
                46.04945586425416
              ],
              [
                2.58706251569083,
                46.04948618204735
              ],
              [
                2.587142850094969,
                46.04954344985703
              ],
              [
                2.587183999779053,
                46.04957075451917
              ],
              [
                2.587228512836437,
                46.04960172247586
              ],
              [
                2.587267634232302,
                46.04963191961155
              ],
              [
                2.587303827523961,
                46.049663211842926
              ],
              [
                2.587383697248421,
                46.04973179865706
              ],
              [
                2.587421831552439,
                46.049760846316666
              ],
              [
                2.587462279766898,
                46.04978727073083
              ],
              [
                2.587504318667877,
                46.0498168135448
              ],
              [
                2.587544060116018,
                46.049844076210235
              ],
              [
                2.587619648415443,
                46.049903081606594
              ],
              [
                2.58769593389154,
                46.04995061431233
              ],
              [
                2.587718428826671,
                46.049967307751935
              ],
              [
                2.587768685097481,
                46.05000512742886
              ],
              [
                2.587780980749029,
                46.050015221722155
              ],
              [
                2.587816109405848,
                46.05004528357013
              ],
              [
                2.587855365963214,
                46.05007664080804
              ],
              [
                2.587899108029813,
                46.050111199989246
              ],
              [
                2.587935783214237,
                46.05013752464042
              ],
              [
                2.588016749011067,
                46.05019399869897
              ],
              [
                2.58806076054805,
                46.05022245729608
              ],
              [
                2.588133217036408,
                46.05027170762422
              ],
              [
                2.588207313260067,
                46.05033475556643
              ],
              [
                2.588237167806754,
                46.05035861211344
              ],
              [
                2.58831188863687,
                46.05041974225219
              ],
              [
                2.588353409629226,
                46.05045167009019
              ],
              [
                2.58839483288136,
                46.05048199667537
              ],
              [
                2.588436314586561,
                46.05051378961639
              ],
              [
                2.588470309849454,
                46.05054451055738
              ],
              [
                2.588508089312726,
                46.05057482720851
              ],
              [
                2.588527630210205,
                46.05058968268382
              ],
              [
                2.588563159854934,
                46.050614030353124
              ],
              [
                2.588674782111689,
                46.05068570355689
              ],
              [
                2.58877033104204,
                46.050740669129006
              ],
              [
                2.588814546731297,
                46.05077119627446
              ],
              [
                2.588923466902192,
                46.05087617291532
              ],
              [
                2.588989948726436,
                46.05093244461716
              ],
              [
                2.589148308291946,
                46.051043140901115
              ],
              [
                2.589190058903775,
                46.05107421321165
              ],
              [
                2.589226834616548,
                46.05110245356842
              ],
              [
                2.589296290092309,
                46.05116176842134
              ],
              [
                2.589406544969821,
                46.05124191906933
              ],
              [
                2.589524871324892,
                46.0513322271266
              ],
              [
                2.589629059729665,
                46.0513940553425
              ],
              [
                2.589655699178149,
                46.051412565518696
              ],
              [
                2.589681718796018,
                46.051436772135176
              ],
              [
                2.589703835220204,
                46.05146921066774
              ],
              [
                2.589717701011454,
                46.051494614031526
              ],
              [
                2.589740023032503,
                46.05151837904941
              ],
              [
                2.589760261760796,
                46.05153590484341
              ],
              [
                2.589798855166518,
                46.05156028126617
              ],
              [
                2.589910559543697,
                46.05161536271453
              ],
              [
                2.589951533044623,
                46.05163744854083
              ],
              [
                2.590100562769404,
                46.05172761535162
              ],
              [
                2.590225997496477,
                46.05180654363671
              ],
              [
                2.590271349902766,
                46.05182822367819
              ],
              [
                2.590405830613716,
                46.05190719448591
              ],
              [
                2.590449864503928,
                46.05193432955443
              ],
              [
                2.590485695945821,
                46.0519592967329
              ],
              [
                2.590646354947392,
                46.052057372061185
              ],
              [
                2.590683366726833,
                46.05208326321482
              ],
              [
                2.590760777542819,
                46.05213259971591
              ],
              [
                2.59079903162025,
                46.05215326982025
              ],
              [
                2.590909906400292,
                46.052204519447436
              ],
              [
                2.590931321725154,
                46.052222060384786
              ],
              [
                2.590952909391023,
                46.052248912762366
              ],
              [
                2.590964605250643,
                46.052277145884915
              ],
              [
                2.590966825550811,
                46.05229060931631
              ],
              [
                2.590977384388446,
                46.052318862984485
              ],
              [
                2.590993916592813,
                46.05234506093287
              ],
              [
                2.591016325135159,
                46.05236778186039
              ],
              [
                2.591178806378643,
                46.052510063296566
              ],
              [
                2.591303177921346,
                46.05262651900841
              ],
              [
                2.591466181913352,
                46.05277252359053
              ],
              [
                2.591635168965564,
                46.05290723230741
              ],
              [
                2.591673028733696,
                46.052934632714496
              ],
              [
                2.591781529074979,
                46.05301944541605
              ],
              [
                2.591964892442307,
                46.053158079909245
              ],
              [
                2.592078876555945,
                46.053240945622306
              ],
              [
                2.592182807005036,
                46.05332091889574
              ],
              [
                2.592253375138272,
                46.05337645071208
              ],
              [
                2.592281927909605,
                46.05340307119168
              ],
              [
                2.592302251526997,
                46.0534190758576
              ],
              [
                2.592323664237683,
                46.05343308074091
              ],
              [
                2.592369718186786,
                46.053457871298654
              ],
              [
                2.592478410965191,
                46.05351140953836
              ],
              [
                2.592518511319381,
                46.05353416218123
              ],
              [
                2.592651512685395,
                46.05362129388756
              ],
              [
                2.592729035575105,
                46.053666103329746
              ],
              [
                2.5928133037914,
                46.0537080904178
              ],
              [
                2.592893398796095,
                46.053736348558644
              ],
              [
                2.592995348775654,
                46.053768074982294
              ],
              [
                2.593003670184534,
                46.053776261356155
              ],
              [
                2.593013625419901,
                46.05379672485311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7392521471137488,
          "ground": "gnd"
        },
        "75_416216": {
          "bus1": "75_MVBus010449",
          "bus2": "75_MVLV102398",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.593013625419901,
                46.05379672485311
              ],
              [
                2.593013625419901,
                46.05379672485311
              ],
              [
                2.593034963004222,
                46.05382501691128
              ],
              [
                2.593049263599804,
                46.05385452148927
              ],
              [
                2.593063417179967,
                46.05388851587089
              ],
              [
                2.593078686638588,
                46.05392625045119
              ],
              [
                2.593094226263086,
                46.05395541933153
              ],
              [
                2.593114252059086,
                46.05398503689516
              ],
              [
                2.593135425998301,
                46.054017000056376
              ],
              [
                2.593160790442452,
                46.05405250751401
              ],
              [
                2.593192476317084,
                46.05408575141263
              ],
              [
                2.593228194414976,
                46.054116314076815
              ],
              [
                2.593268795169109,
                46.05414367175327
              ],
              [
                2.593306900368182,
                46.054170693186784
              ],
              [
                2.593341977279027,
                46.054199520858745
              ],
              [
                2.593379339187878,
                46.05423061956608
              ],
              [
                2.593416398469476,
                46.054257787284676
              ],
              [
                2.593493399706814,
                46.05430954302346
              ],
              [
                2.593528793387738,
                46.0543342223303
              ],
              [
                2.593564785146135,
                46.05435967400604
              ],
              [
                2.593602672857417,
                46.054384338635295
              ],
              [
                2.593640281320972,
                46.05441007452121
              ],
              [
                2.593671010295176,
                46.05443202929847
              ],
              [
                2.59370669802283,
                46.05445599712405
              ],
              [
                2.5937455726373,
                46.054481658125844
              ],
              [
                2.593819090772708,
                46.05453455516426
              ],
              [
                2.593852589804694,
                46.05456299039565
              ],
              [
                2.593885043381515,
                46.054591688902974
              ],
              [
                2.593916758548029,
                46.05461723115248
              ],
              [
                2.593950799367772,
                46.054645440200744
              ],
              [
                2.593986995184396,
                46.05467298756577
              ],
              [
                2.594024117824295,
                46.05469975907621
              ],
              [
                2.594063476834847,
                46.05472668743654
              ],
              [
                2.594102246007881,
                46.054754588793564
              ],
              [
                2.594141142335706,
                46.054782040001186
              ],
              [
                2.594182304428951,
                46.05481040373121
              ],
              [
                2.594271299884337,
                46.05486779074218
              ],
              [
                2.594355709202506,
                46.05492267797248
              ],
              [
                2.594391174575318,
                46.05494594432713
              ],
              [
                2.594437579130451,
                46.05497888447306
              ],
              [
                2.594464845185352,
                46.055000774941476
              ],
              [
                2.594483968246121,
                46.05501953501255
              ],
              [
                2.594497395630663,
                46.05503346769422
              ],
              [
                2.594504125584718,
                46.05504114475557
              ],
              [
                2.594506389641125,
                46.05504720353833
              ],
              [
                2.59451023484431,
                46.05505423938752
              ],
              [
                2.594520404852427,
                46.055070734613665
              ],
              [
                2.594530779401626,
                46.055097764789615
              ],
              [
                2.594535577814482,
                46.05512066007242
              ],
              [
                2.594537262784692,
                46.05513549218944
              ],
              [
                2.594542456166392,
                46.05514617772534
              ],
              [
                2.59454637211485,
                46.05515176490492
              ],
              [
                2.594554246189526,
                46.055155408729085
              ],
              [
                2.594559955194335,
                46.05515756399108
              ],
              [
                2.594566626162961,
                46.05515817858538
              ],
              [
                2.594576069766175,
                46.05515757227819
              ],
              [
                2.594591303875535,
                46.05515721369367
              ],
              [
                2.594599119538807,
                46.05515667407071
              ],
              [
                2.594605303171031,
                46.055158081503414
              ],
              [
                2.594607158948218,
                46.05515975070743
              ],
              [
                2.594608747493893,
                46.055162302220225
              ],
              [
                2.594609366310051,
                46.05516749204505
              ],
              [
                2.594606774851758,
                46.05517151957962
              ],
              [
                2.594603213021987,
                46.055175297409846
              ],
              [
                2.594601123885754,
                46.05517621985587
              ],
              [
                2.594592488281542,
                46.05519753528044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20218166317650943,
          "ground": "gnd"
        },
        "75_LVBranch0776341": {
          "bus1": "75_MVLV102398_LV",
          "bus2": "75_LVBus1573408",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.594592488281542,
                46.05519753528044
              ],
              [
                2.594601148216682,
                46.05517864897424
              ],
              [
                2.594601148216682,
                46.05517864897424
              ],
              [
                2.594607581047861,
                46.05517808550942
              ],
              [
                2.594613666922642,
                46.05518068975733
              ],
              [
                2.594615965193064,
                46.05518302372683
              ],
              [
                2.594620177431747,
                46.05518565923277
              ],
              [
                2.594625601090657,
                46.05518759021791
              ],
              [
                2.59463130152319,
                46.05518791911698
              ],
              [
                2.594641052270591,
                46.05518667332196
              ],
              [
                2.594662214828761,
                46.05518841550397
              ],
              [
                2.594695573459877,
                46.05519228916047
              ],
              [
                2.594700892347119,
                46.05519392348163
              ],
              [
                2.59470796558058,
                46.05519764109533
              ],
              [
                2.594713105848886,
                46.055202514721266
              ],
              [
                2.59471965455833,
                46.05521011121042
              ],
              [
                2.594727602790631,
                46.05521853222868
              ],
              [
                2.594737705788473,
                46.05522624657469
              ],
              [
                2.594737705788473,
                46.05522624657469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01282785613617124,
          "ground": "gnd"
        },
        "75_LVBranch0269808": {
          "bus1": "75_LVBus1573408",
          "bus2": "75_LVBus1573412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.594737705788473,
                46.05522624657469
              ],
              [
                2.594737705788473,
                46.05522624657469
              ],
              [
                2.594819179117545,
                46.054873488808084
              ],
              [
                2.594832146261949,
                46.054454111893314
              ],
              [
                2.594833504203227,
                46.054410356680904
              ],
              [
                2.594715826312384,
                46.05393603633079
              ],
              [
                2.594817629344301,
                46.05341933502265
              ],
              [
                2.594817629344301,
                46.05341933502265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20267672177746202,
          "ground": "gnd"
        },
        "75_LVBranch0718348": {
          "bus1": "75_LVBus1573412",
          "bus2": "75_LVBus1573413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.594817629344301,
                46.05341933502265
              ],
              [
                2.594817629344301,
                46.05341933502265
              ],
              [
                2.594824662332824,
                46.05341178855269
              ],
              [
                2.595126872590659,
                46.05308736238224
              ],
              [
                2.595938899034289,
                46.052764018597145
              ],
              [
                2.596234070582753,
                46.05265581101993
              ],
              [
                2.596234070582753,
                46.05265581101993
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14219084946143806,
          "ground": "gnd"
        },
        "75_LVBranch0601664": {
          "bus1": "75_LVBus1573413",
          "bus2": "75_LVBus1573415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.596234070582753,
                46.05265581101993
              ],
              [
                2.596234070582753,
                46.05265581101993
              ],
              [
                2.596460077800764,
                46.05248655518559
              ],
              [
                2.596666202721678,
                46.052283084206984
              ],
              [
                2.596719574221753,
                46.05219655506108
              ],
              [
                2.596729704698455,
                46.05218011238442
              ],
              [
                2.596881790676872,
                46.051933543807365
              ],
              [
                2.596926262034816,
                46.05186143011695
              ],
              [
                2.597144256135795,
                46.05140689842029
              ],
              [
                2.597146303411852,
                46.05140263815942
              ],
              [
                2.597146303411852,
                46.05140263815942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15813420368640624,
          "ground": "gnd"
        },
        "75_LVBranch0433955": {
          "bus1": "75_LVBus1573413",
          "bus2": "75_LVBus1573414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.596234070582753,
                46.05265581101993
              ],
              [
                2.596234070582753,
                46.05265581101993
              ],
              [
                2.596365880873417,
                46.05307779814538
              ],
              [
                2.596368203294294,
                46.05308524228493
              ],
              [
                2.596368203294294,
                46.05308524228493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04884798825583257,
          "ground": "gnd"
        },
        "75_LVBranch0035045": {
          "bus1": "75_LVBus1573408",
          "bus2": "75_LVBus1573409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.594737705788473,
                46.05522624657469
              ],
              [
                2.594737705788473,
                46.05522624657469
              ],
              [
                2.5947716365489,
                46.05528311088077
              ],
              [
                2.59489536556983,
                46.05565021886611
              ],
              [
                2.59489536556983,
                46.05565021886611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048757574297278436,
          "ground": "gnd"
        },
        "75_LVBranch0439188": {
          "bus1": "75_LVBus1573409",
          "bus2": "75_LVBus1573411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.59489536556983,
                46.05565021886611
              ],
              [
                2.59489536556983,
                46.05565021886611
              ],
              [
                2.594882743957193,
                46.05564830430609
              ],
              [
                2.593447233482719,
                46.05543016256143
              ],
              [
                2.593121678195367,
                46.055406626500634
              ],
              [
                2.592689449175483,
                46.05537537740886
              ],
              [
                2.591864567620959,
                46.05580360414868
              ],
              [
                2.591772115889518,
                46.0558254140894
              ],
              [
                2.591307261544792,
                46.055935089282514
              ],
              [
                2.590978938757937,
                46.05585853429653
              ],
              [
                2.590966791124139,
                46.055855700546495
              ],
              [
                2.590847979879986,
                46.05582799577529
              ],
              [
                2.590847979879986,
                46.05582799577529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.33630529178374324,
          "ground": "gnd"
        },
        "75_LVBranch0327263": {
          "bus1": "75_LVBus1573409",
          "bus2": "75_LVBus1573410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.59489536556983,
                46.05565021886611
              ],
              [
                2.59489536556983,
                46.05565021886611
              ],
              [
                2.5950991236901,
                46.05570895394043
              ],
              [
                2.59724330648499,
                46.05637302605277
              ],
              [
                2.597385313635713,
                46.056421408642784
              ],
              [
                2.597921761348282,
                46.05660415077195
              ],
              [
                2.598689490298038,
                46.058072207252685
              ],
              [
                2.599072320832923,
                46.058802988077666
              ],
              [
                2.59907452508706,
                46.05880721153246
              ],
              [
                2.59907452508706,
                46.05880721153246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.517738645915857,
          "ground": "gnd"
        },
        "75_294677": {
          "bus1": "75_MVBus010449",
          "bus2": "75_MVLV051745",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.593013625419901,
                46.05379672485311
              ],
              [
                2.59301576408042,
                46.05380641871261
              ],
              [
                2.593016142743384,
                46.05382110086023
              ],
              [
                2.593014497040059,
                46.05382842809388
              ],
              [
                2.593010571887771,
                46.05384019597795
              ],
              [
                2.593005685746471,
                46.053850949383076
              ],
              [
                2.592993315623961,
                46.0538695920488
              ],
              [
                2.592983948411719,
                46.05388098538087
              ],
              [
                2.592973352872398,
                46.05389222854407
              ],
              [
                2.592946068332899,
                46.05391597923138
              ],
              [
                2.592917460505012,
                46.053941388343034
              ],
              [
                2.592889965220791,
                46.05396706483865
              ],
              [
                2.592855964035185,
                46.05399701159721
              ],
              [
                2.592825863815536,
                46.05402385457503
              ],
              [
                2.59278797506276,
                46.05404871783878
              ],
              [
                2.592748274856061,
                46.054070319296706
              ],
              [
                2.592701484663536,
                46.05409287245144
              ],
              [
                2.592658341828612,
                46.05411335704333
              ],
              [
                2.592588204629851,
                46.05416169416827
              ],
              [
                2.592568352447481,
                46.0541748385714
              ],
              [
                2.592506884980007,
                46.054214626957176
              ],
              [
                2.592488803755817,
                46.05422513124238
              ],
              [
                2.592472000364403,
                46.05423531774548
              ],
              [
                2.592454572615455,
                46.05424740401048
              ],
              [
                2.592438897699719,
                46.05425572559351
              ],
              [
                2.592421483883558,
                46.05426525669122
              ],
              [
                2.592409343131268,
                46.05427216676638
              ],
              [
                2.592384863322177,
                46.05428780474241
              ],
              [
                2.592368304326846,
                46.05429775675788
              ],
              [
                2.592361759190682,
                46.05430193711829
              ],
              [
                2.592351742812525,
                46.05430716896029
              ],
              [
                2.592336941620097,
                46.0543116468635
              ],
              [
                2.592317850907833,
                46.05431905845312
              ],
              [
                2.592250281320883,
                46.05435555859716
              ],
              [
                2.592220776585794,
                46.05437440179107
              ],
              [
                2.592178247426965,
                46.05440466448814
              ],
              [
                2.592146580068019,
                46.05442809198397
              ],
              [
                2.592134571523083,
                46.05443565850799
              ],
              [
                2.592121300553444,
                46.05444130253328
              ],
              [
                2.592103787372769,
                46.05444616439463
              ],
              [
                2.592083990910029,
                46.054451886111906
              ],
              [
                2.592057410382768,
                46.05445765911213
              ],
              [
                2.592025600443331,
                46.054464334594506
              ],
              [
                2.5920122489913,
                46.05446656894832
              ],
              [
                2.591971546002289,
                46.05447273364639
              ],
              [
                2.591953457273418,
                46.05447610328987
              ],
              [
                2.591941895916226,
                46.054477020047074
              ],
              [
                2.591920215318454,
                46.054477734687374
              ],
              [
                2.591896941714567,
                46.054480468227936
              ],
              [
                2.591875134734122,
                46.05448179493624
              ],
              [
                2.591849114023245,
                46.054482906211234
              ],
              [
                2.591839098537377,
                46.05448278482683
              ],
              [
                2.591819075966684,
                46.05448435042111
              ],
              [
                2.591798688267591,
                46.05448520607614
              ],
              [
                2.591782069588426,
                46.05448512655271
              ],
              [
                2.591754125324919,
                46.05448664700115
              ],
              [
                2.591724250240707,
                46.05448701118597
              ],
              [
                2.591706944504371,
                46.05448646535789
              ],
              [
                2.591688404489306,
                46.05448727184746
              ],
              [
                2.591674242767982,
                46.054487555650056
              ],
              [
                2.591662826431616,
                46.05448909284107
              ],
              [
                2.59165935821487,
                46.05449080107141
              ],
              [
                2.591646203676488,
                46.05449926981775
              ],
              [
                2.591630607185661,
                46.05450782503243
              ],
              [
                2.591458687614477,
                46.05467800218171
              ],
              [
                2.591356498053097,
                46.05476477359804
              ],
              [
                2.59102871063479,
                46.05500880550645
              ],
              [
                2.590920152669877,
                46.05510196966202
              ],
              [
                2.590910799111831,
                46.055113659691045
              ],
              [
                2.590859310128289,
                46.05523538690093
              ],
              [
                2.590777051087051,
                46.05537926162174
              ],
              [
                2.590743051510324,
                46.05542396272328
              ],
              [
                2.590689003997708,
                46.05547881234616
              ],
              [
                2.590662659652713,
                46.05551623572293
              ],
              [
                2.590659560447761,
                46.05559496589739
              ],
              [
                2.590721265397249,
                46.05567014987759
              ],
              [
                2.590740367286171,
                46.055704115459314
              ],
              [
                2.590742644542561,
                46.05572149243842
              ],
              [
                2.590718572600338,
                46.05578364331876
              ],
              [
                2.590686062809204,
                46.05584596606761
              ],
              [
                2.590660888518799,
                46.05593244713416
              ],
              [
                2.590637587595181,
                46.056239627932946
              ],
              [
                2.590597681198645,
                46.05635970960656
              ],
              [
                2.590560843809638,
                46.05649795820597
              ],
              [
                2.59047305455732,
                46.05674046957144
              ],
              [
                2.590423253480118,
                46.05683927760175
              ],
              [
                2.590377966657202,
                46.05690264554642
              ],
              [
                2.590298810413192,
                46.05699164063873
              ],
              [
                2.590226475023487,
                46.05706334627961
              ],
              [
                2.590054970791262,
                46.057202984764174
              ],
              [
                2.589889617856143,
                46.05730354451966
              ],
              [
                2.589745144467889,
                46.05740610868096
              ],
              [
                2.589679503447344,
                46.05746690371816
              ],
              [
                2.589640126714266,
                46.05752867470373
              ],
              [
                2.589464084967745,
                46.057943790762785
              ],
              [
                2.589411783279069,
                46.058041839193855
              ],
              [
                2.58938525196753,
                46.05811211052542
              ],
              [
                2.589358663578801,
                46.05821493291097
              ],
              [
                2.589348038839603,
                46.0582875889206
              ],
              [
                2.589336903179491,
                46.058583478172224
              ],
              [
                2.58931893046843,
                46.058668584345824
              ],
              [
                2.589310131834709,
                46.0587533551596
              ],
              [
                2.589271294218548,
                46.05884271843643
              ],
              [
                2.58923137937536,
                46.05890582203091
              ],
              [
                2.589188215794102,
                46.05895944108176
              ],
              [
                2.58909849171401,
                46.059050294278514
              ],
              [
                2.588977191042442,
                46.05915434429119
              ],
              [
                2.588613777917958,
                46.059429991870935
              ],
              [
                2.588463934064386,
                46.05952710520524
              ],
              [
                2.588242334622586,
                46.059688516947496
              ],
              [
                2.587807880387252,
                46.05999137352064
              ],
              [
                2.587660145621673,
                46.06010099585968
              ],
              [
                2.587514178326297,
                46.06019592208524
              ],
              [
                2.586953099603637,
                46.060504228993665
              ],
              [
                2.586862698672961,
                46.06054433016559
              ],
              [
                2.58671419319107,
                46.06061882891023
              ],
              [
                2.586627992363264,
                46.060656131569665
              ],
              [
                2.586337113252981,
                46.060752770521646
              ],
              [
                2.586078096370426,
                46.0608250378253
              ],
              [
                2.586043031859492,
                46.060838880356066
              ],
              [
                2.58600929521031,
                46.06086053829534
              ],
              [
                2.585945154312365,
                46.060926213207416
              ],
              [
                2.585878154133777,
                46.06101687888281
              ],
              [
                2.58578479506587,
                46.06115453954501
              ],
              [
                2.585623730364361,
                46.06142426213935
              ],
              [
                2.585531316227528,
                46.06156254130648
              ],
              [
                2.585489436596653,
                46.06161555333301
              ],
              [
                2.585445517754341,
                46.06166064351702
              ],
              [
                2.585379066238782,
                46.061713025704144
              ],
              [
                2.585214739541212,
                46.06181678828645
              ],
              [
                2.585086537403767,
                46.06191241014368
              ],
              [
                2.585026883282691,
                46.06196476821814
              ],
              [
                2.584993065621847,
                46.06200305238215
              ],
              [
                2.584954540025628,
                46.06207487846146
              ],
              [
                2.584885625642789,
                46.06227743372696
              ],
              [
                2.584843535835314,
                46.06234425628325
              ],
              [
                2.584765423845751,
                46.06240779287785
              ],
              [
                2.584670102291542,
                46.06246690461859
              ],
              [
                2.584662989802408,
                46.062474585587104
              ],
              [
                2.58466270790448,
                46.062518059431575
              ],
              [
                2.584657179826274,
                46.062536020436184
              ],
              [
                2.58447520874838,
                46.062640063494115
              ],
              [
                2.584282069637228,
                46.06276403191251
              ],
              [
                2.584183607890518,
                46.06284070314373
              ],
              [
                2.584144292145734,
                46.062886691455965
              ],
              [
                2.584137179079216,
                46.062908614553386
              ],
              [
                2.584139333296162,
                46.062933504387665
              ],
              [
                2.584158573080189,
                46.06297833910014
              ],
              [
                2.584202002907278,
                46.06301640922635
              ],
              [
                2.584250061532363,
                46.06304340297816
              ],
              [
                2.584417952485004,
                46.06309249205875
              ],
              [
                2.584762489584812,
                46.063208806125054
              ],
              [
                2.584898774118639,
                46.06324779717245
              ],
              [
                2.58500571396836,
                46.063285430882694
              ],
              [
                2.585043974428082,
                46.06330341284888
              ],
              [
                2.585113789759086,
                46.06335985949717
              ],
              [
                2.585201842128557,
                46.0634106609906
              ],
              [
                2.585366875024396,
                46.06349032654551
              ],
              [
                2.585380513841204,
                46.06349392236498
              ],
              [
                2.585420692710601,
                46.063504513500796
              ],
              [
                2.585447628649673,
                46.06349333411782
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.4199217889869362,
          "ground": "gnd"
        },
        "75_440037": {
          "bus1": "75_MVLV051745",
          "bus2": "75_MVBus010450",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585447628649673,
                46.06349333411782
              ],
              [
                2.585422391644648,
                46.06350579633242
              ],
              [
                2.585420217425491,
                46.0635108663865
              ],
              [
                2.585421362637911,
                46.063515452312345
              ],
              [
                2.585433478325762,
                46.063522335354925
              ],
              [
                2.585456579859751,
                46.06353490732452
              ],
              [
                2.585459895660565,
                46.06353647450606
              ],
              [
                2.585479997628144,
                46.063545958111185
              ],
              [
                2.585511870261457,
                46.06356318921144
              ],
              [
                2.585533953200904,
                46.063576294222706
              ],
              [
                2.58555771890447,
                46.063589962339236
              ],
              [
                2.58556204910227,
                46.06359576484904
              ],
              [
                2.585569949402554,
                46.06361076338606
              ],
              [
                2.585572076730113,
                46.063618163195336
              ],
              [
                2.585570408781351,
                46.06363227406782
              ],
              [
                2.585567046011901,
                46.06365741891703
              ],
              [
                2.585563091193392,
                46.06366314966378
              ],
              [
                2.585551861053352,
                46.06367486137081
              ],
              [
                2.585539063739537,
                46.06368299573699
              ],
              [
                2.585506888187233,
                46.06370732219061
              ],
              [
                2.585471690344423,
                46.063732114118366
              ],
              [
                2.585438651473187,
                46.063759888278454
              ],
              [
                2.585402395367588,
                46.06379074644879
              ],
              [
                2.585365653475433,
                46.06381994123976
              ],
              [
                2.585328400171646,
                46.063853230750766
              ],
              [
                2.585291109609948,
                46.06388401018405
              ],
              [
                2.585248580816061,
                46.06391968644202
              ],
              [
                2.585212320140707,
                46.063949581888586
              ],
              [
                2.585175004982995,
                46.063980667233764
              ],
              [
                2.585134839267137,
                46.06401304538298
              ],
              [
                2.585096903542477,
                46.064041253041815
              ],
              [
                2.585084445150763,
                46.064047200355844
              ],
              [
                2.585062895598619,
                46.06404631193579
              ],
              [
                2.585062895598619,
                46.06404631193579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08122427082155775,
          "ground": "gnd"
        },
        "75_192547": {
          "bus1": "75_MVBus010450",
          "bus2": "75_MVLV000382",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585062895598619,
                46.06404631193579
              ],
              [
                2.584799917918192,
                46.064321358114164
              ],
              [
                2.584560397088085,
                46.064596595264874
              ],
              [
                2.584343071231114,
                46.064844342700866
              ],
              [
                2.584128415316818,
                46.06508843112864
              ],
              [
                2.583867877691465,
                46.065387986489604
              ],
              [
                2.583610524144468,
                46.06568055268273
              ],
              [
                2.583275073120629,
                46.06606218716255
              ],
              [
                2.582932789787407,
                46.06644890078679
              ],
              [
                2.582595091239055,
                46.06683008829836
              ],
              [
                2.582389699893579,
                46.06705965924785
              ],
              [
                2.582239533480859,
                46.06723052200439
              ],
              [
                2.582222851561986,
                46.06723739584869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.41594454365542627,
          "ground": "gnd"
        },
        "75_LVBranch0636771": {
          "bus1": "75_MVLV000382_LV",
          "bus2": "75_LVBus1573100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.582222851561986,
                46.06723739584869
              ],
              [
                2.582206403502203,
                46.06724453909198
              ],
              [
                2.582206403502203,
                46.06724453909198
              ],
              [
                2.582127524285552,
                46.067355561412356
              ],
              [
                2.582127524285552,
                46.067355561412356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013767011487441761,
          "ground": "gnd"
        },
        "75_LVBranch0373652": {
          "bus1": "75_LVBus1573100",
          "bus2": "75_LVBus1573103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.582127524285552,
                46.067355561412356
              ],
              [
                2.582127524285552,
                46.067355561412356
              ],
              [
                2.583260534349261,
                46.06760846068888
              ],
              [
                2.583282928381915,
                46.067612883413865
              ],
              [
                2.583493403090562,
                46.067453511913065
              ],
              [
                2.583485761754381,
                46.06740409935021
              ],
              [
                2.58343044837418,
                46.067046276427014
              ],
              [
                2.583547767222792,
                46.066757551740466
              ],
              [
                2.583777134150472,
                46.06619302412712
              ],
              [
                2.583778885540721,
                46.06618871976674
              ],
              [
                2.583780687983443,
                46.066184271343886
              ],
              [
                2.583780687983443,
                46.066184271343886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2630188266646531,
          "ground": "gnd"
        },
        "75_LVBranch0240640": {
          "bus1": "75_LVBus1573100",
          "bus2": "75_LVBus1573101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.582127524285552,
                46.067355561412356
              ],
              [
                2.582127524285552,
                46.067355561412356
              ],
              [
                2.582050201804486,
                46.06712656777264
              ],
              [
                2.58202551361349,
                46.06635397266229
              ],
              [
                2.581919512735118,
                46.06595439602272
              ],
              [
                2.581023350406741,
                46.06588586880606
              ],
              [
                2.581023350406741,
                46.06588586880606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22696323759088846,
          "ground": "gnd"
        },
        "75_LVBranch0635054": {
          "bus1": "75_LVBus1573101",
          "bus2": "75_LVBus1573102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.581023350406741,
                46.06588586880606
              ],
              [
                2.581023350406741,
                46.06588586880606
              ],
              [
                2.580574939239587,
                46.065865872394454
              ],
              [
                2.580375851024263,
                46.06591204138551
              ],
              [
                2.580372364813761,
                46.06591284961437
              ],
              [
                2.579638295979864,
                46.06608309231599
              ],
              [
                2.578460213609187,
                46.06602417306827
              ],
              [
                2.578453750515887,
                46.06602406090698
              ],
              [
                2.578453750515887,
                46.06602406090698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20303545747312457,
          "ground": "gnd"
        },
        "75_191467": {
          "bus1": "75_MVBus010450",
          "bus2": "75_MVBus010451",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585062895598619,
                46.06404631193579
              ],
              [
                2.585062895598619,
                46.06404631193579
              ],
              [
                2.584606427831937,
                46.06385054893305
              ],
              [
                2.584153053084097,
                46.06363487609049
              ],
              [
                2.58366026900926,
                46.063403533727886
              ],
              [
                2.583158329705602,
                46.06316734179541
              ],
              [
                2.582649619749946,
                46.06292768951868
              ],
              [
                2.582120788937076,
                46.06267891067266
              ],
              [
                2.581685215912895,
                46.062486023596776
              ],
              [
                2.58120105699163,
                46.06225975312386
              ],
              [
                2.580730825782013,
                46.062040261253514
              ],
              [
                2.579941625702611,
                46.06167122199277
              ],
              [
                2.579526151930752,
                46.06148112646214
              ],
              [
                2.579102900975271,
                46.061279368019484
              ],
              [
                2.578466140499121,
                46.06098485564485
              ],
              [
                2.577863562793479,
                46.060750348480425
              ],
              [
                2.577330202593233,
                46.0605818455779
              ],
              [
                2.576817409875241,
                46.06038430840851
              ],
              [
                2.576091039399381,
                46.060129874031254
              ],
              [
                2.576091039399381,
                46.060129874031254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8205179758412957,
          "ground": "gnd"
        },
        "75_192548": {
          "bus1": "75_MVBus010451",
          "bus2": "75_MVLV141092",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.576091039399381,
                46.060129874031254
              ],
              [
                2.576091039399381,
                46.060129874031254
              ],
              [
                2.575867421506767,
                46.05967343677823
              ],
              [
                2.576168992627982,
                46.05922507577598
              ],
              [
                2.576446333902764,
                46.05880784070365
              ],
              [
                2.576674986521101,
                46.058310284475624
              ],
              [
                2.576889552311639,
                46.05784312234578
              ],
              [
                2.577159160034647,
                46.057256273634785
              ],
              [
                2.577492819188009,
                46.05653041137093
              ],
              [
                2.577701162471233,
                46.05607670239541
              ],
              [
                2.577708266632396,
                46.056064145544134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.47845907982995806,
          "ground": "gnd"
        },
        "75_LVBranch0205090": {
          "bus1": "75_MVLV141092_LV",
          "bus2": "75_LVBus1573486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.577708266632396,
                46.056064145544134
              ],
              [
                2.577709822955234,
                46.05605069180725
              ],
              [
                2.577709822955234,
                46.05605069180725
              ],
              [
                2.577866315822617,
                46.05565861393498
              ],
              [
                2.577728611592704,
                46.05550855921271
              ],
              [
                2.577659039104521,
                46.055432746089515
              ],
              [
                2.57760337347557,
                46.055372090178295
              ],
              [
                2.577437818589845,
                46.05519168468347
              ],
              [
                2.577154708540324,
                46.055099977495665
              ],
              [
                2.576757874681025,
                46.054971434309756
              ],
              [
                2.57671262033947,
                46.05495677523817
              ],
              [
                2.576571852580714,
                46.05484681596395
              ],
              [
                2.576571852580714,
                46.05484681596395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18509036801066547,
          "ground": "gnd"
        },
        "75_LVBranch0413539": {
          "bus1": "75_LVBus1573486",
          "bus2": "75_LVBus1573487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.576571852580714,
                46.05484681596395
              ],
              [
                2.576571852580714,
                46.05484681596395
              ],
              [
                2.576348951204582,
                46.054420257099046
              ],
              [
                2.57601216904363,
                46.05438533232198
              ],
              [
                2.575918141605157,
                46.05437558034127
              ],
              [
                2.575911755036907,
                46.05437491905977
              ],
              [
                2.575911755036907,
                46.05437491905977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08466011828893782,
          "ground": "gnd"
        },
        "75_181339": {
          "bus1": "75_MVBus010451",
          "bus2": "75_MVLV120080",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.576091039399381,
                46.060129874031254
              ],
              [
                2.576091039399381,
                46.060129874031254
              ],
              [
                2.575043913324397,
                46.06024588472124
              ],
              [
                2.574392996716321,
                46.060318742299636
              ],
              [
                2.573764634193555,
                46.060389452634254
              ],
              [
                2.572959606819848,
                46.06047963761779
              ],
              [
                2.571980127970467,
                46.06058747149169
              ],
              [
                2.571560915646067,
                46.060956361415144
              ],
              [
                2.571131292933971,
                46.06132202343924
              ],
              [
                2.571131292933971,
                46.06132202343924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4269298209752848,
          "ground": "gnd"
        },
        "75_LVBranch0392830": {
          "bus1": "75_MVLV120080_LV",
          "bus2": "75_LVBus1573439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.571131292933971,
                46.06132202343924
              ],
              [
                2.571104858836997,
                46.06132706245274
              ],
              [
                2.571104858836997,
                46.06132706245274
              ],
              [
                2.570690351835156,
                46.061277176744525
              ],
              [
                2.570690351835156,
                46.061277176744525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03254937928402431,
          "ground": "gnd"
        },
        "75_LVBranch0358479": {
          "bus1": "75_LVBus1573439",
          "bus2": "75_LVBus1573440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.570690351835156,
                46.061277176744525
              ],
              [
                2.570690351835156,
                46.061277176744525
              ],
              [
                2.570765289930814,
                46.06052907014101
              ],
              [
                2.570765289930814,
                46.06052907014101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08335585668741179,
          "ground": "gnd"
        },
        "75_LVBranch0211584": {
          "bus1": "75_LVBus1573440",
          "bus2": "75_LVBus1573441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.570765289930814,
                46.06052907014101
              ],
              [
                2.570765289930814,
                46.06052907014101
              ],
              [
                2.56661201716763,
                46.05863363455774
              ],
              [
                2.566308431134946,
                46.058494176953666
              ],
              [
                2.566308431134946,
                46.058494176953666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.41242719795051,
          "ground": "gnd"
        },
        "75_LVBranch0172609": {
          "bus1": "75_LVBus1573439",
          "bus2": "75_LVBus1573442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.570690351835156,
                46.061277176744525
              ],
              [
                2.570690351835156,
                46.061277176744525
              ],
              [
                2.570498995344861,
                46.06154678738527
              ],
              [
                2.570363621634295,
                46.061587840870615
              ],
              [
                2.570285918504345,
                46.06161141118106
              ],
              [
                2.570193939556694,
                46.06163930240859
              ],
              [
                2.569842410352009,
                46.06173860599819
              ],
              [
                2.569830431096797,
                46.061741995510594
              ],
              [
                2.569710676930082,
                46.06177581851074
              ],
              [
                2.569519059684746,
                46.0618299512632
              ],
              [
                2.569477222422961,
                46.0618417692613
              ],
              [
                2.569477222422961,
                46.0618417692613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11902310849444642,
          "ground": "gnd"
        },
        "75_126770": {
          "bus1": "75_MVBus010450",
          "bus2": "75_MVLV120081",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585062895598619,
                46.06404631193579
              ],
              [
                2.585062895598619,
                46.06404631193579
              ],
              [
                2.585565728373656,
                46.06355775367574
              ],
              [
                2.585576508372252,
                46.063546537788504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06680328324480644,
          "ground": "gnd"
        },
        "75_LVBranch0690065": {
          "bus1": "75_MVLV120081_LV",
          "bus2": "75_LVBus1573444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585576508372252,
                46.063546537788504
              ],
              [
                2.58558686100207,
                46.06353513390363
              ],
              [
                2.58558686100207,
                46.06353513390363
              ],
              [
                2.58558453692219,
                46.06341588452973
              ],
              [
                2.585651526572466,
                46.06334209730722
              ],
              [
                2.585652053823283,
                46.06334151134689
              ],
              [
                2.585652053823283,
                46.06334151134689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023035192154239496,
          "ground": "gnd"
        },
        "75_LVBranch0454462": {
          "bus1": "75_LVBus1573444",
          "bus2": "75_LVBus1573445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585652053823283,
                46.06334151134689
              ],
              [
                2.585652053823283,
                46.06334151134689
              ],
              [
                2.585947403802496,
                46.063998772164254
              ],
              [
                2.585918885643875,
                46.06402018467329
              ],
              [
                2.585347319737798,
                46.064449308690385
              ],
              [
                2.585347319737798,
                46.064449308690385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14483791849258895,
          "ground": "gnd"
        },
        "75_LVBranch0544189": {
          "bus1": "75_LVBus1573445",
          "bus2": "75_LVBus1573446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585347319737798,
                46.064449308690385
              ],
              [
                2.585347319737798,
                46.064449308690385
              ],
              [
                2.584818107428765,
                46.06466842934368
              ],
              [
                2.584818107428765,
                46.06466842934368
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04764293195627067,
          "ground": "gnd"
        },
        "75_LVBranch0433926": {
          "bus1": "75_LVBus1573445",
          "bus2": "75_LVBus1573447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585347319737798,
                46.064449308690385
              ],
              [
                2.585347319737798,
                46.064449308690385
              ],
              [
                2.585384350415926,
                46.06446951548756
              ],
              [
                2.585821646337174,
                46.06470816997031
              ],
              [
                2.58584198875057,
                46.064719263435585
              ],
              [
                2.58584198875057,
                46.064719263435585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04863410043046877,
          "ground": "gnd"
        },
        "75_LVBranch0390239": {
          "bus1": "75_LVBus1573444",
          "bus2": "75_LVBus1573449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585652053823283,
                46.06334151134689
              ],
              [
                2.585652053823283,
                46.06334151134689
              ],
              [
                2.585313696624339,
                46.062829428900315
              ],
              [
                2.584998193292192,
                46.06238249619115
              ],
              [
                2.584809244906048,
                46.06211481940808
              ],
              [
                2.58480639626601,
                46.06211078602181
              ],
              [
                2.58480639626601,
                46.06211078602181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15165406168038076,
          "ground": "gnd"
        },
        "75_LVBranch0327226": {
          "bus1": "75_LVBus1573444",
          "bus2": "75_LVBus1573448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585652053823283,
                46.06334151134689
              ],
              [
                2.585652053823283,
                46.06334151134689
              ],
              [
                2.586205597267216,
                46.06285445821294
              ],
              [
                2.587060529563336,
                46.06251832596237
              ],
              [
                2.587081119943235,
                46.06251022817595
              ],
              [
                2.587081119943235,
                46.06251022817595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14683383343465753,
          "ground": "gnd"
        },
        "75_305243": {
          "bus1": "75_MVLV051745",
          "bus2": "75_MVLV066914",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585447628649673,
                46.06349333411782
              ],
              [
                2.585423881627305,
                46.063506602784855
              ],
              [
                2.585425943038963,
                46.0635165758674
              ],
              [
                2.585467506719977,
                46.06353328186646
              ],
              [
                2.585522083386947,
                46.063555222471294
              ],
              [
                2.585633829024622,
                46.0636349147346
              ],
              [
                2.585977553366072,
                46.06381002190785
              ],
              [
                2.586150801318117,
                46.063933582316004
              ],
              [
                2.58627420743075,
                46.06399351796496
              ],
              [
                2.586376981171428,
                46.06402966606666
              ],
              [
                2.586475505287615,
                46.064074883369955
              ],
              [
                2.586725580134715,
                46.064226847715545
              ],
              [
                2.586916877035259,
                46.064325517542926
              ],
              [
                2.587275567323325,
                46.06447022301855
              ],
              [
                2.587431728935979,
                46.06452482171013
              ],
              [
                2.587546372418944,
                46.06455595816084
              ],
              [
                2.587711079878235,
                46.064594028144754
              ],
              [
                2.587989740234708,
                46.06464491764357
              ],
              [
                2.588347985617899,
                46.06474504984309
              ],
              [
                2.588557467504809,
                46.0647806079065
              ],
              [
                2.588761394018001,
                46.06480253858008
              ],
              [
                2.588939272402612,
                46.06483191339912
              ],
              [
                2.589128290255768,
                46.06488896469778
              ],
              [
                2.589455421951703,
                46.06500442155287
              ],
              [
                2.589670923380303,
                46.065066900965654
              ],
              [
                2.589795927982357,
                46.06508527231478
              ],
              [
                2.590216947474395,
                46.06510790254615
              ],
              [
                2.590616884670874,
                46.065107744238084
              ],
              [
                2.590843106090738,
                46.065073228314766
              ],
              [
                2.591199584992306,
                46.06499128427978
              ],
              [
                2.591250411037676,
                46.06498959557539
              ],
              [
                2.591339012699069,
                46.06501769176358
              ],
              [
                2.591420262874951,
                46.06505194933153
              ],
              [
                2.591659952895196,
                46.06516806429845
              ],
              [
                2.591764172778361,
                46.06523047532
              ],
              [
                2.591862304651646,
                46.06526773551145
              ],
              [
                2.591964164677464,
                46.06529508157821
              ],
              [
                2.592220075984014,
                46.06533858044258
              ],
              [
                2.592517082986208,
                46.06539735267612
              ],
              [
                2.592761175580561,
                46.065422910115984
              ],
              [
                2.592952548136291,
                46.06543208594787
              ],
              [
                2.593382470467058,
                46.06543948839149
              ],
              [
                2.593749072717739,
                46.065474437644745
              ],
              [
                2.594018283391793,
                46.0654869977406
              ],
              [
                2.594199909360381,
                46.06550687297898
              ],
              [
                2.595277015176874,
                46.06558240401897
              ],
              [
                2.595307668742571,
                46.06557590120108
              ],
              [
                2.595320051192805,
                46.06556496862485
              ],
              [
                2.595335595665814,
                46.06553659274709
              ],
              [
                2.595335784909128,
                46.06551640317189
              ],
              [
                2.595299277916519,
                46.06535036697192
              ],
              [
                2.595277530303909,
                46.06515114331978
              ],
              [
                2.595235025362257,
                46.0650370061747
              ],
              [
                2.595147709016712,
                46.064892498651076
              ],
              [
                2.595136897375303,
                46.06483073231572
              ],
              [
                2.595178022438479,
                46.06475617074351
              ],
              [
                2.595261616070698,
                46.064650886594656
              ],
              [
                2.595282640110664,
                46.06461145896294
              ],
              [
                2.595316125781805,
                46.06448466953324
              ],
              [
                2.595363014143515,
                46.06435784048234
              ],
              [
                2.595442124984414,
                46.064192871719904
              ],
              [
                2.595476998132749,
                46.06413298934449
              ],
              [
                2.595577071759975,
                46.06400904362842
              ],
              [
                2.595671266484528,
                46.063844481072316
              ],
              [
                2.595700485947924,
                46.0638054304862
              ],
              [
                2.595767268043177,
                46.063745223118055
              ],
              [
                2.595883359357936,
                46.063693611898096
              ],
              [
                2.595944824996482,
                46.06367359694367
              ],
              [
                2.596054859155065,
                46.06365036677783
              ],
              [
                2.596433339282982,
                46.063624667696516
              ],
              [
                2.596500939065422,
                46.06362549328377
              ],
              [
                2.596786562487879,
                46.063666790340726
              ],
              [
                2.596831271841852,
                46.063661964243124
              ],
              [
                2.596860603978359,
                46.063652342100305
              ],
              [
                2.596928283231427,
                46.06361811515725
              ],
              [
                2.597022512548147,
                46.063587236979636
              ],
              [
                2.597151469451831,
                46.06356709317637
              ],
              [
                2.59732741870795,
                46.063562972593004
              ],
              [
                2.59762153412479,
                46.06357439613275
              ],
              [
                2.597855893880207,
                46.0635657046218
              ],
              [
                2.598073036939278,
                46.06354322406484
              ],
              [
                2.598171816750639,
                46.063545290228134
              ],
              [
                2.59823827967137,
                46.063559801751666
              ],
              [
                2.598309495178841,
                46.06359252106651
              ],
              [
                2.598444024303521,
                46.06370567062584
              ],
              [
                2.598570892932077,
                46.0638547355477
              ],
              [
                2.598629105231653,
                46.063938605367575
              ],
              [
                2.598701548785867,
                46.06406058927106
              ],
              [
                2.598758768738092,
                46.06418829443146
              ],
              [
                2.598873284420865,
                46.06439715430433
              ],
              [
                2.598907044614435,
                46.06442974403469
              ],
              [
                2.599037860122832,
                46.06451968937567
              ],
              [
                2.599041276740274,
                46.06453955570908
              ],
              [
                2.599006942195753,
                46.06457885293165
              ],
              [
                2.598983552526172,
                46.06462575420054
              ],
              [
                2.598965505246754,
                46.06472228822796
              ],
              [
                2.598974201098449,
                46.06490842385654
              ],
              [
                2.59898366698732,
                46.06492566706634
              ],
              [
                2.599007489252669,
                46.06494222923857
              ],
              [
                2.599397471208163,
                46.06523609202578
              ],
              [
                2.599417598052872,
                46.065247435460556
              ],
              [
                2.599430448332677,
                46.06525612368353
              ],
              [
                2.599433586316059,
                46.065258239681185
              ],
              [
                2.599441560818155,
                46.065266291436316
              ],
              [
                2.599445121139702,
                46.06527023283335
              ],
              [
                2.599445121555164,
                46.065275720968415
              ],
              [
                2.599441499548811,
                46.06528319683676
              ],
              [
                2.59942894523463,
                46.06529044151675
              ],
              [
                2.599423953875081,
                46.06529806451301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.4702369227704746,
          "ground": "gnd"
        },
        "75_436831": {
          "bus1": "75_MVLV066914",
          "bus2": "75_MVBus010452",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599423953875081,
                46.06529806451301
              ],
              [
                2.599430799995743,
                46.06529179575166
              ],
              [
                2.599434333494282,
                46.065290132114995
              ],
              [
                2.599446563472281,
                46.06528533535594
              ],
              [
                2.59944884810009,
                46.065276585024684
              ],
              [
                2.599447885903277,
                46.06526998350037
              ],
              [
                2.59944374155038,
                46.06526553962972
              ],
              [
                2.599435029812935,
                46.065257381622025
              ],
              [
                2.599432362730811,
                46.06525373505124
              ],
              [
                2.599424972873997,
                46.06524361264174
              ],
              [
                2.599412107237517,
                46.065229013461426
              ],
              [
                2.599400765355836,
                46.065216821925425
              ],
              [
                2.599348597353372,
                46.06517304685508
              ],
              [
                2.599322009437249,
                46.065156590135565
              ],
              [
                2.599293587958691,
                46.06513509937327
              ],
              [
                2.599270580606019,
                46.06511870631337
              ],
              [
                2.599238682013844,
                46.065094443544616
              ],
              [
                2.599214300545269,
                46.065069083705964
              ],
              [
                2.599025878233864,
                46.064930733527625
              ],
              [
                2.599002141957607,
                46.06491052739778
              ],
              [
                2.598975350307632,
                46.06484596440858
              ],
              [
                2.599011878753076,
                46.06457869754451
              ],
              [
                2.599046565700627,
                46.0645401192595
              ],
              [
                2.599049197022905,
                46.06453359037854
              ],
              [
                2.599048699489172,
                46.06452684382329
              ],
              [
                2.598889218291331,
                46.06437228584489
              ],
              [
                2.598850184769355,
                46.06430991044005
              ],
              [
                2.598803441734801,
                46.06422723776868
              ],
              [
                2.598781431069266,
                46.064183968431635
              ],
              [
                2.598703761789966,
                46.06401514958441
              ],
              [
                2.598646081043721,
                46.063934373521526
              ],
              [
                2.598625271950833,
                46.063896382580985
              ],
              [
                2.598584597437279,
                46.063850223374295
              ],
              [
                2.598554254319011,
                46.06381042809142
              ],
              [
                2.598517119095765,
                46.063766518908615
              ],
              [
                2.59845582415933,
                46.063700173207025
              ],
              [
                2.598430727537903,
                46.06366828307323
              ],
              [
                2.59842173605971,
                46.06364744894127
              ],
              [
                2.598409557283258,
                46.06360056702665
              ],
              [
                2.5984029114289,
                46.06354308292076
              ],
              [
                2.5984069961415,
                46.06351065749244
              ],
              [
                2.598410858235883,
                46.06349660433717
              ],
              [
                2.598408787043259,
                46.06347694180577
              ],
              [
                2.598410769117374,
                46.06339656752821
              ],
              [
                2.598418476648829,
                46.06335683720511
              ],
              [
                2.598433275190149,
                46.06332157096874
              ],
              [
                2.598450736443244,
                46.06328636155382
              ],
              [
                2.598476545973652,
                46.06325366097738
              ],
              [
                2.598532758352511,
                46.063173089336004
              ],
              [
                2.598585045425824,
                46.06310688586723
              ],
              [
                2.598609500202229,
                46.06306386889994
              ],
              [
                2.598687447192801,
                46.06294725013643
              ],
              [
                2.59871694870134,
                46.062916394333506
              ],
              [
                2.598759512928971,
                46.06287660131762
              ],
              [
                2.598802872181774,
                46.06284091804845
              ],
              [
                2.598841949153837,
                46.06281246922222
              ],
              [
                2.598915372543582,
                46.06277720213886
              ],
              [
                2.598960108504485,
                46.062761902694675
              ],
              [
                2.598996031087974,
                46.06275224673869
              ],
              [
                2.599217417910832,
                46.06270175566292
              ],
              [
                2.59925038932828,
                46.06269119777677
              ],
              [
                2.599283384961984,
                46.06267759885818
              ],
              [
                2.599321728544308,
                46.06265802255275
              ],
              [
                2.599349475522371,
                46.06264144880308
              ],
              [
                2.599373051045626,
                46.06262553250357
              ],
              [
                2.599409034977012,
                46.06259361783647
              ],
              [
                2.599434617747017,
                46.06255693192226
              ],
              [
                2.599466819284366,
                46.06248545745726
              ],
              [
                2.599482878556236,
                46.06245995883907
              ],
              [
                2.599507983818663,
                46.062434241290184
              ],
              [
                2.599534713108824,
                46.06241300044374
              ],
              [
                2.599560078311438,
                46.062395694421845
              ],
              [
                2.599579108005919,
                46.06238865062134
              ],
              [
                2.599613769824629,
                46.0623829830418
              ],
              [
                2.599649438350351,
                46.06238242337745
              ],
              [
                2.599663769402219,
                46.06238469331334
              ],
              [
                2.59968750532217,
                46.06239151185104
              ],
              [
                2.59973086894461,
                46.06241629667063
              ],
              [
                2.599755011775589,
                46.06243520614051
              ],
              [
                2.59979422437288,
                46.06245949675062
              ],
              [
                2.599841000384182,
                46.06248163749475
              ],
              [
                2.599887030263746,
                46.062501800626386
              ],
              [
                2.600099512780645,
                46.062578365223864
              ],
              [
                2.600184950803457,
                46.062604167493696
              ],
              [
                2.600246516814992,
                46.06261906701971
              ],
              [
                2.600461975729799,
                46.062666554731685
              ],
              [
                2.600568517135783,
                46.06269182168735
              ],
              [
                2.600600799626607,
                46.062696613755044
              ],
              [
                2.600649105069369,
                46.062698012582054
              ],
              [
                2.600700466818087,
                46.062695310649275
              ],
              [
                2.600726025481275,
                46.062691391331825
              ],
              [
                2.600978937068609,
                46.06262545617374
              ],
              [
                2.601014108559835,
                46.06261824845065
              ],
              [
                2.601033937049686,
                46.062616060863405
              ],
              [
                2.601049277629091,
                46.06261590806868
              ],
              [
                2.601062326954078,
                46.0626176859705
              ],
              [
                2.601076822563082,
                46.06263262302015
              ],
              [
                2.601096401064039,
                46.062659037289244
              ],
              [
                2.601125122587041,
                46.06269462506741
              ],
              [
                2.601149167351456,
                46.06273328272825
              ],
              [
                2.60116182414883,
                46.0627635728499
              ],
              [
                2.601186326782559,
                46.06280336304792
              ],
              [
                2.601202214342275,
                46.06283893581699
              ],
              [
                2.601220557680995,
                46.062874529834296
              ],
              [
                2.601242848649298,
                46.06291397430929
              ],
              [
                2.601261651676402,
                46.062951078732105
              ],
              [
                2.601281324695175,
                46.06298901783356
              ],
              [
                2.601302289140119,
                46.06302673798546
              ],
              [
                2.601314784841695,
                46.06305306981202
              ],
              [
                2.601318125144318,
                46.063059629770066
              ],
              [
                2.601323425187127,
                46.063065195481656
              ],
              [
                2.601330918608449,
                46.06306729224046
              ],
              [
                2.601338969168416,
                46.06306699450892
              ],
              [
                2.601347237144646,
                46.06306621943032
              ],
              [
                2.601375094741909,
                46.06305657253348
              ],
              [
                2.601407409292937,
                46.06304382925275
              ],
              [
                2.601416510496571,
                46.06304163070294
              ],
              [
                2.601427570615205,
                46.063040948053256
              ],
              [
                2.601440564937053,
                46.06304737746005
              ],
              [
                2.60145318907209,
                46.063065485764405
              ],
              [
                2.601476052246014,
                46.063100250444634
              ],
              [
                2.601500860360898,
                46.06313630612898
              ],
              [
                2.601523945913857,
                46.063171610095964
              ],
              [
                2.601546177398664,
                46.063206691133495
              ],
              [
                2.601570668573627,
                46.063244007116815
              ],
              [
                2.601600387252669,
                46.063282552436426
              ],
              [
                2.601622116600836,
                46.06331801250642
              ],
              [
                2.601637715497019,
                46.06333920877503
              ],
              [
                2.601653383080052,
                46.0633558884149
              ],
              [
                2.601671930194799,
                46.06336665931516
              ],
              [
                2.601698705693025,
                46.06337647526183
              ],
              [
                2.601733392441002,
                46.063383897480904
              ],
              [
                2.601775704601383,
                46.06338593964921
              ],
              [
                2.601827335443107,
                46.06338263377881
              ],
              [
                2.601880895563688,
                46.063377380024065
              ],
              [
                2.601917137005534,
                46.06337219382498
              ],
              [
                2.602015919576215,
                46.063358754755356
              ],
              [
                2.602053154785778,
                46.0633532782806
              ],
              [
                2.602096878253504,
                46.06334515047241
              ],
              [
                2.602131203694686,
                46.06334199301057
              ],
              [
                2.602158429679103,
                46.06334071455977
              ],
              [
                2.602188550348929,
                46.06334202043122
              ],
              [
                2.602211447633946,
                46.063343631145024
              ],
              [
                2.602278333154783,
                46.063338417911446
              ],
              [
                2.602335134126228,
                46.063324501275005
              ],
              [
                2.602393258661484,
                46.06330633494488
              ],
              [
                2.602450838937344,
                46.063287881960726
              ],
              [
                2.602510067100927,
                46.06326810252562
              ],
              [
                2.602562448401649,
                46.063248986925565
              ],
              [
                2.602613182614482,
                46.06323137766117
              ],
              [
                2.602670228215202,
                46.063211972145304
              ],
              [
                2.602723481882631,
                46.063194203961615
              ],
              [
                2.602774741603592,
                46.06317837478403
              ],
              [
                2.60282589787116,
                46.063159873734094
              ],
              [
                2.602875872516389,
                46.06314291391783
              ],
              [
                2.602910628993128,
                46.06313272859163
              ],
              [
                2.602958805871811,
                46.06311552105328
              ],
              [
                2.603018017287122,
                46.06309769372776
              ],
              [
                2.603030933149186,
                46.0630932368341
              ],
              [
                2.603046895852483,
                46.063088089
              ],
              [
                2.603055845182522,
                46.06308390235079
              ],
              [
                2.603064532618263,
                46.063079014555704
              ],
              [
                2.603090304246876,
                46.06306571038908
              ],
              [
                2.60310253588982,
                46.06305875394756
              ],
              [
                2.603111844081584,
                46.06305394565985
              ],
              [
                2.603127798687822,
                46.06304979649427
              ],
              [
                2.603176807348345,
                46.063036230666704
              ],
              [
                2.603229974669161,
                46.06302204323096
              ],
              [
                2.603270398607598,
                46.06301056687918
              ],
              [
                2.60330866157853,
                46.06299856478438
              ],
              [
                2.603323835753109,
                46.062993400775106
              ],
              [
                2.603353024569789,
                46.06298383122578
              ],
              [
                2.603363144351794,
                46.062981144283725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7596888119255445,
          "ground": "gnd"
        },
        "75_338437": {
          "bus1": "75_MVBus010452",
          "bus2": "75_MVBus010453",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.603363144351794,
                46.062981144283725
              ],
              [
                2.603363144351794,
                46.062981144283725
              ],
              [
                2.603376842165058,
                46.06297537195406
              ],
              [
                2.603387923755812,
                46.06297113526885
              ],
              [
                2.603442271973371,
                46.06296593289711
              ],
              [
                2.603483850359522,
                46.06296596983599
              ],
              [
                2.60351809626814,
                46.06296778744975
              ],
              [
                2.603543312167087,
                46.062973135155126
              ],
              [
                2.603593610099685,
                46.06298287718856
              ],
              [
                2.60365335326409,
                46.06299473819097
              ],
              [
                2.603700849225304,
                46.06300501760637
              ],
              [
                2.603755439324781,
                46.063017655453486
              ],
              [
                2.603808574037994,
                46.06302867725962
              ],
              [
                2.603864896493039,
                46.063041400934175
              ],
              [
                2.603920936783253,
                46.063054566097335
              ],
              [
                2.603982042634456,
                46.063067548326224
              ],
              [
                2.604035133717926,
                46.06307755347431
              ],
              [
                2.604088771020045,
                46.06308825007137
              ],
              [
                2.60414280413493,
                46.06309794704684
              ],
              [
                2.604190438844327,
                46.063104834080555
              ],
              [
                2.604223233602527,
                46.06310589017062
              ],
              [
                2.604254969787848,
                46.06310720066834
              ],
              [
                2.60434187782361,
                46.06310522275406
              ],
              [
                2.604355820281851,
                46.06310457798503
              ],
              [
                2.604368368015805,
                46.06310681553562
              ],
              [
                2.604412563272158,
                46.06312398512183
              ],
              [
                2.604451523483682,
                46.063143677225014
              ],
              [
                2.60448221867425,
                46.0631594392147
              ],
              [
                2.604526222667748,
                46.06317977613354
              ],
              [
                2.60457413540456,
                46.06320123739761
              ],
              [
                2.604718686708124,
                46.063267985338726
              ],
              [
                2.604753755123445,
                46.0632846815762
              ],
              [
                2.604793639008221,
                46.0633055589705
              ],
              [
                2.604821382639197,
                46.06332295630795
              ],
              [
                2.604864310160139,
                46.06334247692405
              ],
              [
                2.60489319065325,
                46.06336505378998
              ],
              [
                2.604912841550651,
                46.063392627835086
              ],
              [
                2.604920116434982,
                46.063424027922515
              ],
              [
                2.604922109957842,
                46.06345376709621
              ],
              [
                2.604921911543692,
                46.06349516250863
              ],
              [
                2.604925125466734,
                46.06353131361118
              ],
              [
                2.604924127624351,
                46.063573097787355
              ],
              [
                2.604923073690039,
                46.06360604709679
              ],
              [
                2.604921020963044,
                46.0636329708208
              ],
              [
                2.604918822536741,
                46.0636803359485
              ],
              [
                2.604920054891177,
                46.063691840119716
              ],
              [
                2.604919141768942,
                46.06370599447806
              ],
              [
                2.604914631164255,
                46.06374569968931
              ],
              [
                2.604911984548598,
                46.06378598528392
              ],
              [
                2.604906140104896,
                46.06382780793833
              ],
              [
                2.6049013892319,
                46.06386860234897
              ],
              [
                2.604897735888102,
                46.06390917823163
              ],
              [
                2.60489622349725,
                46.06394882235487
              ],
              [
                2.604893027731163,
                46.063995757993084
              ],
              [
                2.604891156123208,
                46.06403859688304
              ],
              [
                2.604888788807729,
                46.064077856163934
              ],
              [
                2.604887096152316,
                46.064128225072814
              ],
              [
                2.604885214947854,
                46.06417439285542
              ],
              [
                2.604884747323544,
                46.0642188928531
              ],
              [
                2.604877584302914,
                46.06430830347358
              ],
              [
                2.604875051794656,
                46.06435343815112
              ],
              [
                2.60487115585821,
                46.06439728049982
              ],
              [
                2.604868465742501,
                46.0644392576232
              ],
              [
                2.604863734213372,
                46.06448402863714
              ],
              [
                2.604865065090032,
                46.06449717901693
              ],
              [
                2.604863870807989,
                46.064509345716736
              ],
              [
                2.604857810751696,
                46.06452292747047
              ],
              [
                2.604848404192882,
                46.06453672408335
              ],
              [
                2.604839063713653,
                46.06454552723444
              ],
              [
                2.604817245125111,
                46.06457436015896
              ],
              [
                2.604784598723108,
                46.06460386651113
              ],
              [
                2.604762340280608,
                46.06462203908715
              ],
              [
                2.604746713418789,
                46.064640438868224
              ],
              [
                2.604736199024863,
                46.064652357734424
              ],
              [
                2.60473126786789,
                46.06466420939398
              ],
              [
                2.60473385361741,
                46.06467495461888
              ],
              [
                2.604744691818998,
                46.06469229305128
              ],
              [
                2.60475260620378,
                46.064711707705726
              ],
              [
                2.604761258801218,
                46.06473142650728
              ],
              [
                2.60476702312033,
                46.06474726546978
              ],
              [
                2.604770982353619,
                46.064753418998166
              ],
              [
                2.604784288613105,
                46.06476798052119
              ],
              [
                2.604806126425849,
                46.064788054951066
              ],
              [
                2.604814039428315,
                46.06479394719621
              ],
              [
                2.604822968521272,
                46.06480146548034
              ],
              [
                2.604826389366551,
                46.06480588387201
              ],
              [
                2.604828907848245,
                46.064810790236855
              ],
              [
                2.604828907848245,
                46.064810790236855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.29646954604172093,
          "ground": "gnd"
        },
        "75_227356": {
          "bus1": "75_MVBus010453",
          "bus2": "75_MVLV010944",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604828907848245,
                46.064810790236855
              ],
              [
                2.604826642938809,
                46.06482604542532
              ],
              [
                2.604820905167823,
                46.06483946446853
              ],
              [
                2.604810303057127,
                46.06491811389186
              ],
              [
                2.604805864725772,
                46.064956775283946
              ],
              [
                2.604797909142607,
                46.06500039332855
              ],
              [
                2.604791489600219,
                46.06503830367046
              ],
              [
                2.604784738343895,
                46.06507975059732
              ],
              [
                2.604780803392952,
                46.06511827584188
              ],
              [
                2.604778076682415,
                46.0651607208922
              ],
              [
                2.60477378099307,
                46.06520478011262
              ],
              [
                2.604765508208914,
                46.06524697738941
              ],
              [
                2.604754327023594,
                46.065281183270564
              ],
              [
                2.604748752546853,
                46.06532011726049
              ],
              [
                2.604748107745702,
                46.065333650193665
              ],
              [
                2.604750504102468,
                46.06534265945657
              ],
              [
                2.604758322196209,
                46.065355569548
              ],
              [
                2.604765856876147,
                46.065366024144225
              ],
              [
                2.60478039696087,
                46.065379125240405
              ],
              [
                2.604798567118738,
                46.06539183986287
              ],
              [
                2.604819001223598,
                46.065402326873006
              ],
              [
                2.60486226361088,
                46.065421270896046
              ],
              [
                2.604910553754473,
                46.06543489478849
              ],
              [
                2.604958907358725,
                46.065442985388444
              ],
              [
                2.605030202440077,
                46.06545094959602
              ],
              [
                2.605094917164353,
                46.06546389567979
              ],
              [
                2.605146324829494,
                46.065478024903356
              ],
              [
                2.605202215419497,
                46.06549172061064
              ],
              [
                2.605306728424047,
                46.06551558439782
              ],
              [
                2.605361884637978,
                46.06552710450853
              ],
              [
                2.60541145349364,
                46.0655378641226
              ],
              [
                2.605464312892142,
                46.065550163374496
              ],
              [
                2.605520455570769,
                46.0655625177808
              ],
              [
                2.605580708541887,
                46.06557752548902
              ],
              [
                2.605627605317234,
                46.065588966128225
              ],
              [
                2.605684301238175,
                46.065603424423685
              ],
              [
                2.605738864871917,
                46.06561795073894
              ],
              [
                2.605849232631403,
                46.06564164715719
              ],
              [
                2.605906015522717,
                46.06565536738522
              ],
              [
                2.60596425318839,
                46.06566790552316
              ],
              [
                2.606014517327929,
                46.06567806942006
              ],
              [
                2.606136510462337,
                46.06569759929511
              ],
              [
                2.6061983349182,
                46.065706179113256
              ],
              [
                2.60625116878718,
                46.06571584195298
              ],
              [
                2.606360644539926,
                46.06573678693133
              ],
              [
                2.606415826385644,
                46.065748171512645
              ],
              [
                2.60647374986564,
                46.06575985542721
              ],
              [
                2.606535364625182,
                46.06577045087673
              ],
              [
                2.606589558373075,
                46.06577538691913
              ],
              [
                2.606648570378203,
                46.06578237174225
              ],
              [
                2.606707757456683,
                46.06579341373937
              ],
              [
                2.606764066655828,
                46.06580272616316
              ],
              [
                2.606816450820261,
                46.065812893640974
              ],
              [
                2.606868479828717,
                46.065821802369925
              ],
              [
                2.60692190481119,
                46.06583334384663
              ],
              [
                2.606972268871541,
                46.06584273334178
              ],
              [
                2.607021551054301,
                46.065852899136154
              ],
              [
                2.607069540704839,
                46.06586305900038
              ],
              [
                2.607117598173268,
                46.06587123935393
              ],
              [
                2.60717024500416,
                46.065882224762234
              ],
              [
                2.607220495131983,
                46.06589208226025
              ],
              [
                2.607268008089557,
                46.06590254007894
              ],
              [
                2.607311739961773,
                46.065914212510506
              ],
              [
                2.607358580081386,
                46.06592713706344
              ],
              [
                2.607400829231943,
                46.06594216886789
              ],
              [
                2.607448843646655,
                46.065959939928355
              ],
              [
                2.607506645624901,
                46.06597834432329
              ],
              [
                2.607563916654451,
                46.0659939159215
              ],
              [
                2.607613371771615,
                46.066005025723406
              ],
              [
                2.607668983161934,
                46.06601953060517
              ],
              [
                2.607725201395235,
                46.0660338990519
              ],
              [
                2.607779531170947,
                46.06604798409224
              ],
              [
                2.607829999039366,
                46.06606523628771
              ],
              [
                2.607883988384263,
                46.066081040510326
              ],
              [
                2.607926662593134,
                46.06609572021894
              ],
              [
                2.607976655319745,
                46.066108349057444
              ],
              [
                2.60803064257049,
                46.066123712364735
              ],
              [
                2.608082299076914,
                46.06614083564036
              ],
              [
                2.608130026310909,
                46.06615534120905
              ],
              [
                2.608175515898313,
                46.066172137350115
              ],
              [
                2.608188642052371,
                46.06617616348233
              ],
              [
                2.608283608696304,
                46.06620843257508
              ],
              [
                2.608326399022606,
                46.06622563999633
              ],
              [
                2.608366466367142,
                46.06624109053695
              ],
              [
                2.608458045172218,
                46.06627825295864
              ],
              [
                2.608508972924827,
                46.06629954337594
              ],
              [
                2.608555091618352,
                46.06632065638773
              ],
              [
                2.608651633643343,
                46.06636557109412
              ],
              [
                2.608698518335379,
                46.0663899570954
              ],
              [
                2.60875397260483,
                46.066414349465944
              ],
              [
                2.608798886012433,
                46.066434772511336
              ],
              [
                2.608839581992423,
                46.0664518228295
              ],
              [
                2.608897343849903,
                46.06646714965505
              ],
              [
                2.608950959246971,
                46.06648299025596
              ],
              [
                2.609007443964973,
                46.066496196818456
              ],
              [
                2.609069842785439,
                46.066513455738004
              ],
              [
                2.609119812226913,
                46.066526470996216
              ],
              [
                2.609181514175121,
                46.06653872922938
              ],
              [
                2.609241941901029,
                46.066546860899145
              ],
              [
                2.6093105598012,
                46.066556682226135
              ],
              [
                2.609341151283463,
                46.06656130493145
              ],
              [
                2.609422533802147,
                46.066569979814155
              ],
              [
                2.609483254595154,
                46.066572046706334
              ],
              [
                2.609540946014914,
                46.06657314020291
              ],
              [
                2.609597657446613,
                46.06657730399223
              ],
              [
                2.609770883901783,
                46.066572198696385
              ],
              [
                2.609822335641624,
                46.066568754651
              ],
              [
                2.609890623765583,
                46.06655903505281
              ],
              [
                2.609913391352136,
                46.06655244830158
              ],
              [
                2.609959158975434,
                46.06654442947445
              ],
              [
                2.610008738384518,
                46.06653357638118
              ],
              [
                2.610055191641814,
                46.06652568181639
              ],
              [
                2.610099631414863,
                46.06651317666344
              ],
              [
                2.610149219811242,
                46.066498949631494
              ],
              [
                2.610203217201626,
                46.06648501781764
              ],
              [
                2.610313450973958,
                46.066455160373415
              ],
              [
                2.610427089600352,
                46.06642901932142
              ],
              [
                2.610485937344023,
                46.06641319527737
              ],
              [
                2.610542527095765,
                46.06639816839837
              ],
              [
                2.610594446474514,
                46.066384871212264
              ],
              [
                2.610647689539555,
                46.06637264143444
              ],
              [
                2.610704015473372,
                46.06636433583248
              ],
              [
                2.610756083100378,
                46.06636003516009
              ],
              [
                2.610814807738197,
                46.066358417422116
              ],
              [
                2.610874989659681,
                46.06636649483175
              ],
              [
                2.610932126175095,
                46.06637815137764
              ],
              [
                2.611032443200076,
                46.06639953688307
              ],
              [
                2.611089824327737,
                46.06641098582644
              ],
              [
                2.611134367943428,
                46.06642707231217
              ],
              [
                2.611182556940683,
                46.06644323990754
              ],
              [
                2.611227034645444,
                46.0664564744845
              ],
              [
                2.611272327163843,
                46.06646722390933
              ],
              [
                2.611327633981427,
                46.06647998232267
              ],
              [
                2.611375078745942,
                46.066489466910426
              ],
              [
                2.611428145903143,
                46.06649891983439
              ],
              [
                2.611480452203088,
                46.066511298588885
              ],
              [
                2.611532769743158,
                46.06652591753183
              ],
              [
                2.611583279222184,
                46.06654082874495
              ],
              [
                2.611617632958833,
                46.06655335001117
              ],
              [
                2.611641386207516,
                46.06656037289788
              ],
              [
                2.611655067818337,
                46.066564262323915
              ],
              [
                2.611664691883192,
                46.06656319529275
              ],
              [
                2.611670617034933,
                46.06656167840486
              ],
              [
                2.611675129541374,
                46.06655682708177
              ],
              [
                2.611683852369171,
                46.06654872662621
              ],
              [
                2.611712889862845,
                46.06652176418339
              ],
              [
                2.611702787968935,
                46.06651001172985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6373896110419328,
          "ground": "gnd"
        },
        "75_416244": {
          "bus1": "75_MVLV010944",
          "bus2": "75_MVBus010454",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611702787968935,
                46.06651001172985
              ],
              [
                2.611714741639448,
                46.06652245244792
              ],
              [
                2.61168676599762,
                46.066549808176475
              ],
              [
                2.61167786523664,
                46.06655851186018
              ],
              [
                2.611671084876384,
                46.06656476322092
              ],
              [
                2.61166471621056,
                46.066565471461324
              ],
              [
                2.61165441805065,
                46.06656614426471
              ],
              [
                2.611640663078989,
                46.06656309173302
              ],
              [
                2.61158182084027,
                46.066543846264956
              ],
              [
                2.611532166627456,
                46.06652679170047
              ],
              [
                2.611479153647302,
                46.06651267827514
              ],
              [
                2.611428283845803,
                46.066500655910374
              ],
              [
                2.611375261049454,
                46.066489736376354
              ],
              [
                2.611327236180833,
                46.06648055909275
              ],
              [
                2.611272102025725,
                46.06646872694588
              ],
              [
                2.611251087241573,
                46.06646392858039
              ],
              [
                2.61124126683318,
                46.06646450122049
              ],
              [
                2.611235085099831,
                46.06646898770101
              ],
              [
                2.611230475583194,
                46.066477707928975
              ],
              [
                2.611221207080839,
                46.06650851796809
              ],
              [
                2.611221207080839,
                46.06650851796809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04636044588341894,
          "ground": "gnd"
        },
        "75_22839": {
          "bus1": "75_MVBus010454",
          "bus2": "75_MVBus010455",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611221207080839,
                46.06650851796809
              ],
              [
                2.611221207080839,
                46.06650851796809
              ],
              [
                2.611756710566941,
                46.066202652915095
              ],
              [
                2.611756710566941,
                46.066202652915095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05359547680028945,
          "ground": "gnd"
        },
        "75_191396": {
          "bus1": "75_MVBus010455",
          "bus2": "75_MVBus010456",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611756710566941,
                46.066202652915095
              ],
              [
                2.612473753062543,
                46.065790763861166
              ],
              [
                2.61310143857973,
                46.0654286437365
              ],
              [
                2.613739709637367,
                46.065285830778244
              ],
              [
                2.615171702993019,
                46.0649567161885
              ],
              [
                2.617282923852315,
                46.064471009717174
              ],
              [
                2.617737143967605,
                46.06414296936877
              ],
              [
                2.618203430480992,
                46.06380739371671
              ],
              [
                2.618877619588893,
                46.06332392784215
              ],
              [
                2.619521352914053,
                46.062864250020894
              ],
              [
                2.620019108888108,
                46.06251006347903
              ],
              [
                2.620438436002352,
                46.06221386783608
              ],
              [
                2.620828939687397,
                46.06193808511663
              ],
              [
                2.621330392456226,
                46.061584747208535
              ],
              [
                2.621829937620066,
                46.06123115996255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9790605024874602,
          "ground": "gnd"
        },
        "75_185845": {
          "bus1": "75_MVBus010456",
          "bus2": "75_MVLV034058",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.621829937620066,
                46.06123115996255
              ],
              [
                2.621829937620066,
                46.06123115996255
              ],
              [
                2.620797495538647,
                46.060854472772085
              ],
              [
                2.619798886705961,
                46.06063257395655
              ],
              [
                2.618530540952024,
                46.06035341618484
              ],
              [
                2.617655052558562,
                46.06015719286787
              ],
              [
                2.617636359335849,
                46.06015363150854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3454077657436679,
          "ground": "gnd"
        },
        "75_LVBranch0470222": {
          "bus1": "75_MVLV034058_LV",
          "bus2": "75_LVBus1573188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.617636359335849,
                46.06015363150854
              ],
              [
                2.617621864588827,
                46.06014467055147
              ],
              [
                2.617621864588827,
                46.06014467055147
              ],
              [
                2.617574649226694,
                46.060133694534976
              ],
              [
                2.617438726347324,
                46.0600851784534
              ],
              [
                2.617438726347324,
                46.0600851784534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015671349812243305,
          "ground": "gnd"
        },
        "75_LVBranch0412264": {
          "bus1": "75_LVBus1573188",
          "bus2": "75_LVBus1573189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.617438726347324,
                46.0600851784534
              ],
              [
                2.617438726347324,
                46.0600851784534
              ],
              [
                2.617953959979661,
                46.06000412295278
              ],
              [
                2.618245971104777,
                46.05995818704603
              ],
              [
                2.618252272867842,
                46.05995719969459
              ],
              [
                2.618252272867842,
                46.05995719969459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06453903390909672,
