          "ground": "gnd"
        },
        "75_LVBranch0389862": {
          "bus1": "75_LVBus1573188",
          "bus2": "75_LVBus1573190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.617438726347324,
                46.0600851784534
              ],
              [
                2.617438726347324,
                46.0600851784534
              ],
              [
                2.61708947842106,
                46.06007630077916
              ],
              [
                2.617066184831353,
                46.06007535984003
              ],
              [
                2.617066184831353,
                46.06007535984003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028848085838397645,
          "ground": "gnd"
        },
        "75_LVBranch0672647": {
          "bus1": "75_LVBus1573190",
          "bus2": "75_LVBus1573191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.617066184831353,
                46.06007535984003
              ],
              [
                2.617066184831353,
                46.06007535984003
              ],
              [
                2.616924831432076,
                46.0606844793663
              ],
              [
                2.616924831432076,
                46.0606844793663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06858296728199807,
          "ground": "gnd"
        },
        "75_170437": {
          "bus1": "75_MVBus010456",
          "bus2": "75_MVBus010457",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.621829937620066,
                46.06123115996255
              ],
              [
                2.621829937620066,
                46.06123115996255
              ],
              [
                2.62222916928566,
                46.06094894457052
              ],
              [
                2.622746976040616,
                46.06058270245057
              ],
              [
                2.623261158109693,
                46.060219112235224
              ],
              [
                2.623719308950057,
                46.0598951224422
              ],
              [
                2.624186326002551,
                46.05956486437705
              ],
              [
                2.624186326002551,
                46.05956486437705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.259903528454229,
          "ground": "gnd"
        },
        "75_191424": {
          "bus1": "75_MVBus010457",
          "bus2": "75_MVLV102220",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624186326002551,
                46.05956486437705
              ],
              [
                2.624186326002551,
                46.05956486437705
              ],
              [
                2.625031838365744,
                46.05978188741278
              ],
              [
                2.625956111047764,
                46.06001771334449
              ],
              [
                2.626797347118388,
                46.06023235892266
              ],
              [
                2.627693412675883,
                46.06046153125853
              ],
              [
                2.628553181065994,
                46.06067832936176
              ],
              [
                2.629528005567579,
                46.06049045531322
              ],
              [
                2.630483748184517,
                46.060302667376824
              ],
              [
                2.631500047980268,
                46.06010570761435
              ],
              [
                2.632168153575214,
                46.05997481350755
              ],
              [
                2.632865175573711,
                46.059838405590426
              ],
              [
                2.633465396237621,
                46.05962812146513
              ],
              [
                2.633483084879751,
                46.05962260491788
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7583268459092422,
          "ground": "gnd"
        },
        "75_LVBranch0116081": {
          "bus1": "75_MVLV102220_LV",
          "bus2": "75_LVBus1573404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.633483084879751,
                46.05962260491788
              ],
              [
                2.633477367469409,
                46.059609709293646
              ],
              [
                2.633477367469409,
                46.059609709293646
              ],
              [
                2.633189364658938,
                46.05936145586572
              ],
              [
                2.633179401486629,
                46.059316182335415
              ],
              [
                2.633121848841076,
                46.059054701856994
              ],
              [
                2.633121848841076,
                46.059054701856994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06996384652535181,
          "ground": "gnd"
        },
        "75_LVBranch0549024": {
          "bus1": "75_LVBus1573404",
          "bus2": "75_LVBus1573406",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.633121848841076,
                46.059054701856994
              ],
              [
                2.633121848841076,
                46.059054701856994
              ],
              [
                2.633109811414158,
                46.05896513277765
              ],
              [
                2.63308335232022,
                46.058768051949144
              ],
              [
                2.633080942262499,
                46.05875013634016
              ],
              [
                2.633075125501481,
                46.058706840265195
              ],
              [
                2.633075125501481,
                46.058706840265195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03883434391515554,
          "ground": "gnd"
        },
        "75_LVBranch0133116": {
          "bus1": "75_LVBus1573404",
          "bus2": "75_LVBus1573405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.633121848841076,
                46.059054701856994
              ],
              [
                2.633121848841076,
                46.059054701856994
              ],
              [
                2.632813714669177,
                46.05907935070953
              ],
              [
                2.632773061573285,
                46.059082606040654
              ],
              [
                2.632773061573285,
                46.059082606040654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027167081610983985,
          "ground": "gnd"
        },
        "75_191419": {
          "bus1": "75_MVBus010457",
          "bus2": "75_MVLV031707",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624186326002551,
                46.05956486437705
              ],
              [
                2.624562652798426,
                46.059291416961244
              ],
              [
                2.624809335676784,
                46.05911826358631
              ],
              [
                2.625204042898452,
                46.05883182961132
              ],
              [
                2.625917503956017,
                46.05892555559601
              ],
              [
                2.625935763069365,
                46.05893009736129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1695019817934674,
          "ground": "gnd"
        },
        "75_LVBranch0205004": {
          "bus1": "75_MVLV031707_LV",
          "bus2": "75_LVBus1573175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.625935763069365,
                46.05893009736129
              ],
              [
                2.625954673077936,
                46.058933080987565
              ],
              [
                2.625954673077936,
                46.058933080987565
              ],
              [
                2.626618755344085,
                46.05897047293271
              ],
              [
                2.626624495577424,
                46.05897088107939
              ],
              [
                2.626646926508699,
                46.058972488031024
              ],
              [
                2.626646926508699,
                46.058972488031024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05374653581518999,
          "ground": "gnd"
        },
        "75_LVBranch0690063": {
          "bus1": "75_LVBus1573175",
          "bus2": "75_LVBus1573177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626646926508699,
                46.058972488031024
              ],
              [
                2.626646926508699,
                46.058972488031024
              ],
              [
                2.627062182306811,
                46.058942173972014
              ],
              [
                2.627062182306811,
                46.058942173972014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03230908245963913,
          "ground": "gnd"
        },
        "75_LVBranch0645749": {
          "bus1": "75_LVBus1573177",
          "bus2": "75_LVBus1573180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627062182306811,
                46.058942173972014
              ],
              [
                2.627062182306811,
                46.058942173972014
              ],
              [
                2.627686267452147,
                46.05893334599611
              ],
              [
                2.627686267452147,
                46.05893334599611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04830230742577568,
          "ground": "gnd"
        },
        "75_LVBranch0312057": {
          "bus1": "75_LVBus1573177",
          "bus2": "75_LVBus1573178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627062182306811,
                46.058942173972014
              ],
              [
                2.627062182306811,
                46.058942173972014
              ],
              [
                2.627091598172429,
                46.058854567168005
              ],
              [
                2.627366056461379,
                46.058037074477454
              ],
              [
                2.62736753239898,
                46.05803269816902
              ],
              [
                2.62736753239898,
                46.05803269816902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10381517002632598,
          "ground": "gnd"
        },
        "75_LVBranch0225282": {
          "bus1": "75_LVBus1573177",
          "bus2": "75_LVBus1573179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627062182306811,
                46.058942173972014
              ],
              [
                2.627062182306811,
                46.058942173972014
              ],
              [
                2.627534248104617,
                46.05916765753561
              ],
              [
                2.627534248104617,
                46.05916765753561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04430026790539919,
          "ground": "gnd"
        },
        "75_LVBranch0494588": {
          "bus1": "75_LVBus1573175",
          "bus2": "75_LVBus1573176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626646926508699,
                46.058972488031024
              ],
              [
                2.626646926508699,
                46.058972488031024
              ],
              [
                2.626239471109433,
                46.05924930596266
              ],
              [
                2.626234848091691,
                46.05925244873153
              ],
              [
                2.626234848091691,
                46.05925244873153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044554767429759834,
          "ground": "gnd"
        },
        "75_185828": {
          "bus1": "75_MVBus010455",
          "bus2": "75_MVLV078446",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611756710566941,
                46.066202652915095
              ],
              [
                2.611756710566941,
                46.066202652915095
              ],
              [
                2.611563928282757,
                46.06617912649489
              ],
              [
                2.611539100251387,
                46.0661639279777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.01514323237127057,
          "ground": "gnd"
        },
        "75_LVBranch0201273": {
          "bus1": "75_MVLV078446_LV",
          "bus2": "75_LVBus1573346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611539100251387,
                46.0661639279777
              ],
              [
                2.611525855423837,
                46.066172390285615
              ],
              [
                2.611525855423837,
                46.066172390285615
              ],
              [
                2.611525458192108,
                46.06610853991631
              ],
              [
                2.611525458192108,
                46.06610853991631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007097201782555268,
          "ground": "gnd"
        },
        "75_LVBranch1253852": {
          "bus1": "75_LVBus1573346",
          "bus2": "75_LVBus1573352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611525458192108,
                46.06610853991631
              ],
              [
                2.611525458192108,
                46.06610853991631
              ],
              [
                2.611571586359811,
                46.06610811298276
              ],
              [
                2.611859289251551,
                46.06656949697232
              ],
              [
                2.611784770947159,
                46.06659201756936
              ],
              [
                2.611119660583597,
                46.06640931201822
              ],
              [
                2.610949018635734,
                46.06636243775676
              ],
              [
                2.610948139691402,
                46.0663469111563
              ],
              [
                2.610947884608369,
                46.06634242229783
              ],
              [
                2.610947884608369,
                46.06634242229783
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.137503603015263,
          "ground": "gnd"
        },
        "75_LVBranch0439163": {
          "bus1": "75_LVBus1573346",
          "bus2": "75_LVBus1573350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611525458192108,
                46.06610853991631
              ],
              [
                2.611525458192108,
                46.06610853991631
              ],
              [
                2.611846867482604,
                46.066615816471334
              ],
              [
                2.611940355862126,
                46.06675739000272
              ],
              [
                2.612224369960891,
                46.06700274734835
              ],
              [
                2.61260920941154,
                46.06715366914556
              ],
              [
                2.612777976832291,
                46.067230541302806
              ],
              [
                2.612783597625306,
                46.06723274983545
              ],
              [
                2.612783597625306,
                46.06723274983545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16424711758328978,
          "ground": "gnd"
        },
        "75_LVBranch0454499": {
          "bus1": "75_LVBus1573350",
          "bus2": "75_LVBus1573351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612783597625306,
                46.06723274983545
              ],
              [
                2.612783597625306,
                46.06723274983545
              ],
              [
                2.612178814748839,
                46.06795451041911
              ],
              [
                2.612113537734551,
                46.06803135929766
              ],
              [
                2.612051575841759,
                46.0681043133904
              ],
              [
                2.611982920516056,
                46.068468955794565
              ],
              [
                2.611982076876091,
                46.068473420333156
              ],
              [
                2.611982076876091,
                46.068473420333156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15359542082915748,
          "ground": "gnd"
        },
        "75_LVBranch0264501": {
          "bus1": "75_LVBus1573346",
          "bus2": "75_LVBus1573347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611525458192108,
                46.06610853991631
              ],
              [
                2.611525458192108,
                46.06610853991631
              ],
              [
                2.611241352812797,
                46.06570640925408
              ],
              [
                2.611371982220979,
                46.06561234406074
              ],
              [
                2.611664728044646,
                46.06540154537914
              ],
              [
                2.61225552431325,
                46.06489482170142
              ],
              [
                2.61225552431325,
                46.06489482170142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16948030480946785,
          "ground": "gnd"
        },
        "75_LVBranch0413538": {
          "bus1": "75_LVBus1573347",
          "bus2": "75_LVBus1573348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61225552431325,
                46.06489482170142
              ],
              [
                2.61225552431325,
                46.06489482170142
              ],
              [
                2.612418848443233,
                46.0645533765972
              ],
              [
                2.612423670414985,
                46.06454327927048
              ],
              [
                2.612423670414985,
                46.06454327927048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041183769122919364,
          "ground": "gnd"
        },
        "75_LVBranch0266261": {
          "bus1": "75_LVBus1573347",
          "bus2": "75_LVBus1573349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61225552431325,
                46.06489482170142
              ],
              [
                2.61225552431325,
                46.06489482170142
              ],
              [
                2.612746484743284,
                46.06488548281781
              ],
              [
                2.612798321929401,
                46.06488450163742
              ],
              [
                2.612798321929401,
                46.06488450163742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04201337789144723,
          "ground": "gnd"
        },
        "75_285685": {
          "bus1": "75_MVLV010944",
          "bus2": "75_MVBus010458",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611702787968935,
                46.06651001172985
              ],
              [
                2.611721962158645,
                46.066524081340546
              ],
              [
                2.611723633222686,
                46.06653771665141
              ],
              [
                2.611728746957903,
                46.06654451491189
              ],
              [
                2.611734282042615,
                46.06655027749903
              ],
              [
                2.611738426871768,
                46.06655459495647
              ],
              [
                2.611748685146551,
                46.06656659894133
              ],
              [
                2.611758039804761,
                46.06657367479443
              ],
              [
                2.611772539216771,
                46.066583419231115
              ],
              [
                2.611794619974569,
                46.06659973100099
              ],
              [
                2.611800968008887,
                46.066605221700186
              ],
              [
                2.611878796767842,
                46.06666809206724
              ],
              [
                2.611916986327918,
                46.06670060412887
              ],
              [
                2.611951502857293,
                46.0667326662679
              ],
              [
                2.611983399050227,
                46.06676800066304
              ],
              [
                2.612048759120668,
                46.066834230116804
              ],
              [
                2.612093746728273,
                46.06687685614034
              ],
              [
                2.61213141935157,
                46.06690417814949
              ],
              [
                2.612166510902792,
                46.06692714290974
              ],
              [
                2.612201662063133,
                46.06694652672889
              ],
              [
                2.612247353661663,
                46.06696713544679
              ],
              [
                2.612293212233413,
                46.06699010093984
              ],
              [
                2.612338352935193,
                46.06701939301727
              ],
              [
                2.612383070135554,
                46.067044133652985
              ],
              [
                2.61243082998411,
                46.067067319382055
              ],
              [
                2.612474433689884,
                46.06708394744809
              ],
              [
                2.61251623764631,
                46.06710766947896
              ],
              [
                2.6125593100937,
                46.067134312410154
              ],
              [
                2.612590994514364,
                46.067158248018515
              ],
              [
                2.612612510350584,
                46.06718036403814
              ],
              [
                2.612620853916738,
                46.0671842483692
              ],
              [
                2.612633540228134,
                46.06718808612218
              ],
              [
                2.612656102419996,
                46.06718950660204
              ],
              [
                2.612656102419996,
                46.06718950660204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10532411327811306,
          "ground": "gnd"
        },
        "75_380966": {
          "bus1": "75_MVBus010458",
          "bus2": "75_MVLV028316",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612656102419996,
                46.06718950660204
              ],
              [
                2.612656102419996,
                46.06718950660204
              ],
              [
                2.61268146221449,
                46.06718691661258
              ],
              [
                2.612718548254573,
                46.06719259320092
              ],
              [
                2.612777503122318,
                46.067210884127384
              ],
              [
                2.612836953390733,
                46.06722230014605
              ],
              [
                2.612904706511034,
                46.06722693016265
              ],
              [
                2.612968303183091,
                46.06722239339951
              ],
              [
                2.613035256185486,
                46.067217002691244
              ],
              [
                2.613094824978825,
                46.06721087423624
              ],
              [
                2.613158402437792,
                46.06720509583411
              ],
              [
                2.613186341716565,
                46.06720139280455
              ],
              [
                2.613192074791429,
                46.067197663056994
              ],
              [
                2.613193164257661,
                46.067193269884335
              ],
              [
                2.613188880315681,
                46.06717419782508
              ],
              [
                2.613187601470142,
                46.06715125873257
              ],
              [
                2.613198639648372,
                46.06712299034188
              ],
              [
                2.613245955871599,
                46.06709395852494
              ],
              [
                2.613354554966581,
                46.06703733618533
              ],
              [
                2.61340791115366,
                46.0670116453949
              ],
              [
                2.613457779449202,
                46.06698635897572
              ],
              [
                2.613505704091715,
                46.06696012361257
              ],
              [
                2.613540139364776,
                46.06694510443794
              ],
              [
                2.613647653100033,
                46.06689123753737
              ],
              [
                2.61370593016994,
                46.066862304657896
              ],
              [
                2.613761091610886,
                46.06683582654667
              ],
              [
                2.6137921352135,
                46.06681212454773
              ],
              [
                2.613811089405486,
                46.06679017056391
              ],
              [
                2.613819816153202,
                46.06678546178263
              ],
              [
                2.613831173498445,
                46.066782087103434
              ],
              [
                2.613844749649785,
                46.06678040741184
              ],
              [
                2.613848620183193,
                46.066794361195264
              ],
              [
                2.613871388139615,
                46.0668007202526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11586296878647945,
          "ground": "gnd"
        },
        "75_LVBranch1083572": {
          "bus1": "75_MVLV028316_LV",
          "bus2": "75_LVBus1573161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613871388139615,
                46.0668007202526
              ],
              [
                2.613875874188724,
                46.066782985276646
              ],
              [
                2.613875874188724,
                46.066782985276646
              ],
              [
                2.61384553898175,
                46.06677290202402
              ],
              [
                2.613838329324782,
                46.06675808371467
              ],
              [
                2.613829872895643,
                46.06674208985813
              ],
              [
                2.613826074462025,
                46.0667372947906
              ],
              [
                2.613817728127681,
                46.06673542587178
              ],
              [
                2.613733868729367,
                46.06674837988531
              ],
              [
                2.613622768053845,
                46.06675475176135
              ],
              [
                2.613609177297436,
                46.06675609857485
              ],
              [
                2.613603016563509,
                46.0667544672093
              ],
              [
                2.613584168390293,
                46.06674108088742
              ],
              [
                2.613584168390293,
                46.06674108088742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026447768255868965,
          "ground": "gnd"
        },
        "75_LVBranch0653134": {
          "bus1": "75_LVBus1573161",
          "bus2": "75_LVBus1573163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613584168390293,
                46.06674108088742
              ],
              [
                2.613584168390293,
                46.06674108088742
              ],
              [
                2.612790933455069,
                46.0672187326863
              ],
              [
                2.612790933455069,
                46.0672187326863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0811502303149134,
          "ground": "gnd"
        },
        "75_LVBranch0690102": {
          "bus1": "75_LVBus1573163",
          "bus2": "75_LVBus1573164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612790933455069,
                46.0672187326863
              ],
              [
                2.612790933455069,
                46.0672187326863
              ],
              [
                2.613211807733616,
                46.067355880151716
              ],
              [
                2.614652481415723,
                46.06758098999252
              ],
              [
                2.615002383822919,
                46.06763565913586
              ],
              [
                2.614785289700308,
                46.067889196048185
              ],
              [
                2.614785289700308,
                46.067889196048185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21074419435818872,
          "ground": "gnd"
        },
        "75_LVBranch0256255": {
          "bus1": "75_LVBus1573161",
          "bus2": "75_LVBus1573162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613584168390293,
                46.06674108088742
              ],
              [
                2.613584168390293,
                46.06674108088742
              ],
              [
                2.613991772576689,
                46.066495635708044
              ],
              [
                2.614174275031137,
                46.06639517826176
              ],
              [
                2.614122094964336,
                46.066190499682506
              ],
              [
                2.614122094964336,
                46.066190499682506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08280730528332816,
          "ground": "gnd"
        },
        "75_LVBranch1061398": {
          "bus1": "75_MVLV028316_LV",
          "bus2": "75_LVBus1573159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613871388139615,
                46.0668007202526
              ],
              [
                2.613859159875946,
                46.06678520347827
              ],
              [
                2.613859159875946,
                46.06678520347827
              ],
              [
                2.613843789048747,
                46.066774471778935
              ],
              [
                2.613836081463486,
                46.06675831414373
              ],
              [
                2.613827927403504,
                46.06674332720466
              ],
              [
                2.613824092147361,
                46.06673891909599
              ],
              [
                2.613817232990448,
                46.06673719948313
              ],
              [
                2.613781947508392,
                46.066742504120434
              ],
              [
                2.613731263455898,
                46.066749501885035
              ],
              [
                2.613666182080209,
                46.066754258639406
              ],
              [
                2.61363362153493,
                46.066759106713306
              ],
              [
                2.613628509244671,
                46.06675776968257
              ],
              [
                2.613627883192229,
                46.066754091463004
              ],
              [
                2.613627883192229,
                46.066754091463004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021759257559212514,
          "ground": "gnd"
        },
        "75_271135": {
          "bus1": "75_MVBus010458",
          "bus2": "75_MVBus010459",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612656102419996,
                46.06718950660204
              ],
              [
                2.612672473992852,
                46.06719106813264
              ],
              [
                2.612687062782108,
                46.067195387074996
              ],
              [
                2.612693502978232,
                46.067198610268825
              ],
              [
                2.612702023178172,
                46.06720420358313
              ],
              [
                2.612714934506284,
                46.06721423067831
              ],
              [
                2.612739878357012,
                46.067229167744706
              ],
              [
                2.612745800881209,
                46.06723483037119
              ],
              [
                2.612770080894296,
                46.06724884236476
              ],
              [
                2.612790306901039,
                46.067261199809096
              ],
              [
                2.612821968241427,
                46.067275373720825
              ],
              [
                2.612862297831181,
                46.067288590786674
              ],
              [
                2.612902605483554,
                46.06729744437191
              ],
              [
                2.612954533918786,
                46.06730386738831
              ],
              [
                2.613017158508548,
                46.067298784157124
              ],
              [
                2.613070579600361,
                46.06729617053951
              ],
              [
                2.613124110705241,
                46.067294870182266
              ],
              [
                2.613179082699718,
                46.067292225733894
              ],
              [
                2.613233284060384,
                46.06729055481232
              ],
              [
                2.613289483867116,
                46.06728788931577
              ],
              [
                2.613352923431001,
                46.067285511987684
              ],
              [
                2.613408723991664,
                46.0672856994403
              ],
              [
                2.61346399792312,
                46.06728654493077
              ],
              [
                2.613522926170765,
                46.06729179895591
              ],
              [
                2.613579258240229,
                46.06729741918069
              ],
              [
                2.613688409593189,
                46.06731436321303
              ],
              [
                2.6137423159542,
                46.06732850940407
              ],
              [
                2.613793288612235,
                46.067345289862345
              ],
              [
                2.613843750623603,
                46.067360766990774
              ],
              [
                2.613916355767122,
                46.067381677990355
              ],
              [
                2.613969209667498,
                46.06739983029369
              ],
              [
                2.614023277926959,
                46.06741528950862
              ],
              [
                2.614070870331875,
                46.06742560032327
              ],
              [
                2.614120088369041,
                46.06743275820052
              ],
              [
                2.614171513247687,
                46.06744179100725
              ],
              [
                2.614220469976979,
                46.06745094680405
              ],
              [
                2.614279281500539,
                46.0674611850306
              ],
              [
                2.614343948907475,
                46.06746897968245
              ],
              [
                2.614403544601052,
                46.067478361210156
              ],
              [
                2.614466559911486,
                46.067486618690765
              ],
              [
                2.614523687925484,
                46.067493658008885
              ],
              [
                2.614585424553214,
                46.067499543368164
              ],
              [
                2.614642271151894,
                46.06750715912221
              ],
              [
                2.614702874621914,
                46.0675164390503
              ],
              [
                2.614765661055092,
                46.067525425679214
              ],
              [
                2.6148217671712,
                46.06753229641588
              ],
              [
                2.614880999346062,
                46.06753878156784
              ],
              [
                2.61493037280678,
                46.06754341056764
              ],
              [
                2.614998298850245,
                46.0675514397503
              ],
              [
                2.61505101222893,
                46.0675621694112
              ],
              [
                2.615093951778067,
                46.06756484383419
              ],
              [
                2.615141619402667,
                46.06756698478373
              ],
              [
                2.615191971646646,
                46.0675683543654
              ],
              [
                2.615235732583264,
                46.067574967376444
              ],
              [
                2.615271660106085,
                46.067581482695076
              ],
              [
                2.615305513944369,
                46.06758944261964
              ],
              [
                2.615319286369483,
                46.06759074925471
              ],
              [
                2.61537473223252,
                46.06759229514893
              ],
              [
                2.615425979286738,
                46.06759423822731
              ],
              [
                2.615482445641548,
                46.06760074787057
              ],
              [
                2.615502789002424,
                46.06760043683744
              ],
              [
                2.615560063653893,
                46.067608302989605
              ],
              [
                2.615601597042069,
                46.06762167805697
              ],
              [
                2.615645620477636,
                46.06763923055207
              ],
              [
                2.61569367211834,
                46.06765587340338
              ],
              [
                2.615764211249952,
                46.067689689934994
              ],
              [
                2.615791843138475,
                46.06770940607657
              ],
              [
                2.615860959229584,
                46.067758205977604
              ],
              [
                2.615902103757888,
                46.067789116947424
              ],
              [
                2.615941046892817,
                46.0678166864698
              ],
              [
                2.615984001374485,
                46.067845109785566
              ],
              [
                2.6160262839284,
                46.06787864501076
              ],
              [
                2.616065858135646,
                46.067910819370475
              ],
              [
                2.616102896966852,
                46.067942604111046
              ],
              [
                2.616142855596671,
                46.067974102723575
              ],
              [
                2.616181073130599,
                46.06800381522958
              ],
              [
                2.616220526933081,
                46.06803261597711
              ],
              [
                2.616259265379635,
                46.06806053677722
              ],
              [
                2.616305003846226,
                46.06809239892515
              ],
              [
                2.616420596701658,
                46.06817568589996
              ],
              [
                2.616492615119882,
                46.068230695134346
              ],
              [
                2.6165368875812,
                46.06826144519213
              ],
              [
                2.616614993272754,
                46.06831372221627
              ],
              [
                2.616615057625633,
                46.068313668075355
              ],
              [
                2.616722295213981,
                46.068378018839645
              ],
              [
                2.616761895273548,
                46.06839990938027
              ],
              [
                2.616954583888496,
                46.06849930744517
              ],
              [
                2.616993624403931,
                46.06852296269283
              ],
              [
                2.617012342364434,
                46.06853840907276
              ],
              [
                2.617048259172006,
                46.06857555846682
              ],
              [
                2.617064280026205,
                46.06858932909079
              ],
              [
                2.617114906259133,
                46.06861630245567
              ],
              [
                2.617170426297712,
                46.068637208721206
              ],
              [
                2.617653104904313,
                46.068761050920095
              ],
              [
                2.617827949883313,
                46.068810792652606
              ],
              [
                2.618061313247705,
                46.06887108599756
              ],
              [
                2.618164814024564,
                46.068899366920135
              ],
              [
                2.618287016147146,
                46.068944776388676
              ],
              [
                2.618333746969666,
                46.06896813313172
              ],
              [
                2.618377342825793,
                46.06899769655793
              ],
              [
                2.6184604434856,
                46.06906057627812
              ],
              [
                2.618546596525982,
                46.069131329663044
              ],
              [
                2.618767435665807,
                46.06930459146143
              ],
              [
                2.618918376054967,
                46.069425853871444
              ],
              [
                2.619031718282029,
                46.06953014268311
              ],
              [
                2.619213064379009,
                46.06970709193189
              ],
              [
                2.61925529151019,
                46.06974175071288
              ],
              [
                2.61929947997046,
                46.069773219659325
              ],
              [
                2.619347729510449,
                46.06980260914603
              ],
              [
                2.619394520590412,
                46.06982739581725
              ],
              [
                2.619499751376994,
                46.069874852697595
              ],
              [
                2.619608267356583,
                46.069912620547875
              ],
              [
                2.619834563086222,
                46.069982221760725
              ],
              [
                2.620104341810108,
                46.07007408904022
              ],
              [
                2.620151180510281,
                46.070087961978494
              ],
              [
                2.620179806521925,
                46.07009939736749
              ],
              [
                2.620209768059908,
                46.07011413128392
              ],
              [
                2.620260441188123,
                46.07014460294105
              ],
              [
                2.620313355608008,
                46.070168537171654
              ],
              [
                2.620353824955469,
                46.070180518636626
              ],
              [
                2.620399396685129,
                46.07019682382496
              ],
              [
                2.620454681382369,
                46.0702191595865
              ],
              [
                2.620499688496062,
                46.07024375234217
              ],
              [
                2.620699352310686,
                46.070314633206245
              ],
              [
                2.62074480361757,
                46.070327609685975
              ],
              [
                2.620845177109075,
                46.07035026391852
              ],
              [
                2.620904473402301,
                46.070365904652334
              ],
              [
                2.621078438066628,
                46.0703963631119
              ],
              [
                2.6211415613496,
                46.07040216043588
              ],
              [
                2.621190346803667,
                46.07041244726392
              ],
              [
                2.621355006124263,
                46.070440661461134
              ],
              [
                2.62145560667778,
                46.070462144977014
              ],
              [
                2.62150759356591,
                46.070481546520334
              ],
              [
                2.621553000380521,
                46.070500829650186
              ],
              [
                2.621634829516671,
                46.07054422285148
              ],
              [
                2.621748233054154,
                46.07062402809359
              ],
              [
                2.621823593515719,
                46.070673762310776
              ],
              [
                2.621871021668435,
                46.07070884786356
              ],
              [
                2.621917364658993,
                46.0707365856226
              ],
              [
                2.622016352137302,
                46.0707833091551
              ],
              [
                2.622066945836623,
                46.07080316380228
              ],
              [
                2.622174710325555,
                46.070839896438954
              ],
              [
                2.622273516842515,
                46.070876606596265
              ],
              [
                2.622425304989422,
                46.070912571103634
              ],
              [
                2.622531007645594,
                46.0709355522683
              ],
              [
                2.622584248162632,
                46.070949785900545
              ],
              [
                2.622775771333862,
                46.07099047190628
              ],
              [
                2.622847106016324,
                46.071009095165046
              ],
              [
                2.622912396647549,
                46.0710287683163
              ],
              [
                2.623038317365587,
                46.07105930928661
              ],
              [
                2.623163718331468,
                46.07109425993913
              ],
              [
                2.623204817310588,
                46.071115172763996
              ],
              [
                2.623224447437909,
                46.07112160986131
              ],
              [
                2.623252066874296,
                46.0711257145067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9632544169124913,
          "ground": "gnd"
        },
        "75_266418": {
          "bus1": "75_MVBus010459",
          "bus2": "75_MVLV030255",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623252066874296,
                46.0711257145067
              ],
              [
                2.623273826098378,
                46.07112895228581
              ],
              [
                2.623333615085968,
                46.071142107340265
              ],
              [
                2.623383182449971,
                46.07115834722444
              ],
              [
                2.623442648810957,
                46.07117901549357
              ],
              [
                2.623512934074707,
                46.0712020405014
              ],
              [
                2.623579340145064,
                46.07122728855085
              ],
              [
                2.623683393370086,
                46.07127082185902
              ],
              [
                2.623737682652227,
                46.07129762103079
              ],
              [
                2.623792152798497,
                46.07132191856494
              ],
              [
                2.623864334133354,
                46.07134903215725
              ],
              [
                2.623980659662202,
                46.07139096857726
              ],
              [
                2.624038577806911,
                46.071409643140754
              ],
              [
                2.624082931602879,
                46.071422531097504
              ],
              [
                2.624139744574413,
                46.07144737132848
              ],
              [
                2.624200845253798,
                46.07147885838146
              ],
              [
                2.624257551362254,
                46.071510419548254
              ],
              [
                2.624322439068327,
                46.071551658604946
              ],
              [
                2.624431276203231,
                46.07162721721367
              ],
              [
                2.624481220193674,
                46.07166090075037
              ],
              [
                2.624543365723231,
                46.071704206957136
              ],
              [
                2.624593751298379,
                46.071743188526156
              ],
              [
                2.624644814659805,
                46.07178815132138
              ],
              [
                2.624657353502073,
                46.071800472228595
              ],
              [
                2.624666902532384,
                46.07181700232017
              ],
              [
                2.624742246421857,
                46.071882461313784
              ],
              [
                2.624783293813736,
                46.07191301843108
              ],
              [
                2.624826901186009,
                46.071953510647795
              ],
              [
                2.624868807231086,
                46.07198755636545
              ],
              [
                2.624917487175357,
                46.0720191916246
              ],
              [
                2.624964011308599,
                46.072048916003965
              ],
              [
                2.624999002034477,
                46.072070716444124
              ],
              [
                2.625053330735921,
                46.0721022832709
              ],
              [
                2.625125468202018,
                46.072145329775644
              ],
              [
                2.625176412268507,
                46.07218711671224
              ],
              [
                2.625231698987181,
                46.072236126102915
              ],
              [
                2.625288849001887,
                46.07228055126551
              ],
              [
                2.625348240794424,
                46.07232845250169
              ],
              [
                2.625405394749481,
                46.07236867601869
              ],
              [
                2.625452230292642,
                46.0724034287004
              ],
              [
                2.625499246537162,
                46.07243566175471
              ],
              [
                2.625545396705555,
                46.07246543183533
              ],
              [
                2.625591204870984,
                46.072498981490575
              ],
              [
                2.625639422234963,
                46.07253588983599
              ],
              [
                2.625686732493048,
                46.07257727196335
              ],
              [
                2.625731597307591,
                46.072615754301616
              ],
              [
                2.625776273060488,
                46.07265268962932
              ],
              [
                2.625826826721533,
                46.07269870584027
              ],
              [
                2.625881844248288,
                46.072745484358805
              ],
              [
                2.625941986888246,
                46.07279094519191
              ],
              [
                2.625998012819716,
                46.07283525591143
              ],
              [
                2.626047436567085,
                46.07287530093637
              ],
              [
                2.626148011818712,
                46.072959408140406
              ],
              [
                2.626191158632015,
                46.072998011652736
              ],
              [
                2.626236763913772,
                46.07303704970879
              ],
              [
                2.626277071061229,
                46.07307398702142
              ],
              [
                2.626318423087647,
                46.073112945959856
              ],
              [
                2.626356090265126,
                46.07314441985381
              ],
              [
                2.62640626041228,
                46.07318372506222
              ],
              [
                2.626446507898585,
                46.07322156216293
              ],
              [
                2.626491890368655,
                46.07326240007823
              ],
              [
                2.626545889379484,
                46.073311924955334
              ],
              [
                2.626596807769494,
                46.073360674964434
              ],
              [
                2.626648431524826,
                46.07341079068026
              ],
              [
                2.626695800767939,
                46.073455708040335
              ],
              [
                2.62674612334825,
                46.07349929525833
              ],
              [
                2.626786909141017,
                46.073536168185186
              ],
              [
                2.626830608803472,
                46.07357158511658
              ],
              [
                2.626876003799129,
                46.07360734856486
              ],
              [
                2.626927349505153,
                46.073643906458216
              ],
              [
                2.627024996944259,
                46.07371408411608
              ],
              [
                2.627076376251066,
                46.07374962520011
              ],
              [
                2.627134333550164,
                46.07379212201655
              ],
              [
                2.627177917653616,
                46.07382516391537
              ],
              [
                2.627219551261063,
                46.07385359536801
              ],
              [
                2.627266664776071,
                46.07388423498143
              ],
              [
                2.627309451799263,
                46.07391075608504
              ],
              [
                2.627353729613929,
                46.0739282943832
              ],
              [
                2.627390281733118,
                46.07394183986983
              ],
              [
                2.627411641766413,
                46.07394755204193
              ],
              [
                2.627449861620928,
                46.07395135852043
              ],
              [
                2.627492287047621,
                46.07395108755502
              ],
              [
                2.627528633999478,
                46.07394542502733
              ],
              [
                2.62758248748122,
                46.07393792709176
              ],
              [
                2.62763772513443,
                46.073928176333204
              ],
              [
                2.627692696697429,
                46.073924319236625
              ],
              [
                2.627779342187577,
                46.073935549503794
              ],
              [
                2.627813992309832,
                46.07393900516363
              ],
              [
                2.627876955800359,
                46.07395032327169
              ],
              [
                2.627943483208753,
                46.073963323599024
              ],
              [
                2.628003972274943,
                46.07397606052688
              ],
              [
                2.62807664673407,
                46.0739951718765
              ],
              [
                2.628127380153593,
                46.07401358394652
              ],
              [
                2.628182971403963,
                46.07403876718381
              ],
              [
                2.6282293689456,
                46.07406833760356
              ],
              [
                2.628249665195473,
                46.07408304931248
              ],
              [
                2.628281928801619,
                46.07411418560947
              ],
              [
                2.628310404323921,
                46.07414280351559
              ],
              [
                2.628344759878797,
                46.07418079907972
              ],
              [
                2.628377163133446,
                46.07421629851276
              ],
              [
                2.628408096239942,
                46.07425245850433
              ],
              [
                2.628444966748782,
                46.074294190287944
              ],
              [
                2.628485146638868,
                46.074335913525886
              ],
              [
                2.628524496269864,
                46.07436978454979
              ],
              [
                2.628569956193218,
                46.0744028390703
              ],
              [
                2.628616137938427,
                46.074433057669886
              ],
              [
                2.628655212858639,
                46.07446143221804
              ],
              [
                2.628697342822106,
                46.074497878134345
              ],
              [
                2.628733338644935,
                46.07452821294055
              ],
              [
                2.628774833363198,
                46.07455944223404
              ],
              [
                2.628820478689319,
                46.07459084073625
              ],
              [
                2.628860742027566,
                46.074621434393556
              ],
              [
                2.628896453345953,
                46.07465414507879
              ],
              [
                2.62892288277651,
                46.07468440556136
              ],
              [
                2.628942602274002,
                46.07471211023879
              ],
              [
                2.628960818446215,
                46.07473667885849
              ],
              [
                2.629005430924834,
                46.07478041477925
              ],
              [
                2.629039382795111,
                46.07482739913508
              ],
              [
                2.629057855556134,
                46.07487099563589
              ],
              [
                2.629068911688385,
                46.07491527707179
              ],
              [
                2.629088849283607,
                46.074942639276344
              ],
              [
                2.629104404235328,
                46.07495539275125
              ],
              [
                2.629123474295928,
                46.074975208746466
              ],
              [
                2.629151353695776,
                46.07500823649139
              ],
              [
                2.629177407898076,
                46.07504080110556
              ],
              [
                2.629191655178328,
                46.07507984705082
              ],
              [
                2.629192251345206,
                46.07511650810114
              ],
              [
                2.629194855706942,
                46.07514430195974
              ],
              [
                2.629198749444392,
                46.07516661333991
              ],
              [
                2.629207378853841,
                46.07518729302629
              ],
              [
                2.629219762213562,
                46.07520405832914
              ],
              [
                2.629237337254996,
                46.075219856531476
              ],
              [
                2.62926731466084,
                46.07523900551987
              ],
              [
                2.62930100266755,
                46.07525580569691
              ],
              [
                2.629325508844727,
                46.07526470329196
              ],
              [
                2.629353462792599,
                46.07527045202737
              ],
              [
                2.629392152255291,
                46.07527485043483
              ],
              [
                2.629417159406854,
                46.07527587437847
              ],
              [
                2.629472565168128,
                46.07527563206994
              ],
              [
                2.629498771210761,
                46.07527360292577
              ],
              [
                2.629521711993358,
                46.07527016070656
              ],
              [
                2.629578589267995,
                46.07526466031624
              ],
              [
                2.629623581024864,
                46.07526303236597
              ],
              [
                2.629661366472069,
                46.07526275460482
              ],
              [
                2.629709909176227,
                46.075267622225
              ],
              [
                2.629774638415033,
                46.07528000534382
              ],
              [
                2.629842192608092,
                46.075296069858744
              ],
              [
                2.629899937626369,
                46.07531022540562
              ],
              [
                2.629955150369415,
                46.07532465739452
              ],
              [
                2.630000287805344,
                46.07533092824324
              ],
              [
                2.630061416112616,
                46.075337121629516
              ],
              [
                2.630116486057914,
                46.07534417640651
              ],
              [
                2.630158599857628,
                46.07535311813132
              ],
              [
                2.630208795225895,
                46.07537207948008
              ],
              [
                2.630232909605916,
                46.075387446705754
              ],
              [
                2.630275103451893,
                46.0754161724842
              ],
              [
                2.630323083120084,
                46.07544624177385
              ],
              [
                2.63038257549668,
                46.075475237516514
              ],
              [
                2.630426705904096,
                46.07549621183394
              ],
              [
                2.630468684658288,
                46.07551853226663
              ],
              [
                2.63050377107503,
                46.0755380635299
              ],
              [
                2.630565416764947,
                46.07556839413196
              ],
              [
                2.630591404811093,
                46.07557874511117
              ],
              [
                2.630629879370214,
                46.07559123191629
              ],
              [
                2.630683803836852,
                46.075611236011675
              ],
              [
                2.630740780562022,
                46.07562666169645
              ],
              [
                2.630797933773686,
                46.07563882999592
              ],
              [
                2.630919493393463,
                46.07566572077811
              ],
              [
                2.630985232966054,
                46.075678334498335
              ],
              [
                2.631050510106642,
                46.07568426464514
              ],
              [
                2.631112718744141,
                46.0756893210366
              ],
              [
                2.631179428061999,
                46.075697136743244
              ],
              [
                2.63123045891051,
                46.07570544306936
              ],
              [
                2.63125134667885,
                46.07570967124901
              ],
              [
                2.631259020290687,
                46.07571108178937
              ],
              [
                2.631267381227177,
                46.07571289540294
              ],
              [
                2.631283682373883,
                46.07571521016802
              ],
              [
                2.631296082980664,
                46.07571819186381
              ],
              [
                2.631324529071545,
                46.0757216176162
              ],
              [
                2.631332482161727,
                46.07572210973441
              ],
              [
                2.631339392945793,
                46.0757210930776
              ],
              [
                2.631343399784528,
                46.07571855449962
              ],
              [
                2.631324670134757,
                46.07569973665267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8528624353402634,
          "ground": "gnd"
        },
        "75_384034": {
          "bus1": "75_MVLV030255",
          "bus2": "75_MVBus010479",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631324670134757,
                46.07569973665267
              ],
              [
                2.631353227608347,
                46.07570464660563
              ],
              [
                2.631379252733695,
                46.07570019731524
              ],
              [
                2.631379898157455,
                46.075702426879445
              ],
              [
                2.631381162715519,
                46.07570680510367
              ],
              [
                2.631381162715519,
                46.07570680510367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0028222824175473805,
          "ground": "gnd"
        },
        "75_167409": {
          "bus1": "75_MVBus010479",
          "bus2": "75_MVBus010480",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631381162715519,
                46.07570680510367
              ],
              [
                2.631381162715519,
                46.07570680510367
              ],
              [
                2.631717930192715,
                46.07541914960588
              ],
              [
                2.63205570003231,
                46.07513104063785
              ],
              [
                2.632293605555576,
                46.07492508187423
              ],
              [
                2.632534815919909,
                46.074713814761104
              ],
              [
                2.63288401441228,
                46.074472988419544
              ],
              [
                2.633257202775225,
                46.07421542676435
              ],
              [
                2.633611466100623,
                46.07397290246334
              ],
              [
                2.633962623926256,
                46.073730403201466
              ],
              [
                2.634320194445346,
                46.07348387333557
              ],
              [
                2.634640386031338,
                46.07326520537225
              ],
              [
                2.634948281626948,
                46.07305368550312
              ],
              [
                2.635213970835986,
                46.07287109340174
              ],
              [
                2.635669980391491,
                46.072560421115256
              ],
              [
                2.635669980391491,
                46.072560421115256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.48270040224644195,
          "ground": "gnd"
        },
        "75_198663": {
          "bus1": "75_MVBus010480",
          "bus2": "75_MVBus010482",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.635669980391491,
                46.072560421115256
              ],
              [
                2.635669980391491,
                46.072560421115256
              ],
              [
                2.636011672366932,
                46.07232535397122
              ],
              [
                2.636344879592938,
                46.07209230558587
              ],
              [
                2.636748521401243,
                46.071811997380046
              ],
              [
                2.636965860313035,
                46.0716685131666
              ],
              [
                2.638133114890792,
                46.071707641147135
              ],
              [
                2.639403362406138,
                46.071749981379405
              ],
              [
                2.640567925336922,
                46.07178793079271
              ],
              [
                2.641880395473359,
                46.0718396215523
              ],
              [
                2.641880395473359,
                46.0718396215523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5216814710372722,
          "ground": "gnd"
        },
        "75_425896": {
          "bus1": "75_MVBus010482",
          "bus2": "75_MVLV038837",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.641880395473359,
                46.0718396215523
              ],
              [
                2.641880395473359,
                46.0718396215523
              ],
              [
                2.641885803848678,
                46.07183123079696
              ],
              [
                2.641885748904129,
                46.07182135228648
              ],
              [
                2.641875187043412,
                46.07180726455015
              ],
              [
                2.641863921856349,
                46.07179222503239
              ],
              [
                2.641855758002657,
                46.07177931842456
              ],
              [
                2.641850996805147,
                46.07177391509799
              ],
              [
                2.641840025780034,
                46.07177225325934
              ],
              [
                2.64181322663888,
                46.07175790341128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0089123622532285,
          "ground": "gnd"
        },
        "75_LVBranch0796213": {
          "bus1": "75_MVLV038837_LV",
          "bus2": "75_LVBus1573203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.64181322663888,
                46.07175790341128
              ],
              [
                2.641836458337771,
                46.07176533522383
              ],
              [
                2.641836458337771,
                46.07176533522383
              ],
              [
                2.641855033490739,
                46.07176990956175
              ],
              [
                2.641871645062685,
                46.07177703533171
              ],
              [
                2.641885272803171,
                46.071796180085315
              ],
              [
                2.641900594302771,
                46.07181771345886
              ],
              [
                2.64190641893556,
                46.07183070734634
              ],
              [
                2.641911903179456,
                46.071842928413446
              ],
              [
                2.641908300191945,
                46.07185286177636
              ],
              [
                2.641908300191945,
                46.07185286177636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012154529797359367,
          "ground": "gnd"
        },
        "75_LVBranch0483769": {
          "bus1": "75_LVBus1573203",
          "bus2": "75_LVBus1573206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.641908300191945,
                46.07185286177636
              ],
              [
                2.641908300191945,
                46.07185286177636
              ],
              [
                2.642221244490176,
                46.072231814693176
              ],
              [
                2.642221244490176,
                46.072231814693176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048583618362524165,
          "ground": "gnd"
        },
        "75_LVBranch0464103": {
          "bus1": "75_LVBus1573206",
          "bus2": "75_LVBus1573207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.642221244490176,
                46.072231814693176
              ],
              [
                2.642221244490176,
                46.072231814693176
              ],
              [
                2.642386409926845,
                46.072436085332775
              ],
              [
                2.642446423073435,
                46.07249069664895
              ],
              [
                2.643079774318102,
                46.07258376629028
              ],
              [
                2.643631017917782,
                46.07270021332612
              ],
              [
                2.643772768488353,
                46.07284247545889
              ],
              [
                2.644027542327741,
                46.073167500565546
              ],
              [
                2.644099089017358,
                46.07326137839273
              ],
              [
                2.644099089017358,
                46.07326137839273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20054870432161123,
          "ground": "gnd"
        },
        "75_LVBranch0426612": {
          "bus1": "75_LVBus1573203",
          "bus2": "75_LVBus1573204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.641908300191945,
                46.07185286177636
              ],
              [
                2.641908300191945,
                46.07185286177636
              ],
              [
                2.642045188473164,
                46.07178461038428
              ],
              [
                2.642602466893045,
                46.071327535107095
              ],
              [
                2.642602466893045,
                46.071327535107095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07965948672731335,
          "ground": "gnd"
        },
        "75_LVBranch0309422": {
          "bus1": "75_LVBus1573204",
          "bus2": "75_LVBus1573205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.642602466893045,
                46.071327535107095
              ],
              [
                2.642602466893045,
                46.071327535107095
              ],
              [
                2.643065604340983,
                46.070228905129184
              ],
              [
                2.643525576905963,
                46.06999619393264
              ],
              [
                2.643614632093432,
                46.069951138541505
              ],
              [
                2.643619671970307,
                46.06994858772761
              ],
              [
                2.643619865357152,
                46.0699484972334
              ],
              [
                2.643619865357152,
                46.0699484972334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1802750608969068,
          "ground": "gnd"
        },
        "75_LVBranch0887261": {
          "bus1": "75_MVLV038837_LV",
          "bus2": "75_LVBus1573201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.64181322663888,
                46.07175790341128
              ],
              [
                2.641827984955375,
                46.0717595280479
              ],
              [
                2.641827984955375,
                46.0717595280479
              ],
              [
                2.641850512347323,
                46.07174956164232
              ],
              [
                2.641859287327094,
                46.07174451767316
              ],
              [
                2.641875191539408,
                46.071738347848196
              ],
              [
                2.641891041474572,
                46.07173404053744
              ],
              [
                2.641908800564911,
                46.071729017314674
              ],
              [
                2.641928930957484,
                46.071722701127165
              ],
              [
                2.641949975441268,
                46.07172036812169
              ],
              [
                2.641975004115025,
                46.07171853718888
              ],
              [
                2.6419965277239,
                46.07171635583021
              ],
              [
                2.642007304445726,
                46.07171794620228
              ],
              [
                2.642016010215999,
                46.071723698755946
              ],
              [
                2.642023464888322,
                46.07172762830297
              ],
              [
                2.642030742766738,
                46.07172766264426
              ],
              [
                2.642085919479046,
                46.071724076888955
              ],
              [
                2.642085919479046,
                46.071724076888955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02149468823027251,
          "ground": "gnd"
        },
        "75_111344": {
          "bus1": "75_MVBus010480",
          "bus2": "75_MVBus010481",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.635669980391491,
                46.072560421115256
              ],
              [
                2.635669980391491,
                46.072560421115256
              ],
              [
                2.634710708144817,
                46.07174413886654
              ],
              [
                2.634039461882521,
                46.071172933779096
              ],
              [
                2.634039461882521,
                46.071172933779096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19923971885033065,
          "ground": "gnd"
        },
        "75_221878": {
          "bus1": "75_MVBus010481",
          "bus2": "75_MVLV070987",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.634039461882521,
                46.071172933779096
              ],
              [
                2.634039461882521,
                46.071172933779096
              ],
              [
                2.633984766544671,
                46.071153221222794
              ],
              [
                2.633173577200574,
                46.071109960032636
              ],
              [
                2.633209304580999,
                46.070872868641004
              ],
              [
                2.633219006669372,
                46.070558444650466
              ],
              [
                2.633227746773734,
                46.07032675917387
              ],
              [
                2.633196703842377,
                46.07004556875312
              ],
              [
                2.633055440984606,
                46.069738243022876
              ],
              [
                2.633071171906649,
                46.069683158455256
              ],
              [
                2.633109956159434,
                46.069645953419794
              ],
              [
                2.633170448273919,
                46.06959291983243
              ],
              [
                2.633236604155292,
                46.06950203018132
              ],
              [
                2.63335783926132,
                46.06948553585202
              ],
              [
                2.633396906284313,
                46.06951025600917
              ],
              [
                2.633416197659883,
                46.06950890985858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26598079967311955,
          "ground": "gnd"
        },
        "75_LVBranch1351482": {
          "bus1": "75_MVLV070987_LV",
          "bus2": "75_LVBus1573327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.633416197659883,
                46.06950890985858
              ],
              [
                2.633402534882952,
                46.06951849145583
              ],
              [
                2.633402534882952,
                46.06951849145583
              ],
              [
                2.63331653472987,
                46.06949644048708
              ],
              [
                2.633194880534254,
                46.069468868791056
              ],
              [
                2.63314642310338,
                46.06959135433397
              ],
              [
                2.6331001278765,
                46.069635560694536
              ],
              [
                2.633042170070564,
                46.06967439941028
              ],
              [
                2.633021818908786,
                46.06973563199666
              ],
              [
                2.633022168695557,
                46.06980040914778
              ],
              [
                2.633053559432929,
                46.0697967371477
              ],
              [
                2.633116470008984,
                46.069789365792204
              ],
              [
                2.633142249055201,
                46.06977580282271
              ],
              [
                2.633142249055201,
                46.06977580282271
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06749955635593417,
          "ground": "gnd"
        },
        "75_LVBranch1385443": {
          "bus1": "75_LVBus1573327",
          "bus2": "75_LVBus1573328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.633142249055201,
                46.06977580282271
              ],
              [
                2.633142249055201,
                46.06977580282271
              ],
              [
                2.633166866726205,
                46.06978653466565
              ],
              [
                2.633170972966441,
                46.06982880958925
              ],
              [
                2.633023718776816,
                46.06984808894338
              ],
              [
                2.633047374241138,
                46.06992000261852
              ],
              [
                2.633078678480569,
                46.069972102955084
              ],
              [
                2.633106066094294,
                46.070017015980504
              ],
              [
                2.633131019204306,
                46.07008982593498
              ],
              [
                2.633161507341462,
                46.070230098536406
              ],
              [
                2.633162793356178,
                46.070243230719754
              ],
              [
                2.633165433614729,
                46.07027016068202
              ],
              [
                2.633167198048622,
                46.07028810498205
              ],
              [
                2.633177922735487,
                46.07039739886901
              ],
              [
                2.633182928288252,
                46.0706061150883
              ],
              [
                2.633157309642018,
                46.0706470463814
              ],
              [
                2.633154733741184,
                46.070651173735484
              ],
              [
                2.633154733741184,
                46.070651173735484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10984356376878099,
          "ground": "gnd"
        },
        "75_LVBranch0877149": {
          "bus1": "75_LVBus1573327",
          "bus2": "75_LVBus1573329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.633142249055201,
                46.06977580282271
              ],
              [
                2.633142249055201,
                46.06977580282271
              ],
              [
                2.633141141142256,
                46.06980999414995
              ],
              [
                2.632983526775784,
                46.069825701813514
              ],
              [
                2.632980688990492,
                46.069778925084904
              ],
              [
                2.632668925783594,
                46.069772237576956
              ],
              [
                2.63252778660152,
                46.06977970528203
              ],
              [
                2.632515561370807,
                46.0697826432613
              ],
              [
                2.632406347742855,
                46.06984011338243
              ],
              [
                2.631803724052979,
                46.070423150851646
              ],
              [
                2.63175435138502,
                46.07052520610142
              ],
              [
                2.631677361282742,
                46.070580351239975
              ],
              [
                2.631627255693114,
                46.07059661339376
              ],
              [
                2.631621146613196,
                46.07059515381708
              ],
              [
                2.631621146613196,
                46.07059515381708
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17312613163154952,
          "ground": "gnd"
        },
        "75_LVBranch1578452": {
          "bus1": "75_LVBus1573329",
          "bus2": "75_LVBus1573330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631621146613196,
                46.07059515381708
              ],
              [
                2.631621146613196,
                46.07059515381708
              ],
              [
                2.631627716072478,
                46.07061492999168
              ],
              [
                2.631455022466565,
                46.07071164740629
              ],
              [
                2.631407292186265,
                46.07072976564388
              ],
              [
                2.631355577735413,
                46.07072810093865
              ],
              [
                2.631230721152137,
                46.07066053500573
              ],
              [
                2.631229826638101,
                46.07066005149874
              ],
              [
                2.631230017633563,
                46.07065951118433
              ],
              [
                2.631231099941059,
                46.07065644940278
              ],
              [
                2.631231099941059,
                46.07065644940278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04035135353684882,
          "ground": "gnd"
        },
        "75_LVBranch0782883": {
          "bus1": "75_MVLV070987_LV",
          "bus2": "75_LVBus1573322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.633416197659883,
                46.06950890985858
              ],
              [
                2.63340486687382,
                46.069497954292046
              ],
              [
                2.63340486687382,
                46.069497954292046
              ],
              [
                2.633322876105463,
                46.06947393147812
              ],
              [
                2.633199919645285,
                46.06944456381086
              ],
              [
                2.633278475057064,
                46.06915105723613
              ],
              [
                2.633292448576485,
                46.06910331875917
              ],
              [
                2.633355576690092,
                46.06888766722434
              ],
              [
                2.633409198263009,
                46.06870446560632
              ],
              [
                2.63353410863162,
                46.0683784482558
              ],
              [
                2.633557163780488,
                46.0683823914117
              ],
              [
                2.633569713479623,
                46.068384544743544
              ],
              [
                2.633622085741391,
                46.06839351223113
              ],
              [
                2.633633670140225,
                46.068384484876056
              ],
              [
                2.633633670140225,
                46.068384484876056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14664367550877622,
          "ground": "gnd"
        },
        "75_LVBranch1572992": {
          "bus1": "75_LVBus1573322",
          "bus2": "75_LVBus1573323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.633633670140225,
                46.068384484876056
              ],
              [
                2.633633670140225,
                46.068384484876056
              ],
              [
                2.633631011991252,
                46.068370996422104
              ],
              [
                2.633546898005842,
                46.068353223232386
              ],
              [
                2.633734209847721,
                46.067969452427846
              ],
              [
                2.633759764220038,
                46.06790024375097
              ],
              [
                2.633756877264153,
                46.067868366128536
              ],
              [
                2.633756877264153,
                46.067868366128536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06485895359227455,
          "ground": "gnd"
        },
        "75_LVBranch1413554": {
          "bus1": "75_LVBus1573323",
          "bus2": "75_LVBus1573324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.633756877264153,
                46.067868366128536
              ],
              [
                2.633756877264153,
                46.067868366128536
              ],
              [
                2.633776255803339,
                46.06786651585744
              ],
              [
                2.63383763578787,
                46.06774399611208
              ],
              [
                2.633965490926957,
                46.06772386696414
              ],
              [
                2.633965490926957,
                46.06772386696414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026077834925106038,
          "ground": "gnd"
        },
        "75_LVBranch0137496": {
          "bus1": "75_LVBus1573324",
          "bus2": "75_LVBus1573325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.633965490926957,
                46.06772386696414
              ],
              [
                2.633965490926957,
                46.06772386696414
              ],
              [
                2.634288808563682,
                46.06739399844543
              ],
              [
                2.634814844789882,
                46.06704247918625
              ],
              [
                2.635384286152389,
                46.066718607489136
              ],
              [
                2.636344184682187,
                46.06627906929059
              ],
              [
                2.637175523011181,
                46.06585778635816
              ],
              [
                2.637284909857186,
                46.065577087747734
              ],
              [
                2.637323676815333,
                46.06552598101614
              ],
              [
                2.637232023119851,
                46.06481294608518
              ],
              [
                2.637232023119851,
                46.06481294608518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.44448133894729847,
          "ground": "gnd"
        },
        "75_343303": {
          "bus1": "75_MVLV030255",
          "bus2": "75_MVLV150242",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631324670134757,
                46.07569973665267
              ],
              [
                2.631348996806818,
                46.07571844095874
              ],
              [
                2.631341100347934,
                46.075735717681674
              ],
              [
                2.631334567413205,
                46.075744506724426
              ],
              [
                2.631275039502154,
                46.07582462665286
              ],
              [
                2.631229309988194,
                46.07585747661723
              ],
              [
                2.631129671501523,
                46.07592389953609
              ],
              [
                2.631059571079174,
                46.07596598074062
              ],
              [
                2.631008178282833,
                46.07600110358342
              ],
              [
                2.630963877814541,
                46.076035317260406
              ],
              [
                2.630759416969552,
                46.07621189222041
              ],
              [
                2.630715286401931,
                46.07624651022115
              ],
              [
                2.630560106309228,
                46.076392052217145
              ],
              [
                2.63036283380593,
                46.07655230530584
              ],
              [
                2.630326353218119,
                46.07658399728394
              ],
              [
                2.630202816377521,
                46.076680828126634
              ],
              [
                2.630152181365508,
                46.07672733875958
              ],
              [
                2.630120091484551,
                46.07676302292946
              ],
              [
                2.630085354655777,
                46.07679690556497
              ],
              [
                2.629977319954553,
                46.076894217789594
              ],
              [
                2.629910882653447,
                46.07695690081127
              ],
              [
                2.629834907308902,
                46.07702012132926
              ],
              [
                2.629744665367312,
                46.07709171892172
              ],
              [
                2.629706801509339,
                46.07712838959821
              ],
              [
                2.629668708329811,
                46.07715843909612
              ],
              [
                2.62963231805433,
                46.07719024757625
              ],
              [
                2.629523028055061,
                46.077290036777924
              ],
              [
                2.629193856363015,
                46.077566356911106
              ],
              [
                2.629085805134537,
                46.077668427713746
              ],
              [
                2.62904695680249,
                46.07770246460428
              ],
              [
                2.628813248309112,
                46.07789997553387
              ],
              [
                2.62877469171441,
                46.077930592734155
              ],
              [
                2.628701172785916,
                46.07799432797122
              ],
              [
                2.628617110359994,
                46.078071342876136
              ],
              [
                2.628576552192612,
                46.07810243301385
              ],
              [
                2.628493117560947,
                46.07814927041695
              ],
              [
                2.628467796803311,
                46.07816488244664
              ],
              [
                2.628454098768387,
                46.07817569611804
              ],
              [
                2.628386845234509,
                46.078238668248574
              ],
              [
                2.62832829835893,
                46.07830766385519
              ],
              [
                2.628303082239611,
                46.07834298790871
              ],
              [
                2.628286060837211,
                46.07837555576614
              ],
              [
                2.628278592394715,
                46.07840307870478
              ],
              [
                2.628277151860779,
                46.07844096859816
              ],
              [
                2.628278679075643,
                46.07846074896918
              ],
              [
                2.628293411864929,
                46.078496230988165
              ],
              [
                2.628304930165967,
                46.078515553759
              ],
              [
                2.628332920533454,
                46.07854732185304
              ],
              [
                2.628365137402634,
                46.0785788901106
              ],
              [
                2.628434168169023,
                46.078636121740665
              ],
              [
                2.628514428979154,
                46.07869488983988
              ],
              [
                2.628648888627637,
                46.07881017189604
              ],
              [
                2.628685692581485,
                46.07884850293629
              ],
              [
                2.628713322501137,
                46.07889020450691
              ],
              [
                2.628720168997773,
                46.07889402853924
              ],
              [
                2.62873372121965,
                46.078897088518325
              ],
              [
                2.628829523474858,
                46.078914745180384
              ],
              [
                2.628873331728166,
                46.07892579730001
              ],
              [
                2.628919404252951,
                46.07893961461809
              ],
              [
                2.629006158853604,
                46.07897464062644
              ],
              [
                2.629059122663942,
                46.079000666949916
              ],
              [
                2.62908232513508,
                46.079012069123806
              ],
              [
                2.629086104455962,
                46.079017718444184
              ],
              [
                2.62908490966521,
                46.079026412591176
              ],
              [
                2.629073171407336,
                46.079038669784104
              ],
              [
                2.629077163396508,
                46.07904783636531
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.483732483672011,
          "ground": "gnd"
        },
        "75_384022": {
          "bus1": "75_MVLV150242",
          "bus2": "75_MVBus010460",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629077163396508,
                46.07904783636531
              ],
              [
                2.629069430470534,
                46.07903779774791
              ],
              [
                2.629073270070765,
                46.07903534965231
              ],
              [
                2.629082297170377,
                46.079026230405375
              ],
              [
                2.629082894933368,
                46.07901952612833
              ],
              [
                2.629078057948916,
                46.07901433838532
              ],
              [
                2.629069925005059,
                46.07900929411237
              ],
              [
                2.629054846001046,
                46.07900358401597
              ],
              [
                2.629052993536022,
                46.07900288703933
              ],
              [
                2.6290308994585,
                46.078993263393535
              ],
              [
                2.629002237336829,
                46.078978699386646
              ],
              [
                2.628957848595803,
                46.078958193015005
              ],
              [
                2.628909819527974,
                46.078941132863775
              ],
              [
                2.628868822115235,
                46.07892866997572
              ],
              [
                2.628817079670565,
                46.078915901923985
              ],
              [
                2.628777590679816,
                46.07890750173318
              ],
              [
                2.62872930200289,
                46.078899942961165
              ],
              [
                2.628685764664736,
                46.07889363148275
              ],
              [
                2.628634029325033,
                46.078887044237796
              ],
              [
                2.628585106196925,
                46.07888172728323
              ],
              [
                2.628531767162957,
                46.07887745634582
              ],
              [
                2.628483895478934,
                46.078875366543045
              ],
              [
                2.628432216555701,
                46.07887451911829
              ],
              [
                2.628379918997209,
                46.07887403314284
              ],
              [
                2.628331181168399,
                46.07887438368298
              ],
              [
                2.628271267826963,
                46.07887613953229
              ],
              [
                2.628251411328491,
                46.07887639762356
              ],
              [
                2.628214635405056,
                46.07887735607728
              ],
              [
                2.628182271531242,
                46.07887653975088
              ],
              [
                2.628156510202007,
                46.078875004647195
              ],
              [
                2.628135392007749,
                46.078871388279715
              ],
              [
                2.628077239266699,
                46.07886628381116
              ],
              [
                2.628066315176329,
                46.0788639097521
              ],
              [
                2.628058815127866,
                46.07886116699765
              ],
              [
                2.628043327311875,
                46.07885148116443
              ],
              [
                2.628007024182653,
                46.07882703992637
              ],
              [
                2.627830583795919,
                46.078830400016386
              ],
              [
                2.627830583795919,
                46.078830400016386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10465645539340866,
          "ground": "gnd"
        },
        "75_91647": {
          "bus1": "75_MVBus010460",
          "bus2": "75_MVLV111377",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627830583795919,
                46.078830400016386
              ],
              [
                2.627830583795919,
                46.078830400016386
              ],
              [
                2.627089885545305,
                46.07884792192729
              ],
              [
                2.62705971529607,
                46.07884630791792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.057328476967456535,
          "ground": "gnd"
        },
        "75_LVBranch0026281": {
          "bus1": "75_MVLV111377_LV",
          "bus2": "75_LVBus1573417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.62705971529607,
                46.07884630791792
              ],
              [
                2.627040357143759,
                46.07884545789208
              ],
              [
                2.627040357143759,
                46.07884545789208
              ],
              [
                2.627044132327757,
                46.07889923200767
              ],
              [
                2.627044132327757,
                46.07889923200767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005984276047282158,
          "ground": "gnd"
        },
        "75_LVBranch0703760": {
          "bus1": "75_LVBus1573417",
          "bus2": "75_LVBus1573420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627044132327757,
                46.07889923200767
              ],
              [
                2.627044132327757,
                46.07889923200767
              ],
              [
                2.626543893554346,
                46.07895479303403
              ],
              [
                2.626536980942104,
                46.07895555748672
              ],
              [
                2.626536980942104,
                46.07895555748672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03972616305732397,
          "ground": "gnd"
        },
        "75_LVBranch0382158": {
          "bus1": "75_LVBus1573420",
          "bus2": "75_LVBus1573422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626536980942104,
                46.07895555748672
              ],
              [
                2.626536980942104,
                46.07895555748672
              ],
              [
                2.626331944835473,
                46.07918466811017
              ],
              [
                2.626263594728125,
                46.079261029250254
              ],
              [
                2.626229419650396,
                46.07929921880184
              ],
              [
                2.626189962111426,
                46.079343314862825
              ],
              [
                2.626189962111426,
                46.079343314862825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05077577361008555,
          "ground": "gnd"
        },
        "75_LVBranch0157099": {
          "bus1": "75_LVBus1573420",
          "bus2": "75_LVBus1573421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626536980942104,
                46.07895555748672
              ],
              [
                2.626536980942104,
                46.07895555748672
              ],
              [
                2.626531628217511,
                46.078953034054926
              ],
              [
                2.626365835686914,
                46.078874708214144
              ],
              [
                2.626290728936042,
                46.078839227516134
              ],
              [
                2.625989891626506,
                46.07883508465238
              ],
              [
                2.625872711362299,
                46.07884032348484
              ],
              [
                2.625872711362299,
                46.07884032348484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05538074344371353,
          "ground": "gnd"
        },
        "75_LVBranch0393370": {
          "bus1": "75_LVBus1573417",
          "bus2": "75_LVBus1573418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627044132327757,
                46.07889923200767
              ],
              [
                2.627044132327757,
                46.07889923200767
              ],
              [
                2.627089550606683,
                46.07877730568069
              ],
              [
                2.627107868251222,
                46.078728126297236
              ],
              [
                2.627107868251222,
                46.078728126297236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019647514029021915,
          "ground": "gnd"
        },
        "75_LVBranch0996213": {
          "bus1": "75_LVBus1573418",
          "bus2": "75_LVBus1573419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627107868251222,
                46.078728126297236
              ],
              [
                2.627107868251222,
                46.078728126297236
              ],
              [
                2.627064843720666,
                46.07865985984108
              ],
              [
                2.627319075518247,
                46.07832991862479
              ],
              [
                2.627319075518247,
                46.07832991862479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049899692984693364,
          "ground": "gnd"
        },
        "75_91646": {
          "bus1": "75_MVBus010460",
          "bus2": "75_MVBus010461",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627830583795919,
                46.078830400016386
              ],
              [
                2.627990231112705,
                46.078634800212015
              ],
              [
                2.628336190588673,
                46.078337990247725
              ],
              [
                2.628865276181252,
                46.0787556136805
              ],
              [
                2.629397656473266,
                46.079176186130816
              ],
              [
                2.629871158632988,
                46.07966504260152
              ],
              [
                2.630421741990754,
                46.08011625172508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.32299505227329833,
          "ground": "gnd"
        },
        "75_6191": {
          "bus1": "75_MVBus010461",
          "bus2": "75_MVLV030594",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630421741990754,
                46.08011625172508
              ],
              [
                2.630421741990754,
                46.08011625172508
              ],
              [
                2.630743250315807,
                46.08071694431445
              ],
              [
                2.630748394330018,
                46.08073835270342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07124975989306968,
          "ground": "gnd"
        },
        "75_LVBranch1121336": {
          "bus1": "75_MVLV030594_LV",
          "bus2": "75_LVBus1573173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630748394330018,
                46.08073835270342
              ],
              [
                2.630763733768117,
                46.08072257716395
              ],
              [
                2.630763733768117,
                46.08072257716395
              ],
              [
                2.630747912871153,
                46.080578558994006
              ],
              [
                2.630736901501358,
                46.08057204681871
              ],
              [
                2.630728899097519,
                46.080567308221646
              ],
              [
                2.630728899097519,
                46.080567308221646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017985272059558046,
          "ground": "gnd"
        },
        "75_LVBranch0094858": {
          "bus1": "75_MVLV030594_LV",
          "bus2": "75_LVBus1573166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630748394330018,
                46.08073835270342
              ],
              [
                2.630751184011296,
                46.080754692925986
              ],
              [
                2.630751184011296,
                46.080754692925986
              ],
              [
                2.630912809639462,
                46.08132673123622
              ],
              [
                2.630912809639462,
                46.08132673123622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06480110558993243,
          "ground": "gnd"
        },
        "75_LVBranch0609629": {
          "bus1": "75_LVBus1573166",
          "bus2": "75_LVBus1573171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630912809639462,
                46.08132673123622
              ],
              [
                2.630912809639462,
                46.08132673123622
              ],
              [
                2.630517264722483,
                46.081438025657626
              ],
              [
                2.630460979479488,
                46.081453862479876
              ],
              [
                2.630460979479488,
                46.081453862479876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03769762642868056,
          "ground": "gnd"
        },
        "75_LVBranch0124279": {
          "bus1": "75_LVBus1573166",
          "bus2": "75_LVBus1573167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630912809639462,
                46.08132673123622
              ],
              [
                2.630912809639462,
                46.08132673123622
              ],
              [
                2.630946331956979,
                46.08169273928327
              ],
              [
                2.630950648892673,
                46.08171418580255
              ],
              [
                2.630950648892673,
                46.08171418580255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04317252223428074,
          "ground": "gnd"
        },
        "75_LVBranch0359221": {
          "bus1": "75_LVBus1573167",
          "bus2": "75_LVBus1573168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630950648892673,
                46.08171418580255
              ],
              [
                2.630950648892673,
                46.08171418580255
              ],
              [
                2.630978822771262,
                46.08214596651977
              ],
              [
                2.630978822771262,
                46.08214596651977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04804313679461632,
          "ground": "gnd"
        },
        "75_LVBranch0124283": {
          "bus1": "75_LVBus1573168",
          "bus2": "75_LVBus1573169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630978822771262,
                46.08214596651977
              ],
              [
                2.630978822771262,
                46.08214596651977
              ],
              [
                2.631045274254571,
                46.0824392384765
              ],
              [
                2.631111249804381,
                46.08273042434261
              ],
              [
                2.631111249804381,
                46.08273042434261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0657667542838577,
          "ground": "gnd"
        },
        "75_LVBranch0065614": {
          "bus1": "75_LVBus1573168",
          "bus2": "75_LVBus1573170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630978822771262,
                46.08214596651977
              ],
              [
                2.630978822771262,
                46.08214596651977
              ],
              [
                2.630383515696994,
                46.08203954956639
              ],
              [
                2.630210195670122,
                46.08205048969592
              ],
              [
                2.630158690811,
                46.08205374521768
              ],
              [
                2.630086247904913,
                46.08205831457646
              ],
              [
                2.630086247904913,
                46.08205831457646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07062891395114124,
          "ground": "gnd"
        },
        "75_377877": {
          "bus1": "75_MVBus010461",
          "bus2": "75_MVLV068769",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630421741990754,
                46.08011625172508
              ],
              [
                2.630421741990754,
                46.08011625172508
              ],
              [
                2.630464183377202,
                46.080115655718515
              ],
              [
                2.630613856718761,
                46.080330267350355
              ],
              [
                2.630754279401146,
                46.08055789443305
              ],
              [
                2.630789874428372,
                46.080705459995905
              ],
              [
                2.630860441028092,
                46.080886610257124
              ],
              [
                2.630891310078865,
                46.08110270890502
              ],
              [
                2.630920513939164,
                46.081326486281185
              ],
              [
                2.630929776534682,
                46.08139743020016
              ],
              [
                2.630984277509284,
                46.08166122323225
              ],
              [
                2.630992142291355,
                46.08186202387575
              ],
              [
                2.630933592435403,
                46.082024598209635
              ],
              [
                2.630908360415459,
                46.08206660763121
              ],
              [
                2.630802704735983,
                46.08262386595463
              ],
              [
                2.630865881190135,
                46.08269221358105
              ],
              [
                2.630898354223631,
                46.082734657783924
              ],
              [
                2.630864529254323,
                46.08275837172901
              ],
              [
                2.630870975339365,
                46.08277420761268
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3080702221919803,
          "ground": "gnd"
        },
        "75_LVBranch0749050": {
          "bus1": "75_MVLV068769_LV",
          "bus2": "75_LVBus1573320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630870975339365,
                46.08277420761268
              ],
              [
                2.630884968761678,
                46.08277013160091
              ],
              [
                2.630884968761678,
                46.08277013160091
              ],
              [
                2.630912005985194,
                46.082746435297416
              ],
              [
                2.631005258838644,
                46.082726111598696
              ],
              [
                2.63109449185954,
                46.082785529324845
              ],
              [
                2.631157682620318,
                46.08281548673085
              ],
              [
                2.631382602387434,
                46.08293155580837
              ],
              [
                2.63140311014114,
                46.082917476144644
              ],
              [
                2.631396710735223,
                46.08291276940699
              ],
              [
                2.631396710735223,
                46.08291276940699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050995780076087543,
          "ground": "gnd"
        },
        "75_285348": {
          "bus1": "75_MVLV150242",
          "bus2": "75_MVBus010462",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629077163396508,
                46.07904783636531
              ],
              [
                2.62906799624407,
                46.079035525223546
              ],
              [
                2.629076174816377,
                46.07902486968994
              ],
              [
                2.62907849629172,
                46.07901896168838
              ],
              [
                2.629073413912487,
                46.079013819564004
              ],
              [
                2.629054044039006,
                46.07900593429359
              ],
              [
                2.629052489257008,
                46.079005299526486
              ],
              [
                2.629029074062558,
                46.07899522044873
              ],
              [
                2.629000622768771,
                46.078981402644054
              ],
              [
                2.628968159643058,
                46.07896682145598
              ],
              [
                2.628921094233497,
                46.07894864319801
              ],
              [
                2.628877826052471,
                46.07893462070681
              ],
              [
                2.628838627679762,
                46.07892496021303
              ],
              [
                2.628798644775887,
                46.07891606647214
              ],
              [
                2.628780110521397,
                46.07891213765853
              ],
              [
                2.628736915954256,
                46.078904646713724
              ],
              [
                2.628693585654149,
                46.078895941513494
              ],
              [
                2.628651607118498,
                46.078891020527735
              ],
              [
                2.628556546629226,
                46.078881549031934
              ],
              [
                2.62852212100341,
                46.07887957751314
              ],
              [
                2.628466313124265,
                46.07887782306241
              ],
              [
                2.628409872918592,
                46.078876286141195
              ],
              [
                2.628350401015183,
                46.07887596259759
              ],
              [
                2.628299856546258,
                46.078876938570495
              ],
              [
                2.628251066216214,
                46.07887957443829
              ],
              [
                2.628212505349056,
                46.07888037554488
              ],
              [
                2.628121246772754,
                46.07887594118091
              ],
              [
                2.62803271872444,
                46.07887930907126
              ],
              [
                2.627935064863075,
                46.0788781029349
              ],
              [
                2.627741074637515,
                46.078880338446524
              ],
              [
                2.627465537434431,
                46.07888835230569
              ],
              [
                2.627406544769858,
                46.07888819797585
              ],
              [
                2.627290501503864,
                46.0788908622289
              ],
              [
                2.627123382691591,
                46.07889676140844
              ],
              [
                2.627009361246953,
                46.07890282103295
              ],
              [
                2.626953830532889,
                46.07890702110861
              ],
              [
                2.62684141858265,
                46.078919185368186
              ],
              [
                2.62674135896076,
                46.07893734581667
              ],
              [
                2.626647801808416,
                46.07896521522484
              ],
              [
                2.626575706861988,
                46.07899822082266
              ],
              [
                2.626543589229387,
                46.07901710672893
              ],
              [
                2.626515635958065,
                46.07904116420738
              ],
              [
                2.626385257182215,
                46.079191207387794
              ],
              [
                2.626361197953059,
                46.07922558336456
              ],
              [
                2.626335779827926,
                46.07925479856174
              ],
              [
                2.626239266965412,
                46.07933763759861
              ],
              [
                2.626214431412123,
                46.07936457504799
              ],
              [
                2.626156879398513,
                46.07941459240135
              ],
              [
                2.626109569644185,
                46.07946518632742
              ],
              [
                2.626063839427393,
                46.07952603272417
              ],
              [
                2.626031862253507,
                46.079576551422164
              ],
              [
                2.626005108386809,
                46.07962711973623
              ],
              [
                2.625978768558557,
                46.079694925152985
              ],
              [
                2.625963956985066,
                46.07976689367745
              ],
              [
                2.625927359697257,
                46.079980907841886
              ],
              [
                2.625912852067092,
                46.080014908429135
              ],
              [
                2.625865465530424,
                46.08006824652088
              ],
              [
                2.625830793797552,
                46.080098205006365
              ],
              [
                2.625760897478779,
                46.080139094795605
              ],
              [
                2.625671029137294,
                46.080180512382086
              ],
              [
                2.625622459650982,
                46.08019832441321
              ],
              [
                2.62545765918198,
                46.08025493104362
              ],
              [
                2.625355996474954,
                46.08028594200512
              ],
              [
                2.625251985012758,
                46.08032024275297
              ],
              [
                2.625209739998587,
                46.080336095137184
              ],
              [
                2.625104048942542,
                46.08036818677949
              ],
              [
                2.624956477966571,
                46.08041676846587
              ],
              [
                2.624908725908169,
                46.0804376820572
              ],
              [
                2.624814215271063,
                46.08048406810663
              ],
              [
                2.624770567705911,
                46.080503702618564
              ],
              [
                2.624729331897338,
                46.080524680518614
              ],
              [
                2.624684724518931,
                46.08055112813592
              ],
              [
                2.624536722564754,
                46.08065326924794
              ],
              [
                2.624486523350654,
                46.080703141088826
              ],
              [
                2.624434879063259,
                46.08075605755278
              ],
              [
                2.624404038997003,
                46.08079701813084
              ],
              [
                2.624371879889712,
                46.08083546290579
              ],
              [
                2.624284390702917,
                46.080951350139976
              ],
              [
                2.624250897660443,
                46.080986928241416
              ],
              [
                2.624222774932532,
                46.08102837669772
              ],
              [
                2.624144680876751,
                46.08110163936636
              ],
              [
                2.624059830014441,
                46.08116848631505
              ],
              [
                2.624020625879092,
                46.0811949019551
              ],
              [
                2.623991263891894,
                46.08121948420768
              ],
              [
                2.623876635358843,
                46.081300747758384
              ],
              [
                2.623779642010457,
                46.08138211040825
              ],
              [
                2.623738358368276,
                46.081408972076225
              ],
              [
                2.623738306465108,
                46.08140893622001
              ],
              [
                2.623722444809125,
                46.08141922398388
              ],
              [
                2.623681769784914,
                46.08144380785769
              ],
              [
                2.623648056219971,
                46.0814694896878
              ],
              [
                2.623606897423246,
                46.081500471596854
              ],
              [
                2.623491692578934,
                46.081592901439585
              ],
              [
                2.623454460422272,
                46.081623198570234
              ],
              [
                2.623425262358056,
                46.08165202682328
              ],
              [
                2.623398958998992,
                46.08167317333176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.602559939631241,
          "ground": "gnd"
        },
        "75_350691": {
          "bus1": "75_MVBus010462",
          "bus2": "75_MVLV111378",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623398958998992,
                46.08167317333176
              ],
              [
                2.623398958998992,
                46.08167317333176
              ],
              [
                2.62338829010719,
                46.081687541508025
              ],
              [
                2.623384775486771,
                46.08170278225808
              ],
              [
                2.623396981576538,
                46.08172032239081
              ],
              [
                2.623424796359102,
                46.08173356741604
              ],
              [
                2.623460402992681,
                46.08174598296437
              ],
              [
                2.62353367533343,
                46.08177392175539
              ],
              [
                2.623541035114052,
                46.08177205872492
              ],
              [
                2.623544838054829,
                46.08176746063799
              ],
              [
                2.623568581773972,
                46.081761210546176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01902516210641524,
          "ground": "gnd"
        },
        "75_LVBranch1552625": {
          "bus1": "75_MVLV111378_LV",
          "bus2": "75_LVBus1573426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623568581773972,
                46.081761210546176
              ],
              [
                2.623563944126435,
                46.08177431287329
              ],
              [
                2.623563944126435,
                46.08177431287329
              ],
              [
                2.623763216140888,
                46.08191224372974
              ],
              [
                2.623713871783423,
                46.08198501031199
              ],
              [
                2.623651526305591,
                46.082071215304566
              ],
              [
                2.623651526305591,
                46.082071215304566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041410539532192585,
          "ground": "gnd"
        },
        "75_LVBranch0345243": {
          "bus1": "75_LVBus1573426",
          "bus2": "75_LVBus1573428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623651526305591,
                46.082071215304566
              ],
              [
                2.623651526305591,
                46.082071215304566
              ],
              [
                2.623656307111013,
                46.08206818020473
              ],
              [
                2.624032958526568,
                46.081829129054206
              ],
              [
                2.623608887698609,
                46.08154235637794
              ],
              [
                2.623604229903957,
                46.08153923724607
              ],
              [
                2.623604229903957,
                46.08153923724607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08616979314701327,
          "ground": "gnd"
        },
        "75_LVBranch0542047": {
          "bus1": "75_LVBus1573428",
          "bus2": "75_LVBus1573429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623604229903957,
                46.08153923724607
              ],
              [
                2.623604229903957,
                46.08153923724607
              ],
              [
                2.623567400837155,
                46.08154769777988
              ],
              [
                2.623072529631525,
                46.081688224032185
              ],
              [
                2.623035700382214,
                46.08169668439293
              ],
              [
                2.623035700382214,
                46.08169668439293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04734210326626357,
          "ground": "gnd"
        },
        "75_LVBranch0125876": {
          "bus1": "75_LVBus1573426",
          "bus2": "75_LVBus1573427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623651526305591,
                46.082071215304566
              ],
              [
                2.623651526305591,
                46.082071215304566
              ],
              [
                2.623511081187383,
                46.08216334029003
              ],
              [
                2.623223080506283,
                46.08247176573441
              ],
              [
                2.623223080506283,
                46.08247176573441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055812939088677085,
          "ground": "gnd"
        },
        "75_266414": {
          "bus1": "75_MVBus010462",
          "bus2": "75_MVBus010463",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623398958998992,
                46.08167317333176
              ],
              [
                2.623398958998992,
                46.08167317333176
              ],
              [
                2.623370262578121,
                46.08168666948674
              ],
              [
                2.623338359289078,
                46.08169760062769
              ],
              [
                2.623284247263645,
                46.081714103137415
              ],
              [
                2.623228813657754,
                46.081727594986965
              ],
              [
                2.623147593906019,
                46.08174493980063
              ],
              [
                2.623104010490021,
                46.08175983210914
              ],
              [
                2.623052336193122,
                46.08178267119208
              ],
              [
                2.623001887724569,
                46.0818075314652
              ],
              [
                2.622941290342003,
                46.08183494553109
              ],
              [
                2.622899771937766,
                46.08185412408544
              ],
              [
                2.622854062680409,
                46.08187791066597
              ],
              [
                2.622803465380566,
                46.08190649596632
              ],
              [
                2.622758272786193,
                46.081932683389105
              ],
              [
                2.622713490838393,
                46.081960768113596
              ],
              [
                2.622670311098592,
                46.08199115199232
              ],
              [
                2.62262318448502,
                46.08203079469718
              ],
              [
                2.622579888071638,
                46.08206858333076
              ],
              [
                2.622542707854118,
                46.08210652744152
              ],
              [
                2.622495674804004,
                46.08215672328606
              ],
              [
                2.622449594248431,
                46.08221604861618
              ],
              [
                2.622383675458743,
                46.08230174910255
              ],
              [
                2.622341807858231,
                46.08236074885989
              ],
              [
                2.622308594943848,
                46.0824157770962
              ],
              [
                2.622279950204327,
                46.08246913835513
              ],
              [
                2.622255893479575,
                46.08251718882291
              ],
              [
                2.622236994881853,
                46.08256016098497
              ],
              [
                2.622212460080521,
                46.08260828462554
              ],
              [
                2.622196885980097,
                46.08264414079828
              ],
              [
                2.622178813439285,
                46.08268685895199
              ],
              [
                2.622158973721439,
                46.082727890132695
              ],
              [
                2.622141794667398,
                46.08277336809233
              ],
              [
                2.62212612415503,
                46.08281059203589
              ],
              [
                2.622109945150637,
                46.082851973853415
              ],
              [
                2.622092914828332,
                46.082891261524786
              ],
              [
                2.622069997788294,
                46.08293477461332
              ],
              [
                2.622041323302129,
                46.082982512789584
              ],
              [
                2.622010320191399,
                46.083020054281036
              ],
              [
                2.621987895587968,
                46.0830463999192
              ],
              [
                2.621951371194504,
                46.083078890026584
              ],
              [
                2.621906985492285,
                46.08310386948203
              ],
              [
                2.621848092069549,
                46.08313114371141
              ],
              [
                2.62172778400111,
                46.08317825794503
              ],
              [
                2.621681425502268,
                46.08320182076127
              ],
              [
                2.621623221626685,
                46.083227473684666
              ],
              [
                2.621549391384028,
                46.083254137582124
              ],
              [
                2.621481603561751,
                46.08327917577104
              ],
              [
                2.621424136099616,
                46.083304754762864
              ],
              [
                2.621359971035,
                46.083335289901164
              ],
              [
                2.621314966353851,
                46.08336067554352
              ],
              [
                2.621269592279543,
                46.083389633888274
              ],
              [
                2.621220595501911,
                46.083420616640836
              ],
              [
                2.621177304944597,
                46.083447464422534
              ],
              [
                2.621128905289152,
                46.08347643031609
              ],
              [
                2.621074106770347,
                46.08350812934883
              ],
              [
                2.621019254497573,
                46.083541942774566
              ],
              [
                2.620961105667277,
                46.083575854423536
              ],
              [
                2.620912878730989,
                46.08360326331712
              ],
              [
                2.6208590461822,
                46.08363179289082
              ],
              [
                2.620807373089568,
                46.08366037999641
              ],
              [
                2.620770667507037,
                46.08369305011517
              ],
              [
                2.620731374144987,
                46.083722865684685
              ],
              [
                2.620675163047796,
                46.08375902156194
              ],
              [
                2.620612342799288,
                46.08379976444537
              ],
              [
                2.620552010012605,
                46.08384399187393
              ],
              [
                2.62049744214473,
                46.08388292360055
              ],
              [
                2.620431224010048,
                46.083929217028754
              ],
              [
                2.620382067829808,
                46.08397206680158
              ],
              [
                2.620328368395657,
                46.08402146872639
              ],
              [
                2.620282358907018,
                46.084065282240765
              ],
              [
                2.620240023432026,
                46.08410449808397
              ],
              [
                2.62019787376279,
                46.08415466274146
              ],
              [
                2.62016300417676,
                46.0841949754758
              ],
              [
                2.62012018629751,
                46.084238457039525
              ],
              [
                2.62008246672985,
                46.084280234393184
              ],
              [
                2.620050443381338,
                46.08431590653349
              ],
              [
                2.620019262215305,
                46.08435192743751
              ],
              [
                2.619984334290493,
                46.084391007679805
              ],
              [
                2.619945299054847,
                46.08443343606172
              ],
              [
                2.619913173465335,
                46.08447187948142
              ],
              [
                2.6197993175919,
                46.08461015966096
              ],
              [
                2.619767760780774,
                46.08465363091485
              ],
              [
                2.619761236783986,
                46.0846622123348
              ],
              [
                2.619732848179825,
                46.08470327346765
              ],
              [
                2.619710068726341,
                46.08473887740816
              ],
              [
                2.619687169569825,
                46.0847788541641
              ],
              [
                2.619635189425297,
                46.08486356451305
              ],
              [
                2.619613116712256,
                46.08490084909801
              ],
              [
                2.619596250821558,
                46.08492736030374
              ],
              [
                2.6195726155503,
                46.08496001535429
              ],
              [
                2.619544266015453,
                46.085006204607105
              ],
              [
                2.619544266015453,
                46.085006204607105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.49172120959974963,
          "ground": "gnd"
        },
        "75_314608": {
          "bus1": "75_MVBus010463",
          "bus2": "75_MVLV027576",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.619544266015453,
                46.085006204607105
              ],
              [
                2.619544266015453,
                46.085006204607105
              ],
              [
                2.619527378382871,
                46.08503603573386
              ],
              [
                2.619510151185761,
                46.085067721079554
              ],
              [
                2.619458807379157,
                46.08513300532868
              ],
              [
                2.61943009036162,
                46.08516311791013
              ],
              [
                2.619391367274677,
                46.08519856368277
              ],
              [
                2.619362014271647,
                46.085230729141465
              ],
              [
                2.619330784167057,
                46.08527500918354
              ],
              [
                2.619308667102255,
                46.08530877600995
              ],
              [
                2.619252181574586,
                46.085390060595905
              ],
              [
                2.619213834577854,
                46.08544084517906
              ],
              [
                2.619178706368285,
                46.085486475456335
              ],
              [
                2.619139228482143,
                46.08554616982365
              ],
              [
                2.619107461620993,
                46.08558420725584
              ],
              [
                2.619064157652156,
                46.08562154471067
              ],
              [
                2.619025298067506,
                46.08565067483465
              ],
              [
                2.618991559851401,
                46.08567500579036
              ],
              [
                2.618947828170665,
                46.08571217332527
              ],
              [
                2.618908378195887,
                46.085752236183346
              ],
              [
                2.618860746662632,
                46.08580548197292
              ],
              [
                2.618815831447705,
                46.085848887298084
              ],
              [
                2.618769407564578,
                46.08589059594067
              ],
              [
                2.618728496856197,
                46.08593580863554
              ],
              [
                2.618691146511047,
                46.08598444928187
              ],
              [
                2.618660549364254,
                46.086028799537104
              ],
              [
                2.618632558677144,
                46.08607210864113
              ],
              [
                2.61860379776847,
                46.08611147898988
              ],
              [
                2.618573297620977,
                46.086152086246024
              ],
              [
                2.618547446066237,
                46.086188975171346
              ],
              [
                2.618518838021357,
                46.086227922260754
              ],
              [
                2.618473624495867,
                46.08629392854704
              ],
              [
                2.61845434843255,
                46.08632717530649
              ],
              [
                2.618431921634502,
                46.08637383537098
              ],
              [
                2.61841289535645,
                46.08641544867105
              ],
              [
                2.618396714641078,
                46.086452214522744
              ],
              [
                2.618385234621209,
                46.08648532490518
              ],
              [
                2.618377159279335,
                46.08652678498543
              ],
              [
                2.61837255108846,
                46.08656609516055
              ],
              [
                2.618369487793318,
                46.086609135227626
              ],
              [
                2.618367377107953,
                46.08665135420088
              ],
              [
                2.618366548752381,
                46.086696529981396
              ],
              [
                2.618368395242607,
                46.08674389436247
              ],
              [
                2.618369045802235,
                46.08679002013999
              ],
              [
                2.618368582072697,
                46.08683569884293
              ],
              [
                2.618370272991051,
                46.086880463490914
              ],
              [
                2.618368317222954,
                46.08692011794631
              ],
              [
                2.618368131765858,
                46.08696710951266
              ],
              [
                2.618367216489364,
                46.08700291068121
              ],
              [
                2.618367926983473,
                46.087040561176764
              ],
              [
                2.618368317189732,
                46.08708634571846
              ],
              [
                2.6183695428613,
                46.0871286373617
              ],
              [
                2.61837138331324,
                46.08716978486144
              ],
              [
                2.618372295579512,
                46.08721903193232
              ],
              [
                2.618370527201009,
                46.08726496579782
              ],
              [
                2.618365010610215,
                46.08731372503912
              ],
              [
                2.61836058027753,
                46.08735998941984
              ],
              [
                2.618360989920338,
                46.087404523336694
              ],
              [
                2.618365898474921,
                46.08745141225684
              ],
              [
                2.618362750065847,
                46.08749803332585
              ],
              [
                2.618356449462561,
                46.087550240352705
              ],
              [
                2.618348573808862,
                46.08759788984188
              ],
              [
                2.618322911082122,
                46.08768936278443
              ],
              [
                2.618318307834041,
                46.0877397392037
              ],
              [
                2.61830941935927,
                46.08778657248745
              ],
              [
                2.618295679485141,
                46.08783796130467
              ],
              [
                2.618286367142274,
                46.08788031515678
              ],
              [
                2.618283700342197,
                46.087922535513975
              ],
              [
                2.618274528036588,
                46.0879669853078
              ],
              [
                2.618263653953111,
                46.08800990085494
              ],
              [
                2.618249402868464,
                46.08805744024101
              ],
              [
                2.61824079693867,
                46.088111479379506
              ],
              [
                2.618239971649199,
                46.08815223764807
              ],
              [
                2.618237424054028,
                46.08818241977946
              ],
              [
                2.618232729323837,
                46.08821499144541
              ],
              [
                2.618229860699487,
                46.088233010489304
              ],
              [
                2.618232451830043,
                46.08824407030111
              ],
              [
                2.618235164563021,
                46.08824858902251
              ],
              [
                2.618241757096173,
                46.08825071389888
              ],
              [
                2.618251026260636,
                46.088250321965305
              ],
              [
                2.618271343798957,
                46.08825608345431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3867625670179945,
          "ground": "gnd"
        },
        "75_LVBranch1009431": {
          "bus1": "75_MVLV027576_LV",
          "bus2": "75_LVBus1573147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.618271343798957,
                46.08825608345431
              ],
              [
                2.618252854431566,
                46.088246250792835
              ],
              [
                2.618252854431566,
                46.088246250792835
              ],
              [
                2.618236396946285,
                46.088229206511265
              ],
              [
                2.618233380680234,
                46.088220972801615
              ],
              [
                2.618236292764149,
                46.08819882404631
              ],
              [
                2.618242882698108,
                46.088172725474706
              ],
              [
                2.61824137019082,
                46.08816019647611
              ],
              [
                2.61823224084025,
                46.088152553778436
              ],
              [
                2.618223200703114,
                46.08814969723922
              ],
              [
                2.618206310708343,
                46.088146635300554
              ],
              [
                2.618172056357634,
                46.08814382347556
              ],
              [
                2.618124558816547,
                46.088143068886296
              ],
              [
                2.618080694408765,
                46.088144770410736
              ],
              [
                2.618048630029177,
                46.08814539893816
              ],
              [
                2.618041546440864,
                46.08814332925296
              ],
              [
                2.618034206592625,
                46.08813415260814
              ],
              [
                2.618034206592625,
                46.08813415260814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02724649618980412,
          "ground": "gnd"
        },
        "75_LVBranch0715994": {
          "bus1": "75_LVBus1573147",
          "bus2": "75_LVBus1573148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.618034206592625,
                46.08813415260814
              ],
              [
                2.618034206592625,
                46.08813415260814
              ],
              [
                2.617741086521363,
                46.08798794255415
              ],
              [
                2.617634340573403,
                46.08792128820693
              ],
              [
                2.617634340573403,
                46.08792128820693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038986216195924635,
          "ground": "gnd"
        },
        "75_LVBranch0113152": {
          "bus1": "75_LVBus1573148",
          "bus2": "75_LVBus1573150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.617634340573403,
                46.08792128820693
              ],
              [
                2.617634340573403,
                46.08792128820693
              ],
              [
                2.617276376709397,
                46.08772702319907
              ],
              [
                2.617271280916019,
                46.08772425577216
              ],
              [
                2.617271280916019,
                46.08772425577216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035610229116197094,
          "ground": "gnd"
        },
        "75_LVBranch0094826": {
          "bus1": "75_LVBus1573148",
          "bus2": "75_LVBus1573149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.617634340573403,
                46.08792128820693
              ],
              [
                2.617634340573403,
                46.08792128820693
              ],
              [
                2.617739582489357,
                46.08766150070677
              ],
              [
                2.617760280898906,
                46.08761040957145
              ],
              [
                2.617760625589741,
                46.087609545007616
              ],
              [
                2.617762030167273,
                46.087606077691134
              ],
              [
                2.617762030167273,
                46.087606077691134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036401804287758986,
          "ground": "gnd"
        },
        "75_LVBranch0212122": {
          "bus1": "75_LVBus1573147",
          "bus2": "75_LVBus1573151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.618034206592625,
                46.08813415260814
              ],
              [
                2.618034206592625,
                46.08813415260814
              ],
              [
                2.618308884827533,
                46.088342468803376
              ],
              [
                2.618308884827533,
                46.088342468803376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031423638248515365,
          "ground": "gnd"
        },
        "75_LVBranch0124259": {
          "bus1": "75_LVBus1573151",
          "bus2": "75_LVBus1573152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.618308884827533,
                46.088342468803376
              ],
              [
                2.618308884827533,
                46.088342468803376
              ],
              [
                2.618225927037735,
                46.08876418263299
              ],
              [
                2.618157236743995,
                46.08903334450508
              ],
              [
                2.617732898557469,
                46.08948938409409
              ],
              [
                2.61772910263713,
                46.08949302829033
              ],
              [
                2.61772910263713,
                46.08949302829033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13858450207968276,
          "ground": "gnd"
        },
        "75_285347": {
          "bus1": "75_MVBus010463",
          "bus2": "75_MVLV098298",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.619544266015453,
                46.085006204607105
              ],
              [
                2.619531022669727,
                46.085023124991125
              ],
              [
                2.619516846466706,
                46.08503465852803
              ],
              [
                2.619500901864014,
                46.08504426213653
              ],
              [
                2.619385959610808,
                46.085095085202106
              ],
              [
                2.619348213580276,
                46.08511688913356
              ],
              [
                2.619257586463164,
                46.085194264335776
              ],
              [
                2.619175083027979,
                46.085254839865875
              ],
              [
                2.61914045712848,
                46.08528500310941
              ],
              [
                2.619078128657796,
                46.08533393114094
              ],
              [
                2.619047693477631,
                46.085356859343854
              ],
              [
                2.61901476827679,
                46.08537833624308
              ],
              [
                2.61893674974082,
                46.08541856728981
              ],
              [
                2.618887655623324,
                46.08543626076672
              ],
              [
                2.618832208673382,
                46.08545061419476
              ],
              [
                2.618782228343628,
                46.08545690169448
              ],
              [
                2.618721824668487,
                46.085460309129886
              ],
              [
                2.618673716453607,
                46.08546104079447
              ],
              [
                2.618615257601204,
                46.08546045767563
              ],
              [
                2.618503607145933,
                46.08545015531852
              ],
              [
                2.618435932198674,
                46.08544257742871
              ],
              [
                2.618277945647334,
                46.08541045560869
              ],
              [
                2.618224319148153,
                46.0854016370469
              ],
              [
                2.618157765780503,
                46.085388352130494
              ],
              [
                2.618100568278873,
                46.08538158469979
              ],
              [
                2.617952172306317,
                46.08535630325548
              ],
              [
                2.61789848951783,
                46.08534909513417
              ],
              [
                2.617838995542755,
                46.08534329595123
              ],
              [
                2.617728636107175,
                46.085335058921565
              ],
              [
                2.61761656686716,
                46.08533631781658
              ],
              [
                2.617562616774731,
                46.08534255165134
              ],
              [
                2.617518681639907,
                46.08535020912079
              ],
              [
                2.617469735637779,
                46.08536154976248
              ],
              [
                2.617417675733935,
                46.08537584910815
              ],
              [
                2.617368520288904,
                46.08539427982667
              ],
              [
                2.617332475639061,
                46.08541270500552
              ],
              [
                2.61725341269577,
                46.08545628434517
              ],
              [
                2.617214923141459,
                46.085479555909444
              ],
              [
                2.617141963859868,
                46.0855309114062
              ],
              [
                2.617073139284202,
                46.08559185636477
              ],
              [
                2.617043389631733,
                46.085625146821336
              ],
              [
                2.617017796178817,
                46.08565956059256
              ],
              [
                2.616933669720228,
                46.08579031475821
              ],
              [
                2.616874613616304,
                46.08589566237626
              ],
              [
                2.616802001682636,
                46.08603549285815
              ],
              [
                2.616762565601335,
                46.08610649546217
              ],
              [
                2.616709067721706,
                46.08621417744525
              ],
              [
                2.616618859106765,
                46.08638227479541
              ],
              [
                2.616589741646081,
                46.086448384464866
              ],
              [
                2.616551339549356,
                46.08651434614296
              ],
              [
                2.616528019462338,
                46.08654337400222
              ],
              [
                2.616467019543198,
                46.086640583968716
              ],
              [
                2.616417514379275,
                46.08669976235101
              ],
              [
                2.616362907903973,
                46.086757621767624
              ],
              [
                2.616309736588971,
                46.08681802375078
              ],
              [
                2.616279405194473,
                46.08684902121958
              ],
              [
                2.616237859398582,
                46.08688179178866
              ],
              [
                2.616166551839221,
                46.08692796032803
              ],
              [
                2.616134854025343,
                46.08695980684588
              ],
              [
                2.616107019749669,
                46.08696575957396
              ],
              [
                2.615954358359424,
                46.08695922668852
              ],
              [
                2.615915427920842,
                46.086954617329965
              ],
              [
                2.61588357628345,
                46.086948640953096
              ],
              [
                2.615695521479413,
                46.08694904170276
              ],
              [
                2.615667270061197,
                46.08694670915422
              ],
              [
                2.615615887768183,
                46.08694462254042
              ],
              [
                2.615592211496924,
                46.08694441097661
              ],
              [
                2.61558098461153,
                46.086943727881604
              ],
              [
                2.615580971955862,
                46.08694378189448
              ],
              [
                2.61558098461153,
                46.086943727881604
              ],
              [
                2.615567106154197,
                46.08694287137963
              ],
              [
                2.61552908030508,
                46.086935605557095
              ],
              [
                2.615503990610974,
                46.08692442117066
              ],
              [
                2.615468784003181,
                46.086904516656716
              ],
              [
                2.615435577905217,
                46.086876249032855
              ],
              [
                2.615400013651501,
                46.08685465395077
              ],
              [
                2.615358027457136,
                46.08682627297031
              ],
              [
                2.615317528710177,
                46.08680561669788
              ],
              [
                2.615294353170442,
                46.08679450852554
              ],
              [
                2.615288646610781,
                46.086791103729034
              ],
              [
                2.615280860788354,
                46.08678818988594
              ],
              [
                2.61527351686748,
                46.08678827094083
              ],
              [
                2.615252567375721,
                46.086795394110474
              ],
              [
                2.615212532202757,
                46.08681510600059
              ],
              [
                2.615171874708657,
                46.086837041655876
              ],
              [
                2.615127861905798,
                46.08686027211549
              ],
              [
                2.615034682676972,
                46.08691549069852
              ],
              [
                2.614990784829065,
                46.08694101504573
              ],
              [
                2.614917263185833,
                46.086986810366795
              ],
              [
                2.614861623506973,
                46.08702232315701
              ],
              [
                2.614814705716132,
                46.087051561603595
              ],
              [
                2.61476179924635,
                46.08708041887788
              ],
              [
                2.614709515871648,
                46.08710976942928
              ],
              [
                2.614657722157046,
                46.08714134999899
              ],
              [
                2.614606843115532,
                46.0871671702472
              ],
              [
                2.614587182321177,
                46.08717859067377
              ],
              [
                2.614555721643456,
                46.08719619398397
              ],
              [
                2.614509420645586,
                46.08722983929764
              ],
              [
                2.614468880227305,
                46.087262246868676
              ],
              [
                2.614432152465009,
                46.08729686731749
              ],
              [
                2.614406372514737,
                46.087330678157365
              ],
              [
                2.614399028802901,
                46.08734614394944
              ],
              [
                2.614391707526918,
                46.08735071437239
              ],
              [
                2.61438489252744,
                46.08735312428339
              ],
              [
                2.614373953086753,
                46.087353043158984
              ],
              [
                2.614348986909286,
                46.087348372008876
              ],
              [
                2.614343460415587,
                46.087347332922334
              ],
              [
                2.614324225114488,
                46.08734320551945
              ],
              [
                2.614310955250108,
                46.087339981170764
              ],
              [
                2.614301603535704,
                46.08733681018918
              ],
              [
                2.614283878279112,
                46.087339795667795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5666518576945294,
          "ground": "gnd"
        },
        "75_338424": {
          "bus1": "75_MVLV098298",
          "bus2": "75_MVBus010466",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.614283878279112,
                46.087339795667795
              ],
              [
                2.614301231574836,
                46.087329739494216
              ],
              [
                2.614308137543792,
                46.08732486419924
              ],
              [
                2.614311121993361,
                46.087321824904876
              ],
              [
                2.614309112272698,
                46.087318177070244
              ],
              [
                2.614302900079264,
                46.087314503555476
              ],
              [
                2.614292786948836,
                46.08731162234322
              ],
              [
                2.614283621177749,
                46.08730942257532
              ],
              [
                2.614259514847763,
                46.08729835246108
              ],
              [
                2.61425585203786,
                46.08729254041314
              ],
              [
                2.614250012559507,
                46.08728330586275
              ],
              [
                2.614241016610542,
                46.08724310253341
              ],
              [
                2.614232376399119,
                46.08716074759323
              ],
              [
                2.614229170929407,
                46.08712008921323
              ],
              [
                2.614227232429353,
                46.08707939173869
              ],
              [
                2.614225968343113,
                46.08703909747338
              ],
              [
                2.61422123797826,
                46.08699093937145
              ],
              [
                2.614223091162638,
                46.08695597265741
              ],
              [
                2.614224794351994,
                46.0868760125356
              ],
              [
                2.614222292806826,
                46.08683903218472
              ],
              [
                2.614219995922095,
                46.08679905534581
              ],
              [
                2.614213765539592,
                46.08676109447279
              ],
              [
                2.614204528106305,
                46.08672936686592
              ],
              [
                2.61419414780684,
                46.086722212746295
              ],
              [
                2.614187021974004,
                46.086721951311546
              ],
              [
                2.614145499628524,
                46.086726344653755
              ],
              [
                2.614113909702338,
                46.08672859035429
              ],
              [
                2.614103295274093,
                46.08672883229772
              ],
              [
                2.614084719072681,
                46.08671947600782
              ],
              [
                2.61407387080501,
                46.08670415378833
              ],
              [
                2.614064625955296,
                46.086696520035424
              ],
              [
                2.614016516886513,
                46.08667939975713
              ],
              [
                2.613974170714587,
                46.0866666108698
              ],
              [
                2.61392140353135,
                46.08665651059111
              ],
              [
                2.61386621316852,
                46.086647927710445
              ],
              [
                2.613810795263443,
                46.08664037101288
              ],
              [
                2.613755244911077,
                46.086634748957835
              ],
              [
                2.613696661691523,
                46.08662769478533
              ],
              [
                2.613642081099263,
                46.08661950616889
              ],
              [
                2.613577644497398,
                46.08661323099847
              ],
              [
                2.613527473558972,
                46.08660769463793
              ],
              [
                2.613471674423005,
                46.08660144326513
              ],
              [
                2.613409327750956,
                46.08659421820774
              ],
              [
                2.613351753110505,
                46.086587152393626
              ],
              [
                2.613297057959687,
                46.08658186990726
              ],
              [
                2.613245279683375,
                46.086575527623616
              ],
              [
                2.613191432844251,
                46.086571799486705
              ],
              [
                2.613129795972851,
                46.08656685776777
              ],
              [
                2.613070931695438,
                46.086563015870375
              ],
              [
                2.613011759146292,
                46.086559579557985
              ],
              [
                2.612904057748614,
                46.08655571283986
              ],
              [
                2.612848883217395,
                46.08655536163804
              ],
              [
                2.612795310008461,
                46.0865546106368
              ],
              [
                2.612749792354308,
                46.086556449079886
              ],
              [
                2.612725555581507,
                46.086557875728595
              ],
              [
                2.61270418654071,
                46.08655875556132
              ],
              [
                2.61270418654071,
                46.08655875556132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1896904404025037,
          "ground": "gnd"
        },
        "75_434587": {
          "bus1": "75_MVBus010466",
          "bus2": "75_MVLV151181",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61270418654071,
                46.08655875556132
              ],
              [
                2.61270418654071,
                46.08655875556132
              ],
              [
                2.612680245027718,
                46.08655975862326
              ],
              [
                2.612668193693446,
                46.08656223518055
              ],
              [
                2.612643805351281,
                46.08656951919892
              ],
              [
                2.612631941366586,
                46.086573254869315
              ],
              [
                2.612625262391094,
                46.08657956902085
              ],
              [
                2.612616507545155,
                46.08659219509844
              ],
              [
                2.612611360841074,
                46.08660752046299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008316449649335513,
          "ground": "gnd"
        },
        "75_LVBranch1019334": {
          "bus1": "75_MVLV151181_LV",
          "bus2": "75_LVBus1573506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612611360841074,
                46.08660752046299
              ],
              [
                2.612613815671279,
                46.08659171582517
              ],
              [
                2.612613815671279,
                46.08659171582517
              ],
              [
                2.612614624585862,
                46.08658544297544
              ],
              [
                2.612611090149711,
                46.086574259379404
              ],
              [
                2.612608355678296,
                46.086570451336385
              ],
              [
                2.612603807810556,
                46.086568582059364
              ],
              [
                2.612596447818639,
                46.08656803319256
              ],
              [
                2.612581682810223,
                46.08656826711672
              ],
              [
                2.612566530762558,
                46.08656867292453
              ],
              [
                2.612544285056356,
                46.086570067690296
              ],
              [
                2.6125210017011,
                46.08657339032886
              ],
              [
                2.612485507679877,
                46.08658093529785
              ],
              [
                2.612436794894481,
                46.086590221882254
              ],
              [
                2.612387304351335,
                46.086599123470876
              ],
              [
                2.612341189505996,
                46.086608214749795
              ],
              [
                2.612296622935923,
                46.086619218591196
              ],
              [
                2.612263253743216,
                46.086630204150254
              ],
              [
                2.612243548159542,
                46.08663018914718
              ],
              [
                2.61223409088824,
                46.08662912353933
              ],
              [
                2.612223534815355,
                46.08662295933192
              ],
              [
                2.61220385315923,
                46.08660968275186
              ],
              [
                2.612180162154757,
                46.08658332535746
              ],
              [
                2.612180162154757,
                46.08658332535746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039164366792413675,
          "ground": "gnd"
        },
        "75_LVBranch0678843": {
          "bus1": "75_LVBus1573506",
          "bus2": "75_LVBus1573509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612180162154757,
                46.08658332535746
              ],
              [
                2.612180162154757,
                46.08658332535746
              ],
              [
                2.612641673447545,
                46.08654669012431
              ],
              [
                2.612641673447545,
                46.08654669012431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0359259237985763,
          "ground": "gnd"
        },
        "75_LVBranch0600626": {
          "bus1": "75_LVBus1573509",
          "bus2": "75_LVBus1573510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612641673447545,
                46.08654669012431
              ],
              [
                2.612641673447545,
                46.08654669012431
              ],
              [
                2.614220366289351,
                46.08671378129197
              ],
              [
                2.614438232757113,
                46.08672527579524
              ],
              [
                2.614822787669735,
                46.08674556427233
              ],
              [
                2.615322567673992,
                46.08678195129598
              ],
              [
                2.615463649115304,
                46.086792220302826
              ],
              [
                2.615463649115304,
                46.086792220302826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22006670859412014,
          "ground": "gnd"
        },
        "75_LVBranch0454503": {
          "bus1": "75_LVBus1573506",
          "bus2": "75_LVBus1573508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612180162154757,
                46.08658332535746
              ],
              [
                2.612180162154757,
                46.08658332535746
              ],
              [
                2.611853385595736,
                46.08662581214131
              ],
              [
                2.611702199043354,
                46.086650102490665
              ],
              [
                2.61166287141113,
                46.08665642393288
              ],
              [
                2.61166287141113,
                46.08665642393288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04083367020808954,
          "ground": "gnd"
        },
        "75_LVBranch0383934": {
          "bus1": "75_LVBus1573506",
          "bus2": "75_LVBus1573507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612180162154757,
                46.08658332535746
              ],
              [
                2.612180162154757,
                46.08658332535746
              ],
              [
                2.61238574308296,
                46.08624205611895
              ],
              [
                2.612410054829085,
                46.086204110719976
              ],
              [
                2.612410054829085,
                46.086204110719976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04574861901701538,
          "ground": "gnd"
        },
        "75_218164": {
          "bus1": "75_MVBus010466",
          "bus2": "75_MVBus010467",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61270418654071,
                46.08655875556132
              ],
              [
                2.61270418654071,
                46.08655875556132
              ],
              [
                2.612674464006411,
                46.08656464906936
              ],
              [
                2.612665634671875,
                46.08656760360548
              ],
              [
                2.612661272413763,
                46.08657178882901
              ],
              [
                2.61266111315875,
                46.08657611675273
              ],
              [
                2.612663782758128,
                46.08657987996784
              ],
              [
                2.612663810993179,
                46.08658549399907
              ],
              [
                2.612663810993179,
                46.08658549399907
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005294456182937692,
          "ground": "gnd"
        },
        "75_48480": {
          "bus1": "75_MVBus010467",
          "bus2": "75_MVBus010468",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612663810993179,
                46.08658549399907
              ],
              [
                2.61170395530647,
                46.08669093540243
              ],
              [
                2.610654371215947,
                46.086767417737285
              ],
              [
                2.60963218250379,
                46.08685154364482
              ],
              [
                2.609024089733003,
                46.08614816896972
              ],
              [
                2.608474384047688,
                46.08551390942889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.40995314234777275,
          "ground": "gnd"
        },
        "75_171604": {
          "bus1": "75_MVBus010468",
          "bus2": "75_MVBus010471",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.608474384047688,
                46.08551390942889
              ],
              [
                2.608254798286974,
                46.08480625026634
              ],
              [
                2.607860285279362,
                46.08409145248886
              ],
              [
                2.607467541050491,
                46.0833845304671
              ],
              [
                2.607293862321836,
                46.082574563305705
              ],
              [
                2.608634934848893,
                46.08243790628114
              ],
              [
                2.610053554168629,
                46.082276232460345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5568771222030621,
          "ground": "gnd"
        },
        "75_261979": {
          "bus1": "75_MVBus010471",
          "bus2": "75_MVLV121052",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.610053554168629,
                46.082276232460345
              ],
              [
                2.610053554168629,
                46.082276232460345
              ],
              [
                2.61007088953876,
                46.08226534026414
              ],
              [
                2.610036114405362,
                46.08210004226374
              ],
              [
                2.609864548837745,
                46.08037340144633
              ],
              [
                2.609710714934703,
                46.07879673290602
              ],
              [
                2.609721856592841,
                46.078645503257945
              ],
              [
                2.609760116472498,
                46.07849065438753
              ],
              [
                2.609784558079291,
                46.078455750219646
              ],
              [
                2.610051921629991,
                46.0784574709616
              ],
              [
                2.610158038496878,
                46.078463116604254
              ],
              [
                2.610173045526049,
                46.07849113283753
              ],
              [
                2.61017458365364,
                46.07851182210983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.45926031111471677,
          "ground": "gnd"
        },
        "75_LVBranch0942119": {
          "bus1": "75_MVLV121052_LV",
          "bus2": "75_LVBus1573468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61017458365364,
                46.07851182210983
              ],
              [
                2.610193855923729,
                46.0784955180465
              ],
              [
                2.610193855923729,
                46.0784955180465
              ],
              [
                2.61020816883586,
                46.07847245126069
              ],
              [
                2.610369437895915,
                46.07847559720567
              ],
              [
                2.6103724738351,
                46.078490713740166
              ],
              [
                2.610372526938083,
                46.07849099251718
              ],
              [
                2.610374661159643,
                46.07850157676853
              ],
              [
                2.610374661159643,
                46.07850157676853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01818826622093065,
          "ground": "gnd"
        },
        "75_LVBranch0818018": {
          "bus1": "75_MVLV121052_LV",
          "bus2": "75_LVBus1573466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61017458365364,
                46.07851182210983
              ],
              [
                2.610156931949552,
                46.078495310371245
              ],
              [
                2.610156931949552,
                46.078495310371245
              ],
              [
                2.610143669666255,
                46.07847496431999
              ],
              [
                2.61005028980835,
                46.07846987270245
              ],
              [
                2.60995268020628,
                46.07846952361695
              ],
              [
                2.609950940780393,
                46.07847589765849
              ],
              [
                2.609949899629648,
                46.07847970588285
              ],
              [
                2.609947677717375,
                46.07848784449174
              ],
              [
                2.609947677717375,
                46.07848784449174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01935216812766004,
          "ground": "gnd"
        },
        "75_126928": {
          "bus1": "75_MVBus010471",
          "bus2": "75_MVLV053309",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.610053554168629,
                46.082276232460345
              ],
              [
                2.612376612241635,
                46.08201317695384
              ],
              [
                2.613713156304322,
                46.08186055502137
              ],
              [
                2.613732253498498,
                46.08185820505596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2868115519409164,
          "ground": "gnd"
        },
        "75_LVBranch0256313": {
          "bus1": "75_MVLV053309_LV",
          "bus2": "75_LVBus1573244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613732253498498,
                46.08185820505596
              ],
              [
                2.613745598490146,
                46.081848410693965
              ],
              [
                2.613745598490146,
                46.081848410693965
              ],
              [
                2.613830232620552,
                46.0817385126213
              ],
              [
                2.614048658197865,
                46.081468068937305
              ],
              [
                2.614048658197865,
                46.081468068937305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048342137005089166,
          "ground": "gnd"
        },
        "75_LVBranch0492774": {
          "bus1": "75_LVBus1573244",
          "bus2": "75_LVBus1573245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.614048658197865,
                46.081468068937305
              ],
              [
                2.614048658197865,
                46.081468068937305
              ],
              [
                2.614050433466668,
                46.08146374604892
              ],
              [
                2.61407355058527,
                46.08140752141237
              ],
              [
                2.61430409262061,
                46.080846652867
              ],
              [
                2.614262032332281,
                46.08055721607335
              ],
              [
                2.614250512539191,
                46.08047790919066
              ],
              [
                2.614250512539191,
                46.08047790919066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11303840614307549,
          "ground": "gnd"
        },
        "75_LVBranch0006537": {
          "bus1": "75_LVBus1573245",
          "bus2": "75_LVBus1573246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.614250512539191,
                46.08047790919066
              ],
              [
                2.614250512539191,
                46.08047790919066
              ],
              [
                2.614118589439497,
                46.07995640936091
              ],
              [
                2.614118589439497,
                46.07995640936091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058857555232635396,
          "ground": "gnd"
        },
        "75_LVBranch0718380": {
          "bus1": "75_LVBus1573246",
          "bus2": "75_LVBus1573247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.614118589439497,
                46.07995640936091
              ],
              [
                2.614118589439497,
                46.07995640936091
              ],
              [
                2.613632082595983,
                46.07927383246768
              ],
              [
                2.613723698132266,
                46.07856284898416
              ],
              [
                2.613723698132266,
                46.07856284898416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16403561959121382,
          "ground": "gnd"
        },
        "75_LVBranch0390286": {
          "bus1": "75_LVBus1573247",
          "bus2": "75_LVBus1573248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613723698132266,
                46.07856284898416
              ],
              [
                2.613723698132266,
                46.07856284898416
              ],
              [
                2.61372397281493,
                46.07855835883254
              ],
              [
                2.613757290745704,
                46.07802354340138
              ],
              [
                2.613758415219238,
                46.07800556473776
              ],
              [
                2.613759575296286,
                46.07798695620022
              ],
              [
                2.613759575296286,
                46.07798695620022
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06407225503069391,
          "ground": "gnd"
        },
        "75_170419": {
          "bus1": "75_MVBus010468",
          "bus2": "75_MVBus010469",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.608474384047688,
                46.08551390942889
              ],
              [
                2.608383450155717,
                46.085571726241525
              ],
              [
                2.607260997995804,
                46.086123013241554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11578910897087188,
          "ground": "gnd"
        },
        "75_67314": {
          "bus1": "75_MVBus010469",
          "bus2": "75_MVBus010470",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.607260997995804,
                46.086123013241554
              ],
              [
                2.607260997995804,
                46.086123013241554
              ],
              [
                2.606340893283169,
                46.08656915463539
              ],
              [
                2.605609565891857,
                46.08693051173538
              ],
              [
                2.604599465047159,
                46.08742959284218
              ],
              [
                2.603533013951992,
                46.087956499376894
              ],
              [
                2.602527673911081,
                46.08845319350367
              ],
              [
                2.602527673911081,
                46.08845319350367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4484449225386351,
          "ground": "gnd"
        },
        "75_67702": {
          "bus1": "75_MVBus010470",
          "bus2": "75_MVLV002635",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.602527673911081,
                46.08845319350367
              ],
              [
                2.602527673911081,
                46.08845319350367
              ],
              [
                2.60278614366984,
                46.08853606893043
              ],
              [
                2.603638652384759,
                46.08869213814474
              ],
              [
                2.603657265116055,
                46.088695944944966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09018700916087653,
          "ground": "gnd"
        },
        "75_LVBranch0327273": {
          "bus1": "75_MVLV002635_LV",
          "bus2": "75_LVBus1573113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.603657265116055,
                46.088695944944966
              ],
              [
                2.603675685906577,
                46.08870016605464
              ],
              [
                2.603675685906577,
                46.08870016605464
              ],
              [
                2.603936020968373,
                46.088730015404806
              ],
              [
                2.603936020968373,
                46.088730015404806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02040569655891812,
          "ground": "gnd"
        },
        "75_LVBranch0623929": {
          "bus1": "75_LVBus1573113",
          "bus2": "75_LVBus1573117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.603936020968373,
                46.088730015404806
              ],
              [
                2.603936020968373,
                46.088730015404806
              ],
              [
                2.603637194861772,
                46.08890287723658
              ],
              [
                2.603524987910369,
                46.08896778491274
              ],
              [
                2.603524987910369,
                46.08896778491274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04134030458086679,
          "ground": "gnd"
        },
        "75_LVBranch0470697": {
          "bus1": "75_LVBus1573113",
          "bus2": "75_LVBus1573114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.603936020968373,
                46.088730015404806
              ],
              [
                2.603936020968373,
                46.088730015404806
              ],
              [
                2.604080459267131,
                46.08865904821218
              ],
              [
                2.604693833221483,
                46.08835947454748
              ],
              [
                2.604693833221483,
                46.08835947454748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07163351797144969,
          "ground": "gnd"
        },
        "75_LVBranch0678842": {
          "bus1": "75_LVBus1573114",
          "bus2": "75_LVBus1573115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604693833221483,
                46.08835947454748
              ],
              [
                2.604693833221483,
                46.08835947454748
              ],
              [
                2.604823861083427,
                46.088271833177124
              ],
              [
                2.605176799297417,
                46.08803398082105
              ],
              [
                2.605230683765234,
                46.08799765825087
              ],
              [
                2.605230683765234,
                46.08799765825087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.057804192444917926,
          "ground": "gnd"
        },
        "75_LVBranch0085510": {
          "bus1": "75_LVBus1573114",
          "bus2": "75_LVBus1573116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604693833221483,
                46.08835947454748
              ],
              [
                2.604693833221483,
                46.08835947454748
              ],
              [
                2.604920293296912,
                46.08876050819537
              ],
              [
                2.605022081598307,
                46.088865963165965
              ],
              [
                2.605108599341721,
                46.0889555926275
              ],
              [
                2.605180223343486,
                46.089029800583944
              ],
              [
                2.605180223343486,
                46.089029800583944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08395014995524981,
          "ground": "gnd"
        },
        "75_191397": {
          "bus1": "75_MVBus010470",
          "bus2": "75_MVLV166605",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.602527673911081,
                46.08845319350367
              ],
              [
                2.602527673911081,
                46.08845319350367
              ],
              [
                2.601767993303893,
                46.089294174896445
              ],
              [
                2.601165884576686,
                46.089953908376444
              ],
              [
                2.600707617649921,
                46.09046008512488
              ],
              [
                2.600263877251971,
                46.090942114354036
              ],
              [
                2.599341976311087,
                46.091268335890966
              ],
              [
                2.599325367226068,
                46.091275302068006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4073848940934204,
          "ground": "gnd"
        },
        "75_LVBranch0600625": {
          "bus1": "75_MVLV166605_LV",
          "bus2": "75_LVBus1573538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599325367226068,
                46.091275302068006
              ],
              [
                2.599308094692816,
                46.091281442061366
              ],
              [
                2.599308094692816,
                46.091281442061366
              ],
              [
                2.599292118886424,
                46.09130184821428
              ],
              [
                2.599292118886424,
                46.09130184821428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0025828721689527038,
          "ground": "gnd"
        },
        "75_LVBranch0470221": {
          "bus1": "75_LVBus1573538",
          "bus2": "75_LVBus1573540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599292118886424,
                46.09130184821428
              ],
              [
                2.599292118886424,
                46.09130184821428
              ],
              [
                2.59928887886268,
                46.09130574241199
              ],
              [
                2.599213556867872,
                46.09146026880064
              ],
              [
                2.599093005073979,
                46.09170761356989
              ],
              [
                2.599091058642093,
                46.09171161272785
              ],
              [
                2.599091058642093,
                46.09171161272785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048137264065143154,
          "ground": "gnd"
        },
        "75_LVBranch0052472": {
          "bus1": "75_LVBus1573540",
          "bus2": "75_LVBus1573541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599091058642093,
                46.09171161272785
              ],
              [
                2.599091058642093,
                46.09171161272785
              ],
              [
                2.598880971518846,
                46.091794358500046
              ],
              [
                2.598858461701567,
                46.091803227630955
              ],
              [
                2.598753463062096,
                46.0918445867503
              ],
              [
                2.598610891765414,
                46.09190073370543
              ],
              [
                2.598609317123971,
                46.091901358137385
              ],
              [
                2.598468987245892,
                46.091925938413446
              ],
              [
                2.598223354698067,
                46.09196895360484
              ],
              [
                2.598223354698067,
                46.09196895360484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07359064857609766,
          "ground": "gnd"
        },
        "75_LVBranch0026111": {
          "bus1": "75_LVBus1573538",
          "bus2": "75_LVBus1573539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599292118886424,
                46.09130184821428
              ],
              [
                2.599292118886424,
                46.09130184821428
              ],
              [
                2.5989424357813,
                46.09145920558518
              ],
              [
                2.5989424357813,
                46.09145920558518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03220635787725615,
          "ground": "gnd"
        },
        "75_147801": {
          "bus1": "75_MVBus010469",
          "bus2": "75_MVLV141094",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.607260997995804,
                46.086123013241554
              ],
              [
                2.607260997995804,
                46.086123013241554
              ],
              [
                2.606641286665894,
                46.08620140788191
              ],
              [
                2.606622947673575,
                46.08620580614363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.048715967965819756,
          "ground": "gnd"
        },
        "75_LVBranch0064727": {
          "bus1": "75_MVLV141094_LV",
          "bus2": "75_LVBus1573489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.606622947673575,
                46.08620580614363
              ],
              [
                2.606605014272555,
                46.086200657667284
              ],
              [
                2.606605014272555,
                46.086200657667284
              ],
              [
                2.606651505764913,
                46.08614973199781
              ],
              [
                2.606651505764913,
                46.08614973199781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.006706073820027036,
          "ground": "gnd"
        },
        "75_LVBranch0327225": {
          "bus1": "75_LVBus1573489",
          "bus2": "75_LVBus1573490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.606651505764913,
                46.08614973199781
              ],
              [
                2.606651505764913,
                46.08614973199781
              ],
              [
                2.606114341032,
                46.085899430068324
              ],
              [
                2.605996149669864,
                46.085844362078696
              ],
              [
                2.605844315552333,
                46.08577361130761
              ],
              [
                2.605844315552333,
                46.08577361130761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07513597548280908,
          "ground": "gnd"
        },
        "75_218690": {
          "bus1": "75_MVLV098298",
          "bus2": "75_MVBus010464",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.614283878279112,
                46.087339795667795
              ],
              [
                2.614300349264499,
                46.08733935940409
              ],
              [
                2.614342356891761,
                46.08734900906323
              ],
              [
                2.61434881399108,
                46.08734997389131
              ],
              [
                2.614379249070197,
                46.087354523660494
              ],
              [
                2.614384714329522,
                46.08735623766729
              ],
              [
                2.614387271265833,
                46.08736070288096
              ],
              [
                2.614358144350915,
                46.087420469142444
              ],
              [
                2.614348340645249,
                46.087458298401685
              ],
              [
                2.614317177327459,
                46.087557719233224
              ],
              [
                2.614306965474166,
                46.08761456005805
              ],
              [
                2.614292503088476,
                46.08765421812431
              ],
              [
                2.6142573619355,
                46.087721385611665
              ],
              [
                2.614247822672652,
                46.08776039281518
              ],
              [
                2.61422434363461,
                46.08790917007248
              ],
              [
                2.614215911866606,
                46.087944737720726
              ],
              [
                2.614199878367451,
                46.088098184131546
              ],
              [
                2.614197876356434,
                46.08817276480947
              ],
              [
                2.614191967517748,
                46.08824443105553
              ],
              [
                2.614198089750207,
                46.088278874387385
              ],
              [
                2.614195453349634,
                46.08831494964862
              ],
              [
                2.614197535848498,
                46.08835087838585
              ],
              [
                2.614203697972128,
                46.08838809268233
              ],
              [
                2.61425967936186,
                46.088583360303986
              ],
              [
                2.614295765723128,
                46.08869268378836
              ],
              [
                2.614323099505319,
                46.088766490753585
              ],
              [
                2.614333404612918,
                46.08880470254038
              ],
              [
                2.614371959262818,
                46.08890856779147
              ],
              [
                2.61440517623447,
                46.088984834467226
              ],
              [
                2.614424584621735,
                46.08902048676821
              ],
              [
                2.614439267148741,
                46.089054918079874
              ],
              [
                2.614475085611711,
                46.089126517928456
              ],
              [
                2.61453415079653,
                46.08923075564371
              ],
              [
                2.614585209892862,
                46.08931414004618
              ],
              [
                2.614672364827273,
                46.0894778055958
              ],
              [
                2.614706878519415,
                46.08956484735503
              ],
              [
                2.614726669276811,
                46.08965035980078
              ],
              [
                2.614729066312573,
                46.08973041783116
              ],
              [
                2.614722261107941,
                46.089811371171265
              ],
              [
                2.614700793835322,
                46.08992836634668
              ],
              [
                2.614652894592123,
                46.09013704244494
              ],
              [
                2.614641988307657,
                46.09021253570269
              ],
              [
                2.614636372368241,
                46.09029345013068
              ],
              [
                2.614640393018563,
                46.0904157988727
              ],
              [
                2.614642946121396,
                46.09045776340764
              ],
              [
                2.614661825002643,
                46.090590404168495
              ],
              [
                2.614696319124244,
                46.090783187221106
              ],
              [
                2.614761596470415,
                46.09117378271892
              ],
              [
                2.614783654904532,
                46.09133918257121
              ],
              [
                2.614795322491098,
                46.09145724796734
              ],
              [
                2.614806777235525,
                46.09151545712786
              ],
              [
                2.61480869480221,
                46.09154680681292
              ],
              [
                2.614818087581406,
                46.09159619502375
              ],
              [
                2.614821934747099,
                46.09163065291457
              ],
              [
                2.614828041833312,
                46.09167215886662
              ],
              [
                2.61483604173863,
                46.09170696643085
              ],
              [
                2.614844013395379,
                46.09175405491091
              ],
              [
                2.614853950719882,
                46.091793509139954
              ],
              [
                2.614872107750632,
                46.09180909223253
              ],
              [
                2.61488434681905,
                46.09182047929142
              ],
              [
                2.614899468200683,
                46.091829043216734
              ],
              [
                2.614920857286146,
                46.09184956668401
              ],
              [
                2.614931439263854,
                46.091860579938874
              ],
              [
                2.614960681653465,
                46.09190482706461
              ],
              [
                2.614976231575435,
                46.09194178432455
              ],
              [
                2.614994728834412,
                46.091978536402465
              ],
              [
                2.615016476696508,
                46.09201623416198
              ],
              [
                2.615036320682984,
                46.092053342800135
              ],
              [
                2.615052165926127,
                46.09208986746964
              ],
              [
                2.615069497758173,
                46.092131381792406
              ],
              [
                2.615083059141084,
                46.092168883746254
              ],
              [
                2.615112115632616,
                46.09225288884716
              ],
              [
                2.615137979238833,
                46.092334562586686
              ],
              [
                2.615150599965745,
                46.09237525176986
              ],
              [
                2.615165093060273,
                46.09241540552463
              ],
              [
                2.615176075435088,
                46.09245431733825
              ],
              [
                2.615190486825289,
                46.092493652567896
              ],
              [
                2.615209043225602,
                46.0925292528559
              ],
              [
                2.615229811604103,
                46.09256243651291
              ],
              [
                2.615251210247989,
                46.09260513739653
              ],
              [
                2.615263345278224,
                46.09263163956035
              ],
              [
                2.615278337791622,
                46.09265806271437
              ],
              [
                2.615283167947172,
                46.09267211307125
              ],
              [
                2.615290030115973,
                46.09268650930789
              ],
              [
                2.615297710210272,
                46.09270154231487
              ],
              [
                2.615318014864534,
                46.09274269840231
              ],
              [
                2.615337856394531,
                46.09278177732898
              ],
              [
                2.615347712741116,
                46.09279754272573
              ],
              [
                2.615357519013492,
                46.09281617827448
              ],
              [
                2.615368709144625,
                46.09284757709884
              ],
              [
                2.61537831032091,
                46.09287929472781
              ],
              [
                2.615387496688052,
                46.0929006308879
              ],
              [
                2.615401559055905,
                46.09293484768174
              ],
              [
                2.61542799739494,
                46.092966595822396
              ],
              [
                2.615459273357373,
                46.09299348268231
              ],
              [
                2.615488892357182,
                46.09300984717385
              ],
              [
                2.615509810655122,
                46.09301648038783
              ],
              [
                2.615530992773912,
                46.093016500183914
              ],
              [
                2.615548519793664,
                46.093012327401325
              ],
              [
                2.615616924454387,
                46.0929861666445
              ],
              [
                2.61565358251138,
                46.09297029563983
              ],
              [
                2.615673432183379,
                46.09296513644501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6707146216379691,
          "ground": "gnd"
        },
        "75_362008": {
          "bus1": "75_MVBus010464",
          "bus2": "75_MVLV027577",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615673432183379,
                46.09296513644501
              ],
              [
                2.615673432183379,
                46.09296513644501
              ],
              [
                2.615651832964676,
                46.092977182624566
              ],
              [
                2.615616183772965,
                46.092990549988315
              ],
              [
                2.615572354213155,
                46.09300751828557
              ],
              [
                2.615541801208387,
                46.09301856984823
              ],
              [
                2.615520735364107,
                46.0930414290324
              ],
              [
                2.615494924498883,
                46.09307464640222
              ],
              [
                2.615469049304633,
                46.09310538976124
              ],
              [
                2.615456606308284,
                46.093117575297214
              ],
              [
                2.61544029779812,
                46.09313251442353
              ],
              [
                2.615411747212434,
                46.09314828442262
              ],
              [
                2.615387596789999,
                46.093157088931825
              ],
              [
                2.615324286776982,
                46.093180681872184
              ],
              [
                2.615274282062716,
                46.09319636969254
              ],
              [
                2.615241620419928,
                46.09320475426701
              ],
              [
                2.615219793827789,
                46.093212806273996
              ],
              [
                2.615190826556082,
                46.0932229361498
              ],
              [
                2.615130839738971,
                46.093246511808026
              ],
              [
                2.615074013833375,
                46.09325080817612
              ],
              [
                2.615015175879285,
                46.09325105183496
              ],
              [
                2.614953576445738,
                46.0932550089987
              ],
              [
                2.614896691653631,
                46.093260448036034
              ],
              [
                2.614786565145128,
                46.09327316145047
              ],
              [
                2.614728286572577,
                46.09328427191083
              ],
              [
                2.614678499561335,
                46.0932919336459
              ],
              [
                2.614619175120766,
                46.09330081537286
              ],
              [
                2.614558550207006,
                46.093305705611876
              ],
              [
                2.614497959885916,
                46.09330976801327
              ],
              [
                2.614437914456972,
                46.09331417992646
              ],
              [
                2.614394291122998,
                46.093315807446665
              ],
              [
                2.614355648207376,
                46.093315218478125
              ],
              [
                2.614302524973203,
                46.09331014853877
              ],
              [
                2.614243353120917,
                46.093300639912016
              ],
              [
                2.614182303448804,
                46.09328803190753
              ],
              [
                2.614122864559995,
                46.09327429530225
              ],
              [
                2.61406452920223,
                46.0932614106726
              ],
              [
                2.61400281806081,
                46.09324839932891
              ],
              [
                2.613942425509733,
                46.093235294752354
              ],
              [
                2.613881200324726,
                46.09322119352024
              ],
              [
                2.613817993533178,
                46.09320904044943
              ],
              [
                2.613759206667866,
                46.09319634570384
              ],
              [
                2.613698338446632,
                46.0931837729818
              ],
              [
                2.613640252390202,
                46.093171562295076
              ],
              [
                2.613580839091066,
                46.0931602815119
              ],
              [
                2.613524043019452,
                46.093149992958885
              ],
              [
                2.61346648392322,
                46.09314225238209
              ],
              [
                2.613405668192622,
                46.093137497730396
              ],
              [
                2.613351137723069,
                46.0931379639133
              ],
              [
                2.61329692004906,
                46.093144043406966
              ],
              [
                2.613239028810439,
                46.0931524980498
              ],
              [
                2.613195408045075,
                46.09315974819943
              ],
              [
                2.613145007246626,
                46.09316880528621
              ],
              [
                2.613091901960525,
                46.09317238081035
              ],
              [
                2.613046429823539,
                46.09317921256619
              ],
              [
                2.613004988284183,
                46.09319037099828
              ],
              [
                2.612987769583833,
                46.093196755884875
              ],
              [
                2.612979435059348,
                46.09320316406876
              ],
              [
                2.612962116685114,
                46.093212869072005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2248734088302546,
          "ground": "gnd"
        },
        "75_LVBranch0967906": {
          "bus1": "75_MVLV027577_LV",
          "bus2": "75_LVBus1573154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612962116685114,
                46.093212869072005
              ],
              [
                2.612981334077268,
                46.09321048295691
              ],
              [
                2.612981334077268,
                46.09321048295691
              ],
              [
                2.612989669025557,
                46.09321443027003
              ],
              [
                2.612999319090802,
                46.093243277951025
              ],
              [
                2.613005108636349,
                46.093270758520816
              ],
              [
                2.613003001465821,
                46.09329143867328
              ],
              [
                2.612996684663038,
                46.09331589882688
              ],
              [
                2.612996684663038,
                46.09331589882688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012225915660583052,
          "ground": "gnd"
        },
        "75_LVBranch1328133": {
          "bus1": "75_LVBus1573154",
          "bus2": "75_LVBus1573156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612996684663038,
                46.09331589882688
              ],
              [
                2.612996684663038,
                46.09331589882688
              ],
              [
                2.613036538225429,
                46.09323335341603
              ],
              [
                2.612981558942763,
                46.09302402046229
              ],
              [
                2.612982964485091,
                46.093005249378024
              ],
              [
                2.612999349966966,
                46.09298749437171
              ],
              [
                2.613322763916307,
                46.092960649243736
              ],
              [
                2.613380329925578,
                46.09296467413295
              ],
              [
                2.613380329925578,
                46.09296467413295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06742915024584316,
          "ground": "gnd"
        },
        "75_LVBranch1120036": {
          "bus1": "75_LVBus1573154",
          "bus2": "75_LVBus1573157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612996684663038,
                46.09331589882688
              ],
              [
                2.612996684663038,
                46.09331589882688
              ],
              [
                2.613028314724528,
                46.093315722645784
              ],
              [
                2.61325524227256,
                46.09326737657642
              ],
              [
                2.61325524227256,
                46.09326737657642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020799461728920693,
          "ground": "gnd"
        },
        "75_LVBranch1032529": {
          "bus1": "75_LVBus1573154",
          "bus2": "75_LVBus1573155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612996684663038,
                46.09331589882688
              ],
              [
                2.612996684663038,
                46.09331589882688
              ],
              [
                2.612927741547115,
                46.09325855854547
              ],
              [
                2.612784190727194,
                46.09326446889953
              ],
              [
                2.612629323990748,
                46.093398811236014
              ],
              [
                2.612050356804921,
                46.09390106378173
              ],
              [
                2.612043455358274,
                46.093907045553195
              ],
              [
                2.611981392338462,
                46.093942509568365
              ],
              [
                2.611981392338462,
                46.093942509568365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11719849536622885,
          "ground": "gnd"
        },
        "75_343807": {
          "bus1": "75_MVBus010464",
          "bus2": "75_MVBus010465",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615673432183379,
                46.09296513644501
              ],
              [
                2.615693879764165,
                46.09296057856917
              ],
              [
                2.615726935808156,
                46.09294587702677
              ],
              [
                2.615830929940293,
                46.09290991168423
              ],
              [
                2.616025007789143,
                46.092838842761175
              ],
              [
                2.616237219218421,
                46.09275333358744
              ],
              [
                2.616295932235213,
                46.09273375513678
              ],
              [
                2.616375665848066,
                46.09271805638721
              ],
              [
                2.616407882324463,
                46.09271629434577
              ],
              [
                2.616462868118565,
                46.09271898349367
              ],
              [
                2.616565354445376,
                46.09274251808593
              ],
              [
                2.616591820425729,
                46.09274661823361
              ],
              [
                2.616630175548844,
                46.092749168485355
              ],
              [
                2.616797395435497,
                46.09275203868082
              ],
              [
                2.616973776417638,
                46.09275092728209
              ],
              [
                2.617096432067417,
                46.09275339455187
              ],
              [
                2.617156160456453,
                46.092752895687084
              ],
              [
                2.617216300860167,
                46.09274951674295
              ],
              [
                2.617337450072923,
                46.09273809618074
              ],
              [
                2.617460922230863,
                46.09272323288828
              ],
              [
                2.617548115851923,
                46.0927073078753
              ],
              [
                2.617598653674793,
                46.092694928604935
              ],
              [
                2.617761935670309,
                46.09264602964908
              ],
              [
                2.617813242425372,
                46.092629788677975
              ],
              [
                2.617920407216662,
                46.09259215809419
              ],
              [
                2.617962233626801,
                46.09258068200732
              ],
              [
                2.618004926498723,
                46.092571740893696
              ],
              [
                2.6180423027411,
                46.092567500395106
              ],
              [
                2.618075637771055,
                46.092567021662475
              ],
              [
                2.618112063387231,
                46.09256905438431
              ],
              [
                2.61815245758939,
                46.09257333546225
              ],
              [
                2.618229691821247,
                46.09258480343632
              ],
              [
                2.618266466001694,
                46.092586718280856
              ],
              [
                2.618361988504725,
                46.09258366456079
              ],
              [
                2.618478334306133,
                46.092571229074515
              ],
              [
                2.618516639961308,
                46.092569190360045
              ],
              [
                2.61857730917796,
                46.09256056414725
              ],
              [
                2.618636572448818,
                46.09255012401841
              ],
              [
                2.618727602003305,
                46.09252836750674
              ],
              [
                2.618785440032362,
                46.092517400030594
              ],
              [
                2.618846019925301,
                46.09250902581092
              ],
              [
                2.619141620883462,
                46.09247876951798
              ],
              [
                2.619307749396268,
                46.092470734405836
              ],
              [
                2.619431869310439,
                46.092461337491386
              ],
              [
                2.619489122418468,
                46.09245986290736
              ],
              [
                2.619613225931893,
                46.09246234182029
              ],
              [
                2.61967493324798,
                46.092459479473426
              ],
              [
                2.619788906013188,
                46.09245089027106
              ],
              [
                2.619969719093342,
                46.092441800799214
              ],
              [
                2.620093878715179,
                46.09243762129391
              ],
              [
                2.620322775228782,
                46.092426845380345
              ],
              [
                2.62038192713727,
                46.092427470874064
              ],
              [
                2.620438512692008,
                46.092429452314306
              ],
              [
                2.620482342937906,
                46.09243299519166
              ],
              [
                2.620531401599586,
                46.092439826824595
              ],
              [
                2.620580815203504,
                46.0924502743235
              ],
              [
                2.620675515817528,
                46.092475876022945
              ],
              [
                2.620774277249501,
                46.092514009212174
              ],
              [
                2.62081948083843,
                46.09253551543944
              ],
              [
                2.620859586780869,
                46.092559004781215
              ],
              [
                2.620894375381152,
                46.09258450478568
              ],
              [
                2.62096271131598,
                46.092647995659554
              ],
              [
                2.62111382960187,
                46.09278272335281
              ],
              [
                2.621257561462902,
                46.09291683063252
              ],
              [
                2.621296968396341,
                46.092950065284555
              ],
              [
                2.62133906745672,
                46.09298125084283
              ],
              [
                2.621475809672218,
                46.09306655792297
              ],
              [
                2.621499769550433,
                46.09308102772465
              ],
              [
                2.62157357578131,
                46.09311441863422
              ],
              [
                2.621671485718337,
                46.093147613854924
              ],
              [
                2.621991899925432,
                46.09324081588423
              ],
              [
                2.622148384725115,
                46.09328772734483
              ],
              [
                2.622195995198641,
                46.09330434160411
              ],
              [
                2.622246056612453,
                46.09331729689432
              ],
              [
                2.622297246377068,
                46.09332839594134
              ],
              [
                2.62232402637863,
                46.09333306076336
              ],
              [
                2.6223384718033,
                46.09333319525018
              ],
              [
                2.622376119089616,
                46.09332881767953
              ],
              [
                2.622414967131429,
                46.09332904350855
              ],
              [
                2.622457164121414,
                46.09333416421207
              ],
              [
                2.622512314121587,
                46.093338406476484
              ],
              [
                2.622619961008117,
                46.09335392425275
              ],
              [
                2.622720156220285,
                46.093381255772364
              ],
              [
                2.622824756964494,
                46.0934127236646
              ],
              [
                2.622875898682666,
                46.09342448834631
              ],
              [
                2.622929473363804,
                46.09343411457257
              ],
              [
                2.622986025302613,
                46.093441825887076
              ],
              [
                2.623043926102719,
                46.0934478153414
              ],
              [
                2.62328236970174,
                46.093459276758196
              ],
              [
                2.623406696711335,
                46.09346940735465
              ],
              [
                2.623591114917941,
                46.093491387455146
              ],
              [
                2.623657022745016,
                46.09349778815292
              ],
              [
                2.623786274540194,
                46.09351487848965
              ],
              [
                2.62390688469728,
                46.093533807994
              ],
              [
                2.624021580136791,
                46.09355425487746
              ],
              [
                2.624182561210403,
                46.09359249703458
              ],
              [
                2.624239269439717,
                46.09360775577501
              ],
              [
                2.624481897473331,
                46.09368208378733
              ],
              [
                2.624591061389708,
                46.0937227693255
              ],
              [
                2.624641280759199,
                46.09374592570735
              ],
              [
                2.624747352005478,
                46.093798503947845
              ],
              [
                2.624837081233645,
                46.09385177147559
              ],
              [
                2.624875814637621,
                46.09387687334697
              ],
              [
                2.625008451672186,
                46.09397682467281
              ],
              [
                2.625118233803984,
                46.09405373888954
              ],
              [
                2.625142729972085,
                46.094081396099085
              ],
              [
                2.625173139558564,
                46.09410234449256
              ],
              [
                2.625219025947047,
                46.09413015409432
              ],
              [
                2.625315084174144,
                46.09417932049021
              ],
              [
                2.625365874449771,
                46.094202700019565
              ],
              [
                2.625470793983551,
                46.094254830673584
              ],
              [
                2.625630312178703,
                46.09432901736466
              ],
              [
                2.625682674732787,
                46.094356225443725
              ],
              [
                2.625722669750633,
                46.0943801002183
              ],
              [
                2.625781594580422,
                46.094423108151204
              ],
              [
                2.625915728875115,
                46.094512141280255
              ],
              [
                2.625998585654203,
                46.094571273476355
              ],
              [
                2.626055736302553,
                46.094618631334434
              ],
              [
                2.626214516469503,
                46.09476580244086
              ],
              [
                2.626286626385738,
                46.094829640337124
              ],
              [
                2.626366757029147,
                46.09488908513712
              ],
              [
                2.626410656875659,
                46.09491760110476
              ],
              [
                2.626456341811834,
                46.09494129911117
              ],
              [
                2.626531438830664,
                46.09497562816858
              ],
              [
                2.626600562190558,
                46.09499544238474
              ],
              [
                2.626689416500267,
                46.095012147038865
              ],
              [
                2.626785079156952,
                46.09501775891382
              ],
              [
                2.626832473906447,
                46.09501748448083
              ],
              [
                2.626873492318325,
                46.09501950260709
              ],
              [
                2.627013371255005,
                46.09501803726916
              ],
              [
                2.627106918499502,
                46.09501978560434
              ],
              [
                2.627141271613445,
                46.09501836590249
              ],
              [
                2.627165333548575,
                46.095019914608436
              ],
              [
                2.627177370468941,
                46.09501937088924
              ],
              [
                2.627199386149277,
                46.09501547268097
              ],
              [
                2.627224070466898,
                46.09501977284717
              ],
              [
                2.62745735013047,
                46.09502656929661
              ],
              [
                2.627497891575443,
                46.09502642915077
              ],
              [
                2.627637222789132,
                46.095036291622534
              ],
              [
                2.627728683749617,
                46.09503967325593
              ],
              [
                2.627770428113129,
                46.09503957490395
              ],
              [
                2.627974581299505,
                46.09505058379072
              ],
              [
                2.628067624743474,
                46.09504998442019
              ],
              [
                2.628161940632846,
                46.09504547701465
              ],
              [
                2.628317981285597,
                46.095036060110694
              ],
              [
                2.628417385978598,
                46.09502548442451
              ],
              [
                2.628594070394652,
                46.094999846387466
              ],
              [
                2.628700118153188,
                46.09497881684358
              ],
              [
                2.628821336592574,
                46.09495076640194
              ],
              [
                2.628949054933057,
                46.09491452980468
              ],
              [
                2.629040140396656,
                46.094891154380875
              ],
              [
                2.629142574149681,
                46.094873930474
              ],
              [
                2.629274400937664,
                46.0948370261143
              ],
              [
                2.629314932943203,
                46.094827870384734
              ],
              [
                2.629388107615602,
                46.0948069971565
              ],
              [
                2.629428622854974,
                46.094797130669335
              ],
              [
                2.629585992766953,
                46.09474377640889
              ],
              [
                2.629614931601645,
                46.09473108777514
              ],
              [
                2.629718475675509,
                46.0946772968179
              ],
              [
                2.629777242138843,
                46.09463676628938
              ],
              [
                2.62979627407043,
                46.09461907396121
              ],
              [
                2.629826151281347,
                46.09459566746142
              ],
              [
                2.629878895552713,
                46.094539002930105
              ],
              [
                2.629942903295077,
                46.0944532759943
              ],
              [
                2.629968532606469,
                46.094426317665935
              ],
              [
                2.630018559381702,
                46.09436454083957
              ],
              [
                2.630067977035189,
                46.09430979219729
              ],
              [
                2.630126580613203,
                46.09425585643532
              ],
              [
                2.630220658290699,
                46.09415636699817
              ],
              [
                2.63035004042169,
                46.094040105518474
              ],
              [
                2.63045575005471,
                46.09395157999157
              ],
              [
                2.630492075978837,
                46.09392507961595
              ],
              [
                2.630554035835978,
                46.09387259242706
              ],
              [
                2.630583290231957,
                46.09385134661441
              ],
              [
                2.630615229412787,
                46.09382192458051
              ],
              [
                2.630651663121109,
                46.09379384940515
              ],
              [
                2.630723581334077,
                46.093727103063856
              ],
              [
                2.630760088606703,
                46.093698298908414
              ],
              [
                2.630866231621706,
                46.09360643399754
              ],
              [
                2.630904494782977,
                46.09358195277019
              ],
              [
                2.630946266620755,
                46.09356066532601
              ],
              [
                2.631044689759488,
                46.09353163710671
              ],
              [
                2.631093250408731,
                46.09351511833542
              ],
              [
                2.631138001949175,
                46.09349726890582
              ],
              [
                2.631304987133735,
                46.093441404067896
              ],
              [
                2.631485263115523,
                46.09337782095952
              ],
              [
                2.631703471467728,
                46.09329575790015
              ],
              [
                2.631736305949927,
                46.093291110848455
              ],
              [
                2.631773986526528,
                46.093293063919354
              ],
              [
                2.631826306315816,
                46.0932975159472
              ],
              [
                2.631891789967587,
                46.09330665702145
              ],
              [
                2.631899533768438,
                46.093311036337596
              ],
              [
                2.631917001961454,
                46.09333458980471
              ],
              [
                2.631960199813902,
                46.09337893110451
              ],
              [
                2.632008997631962,
                46.09341615017575
              ],
              [
                2.632070872818313,
                46.09345398287784
              ],
              [
                2.632142273815667,
                46.09349089098328
              ],
              [
                2.632262744586153,
                46.09353381583052
              ],
              [
                2.632392769340493,
                46.093571425374336
              ],
              [
                2.632456988023212,
                46.09358811787824
              ],
              [
                2.632541141355287,
                46.093613251370186
              ],
              [
                2.632665470406944,
                46.09365692144825
              ],
              [
                2.632832848260193,
                46.09370991656973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.5321787609287345,
          "ground": "gnd"
        },
        "75_372530": {
          "bus1": "75_MVBus010465",
          "bus2": "75_MVLV054349",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632832848260193,
                46.09370991656973
              ],
              [
                2.632832848260193,
                46.09370991656973
              ],
              [
                2.632834657947845,
                46.09371217007205
              ],
              [
                2.632838396633963,
                46.093714823390215
              ],
              [
                2.632844346094586,
                46.093717371956615
              ],
              [
                2.632853337597401,
                46.09372048836797
              ],
              [
                2.632881172012172,
                46.0937310229466
              ],
              [
                2.632890387097829,
                46.09373483153608
              ],
              [
                2.632898125306512,
                46.09373814915705
              ],
              [
                2.632901425439334,
                46.093741010551014
              ],
              [
                2.63290212898599,
                46.09374437357364
              ],
              [
                2.632901157590122,
                46.09374888359428
              ],
              [
                2.632890423239663,
                46.09376786828801
              ],
              [
                2.632881586306112,
                46.09378140485277
              ],
              [
                2.632885739716343,
                46.09378901441033
              ],
              [
                2.632892171888391,
                46.09380431940398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01211661418993094,
          "ground": "gnd"
        },
        "75_LVBranch0746722": {
          "bus1": "75_MVLV054349_LV",
          "bus2": "75_LVBus1573258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632892171888391,
                46.09380431940398
              ],
              [
                2.632876983408948,
                46.093795928999285
              ],
              [
                2.632876983408948,
                46.093795928999285
              ],
              [
                2.632866230866914,
                46.09378999215203
              ],
              [
                2.632724909345596,
                46.09374400054055
              ],
              [
                2.632724909345596,
                46.09374400054055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01312681997954444,
          "ground": "gnd"
        },
        "75_LVBranch0116015": {
          "bus1": "75_LVBus1573258",
          "bus2": "75_LVBus1573259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632724909345596,
                46.09374400054055
              ],
              [
                2.632724909345596,
                46.09374400054055
              ],
              [
                2.632719028235825,
                46.09374213555817
              ],
              [
                2.632487942824857,
                46.09363536100253
              ],
              [
                2.63184596312519,
                46.093292822253666
              ],
              [
                2.631863317782248,
                46.09326644288515
              ],
              [
                2.632094403419743,
                46.09291512038926
              ],
              [
                2.632094403419743,
                46.09291512038926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13068740983968397,
          "ground": "gnd"
        },
        "75_LVBranch0599320": {
          "bus1": "75_LVBus1573259",
          "bus2": "75_LVBus1573260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632094403419743,
                46.09291512038926
              ],
              [
                2.632094403419743,
                46.09291512038926
              ],
              [
                2.632152776100278,
                46.09280695948586
              ],
              [
                2.632390771669258,
                46.0923660176
              ],
              [
                2.632407544406285,
                46.09233494325414
              ],
              [
                2.632522561748225,
                46.09223990465878
              ],
              [
                2.633028239506251,
                46.09182208536957
              ],
              [
                2.633122875437705,
                46.09174389685425
              ],
              [
                2.633613056399613,
                46.09143909937805
              ],
              [
                2.634114989713261,
                46.091239857231336
              ],
              [
                2.634299108848738,
                46.09116676772657
              ],
              [
                2.634299108848738,
                46.09116676772657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26669667567433347,
          "ground": "gnd"
        },
        "75_LVBranch1025711": {
          "bus1": "75_MVLV054349_LV",
          "bus2": "75_LVBus1573250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632892171888391,
                46.09380431940398
              ],
              [
                2.632874328622178,
                46.09380960233306
              ],
              [
                2.632874328622178,
                46.09380960233306
              ],
              [
                2.632806971684664,
                46.09382010709746
              ],
              [
                2.632703254427738,
                46.09377384612318
              ],
              [
                2.632703254427738,
                46.09377384612318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014865579226241632,
          "ground": "gnd"
        },
        "75_LVBranch0281325": {
          "bus1": "75_LVBus1573250",
          "bus2": "75_LVBus1573251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632703254427738,
                46.09377384612318
              ],
              [
                2.632703254427738,
                46.09377384612318
              ],
              [
                2.632691504941101,
                46.093770080134696
              ],
              [
                2.632618065553015,
                46.09370544006936
              ],
              [
                2.632478507039498,
                46.0936601632977
              ],
              [
                2.632478507039498,
                46.0936601632977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02206698889077791,
          "ground": "gnd"
        },
        "75_LVBranch0678811": {
          "bus1": "75_LVBus1573251",
          "bus2": "75_LVBus1573256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632478507039498,
                46.0936601632977
              ],
              [
                2.632478507039498,
                46.0936601632977
              ],
              [
                2.63236428337235,
                46.0939414009105
              ],
              [
                2.632301272115182,
                46.094100838734605
              ],
              [
                2.632301272115182,
                46.094100838734605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05086418205459778,
          "ground": "gnd"
        },
        "75_LVBranch0454492": {
          "bus1": "75_LVBus1573251",
          "bus2": "75_LVBus1573252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632478507039498,
                46.0936601632977
              ],
              [
                2.632478507039498,
                46.0936601632977
              ],
              [
                2.631818261388597,
                46.093302062397704
              ],
              [
                2.63173439738318,
                46.09332816531398
              ],
              [
                2.631187626884135,
                46.09349834538288
              ],
              [
                2.631091200656531,
                46.09352835819847
              ],
              [
                2.631091200656531,
                46.09352835819847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12633623063668842,
          "ground": "gnd"
        },
        "75_LVBranch0327254": {
          "bus1": "75_LVBus1573252",
          "bus2": "75_LVBus1573253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631091200656531,
                46.09352835819847
              ],
              [
                2.631091200656531,
                46.09352835819847
              ],
              [
                2.631093228640331,
                46.09390622533185
              ],
              [
                2.631093373497388,
                46.09393321584157
              ],
              [
                2.631093373497388,
                46.09393321584157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045001515855789015,
          "ground": "gnd"
        },
        "75_LVBranch0312074": {
          "bus1": "75_LVBus1573252",
          "bus2": "75_LVBus1573254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631091200656531,
                46.09352835819847
              ],
              [
                2.631091200656531,
                46.09352835819847
              ],
              [
                2.630361867029373,
                46.09354861578573
              ],
              [
                2.630223892613593,
                46.093552446536926
              ],
              [
                2.630210342135459,
                46.09355282356412
              ],
              [
                2.629922476964712,
                46.0934383816463
              ],
              [
                2.629920338687839,
                46.09343753247483
              ],
              [
                2.629820902155958,
                46.09339799649344
              ],
              [
                2.629820902155958,
                46.09339799649344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10286011754269253,
          "ground": "gnd"
        },
        "75_LVBranch0327233": {
          "bus1": "75_LVBus1573254",
          "bus2": "75_LVBus1573255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629820902155958,
                46.09339799649344
              ],
              [
                2.629820902155958,
                46.09339799649344
              ],
              [
                2.629825372480053,
                46.09328107839558
              ],
              [
                2.629832247142712,
                46.093101067375855
              ],
              [
                2.629956269266481,
                46.09293314168472
              ],
              [
                2.630011989033449,
                46.09285768372638
              ],
              [
                2.630011989033449,
                46.09285768372638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06343120402017455,
          "ground": "gnd"
        },
        "75_351190": {
          "bus1": "75_MVBus010465",
          "bus2": "75_MVLV151293",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632832848260193,
                46.09370991656973
              ],
              [
                2.632932896739104,
                46.09374731602286
              ],
              [
                2.633040428358732,
                46.09377909068592
              ],
              [
                2.63310385641664,
                46.09380015741698
              ],
              [
                2.633234123006782,
                46.09384878664065
              ],
              [
                2.633544675130176,
                46.093988649028134
              ],
              [
                2.633640694955242,
                46.09402937830229
              ],
              [
                2.633745631754568,
                46.09406419108067
              ],
              [
                2.63385665099496,
                46.09409025174048
              ],
              [
                2.633970248905246,
                46.094110097613694
              ],
              [
                2.634038622985775,
                46.09411782632739
              ],
              [
                2.634110461231141,
                46.09412287379846
              ],
              [
                2.634576268169666,
                46.094139471724134
              ],
              [
                2.634710823691601,
                46.09414166363025
              ],
              [
                2.634958583749919,
                46.09415310286991
              ],
              [
                2.63509236486396,
                46.094160316668074
              ],
              [
                2.635318419069713,
                46.09418010754658
              ],
              [
                2.635381976552746,
                46.09418907174384
              ],
              [
                2.635456406426498,
                46.094202163801796
              ],
              [
                2.635530019438665,
                46.09421722830264
              ],
              [
                2.63571557727638,
                46.094264224163325
              ],
              [
                2.635755452869086,
                46.09427488816581
              ],
              [
                2.635895260213888,
                46.09431757811077
              ],
              [
                2.635944837487561,
                46.09433583682586
              ],
              [
                2.636097743689856,
                46.09438061516824
              ],
              [
                2.636200622494387,
                46.094414684366704
              ],
              [
                2.636417346320776,
                46.094477998059936
              ],
              [
                2.636520730436198,
                46.094509807391425
              ],
              [
                2.636628505650366,
                46.0945452667556
              ],
              [
                2.636742009238042,
                46.09458533526982
              ],
              [
                2.636936211673847,
                46.09466135740762
              ],
              [
                2.637029845002993,
                46.09470485220722
              ],
              [
                2.637073023629318,
                46.09472111208894
              ],
              [
                2.637119252237774,
                46.09474172738544
              ],
              [
                2.637167463972801,
                46.09476552232335
              ],
              [
                2.637222375761541,
                46.09478717616576
              ],
              [
                2.63731515914817,
                46.09482888259096
              ],
              [
                2.637419421803596,
                46.0948721149131
              ],
              [
                2.637462090364138,
                46.09488728736924
              ],
              [
                2.637537687669797,
                46.094907833439386
              ],
              [
                2.637587063465288,
                46.09491274047668
              ],
              [
                2.637640820517291,
                46.09491007839224
              ],
              [
                2.637694839104209,
                46.0949008747937
              ],
              [
                2.637751860035053,
                46.0948873446399
              ],
              [
                2.638009808010517,
                46.094808123672124
              ],
              [
                2.638109469381185,
                46.094774065691475
              ],
              [
                2.638215547405515,
                46.09474045836969
              ],
              [
                2.638421934508735,
                46.09468248969265
              ],
              [
                2.638528640793694,
                46.094655016331195
              ],
              [
                2.638679390762291,
                46.09461061002756
              ],
              [
                2.638746639337207,
                46.09458749730347
              ],
              [
                2.638760075261329,
                46.094585068250524
              ],
              [
                2.638795763886248,
                46.09457734356431
              ],
              [
                2.6388509440721,
                46.0945631250024
              ],
              [
                2.638910843055163,
                46.094548659891295
              ],
              [
                2.638976009064957,
                46.09453252523917
              ],
              [
                2.639034479344247,
                46.09451929646274
              ],
              [
                2.639091552265235,
                46.09450594543215
              ],
              [
                2.639152738085455,
                46.094495039552235
              ],
              [
                2.639216993542984,
                46.094480310720925
              ],
              [
                2.639280425499781,
                46.09446633979969
              ],
              [
                2.639335328295102,
                46.094453453293205
              ],
              [
                2.639391683298421,
                46.09444126463896
              ],
              [
                2.639448585603475,
                46.09442749102689
              ],
              [
                2.639507712743609,
                46.09441381939663
              ],
              [
                2.639559406893747,
                46.09440301966514
              ],
              [
                2.639683798830368,
                46.094381813749564
              ],
              [
                2.639740052201063,
                46.09437466349372
              ],
              [
                2.639800964223718,
                46.094370424746295
              ],
              [
                2.63985144043596,
                46.094370919333514
              ],
              [
                2.639910011792616,
                46.09437604364041
              ],
              [
                2.639966365808543,
                46.094382424437
              ],
              [
                2.640024378936958,
                46.09438949352484
              ],
              [
                2.640083034048492,
                46.094398063355044
              ],
              [
                2.640141064968441,
                46.09440600504099
              ],
              [
                2.640204650562608,
                46.09441518237862
              ],
              [
                2.64026368174776,
                46.09442393104586
              ],
              [
                2.640322303965411,
                46.094433553485075
              ],
              [
                2.640384540799899,
                46.094444362790775
              ],
              [
                2.640446475245165,
                46.094454273177234
              ],
              [
                2.6405086453757,
                46.094464704721176
              ],
              [
                2.640563602696571,
                46.094473383195535
              ],
              [
                2.640679215961859,
                46.09449227223555
              ],
              [
                2.640732120271927,
                46.09450151395437
              ],
              [
                2.640786537871172,
                46.09451079656707
              ],
              [
                2.640841235448838,
                46.09451925967728
              ],
              [
                2.640894754052738,
                46.094527330063734
              ],
              [
                2.640946863853003,
                46.09453553916666
              ],
              [
                2.640995365990974,
                46.09454381192794
              ],
              [
                2.64104451168935,
                46.094551534122765
              ],
              [
                2.641099482863844,
                46.09456267746797
              ],
              [
                2.641148502024979,
                46.094573225004986
              ],
              [
                2.641194805371274,
                46.09458375283723
              ],
              [
                2.641242296971793,
                46.094596337757814
              ],
              [
                2.641284094057518,
                46.09461277968886
              ],
              [
                2.641319297539522,
                46.09463185746948
              ],
              [
                2.641399259577069,
                46.09467202058652
              ],
              [
                2.641431688707901,
                46.09468751601293
              ],
              [
                2.641436110266623,
                46.09468962739072
              ],
              [
                2.641453882078874,
                46.09469718196999
              ],
              [
                2.641462492410519,
                46.094699075136546
              ],
              [
                2.641467208638219,
                46.09469836067258
              ],
              [
                2.64147095177713,
                46.09469707302316
              ],
              [
                2.641495672213727,
                46.094686749906955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7160487854163302,
          "ground": "gnd"
        },
        "75_343797": {
          "bus1": "75_MVLV151293",
          "bus2": "75_MVLV048001",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.641495672213727,
                46.094686749906955
              ],
              [
                2.64147495028616,
                46.094706832959055
              ],
              [
                2.641476909329124,
                46.0947126217287
              ],
              [
                2.641482101004341,
                46.09472066902766
              ],
              [
                2.641492505854105,
                46.094726668972086
              ],
              [
                2.641498939306649,
                46.09473011547682
              ],
              [
                2.641504140533095,
                46.09473289952441
              ],
              [
                2.641530734857659,
                46.094747942795244
              ],
              [
                2.641586059502956,
                46.09478307086131
              ],
              [
                2.641632285055696,
                46.094812123475684
              ],
              [
                2.641683985024245,
                46.09484423828032
              ],
              [
                2.641725481054686,
                46.09486927296181
              ],
              [
                2.641766083649895,
                46.09489642432342
              ],
              [
                2.641813603685993,
                46.094925671307834
              ],
              [
                2.641857419838944,
                46.0949539565874
              ],
              [
                2.641907613397063,
                46.09498721796686
              ],
              [
                2.641949846407757,
                46.09501218760016
              ],
              [
                2.641983270880136,
                46.095032187664025
              ],
              [
                2.641998633009643,
                46.09504358136556
              ],
              [
                2.642014516429731,
                46.09505569341592
              ],
              [
                2.64202719083202,
                46.09506747223718
              ],
              [
                2.642035270473362,
                46.09508320412485
              ],
              [
                2.642038883578628,
                46.0951003695835
              ],
              [
                2.642038929238983,
                46.09511321712687
              ],
              [
                2.642015860104111,
                46.095132128009034
              ],
              [
                2.641989949573716,
                46.09514240946459
              ],
              [
                2.641941621415976,
                46.09516319685814
              ],
              [
                2.641891613266977,
                46.095184204688536
              ],
              [
                2.641845459591151,
                46.09520766727239
              ],
              [
                2.641799380614899,
                46.09523061680898
              ],
              [
                2.641699705837928,
                46.095287584357564
              ],
              [
                2.641646160686729,
                46.095321413290236
              ],
              [
                2.641595740442752,
                46.09535208484059
              ],
              [
                2.6415538838678,
                46.09538089791943
              ],
              [
                2.64146275278171,
                46.09544413112235
              ],
              [
                2.64141996884418,
                46.09547131819805
              ],
              [
                2.641368026388065,
                46.09550970414451
              ],
              [
                2.64130919357159,
                46.095548558461566
              ],
              [
                2.641257166720194,
                46.09558341777376
              ],
              [
                2.641206043543944,
                46.09561567450737
              ],
              [
                2.641146419236627,
                46.09564710837266
              ],
              [
                2.641081871779984,
                46.0956792842019
              ],
              [
                2.641028220017686,
                46.09570569063119
              ],
              [
                2.640977766125767,
                46.09573275421249
              ],
              [
                2.640927162039031,
                46.09576072686847
              ],
              [
                2.640869615133558,
                46.095793702480925
              ],
              [
                2.640812871097655,
                46.095826882836654
              ],
              [
                2.640718597663731,
                46.095888108561496
              ],
              [
                2.640667184854637,
                46.09592421652988
              ],
              [
                2.640622191500565,
                46.095956573494995
              ],
              [
                2.640581141725902,
                46.09598646368166
              ],
              [
                2.640488357199013,
                46.0960527595044
              ],
              [
                2.640445495006998,
                46.09608000040198
              ],
              [
                2.640365592603671,
                46.096132604154825
              ],
              [
                2.640307253912792,
                46.09617219437409
              ],
              [
                2.640255530042654,
                46.096208275998265
              ],
              [
                2.63974158988484,
                46.09652777703408
              ],
              [
                2.639606015279417,
                46.09660677345481
              ],
              [
                2.639572208733147,
                46.09662298649407
              ],
              [
                2.639527505888237,
                46.09664025433386
              ],
              [
                2.639379916084593,
                46.096686389727175
              ],
              [
                2.639106744464036,
                46.096764143006915
              ],
              [
                2.639026301185158,
                46.09679880730694
              ],
              [
                2.638942518619539,
                46.09683065542038
              ],
              [
                2.63890668191491,
                46.096851669064264
              ],
              [
                2.63886903492209,
                46.09688447355446
              ],
              [
                2.638592635773674,
                46.09713977131946
              ],
              [
                2.638312874568074,
                46.097407376217916
              ],
              [
                2.638226050658457,
                46.097481418673595
              ],
              [
                2.637784323113947,
                46.097882257863915
              ],
              [
                2.637754471582494,
                46.09791711954205
              ],
              [
                2.637671225202625,
                46.09800234427842
              ],
              [
                2.63763425391766,
                46.09804543908746
              ],
              [
                2.637537598977666,
                46.098176044082244
              ],
              [
                2.637329690325974,
                46.09848043305128
              ],
              [
                2.637245234100706,
                46.09859532368139
              ],
              [
                2.636786736455009,
                46.09925986856022
              ],
              [
                2.636663744506035,
                46.099421042347345
              ],
              [
                2.636606388492149,
                46.09948300349899
              ],
              [
                2.636472153904566,
                46.09961529961792
              ],
              [
                2.63586909614125,
                46.100114058188055
              ],
              [
                2.63582613949881,
                46.1001534343394
              ],
              [
                2.635743270649944,
                46.100218926067626
              ],
              [
                2.63570375727834,
                46.10025651168203
              ],
              [
                2.635544647512839,
                46.10039349634536
              ],
              [
                2.635259742888444,
                46.10063196519735
              ],
              [
                2.635140813518092,
                46.10072110556992
              ],
              [
                2.634953320838449,
                46.10085021094872
              ],
              [
                2.63488694179348,
                46.10087557725992
              ],
              [
                2.634802432825831,
                46.100915755250675
              ],
              [
                2.634115852368696,
                46.10126777608848
              ],
              [
                2.634057123738761,
                46.1012945343261
              ],
              [
                2.633909810470835,
                46.10137098132138
              ],
              [
                2.633748272944831,
                46.10145039845659
              ],
              [
                2.633471459079094,
                46.101580338554534
              ],
              [
                2.6334181076649,
                46.101609016700635
              ],
              [
                2.632648224629597,
                46.10197697359721
              ],
              [
                2.632593370392662,
                46.10200054502532
              ],
              [
                2.632546002346112,
                46.10201647645768
              ],
              [
                2.632438903006443,
                46.102075002486615
              ],
              [
                2.632425421881227,
                46.1020862298941
              ],
              [
                2.632389030548822,
                46.10214700028135
              ],
              [
                2.632341047993823,
                46.10226249328499
              ],
              [
                2.632286577819882,
                46.10241017624123
              ],
              [
                2.632200492581491,
                46.10262666028464
              ],
              [
                2.632134245616771,
                46.10282361412505
              ],
              [
                2.632104726679712,
                46.10292857740864
              ],
              [
                2.632085137826374,
                46.10298494033216
              ],
              [
                2.632070046839892,
                46.103014309714375
              ],
              [
                2.632051890125995,
                46.103041212938095
              ],
              [
                2.631946655477442,
                46.10315586549506
              ],
              [
                2.631917812762885,
                46.10318232873079
              ],
              [
                2.63188780282371,
                46.1032082102027
              ],
              [
                2.631829569789732,
                46.10325073761063
              ],
              [
                2.631752563945482,
                46.10329947682565
              ],
              [
                2.631710521038161,
                46.10332218670924
              ],
              [
                2.631563257635308,
                46.10339269253465
              ],
              [
                2.63136807101142,
                46.10347727718287
              ],
              [
                2.631170450441052,
                46.103566357294916
              ],
              [
                2.631129870013018,
                46.10358691289045
              ],
              [
                2.630998026005105,
                46.103667679354615
              ],
              [
                2.63093180459242,
                46.10372580975651
              ],
              [
                2.630887351703615,
                46.10378642967435
              ],
              [
                2.630877608404488,
                46.10381223120934
              ],
              [
                2.63085742180251,
                46.10388524879541
              ],
              [
                2.630810883359155,
                46.10414064869487
              ],
              [
                2.630809508043011,
                46.104231485299415
              ],
              [
                2.630787527346088,
                46.104314898992584
              ],
              [
                2.630745495878671,
                46.10451362447611
              ],
              [
                2.630733960828316,
                46.10467326902396
              ],
              [
                2.630723669324064,
                46.10472472222548
              ],
              [
                2.63070616008793,
                46.10478335573268
              ],
              [
                2.630704493372772,
                46.1047957578352
              ],
              [
                2.630707583935338,
                46.104814913274225
              ],
              [
                2.63075418480409,
                46.1048700333853
              ],
              [
                2.63078625878018,
                46.10492968069161
              ],
              [
                2.630825377869738,
                46.10497889123405
              ],
              [
                2.630832892691109,
                46.104993338774044
              ],
              [
                2.630889544422242,
                46.10515944586549
              ],
              [
                2.630908772029571,
                46.10519448392728
              ],
              [
                2.630979147863952,
                46.10528107639636
              ],
              [
                2.631032709249128,
                46.10533398304573
              ],
              [
                2.63107147433417,
                46.105365344509806
              ],
              [
                2.631122751294718,
                46.10539265178671
              ],
              [
                2.631189426764112,
                46.10541390902709
              ],
              [
                2.631234561317205,
                46.105424623896084
              ],
              [
                2.631284631927497,
                46.10543200603219
              ],
              [
                2.631335806101525,
                46.10544737455016
              ],
              [
                2.631340469795238,
                46.105465572202604
              ],
              [
                2.631335591146803,
                46.10554457797426
              ],
              [
                2.631333868542612,
                46.105548963964644
              ],
              [
                2.631331048805418,
                46.105556186844844
              ],
              [
                2.631307099594169,
                46.10556687456031
              ],
              [
                2.631281107090714,
                46.10556800384866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.6129943517664898,
          "ground": "gnd"
        },
        "75_LVBranch1537825": {
          "bus1": "75_MVLV048001_LV",
          "bus2": "75_LVBus1573224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631281107090714,
                46.10556800384866
              ],
              [
                2.631299043401263,
                46.105552815328465
              ],
              [
                2.631299043401263,
                46.105552815328465
              ],
              [
                2.631302050218433,
                46.10554670758186
              ],
              [
                2.631302816148487,
                46.105535189514015
              ],
              [
                2.631296086852843,
                46.105527352706076
              ],
              [
                2.63127183726818,
                46.10552065012423
              ],
              [
                2.631270373745346,
                46.10552029405577
              ],
              [
                2.631232024231871,
                46.105510956070226
              ],
              [
                2.631195978265556,
                46.10550183700149
              ],
              [
                2.631156813764709,
                46.10549247412016
              ],
              [
                2.631156813764709,
                46.10549247412016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014460105926776897,
          "ground": "gnd"
        },
        "75_LVBranch1473374": {
          "bus1": "75_LVBus1573224",
          "bus2": "75_LVBus1573225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631156813764709,
                46.10549247412016
              ],
              [
                2.631156813764709,
                46.10549247412016
              ],
              [
                2.630888863194668,
                46.10538445193058
              ],
              [
                2.630789765466267,
                46.1053785105655
              ],
              [
                2.630767859809046,
                46.10539159503803
              ],
              [
                2.630754929942573,
                46.10539970787522
              ],
              [
                2.630754929942573,
                46.10539970787522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03521388510992875,
          "ground": "gnd"
        },
        "75_LVBranch1356003": {
          "bus1": "75_LVBus1573225",
          "bus2": "75_LVBus1573226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630754929942573,
                46.10539970787522
              ],
              [
                2.630754929942573,
                46.10539970787522
              ],
              [
                2.630746485714389,
                46.10540008968965
              ],
              [
                2.630745688611014,
                46.105398580275605
              ],
              [
                2.630737615765408,
                46.10539826836079
              ],
              [
                2.630736753556143,
                46.10539667814344
              ],
              [
                2.630721472400825,
                46.10539325401995
              ],
              [
                2.630707022407245,
                46.10539769105488
              ],
              [
                2.630707022407245,
                46.10539769105488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004109527648704915,
          "ground": "gnd"
        },
        "75_LVBranch0937440": {
          "bus1": "75_LVBus1573226",
          "bus2": "75_LVBus1573227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630707022407245,
                46.10539769105488
              ],
              [
                2.630707022407245,
                46.10539769105488
              ],
              [
                2.63073577072014,
                46.105379829441354
              ],
              [
                2.630749150783532,
                46.10536883641827
              ],
              [
                2.630754155585859,
                46.105359025756364
              ],
              [
                2.630752324676902,
                46.10534081172384
              ],
              [
                2.630749088707152,
                46.10531866968178
              ],
              [
                2.630747679021999,
                46.1053090556227
              ],
              [
                2.630743341862967,
                46.10527935002068
              ],
              [
                2.630693743377358,
                46.10514769178548
              ],
              [
                2.630673497393614,
                46.10505054150837
              ],
              [
                2.630667788817503,
                46.105023169671185
              ],
              [
                2.630647005106309,
                46.105016305006416
              ],
              [
                2.630647005106309,
                46.105016305006416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04552779768412665,
          "ground": "gnd"
        },
        "75_LVBranch1621060": {
          "bus1": "75_LVBus1573227",
          "bus2": "75_LVBus1573228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630647005106309,
                46.105016305006416
              ],
              [
                2.630647005106309,
                46.105016305006416
              ],
              [
                2.630669178903648,
                46.10501224378456
              ],
              [
                2.630662069286761,
                46.104880358218225
              ],
              [
                2.630660058229165,
                46.10484300817652
              ],
              [
                2.630603167386816,
                46.104827564228415
              ],
              [
                2.630603167386816,
                46.104827564228415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025318891395867224,
          "ground": "gnd"
        },
        "75_LVBranch0281301": {
          "bus1": "75_LVBus1573228",
          "bus2": "75_LVBus1573229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630603167386816,
                46.104827564228415
              ],
              [
                2.630603167386816,
                46.104827564228415
              ],
              [
                2.630232982798039,
                46.10464857718933
              ],
              [
                2.630215061095538,
                46.10463991463378
              ],
              [
                2.629784982562914,
                46.10426295998167
              ],
              [
                2.629727972717361,
                46.10421298567605
              ],
              [
                2.629727972717361,
                46.10421298567605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09712683503988971,
          "ground": "gnd"
        },
        "75_LVBranch0470646": {
          "bus1": "75_LVBus1573229",
          "bus2": "75_LVBus1573230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629727972717361,
                46.10421298567605
              ],
              [
                2.629727972717361,
                46.10421298567605
              ],
              [
                2.629752054207421,
                46.103890698200026
              ],
              [
                2.629774288127211,
                46.10359304010925
              ],
              [
                2.629774601954455,
                46.10358883772935
              ],
              [
                2.629030887968366,
                46.10200441295992
              ],
              [
                2.629002721644015,
                46.10194439519698
              ],
              [
                2.629002721644015,
                46.10194439519698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26175168811053534,
          "ground": "gnd"
        },
        "75_LVBranch0330787": {
          "bus1": "75_LVBus1573229",
          "bus2": "75_LVBus1573231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629727972717361,
                46.10421298567605
              ],
              [
                2.629727972717361,
                46.10421298567605
              ],
              [
                2.630075693248079,
                46.10426282764221
              ],
              [
                2.630076262253257,
                46.10426280817345
              ],
              [
                2.630089181132162,
                46.10426234283502
              ],
              [
                2.630567115597887,
                46.10424526839332
              ],
              [
                2.630870592657533,
                46.104269302611456
              ],
              [
                2.630883860704305,
                46.10426882727781
              ],
              [
                2.630883860704305,
                46.10426882727781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09013851696916185,
          "ground": "gnd"
        },
        "75_LVBranch1263754": {
          "bus1": "75_MVLV048001_LV",
          "bus2": "75_LVBus1573212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631281107090714,
                46.10556800384866
              ],
              [
                2.631306095135294,
                46.10556529371445
              ],
              [
                2.631306095135294,
                46.10556529371445
              ],
              [
                2.631331035629282,
                46.10555614189446
              ],
              [
                2.631350818395276,
                46.10554999047733
              ],
              [
                2.631370099516654,
                46.10554917554404
              ],
              [
                2.631415257352411,
                46.10555697527407
              ],
              [
                2.631440032648368,
                46.10557243946906
              ],
              [
                2.631440032648368,
                46.10557243946906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011520179353115955,
          "ground": "gnd"
        },
        "75_LVBranch1411992": {
          "bus1": "75_LVBus1573212",
          "bus2": "75_LVBus1573213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631440032648368,
                46.10557243946906
              ],
              [
                2.631440032648368,
                46.10557243946906
              ],
              [
                2.631420168979085,
                46.10555872588415
              ],
              [
                2.631440161127327,
                46.105524152594676
              ],
              [
                2.631586826099703,
                46.10555773400949
              ],
              [
                2.631870171680997,
                46.10562261009463
              ],
              [
                2.631864892508716,
                46.105643892611454
              ],
              [
                2.631864892508716,
                46.105643892611454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04370807612712572,
          "ground": "gnd"
        },
        "75_LVBranch0984697": {
          "bus1": "75_LVBus1573213",
          "bus2": "75_LVBus1573214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631864892508716,
                46.105643892611454
              ],
              [
                2.631864892508716,
                46.105643892611454
              ],
              [
                2.631891792930911,
                46.10562880657765
              ],
              [
                2.631963902768438,
                46.10565990083086
              ],
              [
                2.632050510322537,
                46.10571221696248
              ],
              [
                2.632072369178586,
                46.10573129639937
              ],
              [
                2.632139063681643,
                46.105789548420574
              ],
              [
                2.632168078864583,
                46.105833260756974
              ],
              [
                2.632161007564711,
                46.10585560060732
              ],
              [
                2.632161007564711,
                46.10585560060732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03698331998772084,
          "ground": "gnd"
        },
        "75_LVBranch0886201": {
          "bus1": "75_LVBus1573214",
          "bus2": "75_LVBus1573216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632161007564711,
                46.10585560060732
              ],
              [
                2.632161007564711,
                46.10585560060732
              ],
              [
                2.632216102094833,
                46.105808663727736
              ],
              [
                2.632307212631783,
                46.10570766016295
              ],
              [
                2.632532722691238,
                46.10558677298973
              ],
              [
                2.63254791065096,
                46.10555850991297
              ],
              [
                2.63257809444901,
                46.10550234413299
              ],
              [
                2.632666724690703,
                46.10549080326924
              ],
              [
                2.63270944498403,
                46.10546395266891
              ],
              [
                2.632709389517317,
                46.10545367831613
              ],
              [
                2.632709389517317,
                46.10545367831613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06458559879591379,
          "ground": "gnd"
        },
        "75_LVBranch1390458": {
          "bus1": "75_LVBus1573216",
          "bus2": "75_LVBus1573217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632709389517317,
                46.10545367831613
              ],
              [
                2.632709389517317,
                46.10545367831613
              ],
              [
                2.632746736762286,
                46.105457017467515
              ],
              [
                2.632800490803668,
                46.10542070018996
              ],
              [
                2.632868262426279,
                46.10538853877987
              ],
              [
                2.632647292906788,
                46.10516174626034
              ],
              [
                2.632647292906788,
                46.10516174626034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045500890369790666,
          "ground": "gnd"
        },
        "75_LVBranch0657866": {
          "bus1": "75_LVBus1573217",
          "bus2": "75_LVBus1573218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632647292906788,
                46.10516174626034
              ],
              [
                2.632647292906788,
                46.10516174626034
              ],
              [
                2.632449190387319,
                46.10481210342282
              ],
              [
                2.632441362946111,
                46.104696603254936
              ],
              [
                2.632414481325012,
                46.10430015166381
              ],
              [
                2.632412944450954,
                46.10429578316966
              ],
              [
                2.632412944450954,
                46.10429578316966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09924159487204388,
          "ground": "gnd"
        },
        "75_LVBranch0831068": {
          "bus1": "75_LVBus1573216",
          "bus2": "75_LVBus1573219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632709389517317,
                46.10545367831613
              ],
              [
                2.632709389517317,
                46.10545367831613
              ],
              [
                2.632862851233929,
                46.1055601154605
              ],
              [
                2.632859737799362,
                46.105611109228356
              ],
              [
                2.632981927494822,
                46.10582825432615
              ],
              [
                2.633005069942965,
                46.10586937271026
              ],
              [
                2.632925482732611,
                46.10589329694374
              ],
              [
                2.632923314352855,
                46.10589415732731
              ],
              [
                2.632923314352855,
                46.10589415732731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06015274971723866,
          "ground": "gnd"
        },
        "75_LVBranch0745659": {
          "bus1": "75_LVBus1573214",
          "bus2": "75_LVBus1573215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.632161007564711,
                46.10585560060732
              ],
              [
                2.632161007564711,
                46.10585560060732
              ],
              [
                2.632181488005426,
                46.105854098638105
              ],
              [
                2.632216697831432,
                46.10591919849509
              ],
              [
                2.632286137604408,
                46.106047538370774
              ],
              [
                2.632296378477555,
                46.10606369710995
              ],
              [
                2.632322391739182,
                46.10610476315176
              ],
              [
                2.632359937581862,
                46.106164044844974
              ],
              [
                2.632447846047933,
                46.1062558898019
              ],
              [
                2.632516021504362,
                46.106327120308265
              ],
              [
                2.632547228259277,
                46.10635737640558
              ],
              [
                2.632588267027153,
                46.106409487335114
              ],
              [
                2.63261793580461,
                46.10644715190986
              ],
              [
                2.632611087836646,
                46.10645333271237
              ],
              [
                2.632607638055636,
                46.10645643667623
              ],
              [
                2.632607638055636,
                46.10645643667623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07731365855789436,
          "ground": "gnd"
        },
        "75_LVBranch1350786": {
          "bus1": "75_LVBus1573212",
          "bus2": "75_LVBus1573220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631440032648368,
                46.10557243946906
              ],
              [
                2.631440032648368,
                46.10557243946906
              ],
              [
                2.63138392274133,
                46.105572522585454
              ],
              [
                2.631107498198864,
                46.10594611980425
              ],
              [
                2.631096919545171,
                46.105987434245236
              ],
              [
                2.631062238109065,
                46.10622772456574
              ],
              [
                2.631035338490829,
                46.1064141389993
              ],
              [
                2.630970126844999,
                46.10686589162922
              ],
              [
                2.630556728298064,
                46.107216127608865
              ],
              [
                2.630259698351916,
                46.107312112890796
              ],
              [
                2.630254107149457,
                46.10731391778115
              ],
              [
                2.630084498864178,
                46.107368725991584
              ],
              [
                2.629680180721172,
                46.10744233350425
              ],
              [
                2.629367642112644,
                46.10752196416737
              ],
              [
                2.629299461012502,
                46.10755341377547
              ],
              [
                2.628884592724008,
                46.10767208435832
              ],
              [
                2.628819987132059,
                46.107699781722964
              ],
              [
                2.628793472003291,
                46.10772441177634
              ],
              [
                2.628793472003291,
                46.10772441177634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.35280674707163207,
          "ground": "gnd"
        },
        "75_LVBranch0917779": {
          "bus1": "75_LVBus1573220",
          "bus2": "75_LVBus1573221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.628793472003291,
                46.10772441177634
              ],
              [
                2.628793472003291,
                46.10772441177634
              ],
              [
                2.628740862966378,
                46.10773376937867
              ],
              [
                2.628658923534106,
                46.10774434522335
              ],
              [
                2.628606550588975,
                46.107754322942625
              ],
              [
                2.628590454707205,
                46.10776318144491
              ],
              [
                2.628555314178746,
                46.10778584536211
              ],
              [
                2.628417241382828,
                46.10788493362942
              ],
              [
                2.628238651718643,
                46.108039340269
              ],
              [
                2.628155847098934,
                46.108116000451034
              ],
              [
                2.628057518858978,
                46.10823383450972
              ],
              [
                2.628024426586535,
                46.10827204868689
              ],
              [
                2.627966541031258,
                46.10832069112182
              ],
              [
                2.627811047949221,
                46.10840628308695
              ],
              [
                2.627661592816037,
                46.10851093281609
              ],
              [
                2.627610617108363,
                46.10856988578592
              ],
              [
                2.627443328211413,
                46.10885110088846
              ],
              [
                2.627346659066858,
                46.10902379336615
              ],
              [
                2.627278510926555,
                46.109145022066045
              ],
              [
                2.627186886880143,
                46.1093716740596
              ],
              [
                2.62711688810224,
                46.10954173376951
              ],
              [
                2.627055789444795,
                46.10981455157539
              ],
              [
                2.627004279219665,
                46.11001966082848
              ],
              [
                2.626999531483797,
                46.11013198172634
              ],
              [
                2.627008232926106,
                46.11014583268196
              ],
              [
                2.627008232926106,
                46.11014583268196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.31738098756723754,
          "ground": "gnd"
        },
        "75_LVBranch0917781": {
          "bus1": "75_LVBus1573221",
          "bus2": "75_LVBus1573222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627008232926106,
                46.11014583268196
              ],
              [
                2.627008232926106,
                46.11014583268196
              ],
              [
                2.626987502511315,
                46.11014442834333
              ],
              [
                2.626948560116121,
                46.11017262562707
              ],
              [
                2.626900566590494,
                46.11021133652678
              ],
              [
                2.62681023001781,
                46.1102492202541
              ],
              [
                2.626696844194687,
                46.11026553433307
              ],
              [
                2.626635116908272,
                46.110287923878296
              ],
              [
                2.626558745915458,
                46.11033225842179
              ],
              [
                2.626495939292496,
                46.11041478615871
              ],
              [
                2.626469664229791,
                46.1104999734116
              ],
              [
                2.626474845601273,
                46.110599214319336
              ],
              [
                2.626483299201686,
                46.11068121772243
              ],
              [
                2.626513629324726,
                46.11090798875908
              ],
              [
                2.626517331824497,
                46.11095991857812
              ],
              [
                2.626497258969485,
                46.11130814230932
              ],
              [
                2.626496595527775,
                46.11131967807697
              ],
              [
                2.626489516886628,
                46.111390151187805
              ],
              [
                2.626476432770255,
                46.11150898019787
              ],
              [
                2.626457780972127,
                46.11167824227647
              ],
              [
                2.626433230617204,
                46.11189899090979
              ],
              [
                2.626432629859705,
                46.11195176846232
              ],
              [
                2.626459659578599,
                46.111977412513184
              ],
              [
                2.626604154485987,
                46.112016251185985
              ],
              [
                2.626623777678642,
                46.11204787913325
              ],
              [
                2.626664141657412,
                46.11222215432187
              ],
              [
                2.626671548528242,
                46.11224311619879
              ],
              [
                2.626679388812312,
                46.11226530954494
              ],
              [
                2.626686316108456,
                46.11226897154513
              ],
              [
                2.626686316108456,
                46.11226897154513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.26818948837622786,
          "ground": "gnd"
        },
        "75_254457": {
          "bus1": "75_MVLV151293",
          "bus2": "75_MVBus010478",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.641495672213727,
                46.094686749906955
              ],
              [
                2.641479985294496,
                46.09470297769511
              ],
              [
                2.64148016147491,
                46.09471373759102
              ],
              [
                2.641486216335637,
                46.094721197762325
              ],
              [
                2.641499356708505,
                46.09472843192011
              ],
              [
                2.64153200651189,
                46.09474639189196
              ],
              [
                2.641584887832331,
                46.0947816704913
              ],
              [
                2.641683175742862,
                46.09484289091646
              ],
              [
                2.641724794986578,
                46.09486682763646
              ],
              [
                2.641908472876795,
                46.09498596507066
              ],
              [
                2.641982475221631,
                46.09503096622299
              ],
              [
                2.642051311458148,
                46.09506786600352
              ],
              [
                2.642082199359325,
                46.095080549352375
              ],
              [
                2.642108233448918,
                46.09508782062166
              ],
              [
                2.642130826060706,
                46.095087849619
              ],
              [
                2.642174024081491,
                46.09508404426893
              ],
              [
                2.642334852529645,
                46.095050015368244
              ],
              [
                2.642518986880282,
                46.09500714222257
              ],
              [
                2.642671137850197,
                46.09495695974745
              ],
              [
                2.642714931737927,
                46.09493945020071
              ],
              [
                2.642757303447512,
                46.09491737402478
              ],
              [
                2.642892643120512,
                46.09483955305124
              ],
              [
                2.642941345648143,
                46.09481413079987
              ],
              [
                2.643079673251312,
                46.09473188400607
              ],
              [
                2.643224429126529,
                46.09462444612155
              ],
              [
                2.643366265953342,
                46.09449462251398
              ],
              [
                2.643402289062583,
                46.09445895988687
              ],
              [
                2.643546954322863,
                46.094298583688214
              ],
              [
                2.643642226922549,
                46.0941997365742
              ],
              [
                2.64369784323183,
                46.094129724276094
              ],
              [
                2.643721477910101,
                46.094094203116875
              ],
              [
                2.643763717493719,
                46.09403947693296
              ],
              [
                2.643812459928564,
                46.093993667072674
              ],
              [
                2.643845383583671,
                46.093970410533686
              ],
              [
                2.643938728548354,
                46.09391548258959
              ],
              [
                2.644013352690306,
                46.09387754669352
              ],
              [
                2.644056929705881,
                46.09385848973605
              ],
              [
                2.644152985361353,
                46.09380966319182
              ],
              [
                2.644283121118578,
                46.09375018150484
              ],
              [
                2.644387964914014,
                46.093705055617995
              ],
              [
                2.64448086199616,
                46.09366267021258
              ],
              [
                2.644523169355687,
                46.0936455598726
              ],
              [
                2.644706051137588,
                46.09356270404572
              ],
              [
                2.644757064784917,
                46.09354388748898
              ],
              [
                2.644887892866301,
                46.093485869724645
              ],
              [
                2.645099808625293,
                46.09338520116698
              ],
              [
                2.645147612660357,
                46.0933590876441
              ],
              [
                2.645339079699854,
                46.09326253200185
              ],
              [
                2.645431707697873,
                46.09322544575949
              ],
              [
                2.645488869032919,
                46.09320534352753
              ],
              [
                2.645533962618255,
                46.09319169803423
              ],
              [
                2.645579965309496,
                46.09317415435535
              ],
              [
                2.645694332041556,
                46.093116567453905
              ],
              [
                2.645738794454718,
                46.09309879399491
              ],
              [
                2.645852031768162,
                46.093042784486705
              ],
              [
                2.645890063176616,
                46.09301973832061
              ],
              [
                2.646018640008224,
                46.092948193958115
              ],
              [
                2.646057316828684,
                46.09292267180585
              ],
              [
                2.646098633258594,
                46.092899724552666
              ],
              [
                2.646222844752288,
                46.09281322094108
              ],
              [
                2.646280730271417,
                46.09276575655381
              ],
              [
                2.646334904352593,
                46.09272058752123
              ],
              [
                2.646366438447792,
                46.0926966142904
              ],
              [
                2.646396002979338,
                46.092676524133054
              ],
              [
                2.646431429593751,
                46.092650290989866
              ],
              [
                2.646472881934533,
                46.09262399635616
              ],
              [
                2.646518398007088,
                46.09259599015514
              ],
              [
                2.646567512882314,
                46.09256638161849
              ],
              [
                2.646612460470733,
                46.092540770128984
              ],
              [
                2.646659576261328,
                46.09251440593461
              ],
              [
                2.6467073895355,
                46.09248790485533
              ],
              [
                2.646804890967084,
                46.09242803281318
              ],
              [
                2.646848543428092,
                46.09239982465543
              ],
              [
                2.646892679499334,
                46.09237024761637
              ],
              [
                2.646942161154629,
                46.092332396690374
              ],
              [
                2.6469799887948,
                46.09230092955496
              ],
              [
                2.647014697404567,
                46.092273591570226
              ],
              [
                2.647060052285671,
                46.09224005245839
              ],
              [
                2.64710604843158,
                46.09220787011119
              ],
              [
                2.64715039879848,
                46.092179650925104
              ],
              [
                2.647199111019526,
                46.09214985428155
              ],
              [
                2.647281013401571,
                46.09210550840557
              ],
              [
                2.647332575915982,
                46.092088101700334
              ],
              [
                2.647383800136441,
                46.09207718271274
              ],
              [
                2.64744397052001,
                46.092068128498944
              ],
              [
                2.647502431634874,
                46.0920609503165
              ],
              [
                2.647561691533707,
                46.09205553331484
              ],
              [
                2.647621074432124,
                46.092051285549715
              ],
              [
                2.64768510024297,
                46.0920471329577
              ],
              [
                2.647740415575537,
                46.09204163673265
              ],
              [
                2.64781162438896,
                46.09203627672585
              ],
              [
                2.647875068177835,
                46.092029831399856
              ],
              [
                2.64796516565713,
                46.09202146834946
              ],
              [
                2.647992648298376,
                46.09201750606286
              ],
              [
                2.648124122320205,
                46.092003891789616
              ],
              [
                2.648186150397031,
                46.09199864678139
              ],
              [
                2.648247886563487,
                46.091994374215076
              ],
              [
                2.648405803267823,
                46.09198724559937
              ],
              [
                2.648492683597935,
                46.09198167105221
              ],
              [
                2.648544945688328,
                46.09197594892443
              ],
              [
                2.648644508859301,
                46.09196532799888
              ],
              [
                2.648704503009822,
                46.09195944952803
              ],
              [
                2.648729406440634,
                46.09195674475154
              ],
              [
                2.648753207562633,
                46.091955761429794
              ],
              [
                2.648772041770206,
                46.09196592104792
              ],
              [
                2.648783473488734,
                46.091979618891905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7134637095474426,
          "ground": "gnd"
        },
        "75_184469": {
          "bus1": "75_MVBus010478",
          "bus2": "75_MVLV101850",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.648783473488734,
                46.091979618891905
              ],
              [
                2.648783473488734,
                46.091979618891905
              ],
              [
                2.64976808206275,
                46.09297832456161
              ],
              [
                2.650839241704346,
                46.09406521271019
              ],
              [
                2.651700599794571,
                46.09493925793364
              ],
              [
                2.652569879515748,
                46.09581647747511
              ],
              [
                2.652597047261126,
                46.09647375615954
              ],
              [
                2.65259858613773,
                46.09648721132909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5904115735159288,
          "ground": "gnd"
        },
        "75_LVBranch0599485": {
          "bus1": "75_MVLV101850_LV",
          "bus2": "75_LVBus1573398",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.65259858613773,
                46.09648721132909
              ],
              [
                2.652592167417086,
                46.09649995096057
              ],
              [
                2.652592167417086,
                46.09649995096057
              ],
              [
                2.652262799404573,
                46.096452133307835
              ],
              [
                2.652244016225223,
                46.096489433133776
              ],
              [
                2.652244016225223,
                46.096489433133776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03041128816998058,
          "ground": "gnd"
        },
        "75_LVBranch0636780": {
          "bus1": "75_LVBus1573398",
          "bus2": "75_LVBus1573400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.652244016225223,
                46.096489433133776
              ],
              [
                2.652244016225223,
                46.096489433133776
              ],
              [
                2.652839948474816,
                46.096584280382025
              ],
              [
                2.652844748741523,
                46.09658468083238
              ],
              [
                2.65327957667596,
                46.09610947791946
              ],
              [
                2.653327036434806,
                46.09605759457479
              ],
              [
                2.653327036434806,
                46.09605759457479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11709744023837408,
          "ground": "gnd"
        },
        "75_LVBranch0599504": {
          "bus1": "75_LVBus1573400",
          "bus2": "75_LVBus1573401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.653327036434806,
                46.09605759457479
              ],
              [
                2.653327036434806,
                46.09605759457479
              ],
              [
                2.653720822372498,
                46.09678826957494
              ],
              [
                2.653722025098428,
                46.096790506450944
              ],
              [
                2.65372309699273,
                46.09679248278133
              ],
              [
                2.65372309699273,
                46.09679248278133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08723801007876351,
          "ground": "gnd"
        },
        "75_LVBranch0584521": {
          "bus1": "75_LVBus1573400",
          "bus2": "75_LVBus1573402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.653327036434806,
                46.09605759457479
              ],
              [
                2.653327036434806,
                46.09605759457479
              ],
              [
                2.653662988221927,
                46.095978326488876
              ],
              [
                2.654089898300904,
                46.09602524573109
              ],
              [
                2.654129535390466,
                46.096029606047736
              ],
              [
                2.654299930554922,
                46.09584396133138
              ],
              [
                2.654347454349328,
                46.095792176343345
              ],
              [
                2.654347454349328,
                46.095792176343345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09526991082050018,
          "ground": "gnd"
        },
        "75_LVBranch0444221": {
          "bus1": "75_LVBus1573398",
          "bus2": "75_LVBus1573399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.652244016225223,
                46.096489433133776
              ],
              [
                2.652244016225223,
                46.096489433133776
              ],
              [
                2.651613719718983,
                46.096452303962295
              ],
              [
                2.651496315089962,
                46.0964426529731
              ],
              [
                2.651496315089962,
                46.0964426529731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05805623159354208,
          "ground": "gnd"
        },
        "75_132262": {
          "bus1": "75_MVBus010478",
          "bus2": "75_MVLV120086",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.648783473488734,
                46.091979618891905
              ],
              [
                2.648783473488734,
                46.091979618891905
              ],
              [
                2.64805540062742,
                46.09083914476044
              ],
              [
                2.647318028218907,
                46.08968377459647
              ],
              [
                2.646675753412106,
                46.08867725495122
              ],
              [
                2.646034880761725,
                46.087674425652125
              ],
              [
                2.646027582159778,
                46.087661921829955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5236242090138815,
          "ground": "gnd"
        },
        "75_LVBranch0537928": {
          "bus1": "75_MVLV120086_LV",
          "bus2": "75_LVBus1573451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.646027582159778,
                46.087661921829955
              ],
              [
                2.646020309370822,
                46.08764940893974
              ],
              [
                2.646020309370822,
                46.08764940893974
              ],
              [
                2.646258335964371,
                46.087659293481806
              ],
              [
                2.646258335964371,
                46.087659293481806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018441944994765303,
          "ground": "gnd"
        },
        "75_LVBranch0462354": {
          "bus1": "75_LVBus1573451",
          "bus2": "75_LVBus1573452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.646258335964371,
                46.087659293481806
              ],
              [
                2.646258335964371,
                46.087659293481806
              ],
              [
                2.646984895593895,
                46.087714353294544
              ],
              [
                2.647046764769554,
                46.08771843019553
              ],
              [
                2.647506469821118,
                46.08774869383099
              ],
              [
                2.647509595464881,
                46.087748073452204
              ],
              [
                2.647847009719542,
                46.087681126444586
              ],
              [
                2.64786820317517,
                46.08766070803647
              ],
              [
                2.648118050487447,
                46.087454575024466
              ],
              [
                2.648118050487447,
                46.087454575024466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15720407515688098,
          "ground": "gnd"
        },
        "75_LVBranch0811695": {
          "bus1": "75_LVBus1573452",
          "bus2": "75_LVBus1573457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.648118050487447,
                46.087454575024466
              ],
              [
                2.648118050487447,
                46.087454575024466
              ],
              [
                2.648172818934091,
                46.087549423230875
              ],
              [
                2.64817027602097,
                46.087921355749
              ],
              [
                2.648170124799782,
                46.087942544016926
              ],
              [
                2.648242539381502,
                46.08794325336248
              ],
              [
                2.648242539381502,
                46.08794325336248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060659986495420475,
          "ground": "gnd"
        },
        "75_LVBranch0325259": {
          "bus1": "75_LVBus1573452",
          "bus2": "75_LVBus1573453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.648118050487447,
                46.087454575024466
              ],
              [
                2.648118050487447,
                46.087454575024466
              ],
              [
                2.648122207715923,
                46.08745118072461
              ],
              [
                2.648122207715923,
                46.08745118072461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0004957050776263513,
          "ground": "gnd"
        },
        "75_LVBranch0706143": {
          "bus1": "75_LVBus1573453",
          "bus2": "75_LVBus1573455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.648122207715923,
                46.08745118072461
              ],
              [
                2.648122207715923,
                46.08745118072461
              ],
              [
                2.648562303404043,
                46.0873417801634
              ],
              [
                2.648571665253225,
                46.08733955910202
              ],
              [
                2.648659785629595,
                46.087314601535454
              ],
              [
                2.649501714777921,
                46.08707617893141
              ],
              [
                2.649513655985469,
                46.087072799050134
              ],
              [
                2.649527030117716,
                46.087069010342674
              ],
              [
                2.649527030117716,
                46.087069010342674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11668406867131159,
          "ground": "gnd"
        },
        "75_LVBranch1183196": {
          "bus1": "75_LVBus1573455",
          "bus2": "75_LVBus1573456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.649527030117716,
                46.087069010342674
              ],
              [
                2.649527030117716,
                46.087069010342674
              ],
              [
                2.649559901788372,
                46.087006057668795
              ],
              [
                2.649775430189282,
                46.086998263980895
              ],
              [
                2.65008334486093,
                46.087040228181834
              ],
              [
                2.650365742166643,
                46.08710367505828
              ],
              [
                2.650587741451639,
                46.0871691421636
              ],
              [
                2.650761274313661,
                46.08722032122802
              ],
              [
                2.651311034047386,
                46.08740790124012
              ],
              [
                2.651711585769179,
                46.0875130050218
              ],
              [
                2.651727335474307,
                46.087580636349415
              ],
              [
                2.651727335474307,
                46.087580636349415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1926610605413932,
          "ground": "gnd"
        },
        "75_LVBranch0125918": {
          "bus1": "75_LVBus1573453",
          "bus2": "75_LVBus1573454",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.648122207715923,
                46.08745118072461
              ],
              [
                2.648122207715923,
                46.08745118072461
              ],
              [
                2.648106041961391,
                46.087393743607976
              ],
              [
                2.648018864895875,
                46.08708376815448
              ],
              [
                2.647972427046865,
                46.086959791781275
              ],
              [
                2.647848186757299,
                46.086628091517795
              ],
              [
                2.647832480228629,
                46.08660593019822
              ],
              [
                2.647687146852497,
                46.086400920028346
              ],
              [
                2.647563516618346,
                46.086226529700234
              ],
              [
                2.647218579002474,
                46.08590857042104
              ],
              [
                2.647216278413066,
                46.085906453450875
              ],
              [
                2.647216278413066,
                46.085906453450875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18830129068775794,
          "ground": "gnd"
        },
        "75_LVBranch0210783": {
          "bus1": "75_LVBus1573451",
          "bus2": "75_LVBus1573458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.646258335964371,
                46.087659293481806
              ],
              [
                2.646258335964371,
                46.087659293481806
              ],
              [
                2.645850146651299,
                46.087596845850726
              ],
              [
                2.645808795308716,
                46.087580782274884
              ],
              [
                2.645695574808714,
                46.0875367814507
              ],
              [
                2.645510705867734,
                46.08746494152717
              ],
              [
                2.64545945427156,
                46.08744502715005
              ],
              [
                2.64545945427156,
                46.08744502715005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0669332144951664,
          "ground": "gnd"
        },
        "75_LVBranch0705008": {
          "bus1": "75_LVBus1573458",
          "bus2": "75_LVBus1573459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.64545945427156,
                46.08744502715005
              ],
              [
                2.64545945427156,
                46.08744502715005
              ],
              [
                2.645007388293789,
                46.08745962022906
              ],
              [
                2.644933310867154,
                46.087462008295724
              ],
              [
                2.644566435950916,
                46.087609027751846
              ],
              [
                2.644521854037368,
                46.08762090806636
              ],
              [
                2.644521854037368,
                46.08762090806636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07717240611324666,
          "ground": "gnd"
        },
        "75_LVBranch0464079": {
          "bus1": "75_LVBus1573459",
          "bus2": "75_LVBus1573460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.644521854037368,
                46.08762090806636
              ],
              [
                2.644521854037368,
                46.08762090806636
              ],
              [
                2.643756858152005,
                46.08724511400847
              ],
              [
                2.643287921879308,
                46.0872023183691
              ],
              [
                2.643278193328788,
                46.087201427036476
              ],
              [
                2.642812810790951,
                46.08722068084827
              ],
              [
                2.642812810790951,
                46.08722068084827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14581962378551222,
          "ground": "gnd"
        },
        "75_LVBranch0532808": {
          "bus1": "75_LVBus1573460",
          "bus2": "75_LVBus1573462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.642812810790951,
                46.08722068084827
              ],
              [
                2.642812810790951,
                46.08722068084827
              ],
              [
                2.642701321153868,
                46.087562875978165
              ],
              [
                2.642698397353741,
                46.087571871850635
              ],
              [
                2.642698397353741,
                46.087571871850635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04002633462877761,
          "ground": "gnd"
        },
        "75_LVBranch0172323": {
          "bus1": "75_LVBus1573460",
          "bus2": "75_LVBus1573461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.642812810790951,
                46.08722068084827
              ],
              [
                2.642812810790951,
                46.08722068084827
              ],
              [
                2.642850615997429,
                46.086953728653974
              ],
              [
                2.642859472932173,
                46.08689113081481
              ],
              [
                2.643235254555006,
                46.08668129397864
              ],
              [
                2.643763120233327,
                46.086386534826936
              ],
              [
                2.643763120233327,
                46.086386534826936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12642048623330676,
          "ground": "gnd"
        },
        "75_LVBranch0372616": {
          "bus1": "75_LVBus1573459",
          "bus2": "75_LVBus1573463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.644521854037368,
                46.08762090806636
              ],
              [
                2.644521854037368,
                46.08762090806636
              ],
              [
                2.644703925036476,
                46.08814564638116
              ],
              [
                2.644705857163605,
                46.088151228236704
              ],
              [
                2.644705857163605,
                46.088151228236704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06064018245257365,
          "ground": "gnd"
        },
        "75_LVBranch0635045": {
          "bus1": "75_LVBus1573458",
          "bus2": "75_LVBus1573464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.64545945427156,
                46.08744502715005
              ],
              [
                2.64545945427156,
                46.08744502715005
              ],
              [
                2.645010269493552,
                46.086796680121076
              ],
              [
                2.644990663415804,
                46.08676837510978
              ],
              [
                2.645062695758009,
                46.08644376633569
              ],
              [
                2.645133390830682,
                46.08612523411369
              ],
              [
                2.645148763148763,
                46.08605598757131
              ],
              [
                2.645148763148763,
                46.08605598757131
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1636175376385929,
          "ground": "gnd"
        },
        "75_248022": {
          "bus1": "75_MVBus010459",
          "bus2": "75_MVLV051751",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623252066874296,
                46.0711257145067
              ],
              [
                2.623252066874296,
                46.0711257145067
              ],
              [
                2.623247854718039,
                46.071131024378204
              ],
              [
                2.623238920679096,
                46.07114304893598
              ],
              [
                2.623229070926728,
                46.071157945839424
              ],
              [
                2.623194957804083,
                46.07122477160494
              ],
              [
                2.623169345662159,
                46.07126100419612
              ],
              [
                2.623141601345205,
                46.07129737713332
              ],
              [
                2.623103506701821,
                46.07134191850319
              ],
              [
                2.623080369778188,
                46.0713620312683
              ],
              [
                2.623011812054333,
                46.07141493589429
              ],
              [
                2.622941489597477,
                46.071471533693
              ],
              [
                2.622901735659128,
                46.07150283567886
              ],
              [
                2.622859293642453,
                46.071534270406055
              ],
              [
                2.622814936593633,
                46.07156535008134
              ],
              [
                2.622776239619327,
                46.07159610053631
              ],
              [
                2.622718139018076,
                46.07164158305114
              ],
              [
                2.622668267473195,
                46.071683607904085
              ],
              [
                2.622619281390706,
                46.071721923753394
              ],
              [
                2.622573073339205,
                46.07175754247439
              ],
              [
                2.622534132237531,
                46.07179359266775
              ],
              [
                2.622489855688342,
                46.07183027711293
              ],
              [
                2.622457428100385,
                46.07185860943792
              ],
              [
                2.622419035614875,
                46.07189081650753
              ],
              [
                2.622386796933958,
                46.07191820365529
              ],
              [
                2.622347754434728,
                46.07194971957649
              ],
              [
                2.6222989771951,
                46.07198851159781
              ],
              [
                2.622278915560048,
                46.07200600732043
              ],
              [
                2.62226155920968,
                46.072021714816
              ],
              [
                2.622255120058549,
                46.072028847654686
              ],
              [
                2.622252299573748,
                46.07203831056897
              ],
              [
                2.622255750940437,
                46.07204326817682
              ],
              [
                2.622271022390432,
                46.07204672045469
              ],
              [
                2.622285428739755,
                46.072055330167416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13038478766797543,
          "ground": "gnd"
        },
        "75_LVBranch1019336": {
          "bus1": "75_MVLV051751_LV",
          "bus2": "75_LVBus1573233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622285428739755,
                46.072055330167416
              ],
              [
                2.622270131391948,
                46.07204938580108
              ],
              [
                2.622270131391948,
                46.07204938580108
              ],
              [
                2.622258203168341,
                46.072049982711526
              ],
              [
                2.622245013195208,
                46.072054037634295
              ],
              [
                2.622232960552293,
                46.07206302001532
              ],
              [
                2.622223641525513,
                46.0720756572569
              ],
              [
                2.622207888516582,
                46.072098909141275
              ],
              [
                2.622186598016455,
                46.07213613826388
              ],
              [
                2.622155502968822,
                46.07217717083643
              ],
              [
                2.622095751769745,
                46.07224353012331
              ],
              [
                2.622062344312726,
                46.07228735755758
              ],
              [
                2.622034244731491,
                46.07232774375893
              ],
              [
                2.622011048262108,
                46.07236888233188
              ],
              [
                2.621996670622995,
                46.07240061484467
              ],
              [
                2.621988165644298,
                46.07241072187096
              ],
              [
                2.621979353846935,
                46.072414027974226
              ],
              [
                2.621972406322871,
                46.072412902876486
              ],
              [
                2.621958180160568,
                46.07240912403267
              ],
              [
                2.621932867488158,
                46.07240375368194
              ],
              [
                2.621895157132585,
                46.07238328169937
              ],
              [
                2.621895157132585,
                46.07238328169937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05482432810156995,
          "ground": "gnd"
        },
        "75_LVBranch0211982": {
          "bus1": "75_LVBus1573233",
          "bus2": "75_LVBus1573238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.621895157132585,
                46.07238328169937
              ],
              [
                2.621895157132585,
                46.07238328169937
              ],
              [
                2.62199429276349,
                46.072286359548436
              ],
              [
                2.622206274930647,
                46.07206207069401
              ],
              [
                2.62243583174171,
                46.07167318281263
              ],
              [
                2.622507337567682,
                46.0712553997086
              ],
              [
                2.622580853305579,
                46.0709680762834
              ],
              [
                2.622583948006435,
                46.070964127799876
              ],
              [
                2.622583948006435,
                46.070964127799876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16950202592302602,
          "ground": "gnd"
        },
        "75_LVBranch0599489": {
          "bus1": "75_LVBus1573238",
          "bus2": "75_LVBus1573239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622583948006435,
                46.070964127799876
              ],
              [
                2.622583948006435,
                46.070964127799876
              ],
              [
                2.621688102241889,
                46.07071662322846
              ],
              [
                2.621247585207255,
                46.07051979891479
              ],
              [
                2.621247585207255,
                46.07051979891479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11506525049322104,
          "ground": "gnd"
        },
        "75_LVBranch0391600": {
          "bus1": "75_LVBus1573238",
          "bus2": "75_LVBus1573240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622583948006435,
                46.070964127799876
              ],
              [
                2.622583948006435,
                46.070964127799876
              ],
              [
                2.622585903415294,
                46.07095984031049
              ],
              [
                2.622591769640028,
                46.07094697784232
              ],
              [
                2.622659632088109,
                46.07081276977717
              ],
              [
                2.622696439566286,
                46.070732073062786
              ],
              [
                2.623352492534861,
                46.06917557782764
              ],
              [
                2.623352492534861,
                46.06917557782764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20752548734230034,
          "ground": "gnd"
        },
        "75_LVBranch1397283": {
          "bus1": "75_LVBus1573240",
          "bus2": "75_LVBus1573241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623352492534861,
                46.06917557782764
              ],
              [
                2.623352492534861,
                46.06917557782764
              ],
              [
                2.623360724272516,
                46.06913310036105
              ],
              [
                2.623557455612091,
                46.06899911402178
              ],
              [
                2.623844392560764,
                46.06885704412085
              ],
              [
                2.62413631853399,
                46.06858931839354
              ],
              [
                2.624137999099536,
                46.0685597411461
              ],
              [
                2.624137999099536,
                46.0685597411461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09395083505023741,
          "ground": "gnd"
        },
        "75_LVBranch0158078": {
          "bus1": "75_LVBus1573238",
          "bus2": "75_LVBus1573242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622583948006435,
                46.070964127799876
              ],
              [
                2.622583948006435,
                46.070964127799876
              ],
              [
                2.622608076579196,
                46.07097059862347
              ],
              [
                2.623572991588839,
                46.07122944592074
              ],
              [
                2.623580680734038,
                46.07123151371941
              ],
              [
                2.623580680734038,
                46.07123151371941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08264056888310063,
          "ground": "gnd"
        },
        "75_LVBranch0158085": {
          "bus1": "75_LVBus1573233",
          "bus2": "75_LVBus1573234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.621895157132585,
                46.07238328169937
              ],
              [
                2.621895157132585,
                46.07238328169937
              ],
              [
                2.621857515764157,
                46.07252534846684
              ],
              [
                2.621857515764157,
                46.07252534846684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016057365342842942,
          "ground": "gnd"
        },
        "75_LVBranch0380391": {
          "bus1": "75_LVBus1573234",
          "bus2": "75_LVBus1573235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.621857515764157,
                46.07252534846684
              ],
              [
                2.621857515764157,
                46.07252534846684
              ],
              [
                2.621753895825881,
                46.07275206282905
              ],
              [
                2.621709724014713,
                46.073038160214026
              ],
              [
                2.621423733922945,
                46.07330572977914
              ],
              [
                2.621075505894978,
                46.07352506043788
              ],
              [
                2.620917497097171,
                46.07362457683809
              ],
              [
                2.620917497097171,
                46.07362457683809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1483139632435732,
          "ground": "gnd"
        },
        "75_LVBranch0584517": {
          "bus1": "75_LVBus1573235",
          "bus2": "75_LVBus1573237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620917497097171,
                46.07362457683809
              ],
              [
                2.620917497097171,
                46.07362457683809
              ],
              [
                2.620685228520602,
                46.07386281447628
              ],
              [
                2.62063865374746,
                46.0739105972046
              ],
              [
                2.62063865374746,
                46.0739105972046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038419444477507614,
          "ground": "gnd"
        },
        "75_LVBranch0016619": {
          "bus1": "75_LVBus1573235",
          "bus2": "75_LVBus1573236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620917497097171,
                46.07362457683809
              ],
              [
                2.620917497097171,
                46.07362457683809
              ],
              [
                2.6206271346796,
                46.073445663613896
              ],
              [
                2.620481954113048,
                46.07335619322633
              ],
              [
                2.620451919481819,
                46.073337680840645
              ],
              [
                2.620451919481819,
                46.073337680840645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04810592272025194,
          "ground": "gnd"
        },
        "75_218152": {
          "bus1": "75_MVBus010453",
          "bus2": "75_MVLV141436",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604828907848245,
                46.064810790236855
              ],
              [
                2.604828907848245,
                46.064810790236855
              ],
              [
                2.604833155355485,
                46.06481509870631
              ],
              [
                2.604846506680611,
                46.06482035727396
              ],
              [
                2.604854145330949,
                46.06482300226914
              ],
              [
                2.60485751026619,
                46.064823911983886
              ],
              [
                2.604875908347264,
                46.06482510996351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0027071530584074186,
          "ground": "gnd"
        },
        "75_LVBranch0742799": {
          "bus1": "75_MVLV141436_LV",
          "bus2": "75_LVBus1573493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604875908347264,
                46.06482510996351
              ],
              [
                2.604857947213576,
                46.0648181079188
              ],
              [
                2.604857947213576,
                46.0648181079188
              ],
              [
                2.60485476217139,
                46.0648169818511
              ],
              [
                2.604846784888706,
                46.0648111617367
              ],
              [
                2.604827203691094,
                46.06479795563395
              ],
              [
                2.604809862756962,
                46.06478561692367
              ],
              [
                2.604787071188384,
                46.06476609356756
              ],
              [
                2.604779891699396,
                46.064759542806016
              ],
              [
                2.60477298007436,
                46.06475226265675
              ],
              [
                2.604769114170157,
                46.0647466937088
              ],
              [
                2.604767237060201,
                46.06474078716248
              ],
              [
                2.60476248186831,
                46.06473044294298
              ],
              [
                2.604757628983502,
                46.06471067915324
              ],
              [
                2.604749467664329,
                46.0646909861786
              ],
              [
                2.604742735413076,
                46.064672792308336
              ],
              [
                2.604741515100215,
                46.064666398370925
              ],
              [
                2.604742233943822,
                46.06466008980978
              ],
              [
                2.604745617770941,
                46.06464898856136
              ],
              [
                2.604748818082832,
                46.06464265612838
              ],
              [
                2.604749770537654,
                46.06463654494656
              ],
              [
                2.604749952699112,
                46.06462885212702
              ],
              [
                2.604747928370954,
                46.064621911280526
              ],
              [
                2.604746599916139,
                46.06461454592926
              ],
              [
                2.604746952516044,
                46.064607347538
              ],
              [
                2.604751288008202,
                46.06460056256887
              ],
              [
                2.604756869626963,
                46.064597517376875
              ],
              [
                2.604760892444706,
                46.06459551952272
              ],
              [
                2.604779812857525,
                46.064592532701205
              ],
              [
                2.604779812857525,
                46.064592532701205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02967982827031083,
          "ground": "gnd"
        },
        "75_LVBranch0591670": {
          "bus1": "75_LVBus1573493",
          "bus2": "75_LVBus1573499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604779812857525,
                46.064592532701205
              ],
              [
                2.604779812857525,
                46.064592532701205
              ],
              [
                2.604106024735142,
                46.064783683517284
              ],
              [
                2.60399698497868,
                46.06481189463495
              ],
              [
                2.603984876613969,
                46.06481502718078
              ],
              [
                2.603718350285206,
                46.06488398818182
              ],
              [
                2.60353721476607,
                46.06493085766936
              ],
              [
                2.60353721476607,
                46.06493085766936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10324871882773466,
          "ground": "gnd"
        },
        "75_LVBranch1420745": {
          "bus1": "75_LVBus1573499",
          "bus2": "75_LVBus1573500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
