                2.60353721476607,
                46.06493085766936
              ],
              [
                2.60353721476607,
                46.06493085766936
              ],
              [
                2.603378852452142,
                46.06504949581296
              ],
              [
                2.603163748023058,
                46.0652106429676
              ],
              [
                2.603446515274191,
                46.06545122987565
              ],
              [
                2.603501194872865,
                46.065497750134654
              ],
              [
                2.603507078257918,
                46.06550889247553
              ],
              [
                2.603553375852126,
                46.06559659349564
              ],
              [
                2.603531219073142,
                46.06561989384779
              ],
              [
                2.603527657037696,
                46.065623644975844
              ],
              [
                2.603527657037696,
                46.065623644975844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09899432221243833,
          "ground": "gnd"
        },
        "75_LVBranch0197655": {
          "bus1": "75_LVBus1573493",
          "bus2": "75_LVBus1573494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604779812857525,
                46.064592532701205
              ],
              [
                2.604779812857525,
                46.064592532701205
              ],
              [
                2.604778259835788,
                46.06454447469984
              ],
              [
                2.604802819396383,
                46.06426704969958
              ],
              [
                2.604828005507681,
                46.06378717396146
              ],
              [
                2.604828005507681,
                46.06378717396146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0896131285818333,
          "ground": "gnd"
        },
        "75_LVBranch0677835": {
          "bus1": "75_LVBus1573494",
          "bus2": "75_LVBus1573496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604828005507681,
                46.06378717396146
              ],
              [
                2.604828005507681,
                46.06378717396146
              ],
              [
                2.604461832144633,
                46.06377064989589
              ],
              [
                2.604074791562617,
                46.063675738586895
              ],
              [
                2.604074791562617,
                46.063675738586895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06014273129303113,
          "ground": "gnd"
        },
        "75_LVBranch0340690": {
          "bus1": "75_LVBus1573496",
          "bus2": "75_LVBus1573498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604074791562617,
                46.063675738586895
              ],
              [
                2.604074791562617,
                46.063675738586895
              ],
              [
                2.603938748711564,
                46.06392848721478
              ],
              [
                2.603884336397922,
                46.06402958840845
              ],
              [
                2.603870720330625,
                46.06405485698576
              ],
              [
                2.603830589880176,
                46.06412943742907
              ],
              [
                2.603830589880176,
                46.06412943742907
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05385332212186457,
          "ground": "gnd"
        },
        "75_LVBranch0136731": {
          "bus1": "75_LVBus1573496",
          "bus2": "75_LVBus1573497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604074791562617,
                46.063675738586895
              ],
              [
                2.604074791562617,
                46.063675738586895
              ],
              [
                2.604076968141159,
                46.06367150488019
              ],
              [
                2.60419443142868,
                46.063444135403046
              ],
              [
                2.604196607944916,
                46.063439892697325
              ],
              [
                2.604196607944916,
                46.063439892697325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0278578458564152,
          "ground": "gnd"
        },
        "75_LVBranch0364173": {
          "bus1": "75_LVBus1573494",
          "bus2": "75_LVBus1573495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604828005507681,
                46.06378717396146
              ],
              [
                2.604828005507681,
                46.06378717396146
              ],
              [
                2.604829448199337,
                46.06377823657705
              ],
              [
                2.604848868987944,
                46.063560221580126
              ],
              [
                2.605016228155165,
                46.063424870708815
              ],
              [
                2.605016228155165,
                46.063424870708815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04512921650099881,
          "ground": "gnd"
        },
        "75_321117": {
          "bus1": "75_MVBus010452",
          "bus2": "75_MVLV074860",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.603363144351794,
                46.062981144283725
              ],
              [
                2.603363144351794,
                46.062981144283725
              ],
              [
                2.603371632394216,
                46.06298044951077
              ],
              [
                2.603378968997974,
                46.062982177628605
              ],
              [
                2.603388154456798,
                46.06298669943844
              ],
              [
                2.603406627895196,
                46.06300354316464
              ],
              [
                2.603425378862759,
                46.06301898271047
              ],
              [
                2.603437457297308,
                46.063031046133574
              ],
              [
                2.603447806257098,
                46.063040945368556
              ],
              [
                2.603454913045318,
                46.063045912923116
              ],
              [
                2.603454051921419,
                46.06305488490632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.010508379179815336,
          "ground": "gnd"
        },
        "75_LVBranch0809312": {
          "bus1": "75_MVLV074860_LV",
          "bus2": "75_LVBus1573332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.603454051921419,
                46.06305488490632
              ],
              [
                2.603456125359598,
                46.06304537924565
              ],
              [
                2.603456125359598,
                46.06304537924565
              ],
              [
                2.603450782481745,
                46.06303902200377
              ],
              [
                2.603441172703939,
                46.0630296338525
              ],
              [
                2.60342808468012,
                46.06301726691339
              ],
              [
                2.603390072192209,
                46.06298504847816
              ],
              [
                2.603385252946225,
                46.0629800575347
              ],
              [
                2.6033834072705,
                46.06297525751613
              ],
              [
                2.603383724948936,
                46.06297147805096
              ],
              [
                2.603384934759227,
                46.06296776845894
              ],
              [
                2.60338666394824,
                46.06296455247479
              ],
              [
                2.603390266472734,
                46.06296118812449
              ],
              [
                2.603396132292651,
                46.06295813333324
              ],
              [
                2.603403827141426,
                46.06294847047393
              ],
              [
                2.603403827141426,
                46.06294847047393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013148892766116058,
          "ground": "gnd"
        },
        "75_LVBranch0470712": {
          "bus1": "75_LVBus1573332",
          "bus2": "75_LVBus1573335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.603403827141426,
                46.06294847047393
              ],
              [
                2.603403827141426,
                46.06294847047393
              ],
              [
                2.603471636998467,
                46.06287294323636
              ],
              [
                2.603491081869313,
                46.06281841190142
              ],
              [
                2.603577072685934,
                46.06257732495691
              ],
              [
                2.603698521760132,
                46.06223678304694
              ],
              [
                2.603883478336189,
                46.06171813153335
              ],
              [
                2.603973727933836,
                46.061672933689394
              ],
              [
                2.603973727933836,
                46.061672933689394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15075914444454067,
          "ground": "gnd"
        },
        "75_LVBranch0544242": {
          "bus1": "75_LVBus1573335",
          "bus2": "75_LVBus1573336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.603973727933836,
                46.061672933689394
              ],
              [
                2.603973727933836,
                46.061672933689394
              ],
              [
                2.603934692952141,
                46.06161904421806
              ],
              [
                2.603978395336996,
                46.061503393256594
              ],
              [
                2.604027711772985,
                46.06137287506235
              ],
              [
                2.604036771150442,
                46.06134889479946
              ],
              [
                2.604246744937618,
                46.061141045987775
              ],
              [
                2.604255426818291,
                46.061132451373254
              ],
              [
                2.604255426818291,
                46.061132451373254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.067169427672591,
          "ground": "gnd"
        },
        "75_LVBranch0678856": {
          "bus1": "75_LVBus1573336",
          "bus2": "75_LVBus1573340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604255426818291,
                46.061132451373254
              ],
              [
                2.604255426818291,
                46.061132451373254
              ],
              [
                2.604047648729351,
                46.061010898919655
              ],
              [
                2.603918440822313,
                46.06093531489316
              ],
              [
                2.603918440822313,
                46.06093531489316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03405977107038501,
          "ground": "gnd"
        },
        "75_LVBranch0116059": {
          "bus1": "75_LVBus1573336",
          "bus2": "75_LVBus1573337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604255426818291,
                46.061132451373254
              ],
              [
                2.604255426818291,
                46.061132451373254
              ],
              [
                2.604952924273282,
                46.06104982754811
              ],
              [
                2.604952924273282,
                46.06104982754811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05474675835031343,
          "ground": "gnd"
        },
        "75_LVBranch0085520": {
          "bus1": "75_LVBus1573337",
          "bus2": "75_LVBus1573339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604952924273282,
                46.06104982754811
              ],
              [
                2.604952924273282,
                46.06104982754811
              ],
              [
                2.605448731591196,
                46.060986662155926
              ],
              [
                2.605456649104242,
                46.060985653687815
              ],
              [
                2.605456649104242,
                46.060985653687815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03962459747502478,
          "ground": "gnd"
        },
        "75_LVBranch0083078": {
          "bus1": "75_LVBus1573337",
          "bus2": "75_LVBus1573338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.604952924273282,
                46.06104982754811
              ],
              [
                2.604952924273282,
                46.06104982754811
              ],
              [
                2.605199402887841,
                46.06123817879415
              ],
              [
                2.606313161895436,
                46.06170337168747
              ],
              [
                2.606313161895436,
                46.06170337168747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12882224382145613,
          "ground": "gnd"
        },
        "75_LVBranch0266312": {
          "bus1": "75_LVBus1573332",
          "bus2": "75_LVBus1573333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.603403827141426,
                46.06294847047393
              ],
              [
                2.603403827141426,
                46.06294847047393
              ],
              [
                2.603397942629429,
                46.06295033771309
              ],
              [
                2.602249821775092,
                46.06331443598877
              ],
              [
                2.602249821775092,
                46.06331443598877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09812055536712419,
          "ground": "gnd"
        },
        "75_LVBranch0201363": {
          "bus1": "75_LVBus1573332",
          "bus2": "75_LVBus1573334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.603403827141426,
                46.06294847047393
              ],
              [
                2.603403827141426,
                46.06294847047393
              ],
              [
                2.604057975821997,
                46.06304926709809
              ],
              [
                2.604497932031987,
                46.06315619012064
              ],
              [
                2.604638310505474,
                46.06322335290179
              ],
              [
                2.605003171757321,
                46.06339791083227
              ],
              [
                2.605003171757321,
                46.06339791083227
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1353324486934883,
          "ground": "gnd"
        },
        "75_396805": {
          "bus1": "75_MVLV066914",
          "bus2": "75_MVBus010472",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599423953875081,
                46.06529806451301
              ],
              [
                2.599417973024614,
                46.06529338198509
              ],
              [
                2.599418089572813,
                46.06529072761608
              ],
              [
                2.599417382467166,
                46.065286113824314
              ],
              [
                2.599418165048112,
                46.06527949025749
              ],
              [
                2.599416155077865,
                46.06527271122501
              ],
              [
                2.599413047655085,
                46.065266177656284
              ],
              [
                2.599404831028477,
                46.06525884621649
              ],
              [
                2.599400599391466,
                46.0652550683206
              ],
              [
                2.599369594597181,
                46.065239350612046
              ],
              [
                2.599353042293988,
                46.06523221844395
              ],
              [
                2.599336559353887,
                46.065226075776415
              ],
              [
                2.599316733866668,
                46.065220984504556
              ],
              [
                2.599282753160283,
                46.06522081139687
              ],
              [
                2.599226906898191,
                46.06518624867426
              ],
              [
                2.599089974781832,
                46.06517989033828
              ],
              [
                2.598993500749244,
                46.06524445100522
              ],
              [
                2.598723532349528,
                46.06546309900258
              ],
              [
                2.598311011592192,
                46.06579046198958
              ],
              [
                2.598212644936369,
                46.06586512993217
              ],
              [
                2.59812786424755,
                46.06591304549778
              ],
              [
                2.598100850163576,
                46.065997103338375
              ],
              [
                2.598049794181725,
                46.066216728645905
              ],
              [
                2.598056510250843,
                46.06647631098656
              ],
              [
                2.598084464597398,
                46.06658696286265
              ],
              [
                2.598019594354137,
                46.06678562118079
              ],
              [
                2.597889280429488,
                46.06706270386028
              ],
              [
                2.597794287717495,
                46.06737450513717
              ],
              [
                2.597781856504501,
                46.06753824221425
              ],
              [
                2.597810346589327,
                46.06757402035033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3306490108822005,
          "ground": "gnd"
        },
        "75_168659": {
          "bus1": "75_MVBus010472",
          "bus2": "75_MVBus010473",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.597810346589327,
                46.06757402035033
              ],
              [
                2.597810346589327,
                46.06757402035033
              ],
              [
                2.59780904892324,
                46.06803494584613
              ],
              [
                2.597809532426379,
                46.06838934340901
              ],
              [
                2.597808384129712,
                46.06874307896646
              ],
              [
                2.597807262408373,
                46.06908609910574
              ],
              [
                2.597800530321634,
                46.069437175456905
              ],
              [
                2.597800530321634,
                46.069437175456905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2070984310176047,
          "ground": "gnd"
        },
        "75_67300": {
          "bus1": "75_MVBus010473",
          "bus2": "75_MVLV166376",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.597800530321634,
                46.069437175456905
              ],
              [
                2.596690100829814,
                46.06943838096066
              ],
              [
                2.596002138015878,
                46.069186289564925
              ],
              [
                2.595988765183276,
                46.06917651351625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14606050896380107,
          "ground": "gnd"
        },
        "75_LVBranch1657561": {
          "bus1": "75_MVLV166376_LV",
          "bus2": "75_LVBus1573528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.595988765183276,
                46.06917651351625
              ],
              [
                2.595980951618297,
                46.06918886622038
              ],
              [
                2.595980951618297,
                46.06918886622038
              ],
              [
                2.595963449473242,
                46.06919972962043
              ],
              [
                2.59588504865498,
                46.06926714327575
              ],
              [
                2.59588504865498,
                46.06926714327575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011454799606794411,
          "ground": "gnd"
        },
        "75_LVBranch1492078": {
          "bus1": "75_LVBus1573528",
          "bus2": "75_LVBus1573529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.59588504865498,
                46.06926714327575
              ],
              [
                2.59588504865498,
                46.06926714327575
              ],
              [
                2.59585915451428,
                46.069258205596306
              ],
              [
                2.595910390569447,
                46.069159121918275
              ],
              [
                2.595742185241054,
                46.06912351905428
              ],
              [
                2.59538881717683,
                46.069115563856094
              ],
              [
                2.59538881717683,
                46.069115563856094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05489634697493141,
          "ground": "gnd"
        },
        "75_LVBranch0987699": {
          "bus1": "75_LVBus1573529",
          "bus2": "75_LVBus1573530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.59538881717683,
                46.069115563856094
              ],
              [
                2.59538881717683,
                46.069115563856094
              ],
              [
                2.595060125053013,
                46.06910216208367
              ],
              [
                2.594992754501899,
                46.06910753400493
              ],
              [
                2.594861165824429,
                46.069153700512075
              ],
              [
                2.594705672248301,
                46.06922364628079
              ],
              [
                2.594645219333167,
                46.06923228611808
              ],
              [
                2.594431690030168,
                46.069233914932774
              ],
              [
                2.594237038920089,
                46.069247907198395
              ],
              [
                2.594021596186751,
                46.069296350697925
              ],
              [
                2.593993334259012,
                46.06932546605475
              ],
              [
                2.593993334259012,
                46.06932546605475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11430132500791071,
          "ground": "gnd"
        },
        "75_LVBranch0006514": {
          "bus1": "75_LVBus1573530",
          "bus2": "75_LVBus1573531",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.593993334259012,
                46.06932546605475
              ],
              [
                2.593993334259012,
                46.06932546605475
              ],
              [
                2.59392229877252,
                46.068631459099926
              ],
              [
                2.59392229877252,
                46.068631459099926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07733624647413402,
          "ground": "gnd"
        },
        "75_LVBranch0492744": {
          "bus1": "75_LVBus1573531",
          "bus2": "75_LVBus1573532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.59392229877252,
                46.068631459099926
              ],
              [
                2.59392229877252,
                46.068631459099926
              ],
              [
                2.593588856872734,
                46.068895079787595
              ],
              [
                2.593090029805677,
                46.069154350675646
              ],
              [
                2.592750472371913,
                46.06923349136994
              ],
              [
                2.592287582719659,
                46.069428295306466
              ],
              [
                2.59211053041595,
                46.069530081365265
              ],
              [
                2.591971327148166,
                46.06961009919259
              ],
              [
                2.591894183788267,
                46.06965444807048
              ],
              [
                2.59178481123243,
                46.06971733123258
              ],
              [
                2.59178481123243,
                46.06971733123258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20720854935993488,
          "ground": "gnd"
        },
        "75_LVBranch0006515": {
          "bus1": "75_LVBus1573531",
          "bus2": "75_LVBus1573533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.59392229877252,
                46.068631459099926
              ],
              [
                2.59392229877252,
                46.068631459099926
              ],
              [
                2.594189143073375,
                46.06815819811413
              ],
              [
                2.594191463318617,
                46.06815408123419
              ],
              [
                2.594191501757767,
                46.06815400917121
              ],
              [
                2.594191501757767,
                46.06815400917121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05701050282778673,
          "ground": "gnd"
        },
        "75_LVBranch1492076": {
          "bus1": "75_LVBus1573528",
          "bus2": "75_LVBus1573534",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.59588504865498,
                46.06926714327575
              ],
              [
                2.59588504865498,
                46.06926714327575
              ],
              [
                2.595949805286796,
                46.069293985872655
              ],
              [
                2.595949805286796,
                46.069293985872655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00583113247084002,
          "ground": "gnd"
        },
        "75_LVBranch1223351": {
          "bus1": "75_LVBus1573534",
          "bus2": "75_LVBus1573536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.595949805286796,
                46.069293985872655
              ],
              [
                2.595949805286796,
                46.069293985872655
              ],
              [
                2.595924038568332,
                46.069312038753765
              ],
              [
                2.595846313619694,
                46.06927622887583
              ],
              [
                2.595565890536959,
                46.07011358626805
              ],
              [
                2.595410735718717,
                46.070104943911375
              ],
              [
                2.595410735718717,
                46.070104943911375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1176514323697106,
          "ground": "gnd"
        },
        "75_LVBranch1198964": {
          "bus1": "75_LVBus1573534",
          "bus2": "75_LVBus1573535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.595949805286796,
                46.069293985872655
              ],
              [
                2.595949805286796,
                46.069293985872655
              ],
              [
                2.596101945796579,
                46.06914936242475
              ],
              [
                2.596532590749301,
                46.06932228603231
              ],
              [
                2.59674030578103,
                46.069367495700874
              ],
              [
                2.597117148991024,
                46.069356310161915
              ],
              [
                2.597128990573604,
                46.069340250370246
              ],
              [
                2.597128990573604,
                46.069340250370246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1064137243281939,
          "ground": "gnd"
        },
        "75_LVBranch1302174": {
          "bus1": "75_MVLV166376_LV",
          "bus2": "75_LVBus1573523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.595988765183276,
                46.06917651351625
              ],
              [
                2.595969499763882,
                46.069178033128175
              ],
              [
                2.595969499763882,
                46.069178033128175
              ],
              [
                2.595773964039219,
                46.0690071878187
              ],
              [
                2.595773964039219,
                46.0690071878187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024279054331196457,
          "ground": "gnd"
        },
        "75_LVBranch1558102": {
          "bus1": "75_LVBus1573523",
          "bus2": "75_LVBus1573526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.595773964039219,
                46.0690071878187
              ],
              [
                2.595773964039219,
                46.0690071878187
              ],
              [
                2.595620902121387,
                46.06894284087281
              ],
              [
                2.595486312371209,
                46.06865927691385
              ],
              [
                2.595291654359343,
                46.06856977914904
              ],
              [
                2.595291654359343,
                46.06856977914904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06507779340317475,
          "ground": "gnd"
        },
        "75_LVBranch1160289": {
          "bus1": "75_LVBus1573523",
          "bus2": "75_LVBus1573524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.595773964039219,
                46.0690071878187
              ],
              [
                2.595773964039219,
                46.0690071878187
              ],
              [
                2.595897805618614,
                46.06900685042892
              ],
              [
                2.596307386830627,
                46.068525304308444
              ],
              [
                2.596297256869601,
                46.06849878654325
              ],
              [
                2.596297256869601,
                46.06849878654325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07483319044028444,
          "ground": "gnd"
        },
        "75_LVBranch0645786": {
          "bus1": "75_LVBus1573524",
          "bus2": "75_LVBus1573525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.596297256869601,
                46.06849878654325
              ],
              [
                2.596297256869601,
                46.06849878654325
              ],
              [
                2.596749301223869,
                46.06788010000114
              ],
              [
                2.596749301223869,
                46.06788010000114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07715111303423737,
          "ground": "gnd"
        },
        "75_45640": {
          "bus1": "75_MVBus010473",
          "bus2": "75_MVBus010474",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.597800530321634,
                46.069437175456905
              ],
              [
                2.597581207196119,
                46.069906178944485
              ],
              [
                2.597393416231249,
                46.07039337322518
              ],
              [
                2.597133503063518,
                46.07060752283212
              ],
              [
                2.596863233099517,
                46.070829693923585
              ],
              [
                2.596589373809185,
                46.071055948224846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2072926058728606,
          "ground": "gnd"
        },
        "75_98063": {
          "bus1": "75_MVBus010474",
          "bus2": "75_MVBus010475",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.596589373809185,
                46.071055948224846
              ],
              [
                2.596589373809185,
                46.071055948224846
              ],
              [
                2.596186654808998,
                46.07137105417407
              ],
              [
                2.595843482856274,
                46.071650367531014
              ],
              [
                2.595843482856274,
                46.071650367531014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08772685383249926,
          "ground": "gnd"
        },
        "75_45657": {
          "bus1": "75_MVBus010474",
          "bus2": "75_MVBus010476",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.596589373809185,
                46.071055948224846
              ],
              [
                2.596878779131959,
                46.07129788629382
              ],
              [
                2.597170226102558,
                46.07154185223793
              ],
              [
                2.597545483934279,
                46.07187126633457
              ],
              [
                2.597913579378927,
                46.0721968000348
              ],
              [
                2.59831765144376,
                46.07255156147884
              ],
              [
                2.598716151504021,
                46.07290781887363
              ],
              [
                2.59911006084007,
                46.07324641550284
              ],
              [
                2.599466242100847,
                46.07356090553029
              ],
              [
                2.600009737372937,
                46.07404717857646
              ],
              [
                2.600793874818721,
                46.07475976320528
              ],
              [
                2.601268645542902,
                46.07515716518908
              ],
              [
                2.601695506011707,
                46.07541370419037
              ],
              [
                2.601037578692121,
                46.07590828454098
              ],
              [
                2.600931144953627,
                46.07599939326102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7137622722333121,
          "ground": "gnd"
        },
        "75_181364": {
          "bus1": "75_MVBus010476",
          "bus2": "75_MVLV000197",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600931144953627,
                46.07599939326102
              ],
              [
                2.600931144953627,
                46.07599939326102
              ],
              [
                2.600946251442034,
                46.075777979070956
              ],
              [
                2.600946315746607,
                46.075764483497764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.024638536111261936,
          "ground": "gnd"
        },
        "75_LVBranch0273061": {
          "bus1": "75_MVLV000197_LV",
          "bus2": "75_LVBus1573098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600946315746607,
                46.075764483497764
              ],
              [
                2.600947401445774,
                46.075751012530745
              ],
              [
                2.600947401445774,
                46.075751012530745
              ],
              [
                2.600960782856712,
                46.075584825639254
              ],
              [
                2.600947523322873,
                46.075435300321615
              ],
              [
                2.600789260855917,
                46.07527855600921
              ],
              [
                2.600626686942535,
                46.07511755697776
              ],
              [
                2.600626686942535,
                46.07511755697776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07831959724067508,
          "ground": "gnd"
        },
        "75_166833": {
          "bus1": "75_MVBus010476",
          "bus2": "75_MVBus010477",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600931144953627,
                46.07599939326102
              ],
              [
                2.600931144953627,
                46.07599939326102
              ],
              [
                2.600563197089637,
                46.0770369251239
              ],
              [
                2.600068226812629,
                46.078440279524806
              ],
              [
                2.599621533099937,
                46.07969788566457
              ],
              [
                2.599621533099937,
                46.07969788566457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4233960354740139,
          "ground": "gnd"
        },
        "75_267175": {
          "bus1": "75_MVBus010477",
          "bus2": "75_MVLV013344",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599621533099937,
                46.07969788566457
              ],
              [
                2.599621533099937,
                46.07969788566457
              ],
              [
                2.599743901212934,
                46.079700669425414
              ],
              [
                2.600260906695186,
                46.07967028984944
              ],
              [
                2.600321225823514,
                46.079698831650006
              ],
              [
                2.600315859720324,
                46.07970674347044
              ],
              [
                2.60030747675923,
                46.07971909781345
              ],
              [
                2.60028717654196,
                46.079732037720866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05773749241932053,
          "ground": "gnd"
        },
        "75_LVBranch0916893": {
          "bus1": "75_MVLV013344_LV",
          "bus2": "75_LVBus1573124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.60028717654196,
                46.079732037720866
              ],
              [
                2.600314604512643,
                46.07973342235093
              ],
              [
                2.600314604512643,
                46.07973342235093
              ],
              [
                2.600345530471469,
                46.07974170848387
              ],
              [
                2.600280812813005,
                46.080000638492606
              ],
              [
                2.600225318269247,
                46.08016919062135
              ],
              [
                2.600166305096624,
                46.08047743756429
              ],
              [
                2.600152391397849,
                46.08073010431741
              ],
              [
                2.600129115045634,
                46.08083688031971
              ],
              [
                2.600129115045634,
                46.08083688031971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12567160254465912,
          "ground": "gnd"
        },
        "75_LVBranch0282162": {
          "bus1": "75_LVBus1573124",
          "bus2": "75_LVBus1573125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600129115045634,
                46.08083688031971
              ],
              [
                2.600129115045634,
                46.08083688031971
              ],
              [
                2.600122473508887,
                46.080843067685166
              ],
              [
                2.600091762770717,
                46.08087166848598
              ],
              [
                2.599937050375707,
                46.081015754631686
              ],
              [
                2.599844930585355,
                46.08110153874474
              ],
              [
                2.59969252111916,
                46.08124347784028
              ],
              [
                2.59969252111916,
                46.08124347784028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05641804271831754,
          "ground": "gnd"
        },
        "75_LVBranch0554060": {
          "bus1": "75_LVBus1573125",
          "bus2": "75_LVBus1573126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.59969252111916,
                46.08124347784028
              ],
              [
                2.59969252111916,
                46.08124347784028
              ],
              [
                2.599298673214663,
                46.0811358796741
              ],
              [
                2.599295449722305,
                46.081134996451446
              ],
              [
                2.599078829498019,
                46.08107581282917
              ],
              [
                2.599078829498019,
                46.08107581282917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05099633005970149,
          "ground": "gnd"
        },
        "75_LVBranch0262115": {
          "bus1": "75_LVBus1573126",
          "bus2": "75_LVBus1573127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599078829498019,
                46.08107581282917
              ],
              [
                2.599078829498019,
                46.08107581282917
              ],
              [
                2.59866580920876,
                46.08109250476656
              ],
              [
                2.598662771539432,
                46.0810926287545
              ],
              [
                2.598642580715155,
                46.081093449201006
              ],
              [
                2.598642580715155,
                46.081093449201006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03380076766293407,
          "ground": "gnd"
        },
        "75_LVBranch0492667": {
          "bus1": "75_LVBus1573125",
          "bus2": "75_LVBus1573128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.59969252111916,
                46.08124347784028
              ],
              [
                2.59969252111916,
                46.08124347784028
              ],
              [
                2.599391005748391,
                46.08153465327642
              ],
              [
                2.599391005748391,
                46.08153465327642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03989252619347048,
          "ground": "gnd"
        },
        "75_LVBranch0645711": {
          "bus1": "75_LVBus1573128",
          "bus2": "75_LVBus1573129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599391005748391,
                46.08153465327642
              ],
              [
                2.599391005748391,
                46.08153465327642
              ],
              [
                2.599435972203116,
                46.081874912592184
              ],
              [
                2.599387023082477,
                46.08221795393642
              ],
              [
                2.59938271992599,
                46.082248130695476
              ],
              [
                2.59938271992599,
                46.082248130695476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07966867682378793,
          "ground": "gnd"
        },
        "75_LVBranch0454419": {
          "bus1": "75_LVBus1573128",
          "bus2": "75_LVBus1573130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599391005748391,
                46.08153465327642
              ],
              [
                2.599391005748391,
                46.08153465327642
              ],
              [
                2.598780261264091,
                46.08156770177142
              ],
              [
                2.598743488104553,
                46.08156969423024
              ],
              [
                2.598743488104553,
                46.08156969423024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050236327698840726,
          "ground": "gnd"
        },
        "75_LVBranch0885376": {
          "bus1": "75_MVLV013344_LV",
          "bus2": "75_LVBus1573121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.60028717654196,
                46.079732037720866
              ],
              [
                2.600314381627429,
                46.07973008500157
              ],
              [
                2.600314381627429,
                46.07973008500157
              ],
              [
                2.600354353405457,
                46.07973751334693
              ],
              [
                2.600295069111612,
                46.07999175229294
              ],
              [
                2.600236266577176,
                46.080171423364476
              ],
              [
                2.600178921631462,
                46.080479747402435
              ],
              [
                2.60016499676136,
                46.08073007497608
              ],
              [
                2.600152066070638,
                46.08080238657438
              ],
              [
                2.600152066070638,
                46.08080238657438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12281374415651926,
          "ground": "gnd"
        },
        "75_LVBranch1660349": {
          "bus1": "75_LVBus1573121",
          "bus2": "75_LVBus1573122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600152066070638,
                46.08080238657438
              ],
              [
                2.600152066070638,
                46.08080238657438
              ],
              [
                2.600293355348464,
                46.08079783804747
              ],
              [
                2.600385803223364,
                46.08079937711514
              ],
              [
                2.600492666790809,
                46.08080632566523
              ],
              [
                2.600501992717913,
                46.080804531530234
              ],
              [
                2.600503365177294,
                46.08079688092349
              ],
              [
                2.600504133193994,
                46.080792587587986
              ],
              [
                2.600505707277645,
                46.08078384788031
              ],
              [
                2.600501034391541,
                46.08078268017101
              ],
              [
                2.600501034391541,
                46.08078268017101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029844766226190218,
          "ground": "gnd"
        },
        "75_LVBranch0737001": {
          "bus1": "75_MVLV013344_LV",
          "bus2": "75_LVBus1573119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.60028717654196,
                46.079732037720866
              ],
              [
                2.600313701681357,
                46.079736564389286
              ],
              [
                2.600313701681357,
                46.079736564389286
              ],
              [
                2.600334706797338,
                46.07974656505791
              ],
              [
                2.600306555624759,
                46.07985301956089
              ],
              [
                2.600306073161713,
                46.079854856062425
              ],
              [
                2.600304168431344,
                46.07986204906162
              ],
              [
                2.600288333187109,
                46.07986788897357
              ],
              [
                2.600288333187109,
                46.07986788897357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016406827543245264,
          "ground": "gnd"
        },
        "75_LVBranch1359894": {
          "bus1": "75_MVLV066914_LV",
          "bus2": "75_LVBus1573303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599423953875081,
                46.06529806451301
              ],
              [
                2.599396771701397,
                46.065297893658915
              ],
              [
                2.599396771701397,
                46.065297893658915
              ],
              [
                2.599348330639401,
                46.0653118163424
              ],
              [
                2.599475532281917,
                46.06542384806487
              ],
              [
                2.599614388517027,
                46.06549448463342
              ],
              [
                2.599652243469937,
                46.065491238802316
              ],
              [
                2.599652243469937,
                46.065491238802316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036184989644842874,
          "ground": "gnd"
        },
        "75_LVBranch1558081": {
          "bus1": "75_LVBus1573303",
          "bus2": "75_LVBus1573315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599652243469937,
                46.065491238802316
              ],
              [
                2.599652243469937,
                46.065491238802316
              ],
              [
                2.599651196964929,
                46.065564188457934
              ],
              [
                2.599651196964929,
                46.065564188457934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00810894805325133,
          "ground": "gnd"
        },
        "75_LVBranch0487068": {
          "bus1": "75_LVBus1573315",
          "bus2": "75_LVBus1573316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599651196964929,
                46.065564188457934
              ],
              [
                2.599651196964929,
                46.065564188457934
              ],
              [
                2.599640760913537,
                46.06566289117956
              ],
              [
                2.599626936982184,
                46.06579367587478
              ],
              [
                2.599626541564937,
                46.06579747350358
              ],
              [
                2.599626467332632,
                46.065798166440615
              ],
              [
                2.599626467332632,
                46.065798166440615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026077550772760413,
          "ground": "gnd"
        },
        "75_LVBranch0914205": {
          "bus1": "75_LVBus1573303",
          "bus2": "75_LVBus1573304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599652243469937,
                46.065491238802316
              ],
              [
                2.599652243469937,
                46.065491238802316
              ],
              [
                2.599636670010776,
                46.06551579164078
              ],
              [
                2.599518846069411,
                46.06557543601991
              ],
              [
                2.599476831414111,
                46.06577087519069
              ],
              [
                2.599448730231249,
                46.06577857880836
              ],
              [
                2.599448730231249,
                46.06577857880836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03855749247159902,
          "ground": "gnd"
        },
        "75_LVBranch1597680": {
          "bus1": "75_LVBus1573304",
          "bus2": "75_LVBus1573306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599448730231249,
                46.06577857880836
              ],
              [
                2.599448730231249,
                46.06577857880836
              ],
              [
                2.599482948706735,
                46.06580405072226
              ],
              [
                2.599509186354415,
                46.06588496232818
              ],
              [
                2.599823369187067,
                46.065946491524336
              ],
              [
                2.599833621752134,
                46.06596327399153
              ],
              [
                2.599833621752134,
                46.06596327399153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04037563036156934,
          "ground": "gnd"
        },
        "75_LVBranch1032539": {
          "bus1": "75_LVBus1573306",
          "bus2": "75_LVBus1573307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599833621752134,
                46.06596327399153
              ],
              [
                2.599833621752134,
                46.06596327399153
              ],
              [
                2.599846435463014,
                46.06595080143876
              ],
              [
                2.599866901823658,
                46.0659547035317
              ],
              [
                2.59988390108194,
                46.06595794790583
              ],
              [
                2.599927819370218,
                46.06600076124234
              ],
              [
                2.599933753914377,
                46.06600115230857
              ],
              [
                2.60021150236838,
                46.06601960651157
              ],
              [
                2.600290966111634,
                46.06599523766557
              ],
              [
                2.6002942974693,
                46.065991847055
              ],
              [
                2.600303301102743,
                46.065982676190366
              ],
              [
                2.600303301102743,
                46.065982676190366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04101573106611158,
          "ground": "gnd"
        },
        "75_LVBranch1086928": {
          "bus1": "75_LVBus1573307",
          "bus2": "75_LVBus1573308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600303301102743,
                46.065982676190366
              ],
              [
                2.600303301102743,
                46.065982676190366
              ],
              [
                2.600312642429362,
                46.06601691479651
              ],
              [
                2.600605485398728,
                46.06609398386844
              ],
              [
                2.600741901050124,
                46.06616435466293
              ],
              [
                2.6007831926704,
                46.06613383064684
              ],
              [
                2.6007831926704,
                46.06613383064684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04589392128375632,
          "ground": "gnd"
        },
        "75_LVBranch1199266": {
          "bus1": "75_LVBus1573308",
          "bus2": "75_LVBus1573309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.6007831926704,
                46.06613383064684
              ],
              [
                2.6007831926704,
                46.06613383064684
              ],
              [
                2.600766311872895,
                46.06617136930394
              ],
              [
                2.60090070547241,
                46.066243157146005
              ],
              [
                2.601092337833159,
                46.066391150195365
              ],
              [
                2.601135072693501,
                46.066408018584774
              ],
              [
                2.601198044924871,
                46.06641069646306
              ],
              [
                2.601262593765135,
                46.06639454001446
              ],
              [
                2.601534884912123,
                46.06634487877213
              ],
              [
                2.601676898855343,
                46.06633219353541
              ],
              [
                2.601733629456866,
                46.066327121365575
              ],
              [
                2.601738217056406,
                46.06633764604429
              ],
              [
                2.601738217056406,
                46.06633764604429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09211846562024431,
          "ground": "gnd"
        },
        "75_LVBranch1397058": {
          "bus1": "75_LVBus1573309",
          "bus2": "75_LVBus1573310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.601738217056406,
                46.06633764604429
              ],
              [
                2.601738217056406,
                46.06633764604429
              ],
              [
                2.601750619352875,
                46.06632301495541
              ],
              [
                2.601837774691485,
                46.066325671822405
              ],
              [
                2.601861640932494,
                46.0663296105476
              ],
              [
                2.601882195680824,
                46.06633300821385
              ],
              [
                2.60190571533264,
                46.06634546784902
              ],
              [
                2.60190692050365,
                46.0663461128047
              ],
              [
                2.601933339345574,
                46.06637008172965
              ],
              [
                2.601944139060029,
                46.06639294464603
              ],
              [
                2.601945076859305,
                46.066415830676576
              ],
              [
                2.601939144265146,
                46.06642655994314
              ],
              [
                2.601939144265146,
                46.06642655994314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024430576127790024,
          "ground": "gnd"
        },
        "75_LVBranch0531701": {
          "bus1": "75_LVBus1573310",
          "bus2": "75_LVBus1573312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.601939144265146,
                46.06642655994314
              ],
              [
                2.601939144265146,
                46.06642655994314
              ],
              [
                2.601529401992559,
                46.066689978431455
              ],
              [
                2.601008528035179,
                46.067072648634934
              ],
              [
                2.600730848390726,
                46.06727664577856
              ],
              [
                2.600462000925381,
                46.06753840003677
              ],
              [
                2.600267693736298,
                46.06772757266232
              ],
              [
                2.600267693736298,
                46.06772757266232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19459884435653316,
          "ground": "gnd"
        },
        "75_LVBranch0428528": {
          "bus1": "75_LVBus1573312",
          "bus2": "75_LVBus1573313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600267693736298,
                46.06772757266232
              ],
              [
                2.600267693736298,
                46.06772757266232
              ],
              [
                2.600035854604037,
                46.067899054328414
              ],
              [
                2.599921685486685,
                46.067969828895606
              ],
              [
                2.59978654836422,
                46.06805359862839
              ],
              [
                2.599757590367875,
                46.06807155183504
              ],
              [
                2.599705615414765,
                46.06810377367306
              ],
              [
                2.599700782597363,
                46.06810676288727
              ],
              [
                2.599700782597363,
                46.06810676288727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06088762914902761,
          "ground": "gnd"
        },
        "75_LVBranch0906070": {
          "bus1": "75_LVBus1573313",
          "bus2": "75_LVBus1573314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599700782597363,
                46.06810676288727
              ],
              [
                2.599700782597363,
                46.06810676288727
              ],
              [
                2.599706115389029,
                46.068132589728044
              ],
              [
                2.599090678340338,
                46.06878592723778
              ],
              [
                2.598928810526362,
                46.068956983275335
              ],
              [
                2.598879256090787,
                46.06900642827958
              ],
              [
                2.598846474324744,
                46.06903044505122
              ],
              [
                2.598823125421411,
                46.06902404829454
              ],
              [
                2.598823125421411,
                46.06902404829454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12483009638925797,
          "ground": "gnd"
        },
        "75_LVBranch0094508": {
          "bus1": "75_LVBus1573310",
          "bus2": "75_LVBus1573311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.601939144265146,
                46.06642655994314
              ],
              [
                2.601939144265146,
                46.06642655994314
              ],
              [
                2.60213230425247,
                46.06642731264344
              ],
              [
                2.602351561047446,
                46.06642817469767
              ],
              [
                2.602374568596896,
                46.06642826463767
              ],
              [
                2.602576864250148,
                46.06641781192679
              ],
              [
                2.602758458594019,
                46.0664084241797
              ],
              [
                2.602888507212093,
                46.066380497732936
              ],
              [
                2.602894007670253,
                46.06637931519178
              ],
              [
                2.603028317094502,
                46.066350478866866
              ],
              [
                2.603057433384891,
                46.0663442294384
              ],
              [
                2.603063514857609,
                46.0663429195642
              ],
              [
                2.603063514857609,
                46.0663429195642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08817301456789775,
          "ground": "gnd"
        },
        "75_LVBranch0764182": {
          "bus1": "75_LVBus1573304",
          "bus2": "75_LVBus1573305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599448730231249,
                46.06577857880836
              ],
              [
                2.599448730231249,
                46.06577857880836
              ],
              [
                2.599501464003394,
                46.06592690601329
              ],
              [
                2.599501779114147,
                46.06592793093361
              ],
              [
                2.599470675237693,
                46.06595370739058
              ],
              [
                2.599469490783832,
                46.06595468180933
              ],
              [
                2.599466504014187,
                46.06595716290027
              ],
              [
                2.599466504014187,
                46.06595716290027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021344198103410955,
          "ground": "gnd"
        },
        "75_LVBranch1061130": {
          "bus1": "75_MVLV066914_LV",
          "bus2": "75_LVBus1573292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599423953875081,
                46.06529806451301
              ],
              [
                2.599398253395178,
                46.065302316718004
              ],
              [
                2.599398253395178,
                46.065302316718004
              ],
              [
                2.599383013533272,
                46.065310161421664
              ],
              [
                2.599497239510138,
                46.065406208660136
              ],
              [
                2.599626590813901,
                46.06547310655066
              ],
              [
                2.599650679863273,
                46.06545622632592
              ],
              [
                2.599650679863273,
                46.06545622632592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030438772940300906,
          "ground": "gnd"
        },
        "75_LVBranch0734209": {
          "bus1": "75_LVBus1573292",
          "bus2": "75_LVBus1573293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599650679863273,
                46.06545622632592
              ],
              [
                2.599650679863273,
                46.06545622632592
              ],
              [
                2.599685653260541,
                46.06521030359879
              ],
              [
                2.599712742668375,
                46.064959099976846
              ],
              [
                2.599713707831536,
                46.06495012778154
              ],
              [
                2.599719796154519,
                46.064893612829856
              ],
              [
                2.599784088079299,
                46.064883503851675
              ],
              [
                2.599878921006198,
                46.06489753463137
              ],
              [
                2.599878921006198,
                46.06489753463137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07536969832967633,
          "ground": "gnd"
        },
        "75_LVBranch1627205": {
          "bus1": "75_LVBus1573293",
          "bus2": "75_LVBus1573294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599878921006198,
                46.06489753463137
              ],
              [
                2.599878921006198,
                46.06489753463137
              ],
              [
                2.599895494883891,
                46.06489299763555
              ],
              [
                2.600040596481207,
                46.06492120751413
              ],
              [
                2.600242486044376,
                46.06502108945197
              ],
              [
                2.600450323046373,
                46.06512390816678
              ],
              [
                2.600475539898075,
                46.065115860106246
              ],
              [
                2.600475539898075,
                46.065115860106246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054073349210060885,
          "ground": "gnd"
        },
        "75_LVBranch1139717": {
          "bus1": "75_LVBus1573294",
          "bus2": "75_LVBus1573295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600475539898075,
                46.065115860106246
              ],
              [
                2.600475539898075,
                46.065115860106246
              ],
              [
                2.600451577916495,
                46.065151049023314
              ],
              [
                2.600537435457135,
                46.065185280193816
              ],
              [
                2.600814109742147,
                46.065295567142286
              ],
              [
                2.600840329313816,
                46.06526757943115
              ],
              [
                2.600840329313816,
                46.06526757943115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04036632140426092,
          "ground": "gnd"
        },
        "75_LVBranch1070852": {
          "bus1": "75_LVBus1573295",
          "bus2": "75_LVBus1573296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600840329313816,
                46.06526757943115
              ],
              [
                2.600840329313816,
                46.06526757943115
              ],
              [
                2.60083380065582,
                46.06530487800736
              ],
              [
                2.601232178919386,
                46.065447349781884
              ],
              [
                2.601465517766754,
                46.06553079957656
              ],
              [
                2.601644891315522,
                46.06560013308298
              ],
              [
                2.601743098923853,
                46.06563809514768
              ],
              [
                2.601811415937877,
                46.065669100541065
              ],
              [
                2.602232135922166,
                46.06586003697976
              ],
              [
                2.602249974122609,
                46.06588170475139
              ],
              [
                2.602219195688122,
                46.06591305035124
              ],
              [
                2.602201457870739,
                46.06591213829151
              ],
              [
                2.602176764535622,
                46.06591086467437
              ],
              [
                2.602176764535622,
                46.06591086467437
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13915050230702103,
          "ground": "gnd"
        },
        "75_LVBranch1349853": {
          "bus1": "75_LVBus1573296",
          "bus2": "75_LVBus1573297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.602176764535622,
                46.06591086467437
              ],
              [
                2.602176764535622,
                46.06591086467437
              ],
              [
                2.60223514692531,
                46.06593741263906
              ],
              [
                2.602421997799449,
                46.065764619577905
              ],
              [
                2.602533216005981,
                46.06561718634771
              ],
              [
                2.60251953883911,
                46.06561136146421
              ],
              [
                2.602501574612507,
                46.06560371127173
              ],
              [
                2.602488726351288,
                46.06559823531846
              ],
              [
                2.602488726351288,
                46.06559823531846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05197995807062331,
          "ground": "gnd"
        },
        "75_LVBranch1328148": {
          "bus1": "75_LVBus1573293",
          "bus2": "75_LVBus1573298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599878921006198,
                46.06489753463137
              ],
              [
                2.599878921006198,
                46.06489753463137
              ],
              [
                2.599987477183875,
                46.064867799276755
              ],
              [
                2.600037542375116,
                46.064855743858324
              ],
              [
                2.600129343562574,
                46.06479007743276
              ],
              [
                2.600133903663763,
                46.06478688189941
              ],
              [
                2.600133903663763,
                46.06478688189941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02381036672648677,
          "ground": "gnd"
        },
        "75_LVBranch1477172": {
          "bus1": "75_LVBus1573298",
          "bus2": "75_LVBus1573299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600133903663763,
                46.06478688189941
              ],
              [
                2.600133903663763,
                46.06478688189941
              ],
              [
                2.600134162688687,
                46.064840862961404
              ],
              [
                2.6007028116918,
                46.06483054086432
              ],
              [
                2.601166477037412,
                46.06485635010754
              ],
              [
                2.601168235290729,
                46.064856444964875
              ],
              [
                2.60123340537717,
                46.064787196111084
              ],
              [
                2.60123340537717,
                46.064787196111084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09534087172290368,
          "ground": "gnd"
        },
        "75_LVBranch1291010": {
          "bus1": "75_LVBus1573299",
          "bus2": "75_LVBus1573300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.60123340537717,
                46.064787196111084
              ],
              [
                2.60123340537717,
                46.064787196111084
              ],
              [
                2.601826775535968,
                46.06481896124744
              ],
              [
                2.601832807639718,
                46.064807458016986
              ],
              [
                2.601832807639718,
                46.064807458016986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047407420882529853,
          "ground": "gnd"
        },
        "75_LVBranch1032540": {
          "bus1": "75_LVBus1573300",
          "bus2": "75_LVBus1573301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.601832807639718,
                46.064807458016986
              ],
              [
                2.601832807639718,
                46.064807458016986
              ],
              [
                2.60183766170919,
                46.06481965549806
              ],
              [
                2.602053155223146,
                46.064826761822985
              ],
              [
                2.602184320294422,
                46.06483262609099
              ],
              [
                2.602248596254252,
                46.06476049972501
              ],
              [
                2.602131955187467,
                46.06453731625957
              ],
              [
                2.602056760696344,
                46.06439345152568
              ],
              [
                2.60201598049271,
                46.06431542667482
              ],
              [
                2.602013775783168,
                46.06431120327989
              ],
              [
                2.602013775783168,
                46.06431120327989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09084545161220989,
          "ground": "gnd"
        },
        "75_LVBranch1436985": {
          "bus1": "75_MVLV066914_LV",
          "bus2": "75_LVBus1573282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599423953875081,
                46.06529806451301
              ],
              [
                2.59942132830378,
                46.06531389623002
              ],
              [
                2.59942132830378,
                46.06531389623002
              ],
              [
                2.599421627332948,
                46.06531696349418
              ],
              [
                2.599472443066278,
                46.065361713339364
              ],
              [
                2.599513705699205,
                46.06539803720463
              ],
              [
                2.599615551097613,
                46.065437666230146
              ],
              [
                2.599638195932995,
                46.06522449403016
              ],
              [
                2.599748724163091,
                46.06474566285914
              ],
              [
                2.599770116762056,
                46.064719081170935
              ],
              [
                2.599779091027857,
                46.06471999600264
              ],
              [
                2.599806120618998,
                46.06473153925637
              ],
              [
                2.599806120618998,
                46.06473153925637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.105064166810004,
          "ground": "gnd"
        },
        "75_LVBranch0881042": {
          "bus1": "75_LVBus1573282",
          "bus2": "75_LVBus1573283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599806120618998,
                46.06473153925637
              ],
              [
                2.599806120618998,
                46.06473153925637
              ],
              [
                2.599794356053496,
                46.064714751303995
              ],
              [
                2.599800094831357,
                46.06470668570461
              ],
              [
                2.599800813831781,
                46.06470568537309
              ],
              [
                2.599903435482295,
                46.06454350188154
              ],
              [
                2.599963142703876,
                46.064515373582665
              ],
              [
                2.599963142703876,
                46.064515373582665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028477553336572228,
          "ground": "gnd"
        },
        "75_LVBranch0931033": {
          "bus1": "75_LVBus1573283",
          "bus2": "75_LVBus1573284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599963142703876,
                46.064515373582665
              ],
              [
                2.599963142703876,
                46.064515373582665
              ],
              [
                2.599940888555752,
                46.06456440468558
              ],
              [
                2.599940888555752,
                46.06456440468558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005715472589778626,
          "ground": "gnd"
        },
        "75_LVBranch0258878": {
          "bus1": "75_LVBus1573284",
          "bus2": "75_LVBus1573285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599940888555752,
                46.06456440468558
              ],
              [
                2.599940888555752,
                46.06456440468558
              ],
              [
                2.600158582674548,
                46.06464254045515
              ],
              [
                2.600158582674548,
                46.06464254045515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018950943106999883,
          "ground": "gnd"
        },
        "75_LVBranch0823677": {
          "bus1": "75_LVBus1573283",
          "bus2": "75_LVBus1573286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599963142703876,
                46.064515373582665
              ],
              [
                2.599963142703876,
                46.064515373582665
              ],
              [
                2.59995886347255,
                46.06449088485348
              ],
              [
                2.60014988780565,
                46.0643066148071
              ],
              [
                2.600361888684798,
                46.064162871730964
              ],
              [
                2.600385207579205,
                46.06416878237251
              ],
              [
                2.600385207579205,
                46.06416878237251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0528188656397821,
          "ground": "gnd"
        },
        "75_LVBranch0918716": {
          "bus1": "75_LVBus1573286",
          "bus2": "75_LVBus1573287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600385207579205,
                46.06416878237251
              ],
              [
                2.600385207579205,
                46.06416878237251
              ],
              [
                2.600379971211583,
                46.064154948276816
              ],
              [
                2.600482718726681,
                46.064110929696206
              ],
              [
                2.600484988191617,
                46.06410982677911
              ],
              [
                2.600726310697202,
                46.06399233072764
              ],
              [
                2.60081823604801,
                46.06394757234973
              ],
              [
                2.600792083873322,
                46.06388465477619
              ],
              [
                2.600792083873322,
                46.06388465477619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049885615636971865,
          "ground": "gnd"
        },
        "75_LVBranch1222507": {
          "bus1": "75_LVBus1573287",
          "bus2": "75_LVBus1573288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600792083873322,
                46.06388465477619
              ],
              [
                2.600792083873322,
                46.06388465477619
              ],
              [
                2.600869804627617,
                46.06392046114952
              ],
              [
                2.601183359407996,
                46.063781013878625
              ],
              [
                2.601386490888812,
                46.063683192013066
              ],
              [
                2.601411298707832,
                46.06369501894905
              ],
              [
                2.601411298707832,
                46.06369501894905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057439130725864915,
          "ground": "gnd"
        },
        "75_LVBranch1515230": {
          "bus1": "75_LVBus1573288",
          "bus2": "75_LVBus1573289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.601411298707832,
                46.06369501894905
              ],
              [
                2.601411298707832,
                46.06369501894905
              ],
              [
                2.601410989660348,
                46.06357731265439
              ],
              [
                2.601539974508741,
                46.063523029199345
              ],
              [
                2.601539974508741,
                46.063523029199345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024745685273410225,
          "ground": "gnd"
        },
        "75_LVBranch0734203": {
          "bus1": "75_LVBus1573289",
          "bus2": "75_LVBus1573290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.601539974508741,
                46.063523029199345
              ],
              [
                2.601539974508741,
                46.063523029199345
              ],
              [
                2.601695025232444,
                46.063513669281285
              ],
              [
                2.60217253602554,
                46.063368598985456
              ],
              [
                2.6021982109411,
                46.06333255097527
              ],
              [
                2.6021982109411,
                46.06333255097527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05682698929941489,
          "ground": "gnd"
        },
        "75_LVBranch0960731": {
          "bus1": "75_MVLV066914_LV",
          "bus2": "75_LVBus1573271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599423953875081,
                46.06529806451301
              ],
              [
                2.599412649939545,
                46.06529650727835
              ],
              [
                2.599412649939545,
                46.06529650727835
              ],
              [
                2.599412470808392,
                46.06529418648233
              ],
              [
                2.599412840294509,
                46.065279565590544
              ],
              [
                2.599411651266033,
                46.065274179179696
              ],
              [
                2.599409048043492,
                46.06526767143181
              ],
              [
                2.599395941687429,
                46.06525678854609
              ],
              [
                2.5993892585419,
                46.06525389803792
              ],
              [
                2.599381322146143,
                46.06525380848642
              ],
              [
                2.599373701113166,
                46.06525479783599
              ],
              [
                2.599350749912099,
                46.06526636716497
              ],
              [
                2.599350749912099,
                46.06526636716497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008834078598614233,
          "ground": "gnd"
        },
        "75_LVBranch1009446": {
          "bus1": "75_LVBus1573271",
          "bus2": "75_LVBus1573272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599350749912099,
                46.06526636716497
              ],
              [
                2.599350749912099,
                46.06526636716497
              ],
              [
                2.599328052828613,
                46.06529053162197
              ],
              [
                2.59925026682663,
                46.06524122881952
              ],
              [
                2.599162459351785,
                46.065258526580834
              ],
              [
                2.599162459351785,
                46.065258526580834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01840941919356721,
          "ground": "gnd"
        },
        "75_LVBranch1120052": {
          "bus1": "75_LVBus1573272",
          "bus2": "75_LVBus1573280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599162459351785,
                46.065258526580834
              ],
              [
                2.599162459351785,
                46.065258526580834
              ],
              [
                2.599155826671928,
                46.065244560703434
              ],
              [
                2.599102082232785,
                46.06522787897247
              ],
              [
                2.598872191572476,
                46.06540521044242
              ],
              [
                2.598901129816684,
                46.06541583180565
              ],
              [
                2.598901129816684,
                46.06541583180565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03526910974432199,
          "ground": "gnd"
        },
        "75_LVBranch0746713": {
          "bus1": "75_LVBus1573272",
          "bus2": "75_LVBus1573273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599162459351785,
                46.065258526580834
              ],
              [
                2.599162459351785,
                46.065258526580834
              ],
              [
                2.599174155055213,
                46.06522848566417
              ],
              [
                2.599099410297105,
                46.06520157809929
              ],
              [
                2.599072162059373,
                46.06521732291466
              ],
              [
                2.598839857500522,
                46.06538448436798
              ],
              [
                2.598803946837231,
                46.06544032156282
              ],
              [
                2.598540916898056,
                46.065650711862816
              ],
              [
                2.598532431603767,
                46.06565749718637
              ],
              [
                2.598523946307382,
                46.06566428250938
              ],
              [
                2.598330097373696,
                46.06581931607773
              ],
              [
                2.598238527013929,
                46.06582838061401
              ],
              [
                2.598237080097328,
                46.0658285279072
              ],
              [
                2.598200688626579,
                46.06578632631746
              ],
              [
                2.59815132496699,
                46.06577765929068
              ],
              [
                2.598145348557154,
                46.065776611450566
              ],
              [
                2.598077452189014,
                46.065806359148986
              ],
              [
                2.598077452189014,
                46.065806359148986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12457092682873609,
          "ground": "gnd"
        },
        "75_LVBranch1492072": {
          "bus1": "75_LVBus1573273",
          "bus2": "75_LVBus1573274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.598077452189014,
                46.065806359148986
              ],
              [
                2.598077452189014,
                46.065806359148986
              ],
              [
                2.598112544255422,
                46.06579827085869
              ],
              [
                2.598122391599543,
                46.06580335838864
              ],
              [
                2.598130836682481,
                46.06578539898365
              ],
              [
                2.598129447388519,
                46.065762361016475
              ],
              [
                2.598120616243422,
                46.06572910170791
              ],
              [
                2.598078768238782,
                46.06566741629808
              ],
              [
                2.598037009510788,
                46.06564347284864
              ],
              [
                2.598033095461137,
                46.06564123264599
              ],
              [
                2.597999177876499,
                46.065621787551464
              ],
              [
                2.597894518798213,
                46.06559912279842
              ],
              [
                2.597814240543951,
                46.06559903804079
              ],
              [
                2.597591808110132,
                46.0656851836689
              ],
              [
                2.597577043955205,
                46.065678973805646
              ],
              [
                2.597576038001011,
                46.06565223720453
              ],
              [
                2.597578411647032,
                46.06553159170889
              ],
              [
                2.597519567378424,
                46.06553236604894
              ],
              [
                2.597519567378424,
                46.06553236604894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08445081998063553,
          "ground": "gnd"
        },
        "75_LVBranch1040123": {
          "bus1": "75_LVBus1573274",
          "bus2": "75_LVBus1573275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.597519567378424,
                46.06553236604894
              ],
              [
                2.597519567378424,
                46.06553236604894
              ],
              [
                2.597553576454921,
                46.0655439117595
              ],
              [
                2.597544607154249,
                46.06565831957236
              ],
              [
                2.597511247295866,
                46.06568006105793
              ],
              [
                2.597511247295866,
                46.06568006105793
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019199101318232718,
          "ground": "gnd"
        },
        "75_LVBranch1251843": {
          "bus1": "75_LVBus1573273",
          "bus2": "75_LVBus1573276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.598077452189014,
                46.065806359148986
              ],
              [
                2.598077452189014,
                46.065806359148986
              ],
              [
                2.598146459277811,
                46.06579814757101
              ],
              [
                2.598181403950766,
                46.0658079635191
              ],
              [
                2.598203530752774,
                46.06584030142061
              ],
              [
                2.59809270028268,
                46.065897903848146
              ],
              [
                2.598088780752031,
                46.065899946205725
              ],
              [
                2.598063132084035,
                46.06595860251081
              ],
              [
                2.598004072111338,
                46.06623459413605
              ],
              [
                2.598005713050403,
                46.06628607086651
              ],
              [
                2.597976735109957,
                46.06629975910942
              ],
              [
                2.597976735109957,
                46.06629975910942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06965754171436482,
          "ground": "gnd"
        },
        "75_LVBranch1514793": {
          "bus1": "75_LVBus1573276",
          "bus2": "75_LVBus1573277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.597976735109957,
                46.06629975910942
              ],
              [
                2.597976735109957,
                46.06629975910942
              ],
              [
                2.598014573753909,
                46.06630652746448
              ],
              [
                2.598023616084939,
                46.066438455787306
              ],
              [
                2.598026351973224,
                46.066478287944555
              ],
              [
                2.598040565340401,
                46.06658324048942
              ],
              [
                2.59803891693688,
                46.06659265509816
              ],
              [
                2.598029882592184,
                46.06664434540294
              ],
              [
                2.597992067080298,
                46.066764694833125
              ],
              [
                2.597966556200132,
                46.06683068331052
              ],
              [
                2.59796321079959,
                46.066839310102665
              ],
              [
                2.597935184479888,
                46.06691180017135
              ],
              [
                2.597809577831716,
                46.06717595228708
              ],
              [
                2.597763505976938,
                46.06726722456144
              ],
              [
                2.597762315170154,
                46.06726959350355
              ],
              [
                2.597715731104233,
                46.06736191058537
              ],
              [
                2.597709784612068,
                46.06737806481214
              ],
              [
                2.597678612310724,
                46.06736260793509
              ],
              [
                2.597678612310724,
                46.06736260793509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12897248078128357,
          "ground": "gnd"
        },
        "75_LVBranch1538319": {
          "bus1": "75_LVBus1573277",
          "bus2": "75_LVBus1573279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.597678612310724,
                46.06736260793509
              ],
              [
                2.597678612310724,
                46.06736260793509
              ],
              [
                2.597660599538048,
                46.06738821876741
              ],
              [
                2.597550023394468,
                46.067423957502726
              ],
              [
                2.597393771918699,
                46.06746591921902
              ],
              [
                2.597281606010539,
                46.06753714530323
              ],
              [
                2.597248206711648,
                46.06753722215948
              ],
              [
                2.596954000264559,
                46.06777282697364
              ],
              [
                2.596820802513622,
                46.06785756036826
              ],
              [
                2.59683653276489,
                46.06788478497574
              ],
              [
                2.59683653276489,
                46.06788478497574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09181093991986937,
          "ground": "gnd"
        },
        "75_LVBranch1379612": {
          "bus1": "75_LVBus1573277",
          "bus2": "75_LVBus1573278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.597678612310724,
                46.06736260793509
              ],
              [
                2.597678612310724,
                46.06736260793509
              ],
              [
                2.597679505757152,
                46.06738469337606
              ],
              [
                2.597753876294649,
                46.06741125186588
              ],
              [
                2.597753597614964,
                46.0674178832569
              ],
              [
                2.597750936865498,
                46.067480805028396
              ],
              [
                2.597739655202424,
                46.06774769842539
              ],
              [
                2.597710586579623,
                46.06774792737961
              ],
              [
                2.597710586579623,
                46.06774792737961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04858514603176943,
          "ground": "gnd"
        },
        "75_LVBranch1547932": {
          "bus1": "75_MVLV066914_LV",
          "bus2": "75_LVBus1573262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599423953875081,
                46.06529806451301
              ],
              [
                2.599415730637108,
                46.06529475472334
              ],
              [
                2.599415730637108,
                46.06529475472334
              ],
              [
                2.599415698374423,
                46.0652799098401
              ],
              [
                2.59941410527292,
                46.06527381360819
              ],
              [
                2.599410815653382,
                46.065267019550724
              ],
              [
                2.599398431928346,
                46.065255892071214
              ],
              [
                2.599390787132441,
                46.06525191516391
              ],
              [
                2.599381839453545,
                46.065251171181636
              ],
              [
                2.59937207672122,
                46.065252966227646
              ],
              [
                2.59935976440499,
                46.06525946359209
              ],
              [
                2.599348259208798,
                46.06526446559023
              ],
              [
                2.599348259208798,
                46.06526446559023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009162161108906363,
          "ground": "gnd"
        },
        "75_LVBranch1328143": {
          "bus1": "75_LVBus1573262",
          "bus2": "75_LVBus1573263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599348259208798,
                46.06526446559023
              ],
              [
                2.599348259208798,
                46.06526446559023
              ],
              [
                2.599329186074685,
                46.06525724029954
              ],
              [
                2.599248836656952,
                46.06521244191399
              ],
              [
                2.599159573298985,
                46.06519555466065
              ],
              [
                2.599159573298985,
                46.06519555466065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016802305578195297,
          "ground": "gnd"
        },
        "75_LVBranch1198944": {
          "bus1": "75_LVBus1573263",
          "bus2": "75_LVBus1573264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599159573298985,
                46.06519555466065
              ],
              [
                2.599159573298985,
                46.06519555466065
              ],
              [
                2.599069476449599,
                46.06502047599799
              ],
              [
                2.599134636056431,
                46.06495118348025
              ],
              [
                2.599141721717188,
                46.0649436546092
              ],
              [
                2.599186498791673,
                46.06489604695247
              ],
              [
                2.599167307269305,
                46.06489106214818
              ],
              [
                2.599167307269305,
                46.06489106214818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03878701291964732,
          "ground": "gnd"
        },
        "75_LVBranch0931026": {
          "bus1": "75_LVBus1573264",
          "bus2": "75_LVBus1573265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.599167307269305,
                46.06489106214818
              ],
              [
                2.599167307269305,
                46.06489106214818
              ],
              [
                2.599124172777679,
                46.06490104976693
              ],
              [
                2.599057890133951,
                46.06497063278281
              ],
              [
                2.598974356144416,
                46.06499228401385
              ],
              [
                2.598196398377972,
                46.06509726025965
              ],
              [
                2.598124795391885,
                46.0651219962509
              ],
              [
                2.5981315524647,
                46.06519742902438
              ],
              [
                2.598105505095174,
                46.06521027381774
              ],
              [
                2.598105505095174,
                46.06521027381774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09806266585025138,
          "ground": "gnd"
        },
        "75_LVBranch0914201": {
          "bus1": "75_LVBus1573265",
          "bus2": "75_LVBus1573266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.598105505095174,
                46.06521027381774
              ],
              [
                2.598105505095174,
                46.06521027381774
              ],
              [
                2.598080358545712,
                46.06519786210329
              ],
              [
                2.598084780773721,
                46.06514396019922
              ],
              [
                2.597855455888971,
                46.06515011243095
              ],
              [
                2.597844402094427,
                46.065149499141555
              ],
              [
                2.597831525338457,
                46.06514877309478
              ],
              [
                2.597741336485158,
                46.06514371783649
              ],
              [
                2.597612504514911,
                46.06513649332198
              ],
              [
                2.597597598006617,
                46.06513565496533
              ],
              [
                2.597592582533985,
                46.06513281449002
              ],
              [
                2.597589148126824,
                46.06513086106911
              ],
              [
                2.597587579986716,
                46.0651299739847
              ],
              [
                2.597587579986716,
                46.0651299739847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0471582524118283,
          "ground": "gnd"
        },
        "75_LVBranch1597673": {
          "bus1": "75_LVBus1573266",
          "bus2": "75_LVBus1573269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.597587579986716,
                46.0651299739847
              ],
              [
                2.597587579986716,
                46.0651299739847
              ],
              [
                2.597563220918219,
                46.0651445331794
              ],
              [
                2.59731270344343,
                46.06508627902196
              ],
              [
                2.597329487082305,
                46.065046914749246
              ],
              [
                2.597329487082305,
                46.065046914749246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027484301865837703,
          "ground": "gnd"
        },
        "75_LVBranch0866565": {
          "bus1": "75_LVBus1573266",
          "bus2": "75_LVBus1573267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.597587579986716,
                46.0651299739847
              ],
              [
                2.597587579986716,
                46.0651299739847
              ],
              [
                2.597575239811884,
                46.06516600818641
              ],
              [
                2.597294480436478,
                46.065102875339136
              ],
              [
                2.597137194503083,
                46.06507799178302
              ],
              [
                2.59709961919738,
                46.065072041250815
              ],
              [
                2.596915209419213,
                46.065042865237444
              ],
              [
                2.596867980992041,
                46.065080931867925
              ],
              [
                2.596822251166504,
                46.06508612919917
              ],
              [
                2.596784987223317,
                46.06510497342511
              ],
              [
                2.596784987223317,
                46.06510497342511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06977905041745433,
          "ground": "gnd"
        },
        "75_LVBranch0557391": {
          "bus1": "75_LVBus1573267",
          "bus2": "75_LVBus1573268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.596784987223317,
                46.06510497342511
              ],
              [
                2.596784987223317,
                46.06510497342511
              ],
              [
                2.596412947871985,
                46.06523477155018
              ],
              [
                2.595165315378239,
                46.06567003735716
              ],
              [
                2.595165315378239,
                46.06567003735716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14017595696694177,
          "ground": "gnd"
        },
        "75_350693": {
          "bus1": "75_MVBus010448",
          "bus2": "75_MVLV080882",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.586466080679787,
                46.049045560542886
              ],
              [
                2.586466080679787,
                46.049045560542886
              ],
              [
                2.586465751250789,
                46.04905267784647
              ],
              [
                2.586463185447616,
                46.049056732127
              ],
              [
                2.586455312358237,
                46.04906151786749
              ],
              [
                2.5864435665411,
                46.04906426084662
              ],
              [
                2.586431202183523,
                46.04906453103085
              ],
              [
                2.586418335863114,
                46.049062391141526
              ],
              [
                2.58640447265461,
                46.049056978563925
              ],
              [
                2.586381973346459,
                46.04904483732297
              ],
              [
                2.586348422410677,
                46.04902896871888
              ],
              [
                2.58628547128294,
                46.04899504507396
              ],
              [
                2.586225255355277,
                46.048965892740874
              ],
              [
                2.586200902033119,
                46.04895519505895
              ],
              [
                2.586143183815953,
                46.04893257795221
              ],
              [
                2.586113573513434,
                46.04891945366096
              ],
              [
                2.586083346092242,
                46.048904162459195
              ],
              [
                2.586050041333622,
                46.04888555815555
              ],
              [
                2.58598508500338,
                46.048853869999
              ],
              [
                2.585908935092864,
                46.048818463712536
              ],
              [
                2.585880546094935,
                46.048806794176414
              ],
              [
                2.585857869637705,
                46.04879827898657
              ],
              [
                2.585836191451005,
                46.04879049934486
              ],
              [
                2.585804655634419,
                46.04878013227135
              ],
              [
                2.585751321340353,
                46.048772494217765
              ],
              [
                2.585724376569757,
                46.04877156380872
              ],
              [
                2.585695069581968,
                46.04877115141239
              ],
              [
                2.585670055914166,
                46.04877151230324
              ],
              [
                2.585642855462338,
                46.04877403726063
              ],
              [
                2.585613127421819,
                46.04877480436732
              ],
              [
                2.585601821220644,
                46.048774757242114
              ],
              [
                2.585588402006892,
                46.04877319427739
              ],
              [
                2.585575558287237,
                46.04877031649363
              ],
              [
                2.585564578616768,
                46.048768190354664
              ],
              [
                2.585554447167767,
                46.04876505469381
              ],
              [
                2.585547471663297,
                46.048759770826315
              ],
              [
                2.585543932737319,
                46.048754389437576
              ],
              [
                2.58554376867806,
                46.048746697417215
              ],
              [
                2.585549479145521,
                46.04873228977032
              ],
              [
                2.585550792806188,
                46.04871993408956
              ],
              [
                2.585553101952706,
                46.04870770217833
              ],
              [
                2.585556549978392,
                46.04869302059767
              ],
              [
                2.585564340062049,
                46.04867846442908
              ],
              [
                2.585584046900231,
                46.04865327468256
              ],
              [
                2.585594524577786,
                46.04864442566016
              ],
              [
                2.585603122153562,
                46.0486398363201
              ],
              [
                2.585620561946687,
                46.04863332019342
              ],
              [
                2.585642001979656,
                46.04862848669486
              ],
              [
                2.585664187422387,
                46.04861991782477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10039075250106048,
          "ground": "gnd"
        },
        "75_LVBranch1333544": {
          "bus1": "75_MVLV080882_LV",
          "bus2": "75_LVBus1573357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585664187422387,
                46.04861991782477
              ],
              [
                2.585637491860269,
                46.048622639603344
              ],
              [
                2.585637491860269,
                46.048622639603344
              ],
              [
                2.585592208172994,
                46.04863794395981
              ],
              [
                2.585566419273989,
                46.04866111376603
              ],
              [
                2.585540507578182,
                46.04871992969933
              ],
              [
                2.585521190702433,
                46.04871997214351
              ],
              [
                2.585495136371454,
                46.048715935780066
              ],
              [
                2.585468106866764,
                46.0487048479545
              ],
              [
                2.585468106866764,
                46.0487048479545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019981084303350195,
          "ground": "gnd"
        },
        "75_LVBranch0390273": {
          "bus1": "75_LVBus1573357",
          "bus2": "75_LVBus1573359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585468106866764,
                46.0487048479545
              ],
              [
                2.585468106866764,
                46.0487048479545
              ],
              [
                2.585766715043883,
                46.048747871734655
              ],
              [
                2.585766715043883,
                46.048747871734655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023600450738991675,
          "ground": "gnd"
        },
        "75_LVBranch0413521": {
          "bus1": "75_LVBus1573359",
          "bus2": "75_LVBus1573360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585766715043883,
                46.048747871734655
              ],
              [
                2.585766715043883,
                46.048747871734655
              ],
              [
                2.585769442597429,
                46.04874813564391
              ],
              [
                2.58592882315999,
                46.048821847777916
              ],
              [
                2.58592882315999,
                46.048821847777916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015021539581540375,
          "ground": "gnd"
        },
        "75_LVBranch0327283": {
          "bus1": "75_LVBus1573357",
          "bus2": "75_LVBus1573358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585468106866764,
                46.0487048479545
              ],
              [
                2.585468106866764,
                46.0487048479545
              ],
              [
                2.585272496591693,
                46.04545616002277
              ],
              [
                2.584615548135107,
                46.04355512626982
              ],
              [
                2.584604970249087,
                46.043544452071096
              ],
              [
                2.584604970249087,
                46.043544452071096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5801938293649351,
          "ground": "gnd"
        },
        "75_LVBranch0201351": {
          "bus1": "75_LVBus1573357",
          "bus2": "75_LVBus1573361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.585468106866764,
                46.0487048479545
              ],
              [
                2.585468106866764,
                46.0487048479545
              ],
              [
                2.585377111531036,
                46.04873802158023
              ],
              [
                2.585145267836808,
                46.049006540195485
              ],
              [
                2.58512468877336,
                46.04903036424485
              ],
              [
                2.585056768899568,
                46.04910902948528
              ],
              [
                2.584819416275303,
                46.049291440836654
              ],
              [
                2.584681510721523,
                46.04939226567359
              ],
              [
                2.584470749124021,
                46.04954634968754
              ],
              [
                2.584137958456376,
                46.04978964371874
              ],
              [
                2.5839825735891,
                46.049903245556735
              ],
              [
                2.5839825735891,
                46.049903245556735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17733707959573763,
          "ground": "gnd"
        },
        "75_LVBranch1200626": {
          "bus1": "75_LVBus1573361",
          "bus2": "75_LVBus1573366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.5839825735891,
                46.049903245556735
              ],
              [
                2.5839825735891,
                46.049903245556735
              ],
              [
                2.584121313004306,
                46.04990377924386
              ],
              [
                2.584120652469345,
                46.0499866244851
              ],
              [
                2.584171634567424,
                46.05012586665153
              ],
              [
                2.584479874220284,
                46.0502888109645
              ],
              [
                2.584601950546446,
                46.05033904361227
              ],
              [
                2.584887053512907,
                46.05051415633468
              ],
              [
                2.585047018076656,
                46.050604701711016
              ],
              [
                2.585094924798141,
                46.05062899633768
              ],
              [
                2.585183456405427,
                46.05062460054873
              ],
              [
                2.585606453569215,
                46.0504984342561
              ],
              [
                2.586123152792759,
                46.05056799534425
              ],
              [
                2.58640987660723,
                46.05060659011903
              ],
              [
                2.586442631371731,
                46.0506460684263
              ],
              [
                2.586442631371731,
                46.0506460684263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.237691056055738,
          "ground": "gnd"
        },
        "75_LVBranch0330827": {
          "bus1": "75_LVBus1573361",
          "bus2": "75_LVBus1573363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.5839825735891,
                46.049903245556735
              ],
              [
                2.5839825735891,
                46.049903245556735
              ],
              [
                2.583724836081738,
                46.050056755975184
              ],
              [
                2.583275159996576,
                46.05004582399233
              ],
              [
                2.583275159996576,
                46.05004582399233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06107272111911905,
          "ground": "gnd"
        },
        "75_LVBranch0312100": {
          "bus1": "75_LVBus1573363",
          "bus2": "75_LVBus1573364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.583275159996576,
                46.05004582399233
              ],
              [
                2.583275159996576,
                46.05004582399233
              ],
              [
                2.583170795906085,
                46.04995418344683
              ],
              [
                2.58294188371334,
                46.04975318600189
              ],
              [
                2.582937966013757,
                46.049749739696296
              ],
              [
                2.582937875202139,
                46.04974965892134
              ],
              [
                2.582937875202139,
                46.04974965892134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042012994497928294,
          "ground": "gnd"
        },
        "75_LVBranch0201341": {
          "bus1": "75_LVBus1573363",
          "bus2": "75_LVBus1573365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.583275159996576,
                46.05004582399233
              ],
              [
                2.583275159996576,
                46.05004582399233
              ],
              [
                2.582999985158181,
                46.050060206094955
              ],
              [
                2.582089195584489,
                46.050069623702875
              ],
              [
                2.582082735171852,
                46.05006969168251
              ],
              [
                2.582082735171852,
                46.05006969168251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09235356441288263,
          "ground": "gnd"
        },
        "75_LVBranch0256265": {
          "bus1": "75_LVBus1573361",
          "bus2": "75_LVBus1573362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.5839825735891,
                46.049903245556735
              ],
              [
                2.5839825735891,
                46.049903245556735
              ],
              [
                2.584430444204691,
                46.050671531864076
              ],
              [
                2.584432879343847,
                46.0506757011162
              ],
              [
                2.584432879343847,
                46.0506757011162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09266357043822446,
          "ground": "gnd"
        },
        "75_LVBranch1228301": {
          "bus1": "75_MVLV089480_LV",
          "bus2": "75_LVBus1573374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600459624418564,
                46.027072245991356
              ],
              [
                2.600475452371269,
                46.0270815209052
              ],
              [
                2.600475452371269,
                46.0270815209052
              ],
              [
                2.600499771660117,
                46.02709462670044
              ],
              [
                2.600499771660117,
                46.02709462670044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0023806528818443623,
          "ground": "gnd"
        },
        "75_LVBranch0622396": {
          "bus1": "75_LVBus1573374",
          "bus2": "75_LVBus1573375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600499771660117,
                46.02709462670044
              ],
              [
                2.600499771660117,
                46.02709462670044
              ],
              [
                2.600505622868095,
                46.027086605790835
              ],
              [
                2.600508086565939,
                46.02708323519496
              ],
              [
                2.600647464180926,
                46.02689245413707
              ],
              [
                2.600648798613261,
                46.02689061565042
              ],
              [
                2.600738017506662,
                46.02665847567291
              ],
              [
                2.600738017506662,
                46.02665847567291
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052154485210153395,
          "ground": "gnd"
        },
        "75_LVBranch0504738": {
          "bus1": "75_LVBus1573375",
          "bus2": "75_LVBus1573376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600738017506662,
                46.02665847567291
              ],
              [
                2.600738017506662,
                46.02665847567291
              ],
              [
                2.601044753917864,
                46.02582538167844
              ],
              [
                2.601134779862596,
                46.02560598815535
              ],
              [
                2.601227307242778,
                46.025380506791016
              ],
              [
                2.601178808331026,
                46.02507184569511
              ],
              [
                2.601129266970124,
                46.024871177120275
              ],
              [
                2.601129266970124,
                46.024871177120275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20417141815280399,
          "ground": "gnd"
        },
        "75_LVBranch0658550": {
          "bus1": "75_LVBus1573376",
          "bus2": "75_LVBus1573377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.601129266970124,
                46.024871177120275
              ],
              [
                2.601129266970124,
                46.024871177120275
              ],
              [
                2.601124705423222,
                46.024868002871436
              ],
              [
                2.600729016371091,
                46.02459207371985
              ],
              [
                2.600296593258522,
                46.02429053357552
              ],
              [
                2.600167537675865,
                46.02403634720336
              ],
              [
                2.600114921043824,
                46.02353540399919
              ],
              [
                2.600115859583733,
                46.02352643187967
              ],
              [
                2.60019362105887,
                46.02337001917761
              ],
              [
                2.600394150456661,
                46.023032689050254
              ],
              [
                2.600395265076442,
                46.02303081509167
              ],
              [
                2.60040236279031,
                46.023018886617734
              ],
              [
                2.60040236279031,
                46.023018886617734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23866568620533724,
          "ground": "gnd"
        },
        "75_LVBranch0106740": {
          "bus1": "75_LVBus1573375",
          "bus2": "75_LVBus1573378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600738017506662,
                46.02665847567291
              ],
              [
                2.600738017506662,
                46.02665847567291
              ],
              [
                2.600817769474288,
                46.026695239876176
              ],
              [
                2.601047527042107,
                46.02680165867576
              ],
              [
                2.60105291206966,
                46.0268041472375
              ],
              [
                2.60105291206966,
                46.0268041472375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02926781456404173,
          "ground": "gnd"
        },
        "75_LVBranch0293659": {
          "bus1": "75_LVBus1573374",
          "bus2": "75_LVBus1573379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600499771660117,
                46.02709462670044
              ],
              [
                2.600499771660117,
                46.02709462670044
              ],
              [
                2.600489480615933,
                46.02710871289454
              ],
              [
                2.600461969608133,
                46.02716256067073
              ],
              [
                2.600322570820916,
                46.027435339541185
              ],
              [
                2.600291272822663,
                46.02762601236893
              ],
              [
                2.600291272822663,
                46.02762601236893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06162510722856349,
          "ground": "gnd"
        },
        "75_LVBranch0288374": {
          "bus1": "75_LVBus1573379",
          "bus2": "75_LVBus1573380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600291272822663,
                46.02762601236893
              ],
              [
                2.600291272822663,
                46.02762601236893
              ],
              [
                2.600337244827532,
                46.027863550071324
              ],
              [
                2.600337244827532,
                46.027863550071324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026641596625834856,
          "ground": "gnd"
        },
        "75_LVBranch0390936": {
          "bus1": "75_LVBus1573380",
          "bus2": "75_LVBus1573381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600337244827532,
                46.027863550071324
              ],
              [
                2.600337244827532,
                46.027863550071324
              ],
              [
                2.60044982276059,
                46.02812181435657
              ],
              [
                2.600454785542173,
                46.02813318389879
              ],
              [
                2.600454785542173,
                46.02813318389879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031321528152995486,
          "ground": "gnd"
        },
        "75_LVBranch0570486": {
          "bus1": "75_LVBus1573381",
          "bus2": "75_LVBus1573382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600454785542173,
                46.02813318389879
              ],
              [
                2.600454785542173,
                46.02813318389879
              ],
              [
                2.600692823174812,
                46.02817413148445
              ],
              [
                2.601272959800173,
                46.02810714358545
              ],
              [
                2.601291806856603,
                46.028104913251646
              ],
              [
                2.601291806856603,
                46.028104913251646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06599311287527967,
          "ground": "gnd"
        },
        "75_LVBranch0216114": {
          "bus1": "75_LVBus1573381",
          "bus2": "75_LVBus1573383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600454785542173,
                46.02813318389879
              ],
              [
                2.600454785542173,
                46.02813318389879
              ],
              [
                2.600450239222076,
                46.02824084273324
              ],
              [
                2.600448299749914,
                46.02827001529343
              ],
              [
                2.600447093561951,
                46.02829857435294
              ],
              [
                2.600446247605291,
                46.02831876543017
              ],
              [
                2.600446247605291,
                46.02831876543017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020638714061028688,
          "ground": "gnd"
        },
        "75_LVBranch0213034": {
          "bus1": "75_LVBus1573380",
          "bus2": "75_LVBus1573384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.600337244827532,
                46.027863550071324
              ],
              [
                2.600337244827532,
                46.027863550071324
              ],
              [
                2.59953801276614,
                46.02810334166097
              ],
              [
                2.599505006008509,
                46.02811294602495
              ],
              [
                2.599505006008509,
                46.02811294602495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07014552155295233,
          "ground": "gnd"
        },
        "75_408711": {
          "bus1": "75_MVLV132042",
          "bus2": "75_MVBus010438",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561465878048928,
                46.02928853982517
              ],
              [
                2.561459941167578,
                46.029264421844985
              ],
              [
                2.561457257653638,
                46.029258867067924
              ],
              [
                2.561455121190709,
                46.02925442682445
              ],
              [
                2.561485722847147,
                46.02924554912001
              ],
              [
                2.561512205264634,
                46.02924010741081
              ],
              [
                2.561551627995915,
                46.029234172172295
              ],
              [
                2.561984495896387,
                46.029252367682545
              ],
              [
                2.562007498719172,
                46.02927721643395
              ],
              [
                2.562007498719172,
                46.02927721643395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04585993523486202,
          "ground": "gnd"
        },
        "75_189351": {
          "bus1": "75_MVBus010438",
          "bus2": "75_MVBus010439",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.562007498719172,
                46.02927721643395
              ],
              [
                2.562001102586656,
                46.037706407309756
              ],
              [
                2.561871379440229,
                46.039006595912824
              ],
              [
                2.561871365853812,
                46.03930282892851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.1147153513937942,
          "ground": "gnd"
        },
        "75_59015": {
          "bus1": "75_MVBus010439",
          "bus2": "75_MVBus010440",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561871365853812,
                46.03930282892851
              ],
              [
                2.561871365853812,
                46.03930282892851
              ],
              [
                2.562268712897255,
                46.039794098669994
              ],
              [
                2.563938538093844,
                46.0437822239363
              ],
              [
                2.56340750853228,
                46.04498619606807
              ],
              [
                2.56340750853228,
                46.04498619606807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6644141774852718,
          "ground": "gnd"
        },
        "75_70": {
          "bus1": "75_MVBus010440",
          "bus2": "75_MVLV128885",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.56340750853228,
                46.04498619606807
              ],
              [
                2.56340750853228,
                46.04498619606807
              ],
              [
                2.563378809233791,
                46.04496655920869
              ],
              [
                2.563374033331832,
                46.04498333005491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.00311423270075385,
          "ground": "gnd"
        },
        "75_LVBranch0117855": {
          "bus1": "75_MVLV128885_LV",
          "bus2": "75_LVBus1573470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.563374033331832,
                46.04498333005491
              ],
              [
                2.563378899423146,
                46.04498529064665
              ],
              [
                2.563378899423146,
                46.04498529064665
              ],
              [
                2.563387322963534,
                46.04498831475481
              ],
              [
                2.563387322963534,
                46.04498831475481
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0007335350071087821,
          "ground": "gnd"
        },
        "75_LVBranch0363220": {
          "bus1": "75_LVBus1573470",
          "bus2": "75_LVBus1573475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.563387322963534,
                46.04498831475481
              ],
              [
                2.563387322963534,
                46.04498831475481
              ],
              [
                2.56346881347483,
                46.04458507997912
              ],
              [
                2.563409331161214,
                46.04418470048998
              ],
              [
                2.563409065524774,
                46.044182946619394
              ],
              [
                2.563217548268536,
                46.043805953319605
              ],
              [
                2.563211810197612,
                46.04379615813471
              ],
              [
                2.563176987402392,
                46.04374200323501
              ],
              [
                2.563011688592005,
                46.043462492938474
              ],
              [
                2.563010842953659,
                46.04346107311224
              ],
              [
                2.562973006679494,
                46.043368399298565
              ],
              [
                2.562937859107145,
                46.043282305858874
              ],
              [
                2.562937258688796,
                46.043280822563794
              ],
              [
                2.562876426326223,
                46.04313186483744
              ],
              [
                2.562795672098475,
                46.042967220201305
              ],
              [
                2.562793795938717,
                46.04296340024878
              ],
              [
                2.562732807173879,
                46.04283905837078
              ],
              [
                2.562611094159938,
                46.042550805475706
              ],
              [
                2.562610715831707,
                46.04254991553371
              ],
              [
                2.562598634581822,
                46.04252129338839
              ],
              [
                2.562598634581822,
                46.04252129338839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28543896242645955,
          "ground": "gnd"
        },
        "75_LVBranch0247605": {
          "bus1": "75_LVBus1573475",
          "bus2": "75_LVBus1573476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.562598634581822,
                46.04252129338839
              ],
              [
                2.562598634581822,
                46.04252129338839
              ],
              [
                2.562358716528462,
                46.042609311717534
              ],
              [
                2.562358639306678,
                46.042609383846894
              ],
              [
                2.56193698444495,
                46.04300757256721
              ],
              [
                2.561170260511013,
                46.043051595902384
              ],
              [
                2.560706776687633,
                46.0428645493692
              ],
              [
                2.560706259059483,
                46.042864343463314
              ],
              [
                2.560692088646894,
                46.04285862244111
              ],
              [
                2.560692088646894,
                46.04285862244111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1783185101165533,
          "ground": "gnd"
        },
        "75_LVBranch0145932": {
          "bus1": "75_LVBus1573475",
          "bus2": "75_LVBus1573477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.562598634581822,
                46.04252129338839
              ],
              [
                2.562598634581822,
                46.04252129338839
              ],
              [
                2.562413174948591,
                46.04204361098933
              ],
              [
                2.562412065009967,
                46.042040743179
              ],
              [
                2.562380761797157,
                46.041874200329666
              ],
              [
                2.562380180486867,
                46.04187107055488
              ],
              [
                2.56236814780968,
                46.041807018365176
              ],
              [
                2.562339911724456,
                46.041518965812095
              ],
              [
                2.56234045336487,
                46.04151558188627
              ],
              [
                2.562396126078262,
                46.04117027665005
              ],
              [
                2.562389598120901,
                46.04082962078564
              ],
              [
                2.562417626587708,
                46.04074630732528
              ],
              [
                2.562455546637052,
                46.040633608157734
              ],
              [
                2.562455942287283,
                46.04063242877114
              ],
              [
                2.562463472742355,
                46.0406100653828
              ],
              [
                2.562463472742355,
                46.0406100653828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21555869802284738,
          "ground": "gnd"
        },
        "75_LVBranch0346279": {
          "bus1": "75_LVBus1573470",
          "bus2": "75_LVBus1573471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.563387322963534,
                46.04498831475481
              ],
              [
                2.563387322963534,
                46.04498831475481
              ],
              [
                2.563232119094507,
                46.04533157938913
              ],
              [
                2.563065529437701,
                46.04567460565733
              ],
              [
                2.562865352155752,
                46.04593159807543
              ],
              [
                2.562821743423073,
                46.04598757409266
              ],
              [
                2.562821743423073,
                46.04598757409266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11982535464224271,
          "ground": "gnd"
        },
        "75_LVBranch0392649": {
          "bus1": "75_LVBus1573471",
          "bus2": "75_LVBus1573474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.562821743423073,
                46.04598757409266
              ],
              [
                2.562821743423073,
                46.04598757409266
              ],
              [
                2.562208747616504,
                46.04592205674602
              ],
              [
                2.561593068387627,
                46.04585400426173
              ],
              [
                2.561518496073812,
                46.045438205966484
              ],
              [
                2.561518205350776,
                46.0454366230829
              ],
              [
                2.56151612946812,
                46.04542503915001
              ],
              [
                2.56151612946812,
                46.04542503915001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14430156139099018,
          "ground": "gnd"
        },
        "75_LVBranch0065312": {
          "bus1": "75_LVBus1573471",
          "bus2": "75_LVBus1573472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.562821743423073,
                46.04598757409266
              ],
              [
                2.562821743423073,
                46.04598757409266
              ],
              [
                2.562742172412139,
                46.0463722529198
              ],
              [
                2.562670537273099,
                46.046754693625694
              ],
              [
                2.562666082988165,
                46.04713254682514
              ],
              [
                2.562661702947269,
                46.04750961715027
              ],
              [
                2.563187507742613,
                46.04755158147628
              ],
              [
                2.563187507742613,
                46.04755158147628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21094470891593398,
          "ground": "gnd"
        },
        "75_LVBranch0390935": {
          "bus1": "75_LVBus1573472",
          "bus2": "75_LVBus1573473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.563187507742613,
                46.04755158147628
              ],
              [
                2.563187507742613,
                46.04755158147628
              ],
              [
                2.563176378202238,
                46.04798619173398
              ],
              [
                2.563176378202238,
                46.04798619173398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0483155879481278,
          "ground": "gnd"
        },
        "75_2270": {
          "bus1": "75_MVBus010440",
          "bus2": "75_MVBus010441",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.56340750853228,
                46.04498619606807
              ],
              [
                2.56340750853228,
                46.04498619606807
              ],
              [
                2.563122608940394,
                46.04577427659376
              ],
              [
                2.562721393448339,
                46.04645954666096
              ],
              [
                2.562672370847057,
                46.04724769506278
              ],
              [
                2.562661927528491,
                46.04763964042318
              ],
              [
                2.562615609318784,
                46.04810864412405
              ],
              [
                2.562538847963593,
                46.04948612922038
              ],
              [
                2.5626520481644,
                46.049780724121625
              ],
              [
                2.5626520481644,
                46.049780724121625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5432221289749848,
          "ground": "gnd"
        },
        "75_91932": {
          "bus1": "75_MVBus010441",
          "bus2": "75_MVLV041112",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.5626520481644,
                46.049780724121625
              ],
              [
                2.5626520481644,
                46.049780724121625
              ],
              [
                2.562974427048711,
                46.05036217349604
              ],
              [
                2.562981404820443,
                46.05037476426749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06927817822397903,
          "ground": "gnd"
        },
        "75_LVBranch0622456": {
          "bus1": "75_MVLV041112_LV",
          "bus2": "75_LVBus1573209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.562981404820443,
                46.05037476426749
              ],
              [
                2.562983488759561,
                46.050388183535446
              ],
              [
                2.562983488759561,
                46.050388183535446
              ],
              [
                2.563045689133545,
                46.05054098021785
              ],
              [
                2.563045689133545,
                46.05054098021785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017652746692331685,
          "ground": "gnd"
        },
        "75_LVBranch0375010": {
          "bus1": "75_LVBus1573209",
          "bus2": "75_LVBus1573210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.563045689133545,
                46.05054098021785
              ],
              [
                2.563045689133545,
                46.05054098021785
              ],
              [
                2.563126135094798,
                46.05076275590787
              ],
              [
                2.563130743364531,
                46.05082118180648
              ],
              [
                2.563140681555422,
                46.05094695712337
              ],
              [
                2.56315945606387,
                46.05118507753142
              ],
              [
                2.56315945606387,
                46.05118507753142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07243775348275237,
          "ground": "gnd"
        },
        "75_450365": {
          "bus1": "75_MVBus010441",
          "bus2": "75_MVBus010442",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.5626520481644,
                46.049780724121625
              ],
              [
                2.5626520481644,
                46.049780724121625
              ],
              [
                2.562605468371346,
                46.04980627835103
              ],
              [
                2.562718162811217,
                46.049996518724
              ],
              [
                2.562835159153718,
                46.05022715564433
              ],
              [
                2.562914651426059,
                46.0504059190275
              ],
              [
                2.563002438791487,
                46.05058756279953
              ],
              [
                2.563052672725685,
                46.05070866917925
              ],
              [
                2.563082014329046,
                46.050789412043564
              ],
              [
                2.563117773516652,
                46.05088159517537
              ],
              [
                2.563119356075074,
                46.05093952329383
              ],
              [
                2.563099883483368,
                46.051052491774136
              ],
              [
                2.563085722174665,
                46.051143641060534
              ],
              [
                2.563069641310565,
                46.0512738408915
              ],
              [
                2.563075163626183,
                46.051409854559324
              ],
              [
                2.562962224249402,
                46.05142158727626
              ],
              [
                2.562816983726437,
                46.051462372493056
              ],
              [
                2.562688467325282,
                46.05152916129965
              ],
              [
                2.562551724203451,
                46.05161911548347
              ],
              [
                2.562402559698728,
                46.05171775830199
              ],
              [
                2.562278155486048,
                46.0517729683871
              ],
              [
                2.562066526172544,
                46.05183703393908
              ],
              [
                2.561933621871615,
                46.05184886832219
              ],
              [
                2.561759162288541,
                46.05185789709588
              ],
              [
                2.561555628691652,
                46.05186697431486
              ],
              [
                2.561414486502569,
                46.051896179531234
              ],
              [
                2.561020630183746,
                46.052102351205704
              ],
              [
                2.561073781248219,
                46.05218226471579
              ],
              [
                2.561078073390839,
                46.05219542773229
              ],
              [
                2.561078073390839,
                46.05219542773229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.38320039623993885,
          "ground": "gnd"
        },
        "75_189318": {
          "bus1": "75_MVBus010439",
          "bus2": "75_MVBus010443",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561871365853812,
                46.03930282892851
              ],
              [
                2.561871365853812,
                46.03930282892851
              ],
              [
                2.555908086716224,
                46.040782715703294
              ],
              [
                2.555392456373536,
                46.041068914952184
              ],
              [
                2.555392456373536,
                46.041068914952184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5410742939713533,
          "ground": "gnd"
        },
        "75_189319": {
          "bus1": "75_MVBus010443",
          "bus2": "75_MVLV115444",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.555392456373536,
                46.041068914952184
              ],
              [
                2.555392456373536,
                46.041068914952184
              ],
              [
                2.553307415150641,
                46.03904383307403
              ],
              [
                2.553299952732851,
                46.03903845817776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2769758752466672,
          "ground": "gnd"
        },
        "75_LVBranch0299285": {
          "bus1": "75_MVLV115444_LV",
          "bus2": "75_LVBus1573437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.553299952732851,
                46.03903845817776
              ],
              [
                2.553296146504722,
                46.03902984639291
              ],
              [
                2.553296146504722,
                46.03902984639291
              ],
              [
                2.553224731943966,
                46.038862747913754
              ],
              [
                2.553210321268045,
                46.03884476359371
              ],
              [
                2.553036653816297,
                46.03862800834495
              ],
              [
                2.553028929244872,
                46.03861836938548
              ],
              [
                2.552737578291217,
                46.03825473847177
              ],
              [
                2.552725764405102,
                46.03823999703139
              ],
              [
                2.552725764405102,
                46.03823999703139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09864579665641313,
          "ground": "gnd"
        },
        "75_124875": {
          "bus1": "75_MVBus010443",
          "bus2": "75_MVLV089615",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.555392456373536,
                46.041068914952184
              ],
              [
                2.555392456373536,
                46.041068914952184
              ],
              [
                2.55477724361808,
                46.04149974933578
              ],
              [
                2.554049442676457,
                46.044531702154174
              ],
              [
                2.554048620187911,
                46.04454588290137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4092194654885457,
          "ground": "gnd"
        },
        "75_LVBranch0346143": {
          "bus1": "75_MVLV089615_LV",
          "bus2": "75_LVBus1573388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.554048620187911,
                46.04454588290137
              ],
              [
                2.554044278477597,
                46.044555544941325
              ],
              [
                2.554044278477597,
                46.044555544941325
              ],
              [
                2.553988893686351,
                46.04465780237198
              ],
              [
                2.553973707109672,
                46.0446858479515
              ],
              [
                2.553696116018962,
                46.04501920355987
              ],
              [
                2.553691435256877,
                46.04502482661204
              ],
              [
                2.553691435256877,
                46.04502482661204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059033648981793314,
          "ground": "gnd"
        },
        "75_LVBranch0117741": {
          "bus1": "75_LVBus1573388",
          "bus2": "75_LVBus1573390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.553691435256877,
                46.04502482661204
              ],
              [
                2.553691435256877,
                46.04502482661204
              ],
              [
                2.552356537471371,
                46.04452943991933
              ],
              [
                2.551903185807891,
                46.044302283579206
              ],
              [
                2.551879728663346,
                46.04429053314822
              ],
              [
                2.551879728663346,
                46.04429053314822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16254515131384165,
          "ground": "gnd"
        },
        "75_LVBranch0009068": {
          "bus1": "75_LVBus1573388",
          "bus2": "75_LVBus1573389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.553691435256877,
                46.04502482661204
              ],
              [
                2.553691435256877,
                46.04502482661204
              ],
              [
                2.554068013635184,
                46.045232005945735
              ],
              [
                2.554127282834165,
                46.04530157348457
              ],
              [
                2.554236306822093,
                46.04542952555314
              ],
              [
                2.554261891681469,
                46.04545956217876
              ],
              [
                2.554276988148702,
                46.04547727514538
              ],
              [
                2.554276988148702,
                46.04547727514538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.068845956618072,
          "ground": "gnd"
        },
        "75_175441": {
          "bus1": "75_MVBus010439",
          "bus2": "75_MVLV083715",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561871365853812,
                46.03930282892851
              ],
              [
                2.561871365853812,
                46.03930282892851
              ],
              [
                2.567198792419391,
                46.035114659104316
              ],
              [
                2.567375757412126,
                46.03461674164962
              ],
              [
                2.567386103943512,
                46.03460428682223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6789383256659777,
          "ground": "gnd"
        },
        "75_LVBranch0438632": {
          "bus1": "75_MVLV083715_LV",
          "bus2": "75_LVBus1573368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.567386103943512,
                46.03460428682223
              ],
              [
                2.56739506400953,
                46.03459697206462
              ],
              [
                2.56739506400953,
                46.03459697206462
              ],
              [
                2.567509109266249,
                46.034506401572145
              ],
              [
                2.567509109266249,
                46.034506401572145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013390086015649363,
          "ground": "gnd"
        },
        "75_LVBranch0569029": {
          "bus1": "75_LVBus1573368",
          "bus2": "75_LVBus1573370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.567509109266249,
                46.034506401572145
              ],
              [
                2.567509109266249,
                46.034506401572145
              ],
              [
                2.567728051179114,
                46.03462599228419
              ],
              [
                2.567910261793287,
                46.034725513425954
              ],
              [
                2.568144923869987,
                46.03485369030138
              ],
              [
                2.568144923869987,
                46.03485369030138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06255285323430891,
          "ground": "gnd"
        },
        "75_LVBranch0530735": {
          "bus1": "75_LVBus1573370",
          "bus2": "75_LVBus1573371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.568144923869987,
                46.03485369030138
              ],
              [
                2.568144923869987,
                46.03485369030138
              ],
              [
                2.568179557337005,
                46.035053216425304
              ],
              [
                2.568222081331053,
                46.03529812492332
              ],
              [
                2.56822468932721,
                46.03531311747551
              ],
              [
                2.56822468932721,
                46.03531311747551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05143823958394464,
          "ground": "gnd"
        },
        "75_LVBranch0497071": {
          "bus1": "75_LVBus1573370",
          "bus2": "75_LVBus1573372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.568144923869987,
                46.03485369030138
              ],
              [
                2.568144923869987,
                46.03485369030138
              ],
              [
                2.568101645160581,
                46.03448766665227
              ],
              [
                2.567795812391128,
                46.03414546299771
              ],
              [
                2.567819044019648,
                46.03389493208309
              ],
              [
                2.567820663075643,
                46.03387753771492
              ],
              [
                2.567820959550329,
                46.03387431620922
              ],
              [
                2.567820959550329,
                46.03387431620922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1158267002781841,
          "ground": "gnd"
        },
        "75_LVBranch0268253": {
          "bus1": "75_LVBus1573368",
          "bus2": "75_LVBus1573369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.567509109266249,
                46.034506401572145
              ],
              [
                2.567509109266249,
                46.034506401572145
              ],
              [
                2.565749607216995,
                46.03354530421189
              ],
              [
                2.564994818782498,
                46.03332339812482
              ],
              [
                2.564467219303249,
                46.03297158261051
              ],
              [
                2.564445108217191,
                46.0329568361142
              ],
              [
                2.564445108217191,
                46.0329568361142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2954499574542271,
          "ground": "gnd"
        },
        "75_LVBranch0929606": {
          "bus1": "75_MVLV132042_LV",
          "bus2": "75_LVBus1573481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561465878048928,
                46.02928853982517
              ],
              [
                2.561417406590273,
                46.02928325582099
              ],
              [
                2.561417406590273,
                46.02928325582099
              ],
              [
                2.561390030482826,
                46.02928810548321
              ],
              [
                2.561357857326505,
                46.02932017135987
              ],
              [
                2.56131127811382,
                46.02949980640228
              ],
              [
                2.561313952235553,
                46.029525190429545
              ],
              [
                2.561313952235553,
                46.029525190429545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029654241743115137,
          "ground": "gnd"
        },
        "75_LVBranch0569985": {
          "bus1": "75_LVBus1573481",
          "bus2": "75_LVBus1573483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561313952235553,
                46.029525190429545
              ],
              [
                2.561313952235553,
                46.029525190429545
              ],
              [
                2.56132670912174,
                46.02960938537356
              ],
              [
                2.561429412157548,
                46.03041896815487
              ],
              [
                2.561300925297235,
                46.03075317093361
              ],
              [
                2.561305525588463,
                46.031878992437555
              ],
              [
                2.561305557388789,
                46.031886774717755
              ],
              [
                2.561305557388789,
                46.031886774717755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2642065745343823,
          "ground": "gnd"
        },
        "75_LVBranch0438505": {
          "bus1": "75_LVBus1573481",
          "bus2": "75_LVBus1573482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561313952235553,
                46.029525190429545
              ],
              [
                2.561313952235553,
                46.029525190429545
              ],
              [
                2.561439414089605,
                46.02913422304968
              ],
              [
                2.561554557733826,
                46.02877575492582
              ],
              [
                2.561520278972894,
                46.02839079946999
              ],
              [
                2.561520278972894,
                46.02839079946999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12822939859591112,
          "ground": "gnd"
        },
        "75_263932": {
          "bus1": "75_MVBus010436",
          "bus2": "75_MVBus010485",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.561369178127491,
                46.02925209615139
              ],
              [
                2.561369178127491,
                46.02925209615139
              ],
              [
                2.561387307033721,
                46.02926013943779
              ],
              [
                2.561397514023668,
                46.029270339702876
              ],
              [
                2.561407260902985,
                46.02927225470968
              ],
              [
                2.561409406720048,
                46.0292884629163
              ],
              [
                2.561465878048928,
                46.02928853982517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005639430076516023,
          "ground": "gnd"
        },
        "75_322919": {
          "bus1": "75_MVBus010435",
          "bus2": "75_MVLV027206",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.552945454684929,
                46.029691145087696
              ],
              [
                2.552945454684929,
                46.029691145087696
              ],
              [
                2.55304383920366,
                46.02983524100551
              ],
              [
                2.553000662524779,
                46.029875566696404
              ],
              [
                2.552928809082852,
                46.029971287203665
              ],
              [
                2.552907474415808,
                46.030054333572465
              ],
              [
                2.552893478771931,
                46.030167550627695
              ],
              [
                2.552890690738294,
                46.030302725793
              ],
              [
                2.552906796242573,
                46.03031543471194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0723679342075876,
          "ground": "gnd"
        },
        "75_LVBranch1115236": {
          "bus1": "75_MVLV027206_LV",
          "bus2": "75_LVBus1573143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.552906796242573,
                46.03031543471194
              ],
              [
                2.552887092776461,
                46.03032062754781
              ],
              [
                2.552887092776461,
                46.03032062754781
              ],
              [
                2.55272284884678,
                46.030328615186434
              ],
              [
                2.552594522440089,
                46.03036849124236
              ],
              [
                2.552567074460823,
                46.03039155768077
              ],
              [
                2.552567182299236,
                46.03041573222096
              ],
              [
                2.552567182299236,
                46.03041573222096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02964299466411535,
          "ground": "gnd"
        },
        "75_LVBranch0000391": {
          "bus1": "75_LVBus1573143",
          "bus2": "75_LVBus1573144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.552567182299236,
                46.03041573222096
              ],
              [
                2.552567182299236,
                46.03041573222096
              ],
              [
                2.55276160171418,
                46.03070723999321
              ],
              [
                2.552762069616633,
                46.03070797684908
              ],
              [
                2.552770297298284,
                46.03072103369611
              ],
              [
                2.552770297298284,
                46.03072103369611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03740167333200152,
          "ground": "gnd"
        },
        "75_LVBranch0211343": {
          "bus1": "75_LVBus1573144",
          "bus2": "75_LVBus1573145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.552770297298284,
                46.03072103369611
              ],
              [
                2.552770297298284,
                46.03072103369611
              ],
              [
                2.552898358238787,
                46.03094850166888
              ],
              [
                2.553063881753391,
                46.03110763827182
              ],
              [
                2.553066721306912,
                46.031110367915595
              ],
              [
                2.553080063308818,
                46.03112319005074
              ],
              [
                2.553080063308818,
                46.03112319005074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051135320344614495,
          "ground": "gnd"
        },
        "75_242950": {
          "bus1": "75_MVLV076017",
          "bus2": "75_MVBus010444",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.539658190024458,
                46.02877657750603
              ],
              [
                2.539666388989605,
                46.02879327911503
              ],
              [
                2.539674108362765,
                46.02880952273905
              ],
              [
                2.53961211832572,
                46.02883287280471
              ],
              [
                2.539390057310339,
                46.02891636577999
              ],
              [
                2.539255117286569,
                46.028950840335064
              ],
              [
                2.539196612293299,
                46.02896310872622
              ],
              [
                2.539122660947994,
                46.02896181031755
              ],
              [
                2.539005545315807,
                46.028954147115904
              ],
              [
                2.538942867089164,
                46.02894853693193
              ],
              [
                2.538715717608173,
                46.028906017692336
              ],
              [
                2.538622331201263,
                46.02892693102254
              ],
              [
                2.538569119106079,
                46.02898068348976
              ],
              [
                2.538559976013822,
                46.02900931000503
              ],
              [
                2.538575731901972,
                46.02910372269447
              ],
              [
                2.538670298346267,
                46.02940403361732
              ],
              [
                2.538705505629185,
                46.02948052573316
              ],
              [
                2.53867722167679,
                46.02948845744992
              ],
              [
                2.53867722167679,
                46.02948845744992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15483131709955444,
          "ground": "gnd"
        },
        "75_95262": {
          "bus1": "75_MVBus010444",
          "bus2": "75_MVLV154543",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.53867722167679,
                46.02948845744992
              ],
              [
                2.53735672976708,
                46.032109853918115
              ],
              [
                2.537356398617107,
                46.03211114106531
              ],
              [
                2.536677458264807,
                46.034760866325456
              ],
              [
                2.536674057525132,
                46.03477415179554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6081087398326124,
          "ground": "gnd"
        },
        "75_LVBranch0323426": {
          "bus1": "75_MVLV154543_LV",
          "bus2": "75_LVBus1573514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.536674057525132,
                46.03477415179554
              ],
              [
                2.5366569185507,
                46.03476785719112
              ],
              [
                2.5366569185507,
                46.03476785719112
              ],
              [
                2.536251352913086,
                46.034618782060626
              ],
              [
                2.536235559270092,
                46.03461297985485
              ],
              [
                2.536235559270092,
                46.03461297985485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03688338187347084,
          "ground": "gnd"
        },
        "75_LVBranch1051249": {
          "bus1": "75_MVLV076017_LV",
          "bus2": "75_LVBus1573342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.539658190024458,
                46.02877657750603
              ],
              [
                2.539662182457303,
                46.028787420651305
              ],
              [
                2.539662182457303,
                46.028787420651305
              ],
              [
                2.539679696342859,
                46.02880821717377
              ],
              [
                2.539776415694455,
                46.028794602502096
              ],
              [
                2.539817127414943,
                46.02879090378498
              ],
              [
                2.539942534980771,
                46.0288369681563
              ],
              [
                2.540134019266229,
                46.02899022915559
              ],
              [
                2.540211951051554,
                46.02906539352826
              ],
              [
                2.540211951051554,
                46.02906539352826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05736365085722784,
          "ground": "gnd"
        },
        "75_LVBranch0438453": {
          "bus1": "75_LVBus1573342",
          "bus2": "75_LVBus1573343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.540211951051554,
                46.02906539352826
              ],
              [
                2.540211951051554,
                46.02906539352826
              ],
              [
                2.540224998657893,
                46.02907640033172
              ],
              [
                2.5403781646241,
                46.029213112397706
              ],
              [
                2.54058529074539,
                46.02933779726938
              ],
              [
                2.540730221843654,
                46.02940951187128
              ],
              [
                2.540730221843654,
                46.02940951187128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055820973839115655,
          "ground": "gnd"
        },
        "75_LVBranch0547339": {
          "bus1": "75_LVBus1573343",
          "bus2": "75_LVBus1573344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.540730221843654,
                46.02940951187128
              ],
              [
                2.540730221843654,
                46.02940951187128
              ],
              [
                2.541283732551052,
                46.02949933803334
              ],
              [
                2.54135896527077,
                46.02951154598516
              ],
              [
                2.54171470076486,
                46.02956017919713
              ],
              [
                2.541952312076209,
                46.02960117996276
              ],
              [
                2.543362477309965,
                46.02984447625258
              ],
              [
                2.543368758845762,
                46.02984555342562
              ],
              [
                2.543368758845762,
                46.02984555342562
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20997981850187297,
          "ground": "gnd"
        }
      },
      "transformer": {
        "75_MVLV002272_Transformer": {
          "bus_hv": "75_MVLV002272",
          "bus_lv": "75_MVLV002272_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV115312_Transformer": {
          "bus_hv": "75_MVLV115312",
          "bus_lv": "75_MVLV115312_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV160175_Transformer": {
          "bus_hv": "75_MVLV160175",
          "bus_lv": "75_MVLV160175_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV021652_Transformer": {
          "bus_hv": "75_MVLV021652",
          "bus_lv": "75_MVLV021652_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV093293_Transformer": {
          "bus_hv": "75_MVLV093293",
          "bus_lv": "75_MVLV093293_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV147576_Transformer": {
          "bus_hv": "75_MVLV147576",
          "bus_lv": "75_MVLV147576_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV036280_Transformer": {
          "bus_hv": "75_MVLV036280",
          "bus_lv": "75_MVLV036280_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV034054_Transformer": {
          "bus_hv": "75_MVLV034054",
          "bus_lv": "75_MVLV034054_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV102398_Transformer": {
          "bus_hv": "75_MVLV102398",
          "bus_lv": "75_MVLV102398_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV000382_Transformer": {
          "bus_hv": "75_MVLV000382",
          "bus_lv": "75_MVLV000382_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV141092_Transformer": {
          "bus_hv": "75_MVLV141092",
          "bus_lv": "75_MVLV141092_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV120080_Transformer": {
          "bus_hv": "75_MVLV120080",
          "bus_lv": "75_MVLV120080_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV120081_Transformer": {
          "bus_hv": "75_MVLV120081",
          "bus_lv": "75_MVLV120081_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV034058_Transformer": {
          "bus_hv": "75_MVLV034058",
          "bus_lv": "75_MVLV034058_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV102220_Transformer": {
          "bus_hv": "75_MVLV102220",
          "bus_lv": "75_MVLV102220_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV031707_Transformer": {
          "bus_hv": "75_MVLV031707",
          "bus_lv": "75_MVLV031707_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV078446_Transformer": {
          "bus_hv": "75_MVLV078446",
          "bus_lv": "75_MVLV078446_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV028316_Transformer": {
          "bus_hv": "75_MVLV028316",
          "bus_lv": "75_MVLV028316_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV038837_Transformer": {
          "bus_hv": "75_MVLV038837",
          "bus_lv": "75_MVLV038837_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV070987_Transformer": {
          "bus_hv": "75_MVLV070987",
          "bus_lv": "75_MVLV070987_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV111377_Transformer": {
          "bus_hv": "75_MVLV111377",
          "bus_lv": "75_MVLV111377_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV030594_Transformer": {
          "bus_hv": "75_MVLV030594",
          "bus_lv": "75_MVLV030594_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV068769_Transformer": {
          "bus_hv": "75_MVLV068769",
          "bus_lv": "75_MVLV068769_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV111378_Transformer": {
          "bus_hv": "75_MVLV111378",
          "bus_lv": "75_MVLV111378_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV027576_Transformer": {
          "bus_hv": "75_MVLV027576",
          "bus_lv": "75_MVLV027576_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV151181_Transformer": {
          "bus_hv": "75_MVLV151181",
          "bus_lv": "75_MVLV151181_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV121052_Transformer": {
          "bus_hv": "75_MVLV121052",
          "bus_lv": "75_MVLV121052_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV053309_Transformer": {
          "bus_hv": "75_MVLV053309",
          "bus_lv": "75_MVLV053309_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV002635_Transformer": {
          "bus_hv": "75_MVLV002635",
          "bus_lv": "75_MVLV002635_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV166605_Transformer": {
          "bus_hv": "75_MVLV166605",
          "bus_lv": "75_MVLV166605_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV141094_Transformer": {
          "bus_hv": "75_MVLV141094",
          "bus_lv": "75_MVLV141094_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV027577_Transformer": {
          "bus_hv": "75_MVLV027577",
          "bus_lv": "75_MVLV027577_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV054349_Transformer": {
          "bus_hv": "75_MVLV054349",
          "bus_lv": "75_MVLV054349_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV048001_Transformer": {
          "bus_hv": "75_MVLV048001",
          "bus_lv": "75_MVLV048001_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV101850_Transformer": {
          "bus_hv": "75_MVLV101850",
          "bus_lv": "75_MVLV101850_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV120086_Transformer": {
          "bus_hv": "75_MVLV120086",
          "bus_lv": "75_MVLV120086_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV051751_Transformer": {
          "bus_hv": "75_MVLV051751",
          "bus_lv": "75_MVLV051751_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV141436_Transformer": {
          "bus_hv": "75_MVLV141436",
          "bus_lv": "75_MVLV141436_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV074860_Transformer": {
          "bus_hv": "75_MVLV074860",
          "bus_lv": "75_MVLV074860_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV166376_Transformer": {
          "bus_hv": "75_MVLV166376",
          "bus_lv": "75_MVLV166376_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV000197_Transformer": {
          "bus_hv": "75_MVLV000197",
          "bus_lv": "75_MVLV000197_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV013344_Transformer": {
          "bus_hv": "75_MVLV013344",
          "bus_lv": "75_MVLV013344_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV066914_Transformer": {
          "bus_hv": "75_MVLV066914",
          "bus_lv": "75_MVLV066914_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV080882_Transformer": {
          "bus_hv": "75_MVLV080882",
          "bus_lv": "75_MVLV080882_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV089480_Transformer": {
          "bus_hv": "75_MVLV089480",
          "bus_lv": "75_MVLV089480_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV128885_Transformer": {
          "bus_hv": "75_MVLV128885",
          "bus_lv": "75_MVLV128885_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV041112_Transformer": {
          "bus_hv": "75_MVLV041112",
          "bus_lv": "75_MVLV041112_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV115444_Transformer": {
          "bus_hv": "75_MVLV115444",
          "bus_lv": "75_MVLV115444_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV089615_Transformer": {
          "bus_hv": "75_MVLV089615",
          "bus_lv": "75_MVLV089615_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV083715_Transformer": {
          "bus_hv": "75_MVLV083715",
          "bus_lv": "75_MVLV083715_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV132042_Transformer": {
          "bus_hv": "75_MVLV132042",
          "bus_lv": "75_MVLV132042_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV027206_Transformer": {
          "bus_hv": "75_MVLV027206",
          "bus_lv": "75_MVLV027206_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV154543_Transformer": {
          "bus_hv": "75_MVLV154543",
          "bus_lv": "75_MVLV154543_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV076017_Transformer": {
          "bus_hv": "75_MVLV076017",
          "bus_lv": "75_MVLV076017_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 132
  }
}
