{
  "bus": {
    "75_BAZAS": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.2178994386217544,
      "latitude": 44.41362897586347,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV112643": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.229825197007085,
      "latitude": 44.400774146313175,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV002110": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.248227738906394,
      "latitude": 44.389882010691316,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014395": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.244588640042242,
      "latitude": 44.386654439642015,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV054856": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.244805175409359,
      "latitude": 44.3843640944241,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV028681": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.244887113147176,
      "latitude": 44.384284624079136,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV028681_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.244887113147176,
      "latitude": 44.384284624079136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.244950491848733,
      "latitude": 44.38401125696168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.244879066469219,
      "latitude": 44.38424428058231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.2499236241674,
      "latitude": 44.384349032771546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV151758": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.244251376665875,
      "latitude": 44.38721309776992,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV151758_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.244251376665875,
      "latitude": 44.38721309776992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.244051246005801,
      "latitude": 44.38769338720134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.244016950094835,
      "latitude": 44.38768425304746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.243375980947934,
      "latitude": 44.387464645598534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.242279517675058,
      "latitude": 44.387000251613905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.240883613739546,
      "latitude": 44.38426942361234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.242541700188266,
      "latitude": 44.39078857975605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.242157458722766,
      "latitude": 44.391902720790085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.242251021039142,
      "latitude": 44.39074648610213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus014382": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.254113003511155,
      "latitude": 44.38598705732801,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV047702": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.259272380852939,
      "latitude": 44.37969632569384,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014383": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.259610101994596,
      "latitude": 44.37878424382859,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014384": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.263742634958289,
      "latitude": 44.3838649648462,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014385": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.264231936043191,
      "latitude": 44.38471613990168,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV137872": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.266851058888883,
      "latitude": 44.382110097090944,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014389": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.270786280684506,
      "latitude": 44.380969733956995,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV091947": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.272772131334164,
      "latitude": 44.38094925401355,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014390": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.278058121024149,
      "latitude": 44.382783378699344,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV133784": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.278982015256708,
      "latitude": 44.38335511943897,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV133784_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.278982015256708,
      "latitude": 44.38335511943897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.279252178855721,
      "latitude": 44.38318871013919,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.278631930942004,
      "latitude": 44.383643184036494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.276929136707535,
      "latitude": 44.38501622151088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.275701024895078,
      "latitude": 44.38709694785455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.276596250764889,
      "latitude": 44.384417786123784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus014391": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.279425607204561,
      "latitude": 44.383088195932544,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV156203": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.28588024958468,
      "latitude": 44.38713313239539,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV156203_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.28588024958468,
      "latitude": 44.38713313239539,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.286151800848072,
      "latitude": 44.388624246958756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.282650043515772,
      "latitude": 44.39006110101083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.284251806766464,
      "latitude": 44.38647367215806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV002058": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.286773600345416,
      "latitude": 44.37976438045415,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV002058_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.286773600345416,
      "latitude": 44.37976438045415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.282553517603095,
      "latitude": 44.38006768804895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.289843382157135,
      "latitude": 44.37749514332508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV091947_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.272772131334164,
      "latitude": 44.38094925401355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.272866267840827,
      "latitude": 44.38085483225251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.275275059662165,
      "latitude": 44.38151950061791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.27119059941396,
      "latitude": 44.38310552653216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV067970": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.271090626720868,
      "latitude": 44.37680512734353,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV067970_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.271090626720868,
      "latitude": 44.37680512734353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.270312396632035,
      "latitude": 44.37667703222073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.272842981398595,
      "latitude": 44.37669334420414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV137872_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.266851058888883,
      "latitude": 44.382110097090944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.266405294919435,
      "latitude": 44.38211549108324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.265852405807102,
      "latitude": 44.382390967583426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.264881080736238,
      "latitude": 44.37978270639183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.266982076353711,
      "latitude": 44.382125814497776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus014386": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.265803790153462,
      "latitude": 44.39071335531338,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014387": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.266230657280248,
      "latitude": 44.391168402023055,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014388": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.271113583935092,
      "latitude": 44.39273295876509,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV028711": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.272729667349795,
      "latitude": 44.39339584469341,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014392": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.277377965633727,
      "latitude": 44.39736584767564,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV151962": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.277510245446381,
      "latitude": 44.397370339533964,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV051497": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.291919317546924,
      "latitude": 44.40244088729536,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014394": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.293962013434192,
      "latitude": 44.402469875539715,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV028782": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.295374718046923,
      "latitude": 44.39777905177186,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV028782_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295374718046923,
      "latitude": 44.39777905177186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295384534401887,
      "latitude": 44.39773398970695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.296341460129309,
      "latitude": 44.396600562480295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295796512963157,
      "latitude": 44.396209645407524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.297390483010598,
      "latitude": 44.39589081569461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295021081100865,
      "latitude": 44.39818329873524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.294006138808782,
      "latitude": 44.39947132783743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295924557516317,
      "latitude": 44.40023996083503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.293631525577473,
      "latitude": 44.39966791328123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV172245": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.297488338625557,
      "latitude": 44.403121860473746,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV172245_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.297488338625557,
      "latitude": 44.403121860473746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.297306954718895,
      "latitude": 44.403687575087964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.299060173635078,
      "latitude": 44.40413969523212,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.301615851074794,
      "latitude": 44.405052017809254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.297114954183767,
      "latitude": 44.403858907630806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV036157": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.284837034478642,
      "latitude": 44.405283571577876,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV036157_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.284837034478642,
      "latitude": 44.405283571577876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.284631206190106,
      "latitude": 44.40528737072904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.28735592341223,
      "latitude": 44.40464161400331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.288110267851939,
      "latitude": 44.404402845013756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.289501241482866,
      "latitude": 44.403848753316645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.287540315935591,
      "latitude": 44.40517227769225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.283190322291111,
      "latitude": 44.40528514567663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.28069048248161,
      "latitude": 44.40488563726797,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV051497_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.291919317546924,
      "latitude": 44.40244088729536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.291446140603591,
      "latitude": 44.403253871609564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.291428798415905,
      "latitude": 44.40337039291639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.292099286775029,
      "latitude": 44.40436558960338,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.292114375074104,
      "latitude": 44.40201727853717,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.292915079314966,
      "latitude": 44.40219973876628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295396059815364,
      "latitude": 44.40291771156637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.2921113039463,
      "latitude": 44.401638246423545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.289434807041415,
      "latitude": 44.401975710112566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.288522590511013,
      "latitude": 44.402017723563574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.289467716659181,
      "latitude": 44.4023409802605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.289617767159112,
      "latitude": 44.40269233987229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus014393": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.275075255510401,
      "latitude": 44.40051738945713,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV017852": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.267330906454272,
      "latitude": 44.400623655881105,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV017852_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.267330906454272,
      "latitude": 44.400623655881105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.26514497261606,
      "latitude": 44.40063583219897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.263574896592543,
      "latitude": 44.40205456198213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.261086557802256,
      "latitude": 44.40261503148461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.259910475674679,
      "latitude": 44.39909861368434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.267499693335471,
      "latitude": 44.40063395055169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.269310667827057,
      "latitude": 44.40077614467182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.269155563397,
      "latitude": 44.399280871526734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.270105397319463,
      "latitude": 44.40103231306047,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV151962_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.277510245446381,
      "latitude": 44.397370339533964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.27761433101893,
      "latitude": 44.39745171335064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.28133082939209,
      "latitude": 44.39615027884475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.282458876885509,
      "latitude": 44.39587241172653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.283313705568123,
      "latitude": 44.39572052758309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.287560151705212,
      "latitude": 44.394961650690206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.283097475121365,
      "latitude": 44.39630987517193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.285520150980518,
      "latitude": 44.39797626384811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.277392277854026,
      "latitude": 44.39759904700902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.278023625214074,
      "latitude": 44.39849684870785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.275801817148637,
      "latitude": 44.400057533257396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV028711_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.272729667349795,
      "latitude": 44.39339584469341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.273603716782915,
      "latitude": 44.3932377029909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.272115449165647,
      "latitude": 44.39300758121818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.271090149781643,
      "latitude": 44.39276074305679,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.271466555447109,
      "latitude": 44.39366511203443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV156253": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.273245639161534,
      "latitude": 44.39076993606005,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV156253_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.273245639161534,
      "latitude": 44.39076993606005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.273636686765131,
      "latitude": 44.390466130464226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.27567213414403,
      "latitude": 44.38717039067792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV077588": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.260320433642718,
      "latitude": 44.39295729894705,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV077588_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.260320433642718,
      "latitude": 44.39295729894705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.260063252360263,
      "latitude": 44.392964636685136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.260553179151949,
      "latitude": 44.39341115661375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.25985248051702,
      "latitude": 44.394682958405305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.26157644429048,
      "latitude": 44.394012452614874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.258828562639974,
      "latitude": 44.39222726570542,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.258457849872301,
      "latitude": 44.390543563070246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV032803": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.265921422105889,
      "latitude": 44.391102410318624,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV032803_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.265921422105889,
      "latitude": 44.391102410318624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.266285801325408,
      "latitude": 44.39116531031595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.26727134957625,
      "latitude": 44.391500439431994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.268677321204683,
      "latitude": 44.391941252451716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.267223731277589,
      "latitude": 44.39184277424937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.268631654582678,
      "latitude": 44.38925343694755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.270539943245652,
      "latitude": 44.38986744562981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.268555672241866,
      "latitude": 44.387731555873124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV077743": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.263776125245702,
      "latitude": 44.384112931091686,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV077743_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.263776125245702,
      "latitude": 44.384112931091686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.261015772002465,
      "latitude": 44.38264915244825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.2600455525164,
      "latitude": 44.382058785365295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.260675561866268,
      "latitude": 44.38305036267988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.260283916619591,
      "latitude": 44.38285301395605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.261172943601623,
      "latitude": 44.38331014586263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.264006705170073,
      "latitude": 44.38601130812872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.264533098830201,
      "latitude": 44.38615965706391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.26081236638295,
      "latitude": 44.387670298997136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV047702_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.259272380852939,
      "latitude": 44.37969632569384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.258213862575668,
      "latitude": 44.37974553951455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.258587758312982,
      "latitude": 44.380202575282496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.257444285226107,
      "latitude": 44.37717677651412,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.259097961230198,
      "latitude": 44.37976059811243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.258582885263726,
      "latitude": 44.3802234297614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.257824109312898,
      "latitude": 44.38096814406292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.256000483600865,
      "latitude": 44.38207258662953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.258573253558821,
      "latitude": 44.381271765786245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.259696550632915,
      "latitude": 44.381774930482365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.259078696003081,
      "latitude": 44.37979936562705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.260511008899092,
      "latitude": 44.37808436348204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.260650003379275,
      "latitude": 44.37836126451087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.257484424949315,
      "latitude": 44.377175870768276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.260975571894836,
      "latitude": 44.3779135614392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.262963299728552,
      "latitude": 44.37777578685288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.263540712886307,
      "latitude": 44.377762736917596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.26404585258805,
      "latitude": 44.377781190560434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.263999007578451,
      "latitude": 44.37808609160886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV105666": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.254045651720154,
      "latitude": 44.3859687749628,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV105666_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.254045651720154,
      "latitude": 44.3859687749628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.253973324398913,
      "latitude": 44.386094667801544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.254231179528181,
      "latitude": 44.38565198782687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.255871714624833,
      "latitude": 44.383937728614065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.253950244282712,
      "latitude": 44.38618647439867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.252713037452323,
      "latitude": 44.38908496645727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus014380": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.244838778046257,
      "latitude": 44.392921959703706,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus014381": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.247633773124764,
      "latitude": 44.39566312694438,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV150845": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.247670333210652,
      "latitude": 44.395600875086664,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV150845_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.247670333210652,
      "latitude": 44.395600875086664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.248084142498129,
      "latitude": 44.396084208888986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.248583205449749,
      "latitude": 44.39555403772118,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.249184698205839,
      "latitude": 44.395393751658645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.255998014326254,
      "latitude": 44.397460605401314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.247227565436028,
      "latitude": 44.39488824872112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.243169510610998,
      "latitude": 44.39323959699399,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.248048559327061,
      "latitude": 44.396122351718084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.247626151025948,
      "latitude": 44.396612896092186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.244669590071744,
      "latitude": 44.39998015236961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.242900642002166,
      "latitude": 44.39990406253738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV002110_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.248227738906394,
      "latitude": 44.389882010691316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.24818611106307,
      "latitude": 44.38993517788041,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.249005076425969,
      "latitude": 44.38916841841348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.248691087758104,
      "latitude": 44.38899539505321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.249802892341986,
      "latitude": 44.38949261098879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.247379430960724,
      "latitude": 44.38789631440444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.246767308640712,
      "latitude": 44.3912285881856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.24786137569076,
      "latitude": 44.39192253100718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.245738249552381,
      "latitude": 44.39216279392568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV112643_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.229825197007085,
      "latitude": 44.400774146313175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1142163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.229878177772703,
      "latitude": 44.40077925749551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.229785008452536,
      "latitude": 44.400716514734235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.230455545213969,
      "latitude": 44.39977573299317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.232921311239044,
      "latitude": 44.39725968708179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.233352358440062,
      "latitude": 44.396660239640276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.227380799866914,
      "latitude": 44.404040420673596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.226393488054369,
      "latitude": 44.404873093300914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.231180225122048,
      "latitude": 44.40156630762563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1142171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.233231592626144,
      "latitude": 44.40246058403517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "75_295719": {
      "bus_from": "75_BAZAS",
      "bus_to": "75_MVLV112643",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1961.7230845899196,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_431321": {
      "bus_from": "75_MVLV112643",
      "bus_to": "75_MVLV002110",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2593.1665927637196,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_383605": {
      "bus_from": "75_MVLV002110",
      "bus_to": "75_MVBus014395",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 658.4080143067848,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_349477": {
      "bus_from": "75_MVBus014395",
      "bus_to": "75_MVLV054856",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 346.7235513496716,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_249352": {
      "bus_from": "75_MVLV054856",
      "bus_to": "75_MVLV028681",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 12.412376179419999,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0951625": {
      "bus_from": "75_MVLV028681_LV",
      "bus_to": "75_LVBus1142062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.944426103053544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1340115": {
      "bus_from": "75_MVLV028681_LV",
      "bus_to": "75_LVBus1142059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.02972406774504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0484460": {
      "bus_from": "75_LVBus1142059",
      "bus_to": "75_LVBus1142060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 451.6359558575535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_291446": {
      "bus_from": "75_MVBus014395",
      "bus_to": "75_MVLV151758",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 72.58768617567206,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1268552": {
      "bus_from": "75_MVLV151758_LV",
      "bus_to": "75_LVBus1142203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.10872865037236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1082023": {
      "bus_from": "75_LVBus1142203",
      "bus_to": "75_LVBus1142204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.9151715133312037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0528125": {
      "bus_from": "75_LVBus1142204",
      "bus_to": "75_LVBus1142205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.60538859347786,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0669915": {
      "bus_from": "75_LVBus1142205",
      "bus_to": "75_LVBus1142206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.51389167970873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0316476": {
      "bus_from": "75_LVBus1142205",
      "bus_to": "75_LVBus1142207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 468.179936087854,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1004325": {
      "bus_from": "75_LVBus1142203",
      "bus_to": "75_LVBus1142208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 369.184016848167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1623366": {
      "bus_from": "75_LVBus1142208",
      "bus_to": "75_LVBus1142210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.65968687654888,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1283962": {
      "bus_from": "75_LVBus1142208",
      "bus_to": "75_LVBus1142209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.628303660305818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_367301": {
      "bus_from": "75_MVLV002110",
      "bus_to": "75_MVBus014382",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 721.2638463981104,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_388976": {
      "bus_from": "75_MVBus014382",
      "bus_to": "75_MVLV047702",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 921.2747815810147,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_250660": {
      "bus_from": "75_MVLV047702",
      "bus_to": "75_MVBus014383",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 111.82431893304272,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_3315": {
      "bus_from": "75_MVBus014383",
      "bus_to": "75_MVBus014384",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 654.6307371591381,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_57652": {
      "bus_from": "75_MVBus014384",
      "bus_to": "75_MVBus014385",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 106.54530471883606,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_57653": {
      "bus_from": "75_MVBus014385",
      "bus_to": "75_MVLV137872",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 363.7080991714708,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_57700": {
      "bus_from": "75_MVLV137872",
      "bus_to": "75_MVBus014389",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 380.56519329530454,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_168878": {
      "bus_from": "75_MVBus014389",
      "bus_to": "75_MVLV091947",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 156.9698476003479,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_202198": {
      "bus_from": "75_MVLV091947",
      "bus_to": "75_MVBus014390",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 477.9341097599239,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_202197": {
      "bus_from": "75_MVBus014390",
      "bus_to": "75_MVLV133784",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 99.59010299303515,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0552258": {
      "bus_from": "75_MVLV133784_LV",
      "bus_to": "75_LVBus1142182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.881040088833284,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0615929": {
      "bus_from": "75_MVLV133784_LV",
      "bus_to": "75_LVBus1142177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.99711585433514,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0620237": {
      "bus_from": "75_LVBus1142177",
      "bus_to": "75_LVBus1142178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 204.192627545674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0294795": {
      "bus_from": "75_LVBus1142178",
      "bus_to": "75_LVBus1142179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 253.2351288223712,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0041520": {
      "bus_from": "75_LVBus1142178",
      "bus_to": "75_LVBus1142180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.59352204675206,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_179800": {
      "bus_from": "75_MVBus014390",
      "bus_to": "75_MVBus014391",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 114.11557743677938,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_58654": {
      "bus_from": "75_MVBus014391",
      "bus_to": "75_MVLV156203",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 694.06790080888,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0434211": {
      "bus_from": "75_MVLV156203_LV",
      "bus_to": "75_LVBus1142225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 166.37264894615288,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0030970": {
      "bus_from": "75_LVBus1142225",
      "bus_to": "75_LVBus1142226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 321.50021591076154,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0409286": {
      "bus_from": "75_MVLV156203_LV",
      "bus_to": "75_LVBus1142223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.54908727547087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_167027": {
      "bus_from": "75_MVBus014391",
      "bus_to": "75_MVLV002058",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 698.4639599497812,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0107926": {
      "bus_from": "75_MVLV002058_LV",
      "bus_to": "75_LVBus1142036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 375.6020119386344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0900165": {
      "bus_from": "75_MVLV002058_LV",
      "bus_to": "75_LVBus1142034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 368.0198326408686,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0581315": {
      "bus_from": "75_MVLV091947_LV",
      "bus_to": "75_LVBus1142153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.430346383702258,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0504008": {
      "bus_from": "75_LVBus1142153",
      "bus_to": "75_LVBus1142154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 205.67727865962624,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0381993": {
      "bus_from": "75_LVBus1142153",
      "bus_to": "75_LVBus1142155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 295.3316169827958,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_127891": {
      "bus_from": "75_MVBus014389",
      "bus_to": "75_MVLV067970",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 462.1723308476272,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0461135": {
      "bus_from": "75_MVLV067970_LV",
      "bus_to": "75_LVBus1142134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.15981925555384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0001335": {
      "bus_from": "75_MVLV067970_LV",
      "bus_to": "75_LVBus1142132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.71498614703316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0194421": {
      "bus_from": "75_MVLV137872_LV",
      "bus_to": "75_LVBus1142186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.030645665481586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0473537": {
      "bus_from": "75_LVBus1142186",
      "bus_to": "75_LVBus1142188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.64940627024575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0070195": {
      "bus_from": "75_LVBus1142186",
      "bus_to": "75_LVBus1142187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 307.0491476098868,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0473937": {
      "bus_from": "75_MVLV137872_LV",
      "bus_to": "75_LVBus1142184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.132469588500129,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_37793": {
      "bus_from": "75_MVBus014385",
      "bus_to": "75_MVBus014386",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 696.1930005762854,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_66612": {
      "bus_from": "75_MVBus014386",
      "bus_to": "75_MVBus014387",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 60.93925979872146,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_93217": {
      "bus_from": "75_MVBus014387",
      "bus_to": "75_MVBus014388",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 428.9878032997203,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_57699": {
      "bus_from": "75_MVBus014388",
      "bus_to": "75_MVLV028711",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 150.81399099311014,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_171695": {
      "bus_from": "75_MVLV028711",
      "bus_to": "75_MVBus014392",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 629.0491365376887,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_339395": {
      "bus_from": "75_MVBus014392",
      "bus_to": "75_MVLV151962",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 37.23291665668834,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_435305": {
      "bus_from": "75_MVLV151962",
      "bus_to": "75_MVLV051497",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1473.1842435146968,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_381914": {
      "bus_from": "75_MVLV051497",
      "bus_to": "75_MVBus014394",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 205.85876435583174,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_449375": {
      "bus_from": "75_MVBus014394",
      "bus_to": "75_MVLV028782",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 543.2831285690104,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1088940": {
      "bus_from": "75_MVLV028782_LV",
      "bus_to": "75_LVBus1142071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.860400685954575,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0361181": {
      "bus_from": "75_LVBus1142071",
      "bus_to": "75_LVBus1142076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.22317848538344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0591999": {
      "bus_from": "75_LVBus1142076",
      "bus_to": "75_LVBus1142078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.415605216811386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0089212": {
      "bus_from": "75_LVBus1142076",
      "bus_to": "75_LVBus1142077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.5894172715913,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0327948": {
      "bus_from": "75_LVBus1142071",
      "bus_to": "75_LVBus1142072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.71618150680792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0202669": {
      "bus_from": "75_LVBus1142072",
      "bus_to": "75_LVBus1142073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 164.38649436349058,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0454109": {
      "bus_from": "75_LVBus1142073",
      "bus_to": "75_LVBus1142074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.72472490585005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0184406": {
      "bus_from": "75_LVBus1142073",
      "bus_to": "75_LVBus1142075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.984396438540806,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_325863": {
      "bus_from": "75_MVBus014394",
      "bus_to": "75_MVLV172245",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 321.89962489288666,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1375484": {
      "bus_from": "75_MVLV172245_LV",
      "bus_to": "75_LVBus1142231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.44135039113611,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0716442": {
      "bus_from": "75_LVBus1142231",
      "bus_to": "75_LVBus1142233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.4231168096984,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1376372": {
      "bus_from": "75_LVBus1142233",
      "bus_to": "75_LVBus1142234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 236.61765611813493,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0274467": {
      "bus_from": "75_LVBus1142231",
      "bus_to": "75_LVBus1142232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.421252746398416,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_217435": {
      "bus_from": "75_MVLV051497",
      "bus_to": "75_MVLV036157",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 716.9275719899005,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0731902": {
      "bus_from": "75_MVLV036157_LV",
      "bus_to": "75_LVBus1142090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.43514144145156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0467013": {
      "bus_from": "75_LVBus1142090",
      "bus_to": "75_LVBus1142093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 230.3991492554959,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0441601": {
      "bus_from": "75_LVBus1142093",
      "bus_to": "75_LVBus1142095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.68727580796713,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0313895": {
      "bus_from": "75_LVBus1142095",
      "bus_to": "75_LVBus1142096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.88302016179678,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0360289": {
      "bus_from": "75_LVBus1142093",
      "bus_to": "75_LVBus1142094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.76930863216275,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0407919": {
      "bus_from": "75_LVBus1142090",
      "bus_to": "75_LVBus1142091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.28997989831655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0690888": {
      "bus_from": "75_LVBus1142091",
      "bus_to": "75_LVBus1142092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 204.0218135397956,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1380606": {
      "bus_from": "75_MVLV051497_LV",
      "bus_to": "75_LVBus1142128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.36884495289773,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1422873": {
      "bus_from": "75_LVBus1142128",
      "bus_to": "75_LVBus1142129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.988711860373268,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1317617": {
      "bus_from": "75_LVBus1142128",
      "bus_to": "75_LVBus1142130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.45148589740205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1267783": {
      "bus_from": "75_MVLV051497_LV",
      "bus_to": "75_LVBus1142119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.80571928675642,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1426265": {
      "bus_from": "75_LVBus1142119",
      "bus_to": "75_LVBus1142120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.9393649081926,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0407957": {
      "bus_from": "75_LVBus1142120",
      "bus_to": "75_LVBus1142121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 235.4807449481045,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0761499": {
      "bus_from": "75_LVBus1142119",
      "bus_to": "75_LVBus1142122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.801296171814116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0757256": {
      "bus_from": "75_LVBus1142119",
      "bus_to": "75_LVBus1142123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 223.13103999499722,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1665649": {
      "bus_from": "75_LVBus1142123",
      "bus_to": "75_LVBus1142124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.9736339121371,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1599140": {
      "bus_from": "75_LVBus1142123",
      "bus_to": "75_LVBus1142125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.725735274784704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0808081": {
      "bus_from": "75_LVBus1142125",
      "bus_to": "75_LVBus1142126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.6919970440622,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_228740": {
      "bus_from": "75_MVLV151962",
      "bus_to": "75_MVBus014393",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 478.5693059689073,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_191308": {
      "bus_from": "75_MVBus014393",
      "bus_to": "75_MVLV017852",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 614.6310862897118,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0356121": {
      "bus_from": "75_MVLV017852_LV",
      "bus_to": "75_LVBus1142054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 239.41499513658786,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0500908": {
      "bus_from": "75_LVBus1142054",
      "bus_to": "75_LVBus1142056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 201.24659433227382,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0168173": {
      "bus_from": "75_LVBus1142056",
      "bus_to": "75_LVBus1142057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 229.33051067969106,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0153610": {
      "bus_from": "75_LVBus1142054",
      "bus_to": "75_LVBus1142055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 450.69429901408336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0717087": {
      "bus_from": "75_MVLV017852_LV",
      "bus_to": "75_LVBus1142049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.996480669327312,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0416606": {
      "bus_from": "75_LVBus1142049",
      "bus_to": "75_LVBus1142050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.13290438784932,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0360460": {
      "bus_from": "75_LVBus1142050",
      "bus_to": "75_LVBus1142051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 198.71542464275925,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0111396": {
      "bus_from": "75_LVBus1142050",
      "bus_to": "75_LVBus1142052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.4162914554278,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1528659": {
      "bus_from": "75_MVLV151962_LV",
      "bus_to": "75_LVBus1142212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.770056944797838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0426314": {
      "bus_from": "75_LVBus1142212",
      "bus_to": "75_LVBus1142216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 334.79064910782574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0236558": {
      "bus_from": "75_LVBus1142216",
      "bus_to": "75_LVBus1142217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.0285125178018,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0441636": {
      "bus_from": "75_LVBus1142217",
      "bus_to": "75_LVBus1142220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.16518673029482,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0464063": {
      "bus_from": "75_LVBus1142220",
      "bus_to": "75_LVBus1142221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 348.6723783941002,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0121966": {
      "bus_from": "75_LVBus1142217",
      "bus_to": "75_LVBus1142218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.3672374196892,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0053746": {
      "bus_from": "75_LVBus1142218",
      "bus_to": "75_LVBus1142219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 267.47248571655456,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0295580": {
      "bus_from": "75_LVBus1142212",
      "bus_to": "75_LVBus1142213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.10381348283899,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0547076": {
      "bus_from": "75_LVBus1142213",
      "bus_to": "75_LVBus1142214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.32210143347392,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0213295": {
      "bus_from": "75_LVBus1142213",
      "bus_to": "75_LVBus1142215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 306.77165286049006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0365027": {
      "bus_from": "75_MVLV028711_LV",
      "bus_to": "75_LVBus1142069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.63990387633437,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0390604": {
      "bus_from": "75_MVLV028711_LV",
      "bus_to": "75_LVBus1142065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.75888433732756,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0272542": {
      "bus_from": "75_LVBus1142065",
      "bus_to": "75_LVBus1142067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.44074158148501,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0178595": {
      "bus_from": "75_LVBus1142065",
      "bus_to": "75_LVBus1142066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.36453956591437,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_3369": {
      "bus_from": "75_MVBus014388",
      "bus_to": "75_MVLV156253",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 274.52935835231557,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0102128": {
      "bus_from": "75_MVLV156253_LV",
      "bus_to": "75_LVBus1142228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.441966357338515,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0394315": {
      "bus_from": "75_LVBus1142228",
      "bus_to": "75_LVBus1142229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 402.2732163946619,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_66613": {
      "bus_from": "75_MVBus014387",
      "bus_to": "75_MVLV077588",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 539.0288765077253,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0302040": {
      "bus_from": "75_MVLV077588_LV",
      "bus_to": "75_LVBus1142136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.199386333394237,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0691361": {
      "bus_from": "75_LVBus1142136",
      "bus_to": "75_LVBus1142137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.131471086880524,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0437164": {
      "bus_from": "75_LVBus1142137",
      "bus_to": "75_LVBus1142139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.17214091892652,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0224363": {
      "bus_from": "75_LVBus1142137",
      "bus_to": "75_LVBus1142138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.89787086930156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0517234": {
      "bus_from": "75_LVBus1142136",
      "bus_to": "75_LVBus1142140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.2325834981418,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0456509": {
      "bus_from": "75_LVBus1142140",
      "bus_to": "75_LVBus1142141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 203.75800068739943,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_127851": {
      "bus_from": "75_MVBus014386",
      "bus_to": "75_MVLV032803",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 41.31460877055851,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0475349": {
      "bus_from": "75_MVLV032803_LV",
      "bus_to": "75_LVBus1142082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.395546102375445,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0689385": {
      "bus_from": "75_LVBus1142082",
      "bus_to": "75_LVBus1142083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.02629144674044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0585913": {
      "bus_from": "75_LVBus1142083",
      "bus_to": "75_LVBus1142085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.26468754028568,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0426939": {
      "bus_from": "75_LVBus1142083",
      "bus_to": "75_LVBus1142084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.22927862100804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0515356": {
      "bus_from": "75_LVBus1142082",
      "bus_to": "75_LVBus1142086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 282.9678137556743,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1364064": {
      "bus_from": "75_LVBus1142086",
      "bus_to": "75_LVBus1142087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 166.6577758162912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0666644": {
      "bus_from": "75_LVBus1142086",
      "bus_to": "75_LVBus1142088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 169.21950618753877,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_37792": {
      "bus_from": "75_MVBus014384",
      "bus_to": "75_MVLV077743",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 27.041595680079855,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0498124": {
      "bus_from": "75_MVLV077743_LV",
      "bus_to": "75_LVBus1142147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 272.5724121638665,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0679328": {
      "bus_from": "75_LVBus1142147",
      "bus_to": "75_LVBus1142151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.39689354530293,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0409170": {
      "bus_from": "75_LVBus1142147",
      "bus_to": "75_LVBus1142148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.178421172796725,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0391761": {
      "bus_from": "75_LVBus1142148",
      "bus_to": "75_LVBus1142149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.14362922402672,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0319070": {
      "bus_from": "75_LVBus1142148",
      "bus_to": "75_LVBus1142150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.03340886894206,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0620116": {
      "bus_from": "75_MVLV077743_LV",
      "bus_to": "75_LVBus1142143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 245.10832070493663,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0618987": {
      "bus_from": "75_LVBus1142143",
      "bus_to": "75_LVBus1142145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.06823701262903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0041389": {
      "bus_from": "75_LVBus1142143",
      "bus_to": "75_LVBus1142144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 388.14805115021585,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0892317": {
      "bus_from": "75_MVLV047702_LV",
      "bus_to": "75_LVBus1142115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.86661995326713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0689384": {
      "bus_from": "75_LVBus1142115",
      "bus_to": "75_LVBus1142117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.881464286685436,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0637157": {
      "bus_from": "75_LVBus1142115",
      "bus_to": "75_LVBus1142116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 300.09063254851,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0918907": {
      "bus_from": "75_MVLV047702_LV",
      "bus_to": "75_LVBus1142107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.19457223485408,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1338861": {
      "bus_from": "75_LVBus1142107",
      "bus_to": "75_LVBus1142108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.68643402901431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0180514": {
      "bus_from": "75_LVBus1142108",
      "bus_to": "75_LVBus1142109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.70700048018634,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0470096": {
      "bus_from": "75_LVBus1142109",
      "bus_to": "75_LVBus1142112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 224.76125996683868,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0432773": {
      "bus_from": "75_LVBus1142109",
      "bus_to": "75_LVBus1142110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.57384551476176,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0563380": {
      "bus_from": "75_LVBus1142110",
      "bus_to": "75_LVBus1142111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.542496784234,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0824769": {
      "bus_from": "75_LVBus1142107",
      "bus_to": "75_LVBus1142113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.57324518470733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0951636": {
      "bus_from": "75_MVLV047702_LV",
      "bus_to": "75_LVBus1142098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 205.97282709911548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0648008": {
      "bus_from": "75_LVBus1142098",
      "bus_to": "75_LVBus1142105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.702343846901385,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0365526": {
      "bus_from": "75_LVBus1142098",
      "bus_to": "75_LVBus1142104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 275.974636213442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0091055": {
      "bus_from": "75_LVBus1142098",
      "bus_to": "75_LVBus1142099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.60475821957784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1410534": {
      "bus_from": "75_LVBus1142099",
      "bus_to": "75_LVBus1142100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 165.76838912076448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1513824": {
      "bus_from": "75_LVBus1142100",
      "bus_to": "75_LVBus1142101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.21103330076577,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1466553": {
      "bus_from": "75_LVBus1142101",
      "bus_to": "75_LVBus1142102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.48535924417416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1533489": {
      "bus_from": "75_LVBus1142102",
      "bus_to": "75_LVBus1142103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.472857184515895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_348231": {
      "bus_from": "75_MVBus014382",
      "bus_to": "75_MVLV105666",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.2392650279691475,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1085877": {
      "bus_from": "75_MVLV105666_LV",
      "bus_to": "75_LVBus1142157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.615261089858503,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1364055": {
      "bus_from": "75_LVBus1142157",
      "bus_to": "75_LVBus1142160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.63261064476764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0013569": {
      "bus_from": "75_LVBus1142160",
      "bus_to": "75_LVBus1142161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 238.3292358539189,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1012869": {
      "bus_from": "75_LVBus1142157",
      "bus_to": "75_LVBus1142158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.692837353933482,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0275573": {
      "bus_from": "75_LVBus1142158",
      "bus_to": "75_LVBus1142159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 395.1878379761482,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_278594": {
      "bus_from": "75_MVLV002110",
      "bus_to": "75_MVBus014380",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 441.6623416989873,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_195051": {
      "bus_from": "75_MVBus014380",
      "bus_to": "75_MVBus014381",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 377.3244302013475,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_329019": {
      "bus_from": "75_MVBus014381",
      "bus_to": "75_MVLV150845",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 7.245324727679446,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1539077": {
      "bus_from": "75_MVLV150845_LV",
      "bus_to": "75_LVBus1142198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.885780144766315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0443572": {
      "bus_from": "75_LVBus1142198",
      "bus_to": "75_LVBus1142199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.07476227080556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0561566": {
      "bus_from": "75_LVBus1142199",
      "bus_to": "75_LVBus1142200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.12642057906581,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0570141": {
      "bus_from": "75_LVBus1142200",
      "bus_to": "75_LVBus1142201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 809.5322145078746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0983500": {
      "bus_from": "75_MVLV150845_LV",
      "bus_to": "75_LVBus1142195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.75339560535217,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0198355": {
      "bus_from": "75_LVBus1142195",
      "bus_to": "75_LVBus1142196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 377.5502717549425,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1153088": {
      "bus_from": "75_MVLV150845_LV",
      "bus_to": "75_LVBus1142190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.24378995580527,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0646918": {
      "bus_from": "75_LVBus1142190",
      "bus_to": "75_LVBus1142191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.06101093688223,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0245430": {
      "bus_from": "75_LVBus1142191",
      "bus_to": "75_LVBus1142192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 442.13761509146116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1416036": {
      "bus_from": "75_LVBus1142192",
      "bus_to": "75_LVBus1142193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 158.35634203397996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1309608": {
      "bus_from": "75_MVLV002110_LV",
      "bus_to": "75_LVBus1142038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.276526538411776,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0031379": {
      "bus_from": "75_LVBus1142038",
      "bus_to": "75_LVBus1142039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.5861210944387,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0119503": {
      "bus_from": "75_LVBus1142039",
      "bus_to": "75_LVBus1142040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.552906583620622,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0091036": {
      "bus_from": "75_LVBus1142039",
      "bus_to": "75_LVBus1142042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.06758255212924,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0000474": {
      "bus_from": "75_LVBus1142039",
      "bus_to": "75_LVBus1142041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 259.059077653646,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0014932": {
      "bus_from": "75_LVBus1142038",
      "bus_to": "75_LVBus1142043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.44867203235057,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0584605": {
      "bus_from": "75_LVBus1142043",
      "bus_to": "75_LVBus1142045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.38299677610823,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0503867": {
      "bus_from": "75_LVBus1142043",
      "bus_to": "75_LVBus1142044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.36408994054105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1154844": {
      "bus_from": "75_MVLV112643_LV",
      "bus_to": "75_LVBus1142163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.099272630715378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0661208": {
      "bus_from": "75_LVBus1142163",
      "bus_to": "75_LVBus1142164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.183254046382201,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0697339": {
      "bus_from": "75_LVBus1142164",
      "bus_to": "75_LVBus1142167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.39707247221453,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0417929": {
      "bus_from": "75_LVBus1142167",
      "bus_to": "75_LVBus1142168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 359.514104726785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0001331": {
      "bus_from": "75_LVBus1142168",
      "bus_to": "75_LVBus1142169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.94196125703763,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0128017": {
      "bus_from": "75_LVBus1142164",
      "bus_to": "75_LVBus1142165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 416.0763285288431,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0749919": {
      "bus_from": "75_LVBus1142165",
      "bus_to": "75_LVBus1142166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.85081433551954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0564289": {
      "bus_from": "75_LVBus1142163",
      "bus_to": "75_LVBus1142170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.28620093769285,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0478487": {
      "bus_from": "75_LVBus1142170",
      "bus_to": "75_LVBus1142171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 191.4795119770914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "75_MVLV054856_consumption": {
      "bus": "75_MVLV054856",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV054856_production": {
      "bus": "75_MVLV054856",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142062_consumption": {
      "bus": "75_LVBus1142062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142062_production": {
      "bus": "75_LVBus1142062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142059_consumption": {
      "bus": "75_LVBus1142059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142059_production": {
      "bus": "75_LVBus1142059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142060_consumption": {
      "bus": "75_LVBus1142060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5699.607008199001,
        0.0,
        0.0
      ],
      "q_nom": [
        1709.8821024597003,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142060_production": {
      "bus": "75_LVBus1142060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142203_consumption": {
      "bus": "75_LVBus1142203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4719.646382639544
      ],
      "q_nom": [
        0.0,
        0.0,
        1415.8939147918632
      ]
    },
    "75_LVBus1142203_production": {
      "bus": "75_LVBus1142203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142204_consumption": {
      "bus": "75_LVBus1142204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1648.8653743567804,
        0.0
      ],
      "q_nom": [
        0.0,
        494.6596123070341,
        0.0
      ]
    },
    "75_LVBus1142204_production": {
      "bus": "75_LVBus1142204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142205_consumption": {
      "bus": "75_LVBus1142205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        224.7525807662522,
        0.0
      ],
      "q_nom": [
        0.0,
        67.42577422987566,
        0.0
      ]
    },
    "75_LVBus1142205_production": {
      "bus": "75_LVBus1142205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142206_consumption": {
      "bus": "75_LVBus1142206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        9925.417457673162
      ],
      "q_nom": [
        0.0,
        0.0,
        2977.6252373019483
      ]
    },
    "75_LVBus1142206_production": {
      "bus": "75_LVBus1142206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142207_consumption": {
      "bus": "75_LVBus1142207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1128.0819733276458,
        0.0,
        0.0
      ],
      "q_nom": [
        338.4245919982937,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142207_production": {
      "bus": "75_LVBus1142207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142208_consumption": {
      "bus": "75_LVBus1142208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5705.110950989255,
        0.0
      ],
      "q_nom": [
        0.0,
        1711.5332852967765,
        0.0
      ]
    },
    "75_LVBus1142208_production": {
      "bus": "75_LVBus1142208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142210_consumption": {
      "bus": "75_LVBus1142210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142210_production": {
      "bus": "75_LVBus1142210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142209_consumption": {
      "bus": "75_LVBus1142209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7209.469588084282,
        7738.768524108181,
        7209.469588084282
      ],
      "q_nom": [
        2162.8408764252845,
        2321.630557232454,
        2162.8408764252845
      ]
    },
    "75_LVBus1142209_production": {
      "bus": "75_LVBus1142209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142182_consumption": {
      "bus": "75_LVBus1142182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142182_production": {
      "bus": "75_LVBus1142182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142177_consumption": {
      "bus": "75_LVBus1142177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2481.373299037386,
        0.0
      ],
      "q_nom": [
        0.0,
        744.4119897112158,
        0.0
      ]
    },
    "75_LVBus1142177_production": {
      "bus": "75_LVBus1142177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142178_consumption": {
      "bus": "75_LVBus1142178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142178_production": {
      "bus": "75_LVBus1142178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142179_consumption": {
      "bus": "75_LVBus1142179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142179_production": {
      "bus": "75_LVBus1142179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142180_consumption": {
      "bus": "75_LVBus1142180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        634.1560379280862,
        0.0,
        0.0
      ],
      "q_nom": [
        190.24681137842586,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142180_production": {
      "bus": "75_LVBus1142180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142225_consumption": {
      "bus": "75_LVBus1142225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8337.682067752048,
        10216.84847204053,
        8337.682067752048
      ],
      "q_nom": [
        2501.3046203256145,
        3065.054541612159,
        2501.3046203256145
      ]
    },
    "75_LVBus1142225_production": {
      "bus": "75_LVBus1142225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142226_consumption": {
      "bus": "75_LVBus1142226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4143.203341607477,
        0.0
      ],
      "q_nom": [
        0.0,
        1242.9610024822432,
        0.0
      ]
    },
    "75_LVBus1142226_production": {
      "bus": "75_LVBus1142226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142223_consumption": {
      "bus": "75_LVBus1142223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1097.546370830319,
        0.0,
        0.0
      ],
      "q_nom": [
        329.26391124909566,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142223_production": {
      "bus": "75_LVBus1142223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142036_consumption": {
      "bus": "75_LVBus1142036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8174.8845727686985,
        5860.313645012122,
        4298.589880027969
      ],
      "q_nom": [
        2452.4653718306095,
        1758.0940935036365,
        1289.5769640083906
      ]
    },
    "75_LVBus1142036_production": {
      "bus": "75_LVBus1142036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142034_consumption": {
      "bus": "75_LVBus1142034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12820.307711309792,
        12643.48690340012,
        18008.675969098535
      ],
      "q_nom": [
        3846.0923133929373,
        3793.046071020036,
        5402.60279072956
      ]
    },
    "75_LVBus1142034_production": {
      "bus": "75_LVBus1142034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142153_consumption": {
      "bus": "75_LVBus1142153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142153_production": {
      "bus": "75_LVBus1142153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142154_consumption": {
      "bus": "75_LVBus1142154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        978.293748044186
      ],
      "q_nom": [
        0.0,
        0.0,
        293.4881244132558
      ]
    },
    "75_LVBus1142154_production": {
      "bus": "75_LVBus1142154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142155_consumption": {
      "bus": "75_LVBus1142155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        778.5077532804736,
        0.0,
        7677.4292883316275
      ],
      "q_nom": [
        233.55232598414207,
        0.0,
        2303.2287864994883
      ]
    },
    "75_LVBus1142155_production": {
      "bus": "75_LVBus1142155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142134_consumption": {
      "bus": "75_LVBus1142134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        193.2853984921191
      ],
      "q_nom": [
        0.0,
        0.0,
        57.98561954763573
      ]
    },
    "75_LVBus1142134_production": {
      "bus": "75_LVBus1142134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142132_consumption": {
      "bus": "75_LVBus1142132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142132_production": {
      "bus": "75_LVBus1142132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142186_consumption": {
      "bus": "75_LVBus1142186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142186_production": {
      "bus": "75_LVBus1142186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142188_consumption": {
      "bus": "75_LVBus1142188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6936.095804327793,
        2266.8200315499034,
        0.0
      ],
      "q_nom": [
        2080.8287412983377,
        680.046009464971,
        0.0
      ]
    },
    "75_LVBus1142188_production": {
      "bus": "75_LVBus1142188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142187_consumption": {
      "bus": "75_LVBus1142187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2984.859480670938,
        13647.272605798438,
        0.0
      ],
      "q_nom": [
        895.4578442012813,
        4094.1817817395313,
        0.0
      ]
    },
    "75_LVBus1142187_production": {
      "bus": "75_LVBus1142187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142184_consumption": {
      "bus": "75_LVBus1142184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20160.507593290407,
        23984.47238440582,
        19375.73294944886
      ],
      "q_nom": [
        6048.152277987122,
        7195.341715321746,
        5812.719884834657
      ]
    },
    "75_LVBus1142184_production": {
      "bus": "75_LVBus1142184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142071_consumption": {
      "bus": "75_LVBus1142071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142071_production": {
      "bus": "75_LVBus1142071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142076_consumption": {
      "bus": "75_LVBus1142076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4532.325678780321,
        0.0,
        0.0
      ],
      "q_nom": [
        1359.6977036340963,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142076_production": {
      "bus": "75_LVBus1142076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142078_consumption": {
      "bus": "75_LVBus1142078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2752.1217118260693
      ],
      "q_nom": [
        0.0,
        0.0,
        825.6365135478208
      ]
    },
    "75_LVBus1142078_production": {
      "bus": "75_LVBus1142078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142077_consumption": {
      "bus": "75_LVBus1142077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1681.3101885305498,
        0.0
      ],
      "q_nom": [
        0.0,
        504.3930565591649,
        0.0
      ]
    },
    "75_LVBus1142077_production": {
      "bus": "75_LVBus1142077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142072_consumption": {
      "bus": "75_LVBus1142072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        982.1849721365102
      ],
      "q_nom": [
        0.0,
        0.0,
        294.655491640953
      ]
    },
    "75_LVBus1142072_production": {
      "bus": "75_LVBus1142072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142073_consumption": {
      "bus": "75_LVBus1142073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142073_production": {
      "bus": "75_LVBus1142073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142074_consumption": {
      "bus": "75_LVBus1142074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1529.0614236587412,
        0.0,
        0.0
      ],
      "q_nom": [
        458.71842709762234,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142074_production": {
      "bus": "75_LVBus1142074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142075_consumption": {
      "bus": "75_LVBus1142075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142075_production": {
      "bus": "75_LVBus1142075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142231_consumption": {
      "bus": "75_LVBus1142231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142231_production": {
      "bus": "75_LVBus1142231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142233_consumption": {
      "bus": "75_LVBus1142233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2325.7801906544555
      ],
      "q_nom": [
        0.0,
        0.0,
        697.7340571963366
      ]
    },
    "75_LVBus1142233_production": {
      "bus": "75_LVBus1142233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142234_consumption": {
      "bus": "75_LVBus1142234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142234_production": {
      "bus": "75_LVBus1142234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142232_consumption": {
      "bus": "75_LVBus1142232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        776.9247691295102
      ],
      "q_nom": [
        0.0,
        0.0,
        233.07743073885305
      ]
    },
    "75_LVBus1142232_production": {
      "bus": "75_LVBus1142232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142090_consumption": {
      "bus": "75_LVBus1142090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3809.652521550716,
        8520.44896263481,
        0.0
      ],
      "q_nom": [
        1142.8957564652146,
        2556.134688790443,
        0.0
      ]
    },
    "75_LVBus1142090_production": {
      "bus": "75_LVBus1142090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142093_consumption": {
      "bus": "75_LVBus1142093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142093_production": {
      "bus": "75_LVBus1142093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142095_consumption": {
      "bus": "75_LVBus1142095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2282.8714717817497
      ],
      "q_nom": [
        0.0,
        0.0,
        684.8614415345249
      ]
    },
    "75_LVBus1142095_production": {
      "bus": "75_LVBus1142095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142096_consumption": {
      "bus": "75_LVBus1142096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5224.87376970197,
        3485.794873032394
      ],
      "q_nom": [
        0.0,
        1567.4621309105908,
        1045.7384619097181
      ]
    },
    "75_LVBus1142096_production": {
      "bus": "75_LVBus1142096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142094_consumption": {
      "bus": "75_LVBus1142094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1208.212567886599,
        0.0,
        0.0
      ],
      "q_nom": [
        362.46377036597966,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142094_production": {
      "bus": "75_LVBus1142094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142091_consumption": {
      "bus": "75_LVBus1142091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        17663.77860910441
      ],
      "q_nom": [
        0.0,
        0.0,
        5299.133582731323
      ]
    },
    "75_LVBus1142091_production": {
      "bus": "75_LVBus1142091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142092_consumption": {
      "bus": "75_LVBus1142092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        553.6625818758129,
        0.0,
        0.0
      ],
      "q_nom": [
        166.09877456274384,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142092_production": {
      "bus": "75_LVBus1142092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142128_consumption": {
      "bus": "75_LVBus1142128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5288.475214415187,
        1617.305878808163,
        1617.305878808163
      ],
      "q_nom": [
        1586.542564324556,
        485.1917636424489,
        485.1917636424489
      ]
    },
    "75_LVBus1142128_production": {
      "bus": "75_LVBus1142128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142129_consumption": {
      "bus": "75_LVBus1142129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        862.8585223689704,
        0.0
      ],
      "q_nom": [
        0.0,
        258.8575567106911,
        0.0
      ]
    },
    "75_LVBus1142129_production": {
      "bus": "75_LVBus1142129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142130_consumption": {
      "bus": "75_LVBus1142130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5031.065086449426,
        0.0,
        0.0
      ],
      "q_nom": [
        1509.3195259348279,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142130_production": {
      "bus": "75_LVBus1142130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142119_consumption": {
      "bus": "75_LVBus1142119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2809.141883131843
      ],
      "q_nom": [
        0.0,
        0.0,
        842.7425649395528
      ]
    },
    "75_LVBus1142119_production": {
      "bus": "75_LVBus1142119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142120_consumption": {
      "bus": "75_LVBus1142120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6101.900729848839,
        285.4079508562506
      ],
      "q_nom": [
        0.0,
        1830.5702189546516,
        85.62238525687518
      ]
    },
    "75_LVBus1142120_production": {
      "bus": "75_LVBus1142120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142121_consumption": {
      "bus": "75_LVBus1142121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3409.2695972532706,
        280.9744854956538
      ],
      "q_nom": [
        0.0,
        1022.7808791759811,
        84.29234564869614
      ]
    },
    "75_LVBus1142121_production": {
      "bus": "75_LVBus1142121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142122_consumption": {
      "bus": "75_LVBus1142122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2399.9438253990966,
        0.0,
        2773.5456909900663
      ],
      "q_nom": [
        719.9831476197289,
        0.0,
        832.0637072970198
      ]
    },
    "75_LVBus1142122_production": {
      "bus": "75_LVBus1142122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142123_consumption": {
      "bus": "75_LVBus1142123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142123_production": {
      "bus": "75_LVBus1142123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142124_consumption": {
      "bus": "75_LVBus1142124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        290.2217152244543
      ],
      "q_nom": [
        0.0,
        0.0,
        87.06651456733628
      ]
    },
    "75_LVBus1142124_production": {
      "bus": "75_LVBus1142124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142125_consumption": {
      "bus": "75_LVBus1142125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1865.7294523001574,
        1865.7294523001574,
        1988.6444558726334
      ],
      "q_nom": [
        559.7188356900472,
        559.7188356900472,
        596.59333676179
      ]
    },
    "75_LVBus1142125_production": {
      "bus": "75_LVBus1142125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142126_consumption": {
      "bus": "75_LVBus1142126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9166.0802984367,
        6462.939848733767,
        0.0
      ],
      "q_nom": [
        2749.82408953101,
        1938.8819546201298,
        0.0
      ]
    },
    "75_LVBus1142126_production": {
      "bus": "75_LVBus1142126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142054_consumption": {
      "bus": "75_LVBus1142054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4733.288105667454,
        0.0
      ],
      "q_nom": [
        0.0,
        1419.9864317002362,
        0.0
      ]
    },
    "75_LVBus1142054_production": {
      "bus": "75_LVBus1142054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142056_consumption": {
      "bus": "75_LVBus1142056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142056_production": {
      "bus": "75_LVBus1142056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142057_consumption": {
      "bus": "75_LVBus1142057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142057_production": {
      "bus": "75_LVBus1142057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142055_consumption": {
      "bus": "75_LVBus1142055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2389.678838126846,
        0.0
      ],
      "q_nom": [
        0.0,
        716.9036514380538,
        0.0
      ]
    },
    "75_LVBus1142055_production": {
      "bus": "75_LVBus1142055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142049_consumption": {
      "bus": "75_LVBus1142049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142049_production": {
      "bus": "75_LVBus1142049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142050_consumption": {
      "bus": "75_LVBus1142050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142050_production": {
      "bus": "75_LVBus1142050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142051_consumption": {
      "bus": "75_LVBus1142051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2822.6908366848256,
        0.0,
        0.0
      ],
      "q_nom": [
        846.8072510054477,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142051_production": {
      "bus": "75_LVBus1142051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142052_consumption": {
      "bus": "75_LVBus1142052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9249.665176586166,
        0.0,
        698.1086229511454
      ],
      "q_nom": [
        2774.89955297585,
        0.0,
        209.43258688534362
      ]
    },
    "75_LVBus1142052_production": {
      "bus": "75_LVBus1142052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142212_consumption": {
      "bus": "75_LVBus1142212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        589.1325312232578,
        0.0,
        1751.5102830260741
      ],
      "q_nom": [
        176.73975936697735,
        0.0,
        525.4530849078222
      ]
    },
    "75_LVBus1142212_production": {
      "bus": "75_LVBus1142212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142216_consumption": {
      "bus": "75_LVBus1142216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142216_production": {
      "bus": "75_LVBus1142216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142217_consumption": {
      "bus": "75_LVBus1142217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        91.54671094468311,
        100.54950535916389,
        0.0
      ],
      "q_nom": [
        27.464013283404935,
        30.164851607749164,
        0.0
      ]
    },
    "75_LVBus1142217_production": {
      "bus": "75_LVBus1142217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142220_consumption": {
      "bus": "75_LVBus1142220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142220_production": {
      "bus": "75_LVBus1142220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142221_consumption": {
      "bus": "75_LVBus1142221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5060.041683002403,
        0.0,
        0.0
      ],
      "q_nom": [
        1518.0125049007208,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142221_production": {
      "bus": "75_LVBus1142221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142218_consumption": {
      "bus": "75_LVBus1142218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142218_production": {
      "bus": "75_LVBus1142218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142219_consumption": {
      "bus": "75_LVBus1142219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142219_production": {
      "bus": "75_LVBus1142219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142213_consumption": {
      "bus": "75_LVBus1142213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2171.846869387674,
        2647.700307230099
      ],
      "q_nom": [
        0.0,
        651.5540608163021,
        794.3100921690296
      ]
    },
    "75_LVBus1142213_production": {
      "bus": "75_LVBus1142213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142214_consumption": {
      "bus": "75_LVBus1142214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        744.5835244510399,
        993.3513233967547,
        786.9833812431935
      ],
      "q_nom": [
        223.37505733531196,
        298.00539701902636,
        236.09501437295805
      ]
    },
    "75_LVBus1142214_production": {
      "bus": "75_LVBus1142214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142215_consumption": {
      "bus": "75_LVBus1142215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3039.8207859790004,
        702.9987578112605,
        0.0
      ],
      "q_nom": [
        911.9462357937001,
        210.89962734337814,
        0.0
      ]
    },
    "75_LVBus1142215_production": {
      "bus": "75_LVBus1142215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142069_consumption": {
      "bus": "75_LVBus1142069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13619.817423782246,
        0.0,
        0.0
      ],
      "q_nom": [
        4085.9452271346736,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142069_production": {
      "bus": "75_LVBus1142069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142065_consumption": {
      "bus": "75_LVBus1142065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        869.9037830426402,
        0.0,
        2264.2429219207374
      ],
      "q_nom": [
        260.971134912792,
        0.0,
        679.2728765762212
      ]
    },
    "75_LVBus1142065_production": {
      "bus": "75_LVBus1142065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142067_consumption": {
      "bus": "75_LVBus1142067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1037.4813202126938
      ],
      "q_nom": [
        0.0,
        0.0,
        311.24439606380815
      ]
    },
    "75_LVBus1142067_production": {
      "bus": "75_LVBus1142067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142066_consumption": {
      "bus": "75_LVBus1142066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8439.110203407592,
        0.0
      ],
      "q_nom": [
        0.0,
        2531.7330610222775,
        0.0
      ]
    },
    "75_LVBus1142066_production": {
      "bus": "75_LVBus1142066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142228_consumption": {
      "bus": "75_LVBus1142228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4915.778978766168,
        5830.73994786761,
        4579.604224182248
      ],
      "q_nom": [
        1474.7336936298502,
        1749.221984360283,
        1373.8812672546744
      ]
    },
    "75_LVBus1142228_production": {
      "bus": "75_LVBus1142228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142229_consumption": {
      "bus": "75_LVBus1142229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142229_production": {
      "bus": "75_LVBus1142229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142136_consumption": {
      "bus": "75_LVBus1142136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142136_production": {
      "bus": "75_LVBus1142136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142137_consumption": {
      "bus": "75_LVBus1142137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142137_production": {
      "bus": "75_LVBus1142137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142139_consumption": {
      "bus": "75_LVBus1142139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142139_production": {
      "bus": "75_LVBus1142139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142138_consumption": {
      "bus": "75_LVBus1142138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3245.163729229274,
        0.0
      ],
      "q_nom": [
        0.0,
        973.5491187687821,
        0.0
      ]
    },
    "75_LVBus1142138_production": {
      "bus": "75_LVBus1142138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142140_consumption": {
      "bus": "75_LVBus1142140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142140_production": {
      "bus": "75_LVBus1142140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142141_consumption": {
      "bus": "75_LVBus1142141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3095.2409824363413,
        1568.135815940089
      ],
      "q_nom": [
        0.0,
        928.5722947309023,
        470.4407447820267
      ]
    },
    "75_LVBus1142141_production": {
      "bus": "75_LVBus1142141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142082_consumption": {
      "bus": "75_LVBus1142082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142082_production": {
      "bus": "75_LVBus1142082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142083_consumption": {
      "bus": "75_LVBus1142083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142083_production": {
      "bus": "75_LVBus1142083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142085_consumption": {
      "bus": "75_LVBus1142085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142085_production": {
      "bus": "75_LVBus1142085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142084_consumption": {
      "bus": "75_LVBus1142084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7522.2666040794475
      ],
      "q_nom": [
        0.0,
        0.0,
        2256.679981223834
      ]
    },
    "75_LVBus1142084_production": {
      "bus": "75_LVBus1142084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142086_consumption": {
      "bus": "75_LVBus1142086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1268.5560092367225
      ],
      "q_nom": [
        0.0,
        0.0,
        380.56680277101674
      ]
    },
    "75_LVBus1142086_production": {
      "bus": "75_LVBus1142086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142087_consumption": {
      "bus": "75_LVBus1142087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1868.4550466584906,
        1868.4550466584906,
        1868.4550466584906
      ],
      "q_nom": [
        560.5365139975471,
        560.5365139975471,
        560.5365139975471
      ]
    },
    "75_LVBus1142087_production": {
      "bus": "75_LVBus1142087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142088_consumption": {
      "bus": "75_LVBus1142088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1236.8183626468751
      ],
      "q_nom": [
        0.0,
        0.0,
        371.0455087940625
      ]
    },
    "75_LVBus1142088_production": {
      "bus": "75_LVBus1142088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142147_consumption": {
      "bus": "75_LVBus1142147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142147_production": {
      "bus": "75_LVBus1142147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142151_consumption": {
      "bus": "75_LVBus1142151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4079.918398583276,
        4941.61640250145
      ],
      "q_nom": [
        0.0,
        1223.9755195749829,
        1482.4849207504349
      ]
    },
    "75_LVBus1142151_production": {
      "bus": "75_LVBus1142151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142148_consumption": {
      "bus": "75_LVBus1142148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10790.468825217646,
        0.0,
        0.0
      ],
      "q_nom": [
        3237.1406475652934,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142148_production": {
      "bus": "75_LVBus1142148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142149_consumption": {
      "bus": "75_LVBus1142149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142149_production": {
      "bus": "75_LVBus1142149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142150_consumption": {
      "bus": "75_LVBus1142150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7347.156841223886,
        8362.70509075484,
        7347.156841223886
      ],
      "q_nom": [
        2204.1470523671655,
        2508.8115272264517,
        2204.1470523671655
      ]
    },
    "75_LVBus1142150_production": {
      "bus": "75_LVBus1142150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142143_consumption": {
      "bus": "75_LVBus1142143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        70.06866301392554,
        70.06866301392554,
        70.06866301392554
      ],
      "q_nom": [
        21.020598904177664,
        21.020598904177664,
        21.020598904177664
      ]
    },
    "75_LVBus1142143_production": {
      "bus": "75_LVBus1142143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142145_consumption": {
      "bus": "75_LVBus1142145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        714.064825675909,
        511.2013587562223
      ],
      "q_nom": [
        0.0,
        214.2194477027727,
        153.36040762686667
      ]
    },
    "75_LVBus1142145_production": {
      "bus": "75_LVBus1142145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142144_consumption": {
      "bus": "75_LVBus1142144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2065.9481447438575,
        0.0,
        0.0
      ],
      "q_nom": [
        619.7844434231572,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142144_production": {
      "bus": "75_LVBus1142144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142115_consumption": {
      "bus": "75_LVBus1142115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7299.187502770629,
        10898.787166021755,
        0.0
      ],
      "q_nom": [
        2189.7562508311885,
        3269.6361498065266,
        0.0
      ]
    },
    "75_LVBus1142115_production": {
      "bus": "75_LVBus1142115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142117_consumption": {
      "bus": "75_LVBus1142117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2613.0114497870195,
        0.0
      ],
      "q_nom": [
        0.0,
        783.9034349361058,
        0.0
      ]
    },
    "75_LVBus1142117_production": {
      "bus": "75_LVBus1142117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142116_consumption": {
      "bus": "75_LVBus1142116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142116_production": {
      "bus": "75_LVBus1142116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142107_consumption": {
      "bus": "75_LVBus1142107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1730.5371715488557,
        6558.882350560977
      ],
      "q_nom": [
        0.0,
        519.1611514646567,
        1967.664705168293
      ]
    },
    "75_LVBus1142107_production": {
      "bus": "75_LVBus1142107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142108_consumption": {
      "bus": "75_LVBus1142108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4235.885564683973,
        4235.885564683973,
        4235.885564683973
      ],
      "q_nom": [
        1270.7656694051918,
        1270.7656694051918,
        1270.7656694051918
      ]
    },
    "75_LVBus1142108_production": {
      "bus": "75_LVBus1142108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142109_consumption": {
      "bus": "75_LVBus1142109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4381.37329143621,
        0.0
      ],
      "q_nom": [
        0.0,
        1314.4119874308628,
        0.0
      ]
    },
    "75_LVBus1142109_production": {
      "bus": "75_LVBus1142109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142112_consumption": {
      "bus": "75_LVBus1142112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4775.715970000265,
        0.0
      ],
      "q_nom": [
        0.0,
        1432.7147910000795,
        0.0
      ]
    },
    "75_LVBus1142112_production": {
      "bus": "75_LVBus1142112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142110_consumption": {
      "bus": "75_LVBus1142110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2001.4184384464174,
        0.0,
        1312.6314148913752
      ],
      "q_nom": [
        600.4255315339252,
        0.0,
        393.7894244674126
      ]
    },
    "75_LVBus1142110_production": {
      "bus": "75_LVBus1142110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142111_consumption": {
      "bus": "75_LVBus1142111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142111_production": {
      "bus": "75_LVBus1142111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142113_consumption": {
      "bus": "75_LVBus1142113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        485.16921554080966,
        485.16921554080966,
        485.16921554080966
      ],
      "q_nom": [
        145.5507646622429,
        145.5507646622429,
        145.5507646622429
      ]
    },
    "75_LVBus1142113_production": {
      "bus": "75_LVBus1142113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142098_consumption": {
      "bus": "75_LVBus1142098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142098_production": {
      "bus": "75_LVBus1142098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142105_consumption": {
      "bus": "75_LVBus1142105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        581.7743019904368,
        0.0
      ],
      "q_nom": [
        0.0,
        174.53229059713104,
        0.0
      ]
    },
    "75_LVBus1142105_production": {
      "bus": "75_LVBus1142105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142104_consumption": {
      "bus": "75_LVBus1142104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8094.771444245738,
        0.0,
        0.0
      ],
      "q_nom": [
        2428.4314332737213,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142104_production": {
      "bus": "75_LVBus1142104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142099_consumption": {
      "bus": "75_LVBus1142099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4990.559759864688,
        0.0
      ],
      "q_nom": [
        0.0,
        1497.1679279594064,
        0.0
      ]
    },
    "75_LVBus1142099_production": {
      "bus": "75_LVBus1142099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142100_consumption": {
      "bus": "75_LVBus1142100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7351.464789103077,
        0.0,
        454.8071926059651
      ],
      "q_nom": [
        2205.4394367309233,
        0.0,
        136.44215778178952
      ]
    },
    "75_LVBus1142100_production": {
      "bus": "75_LVBus1142100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142101_consumption": {
      "bus": "75_LVBus1142101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3416.2174831400444,
        0.0
      ],
      "q_nom": [
        0.0,
        1024.8652449420133,
        0.0
      ]
    },
    "75_LVBus1142101_production": {
      "bus": "75_LVBus1142101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142102_consumption": {
      "bus": "75_LVBus1142102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5951.887792664962,
        2418.775709843382,
        0.0
      ],
      "q_nom": [
        1785.5663377994886,
        725.6327129530147,
        0.0
      ]
    },
    "75_LVBus1142102_production": {
      "bus": "75_LVBus1142102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142103_consumption": {
      "bus": "75_LVBus1142103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2983.072376719895,
        2940.4477244218456,
        0.0
      ],
      "q_nom": [
        894.9217130159685,
        882.1343173265536,
        0.0
      ]
    },
    "75_LVBus1142103_production": {
      "bus": "75_LVBus1142103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142157_consumption": {
      "bus": "75_LVBus1142157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142157_production": {
      "bus": "75_LVBus1142157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142160_consumption": {
      "bus": "75_LVBus1142160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142160_production": {
      "bus": "75_LVBus1142160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142161_consumption": {
      "bus": "75_LVBus1142161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        767.3511644293701,
        0.0
      ],
      "q_nom": [
        0.0,
        230.20534932881102,
        0.0
      ]
    },
    "75_LVBus1142161_production": {
      "bus": "75_LVBus1142161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142158_consumption": {
      "bus": "75_LVBus1142158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        866.8238451001648,
        1428.6887119356868,
        0.0
      ],
      "q_nom": [
        260.04715353004946,
        428.60661358070604,
        0.0
      ]
    },
    "75_LVBus1142158_production": {
      "bus": "75_LVBus1142158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142159_consumption": {
      "bus": "75_LVBus1142159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5949.590186885836,
        3894.0296409197836,
        0.0
      ],
      "q_nom": [
        1784.8770560657508,
        1168.208892275935,
        0.0
      ]
    },
    "75_LVBus1142159_production": {
      "bus": "75_LVBus1142159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142198_consumption": {
      "bus": "75_LVBus1142198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142198_production": {
      "bus": "75_LVBus1142198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142199_consumption": {
      "bus": "75_LVBus1142199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4622.81958252564,
        0.0,
        0.0
      ],
      "q_nom": [
        1386.845874757692,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142199_production": {
      "bus": "75_LVBus1142199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142200_consumption": {
      "bus": "75_LVBus1142200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142200_production": {
      "bus": "75_LVBus1142200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142201_consumption": {
      "bus": "75_LVBus1142201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5183.684263396874,
        4115.423683869056
      ],
      "q_nom": [
        0.0,
        1555.105279019062,
        1234.6271051607166
      ]
    },
    "75_LVBus1142201_production": {
      "bus": "75_LVBus1142201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142195_consumption": {
      "bus": "75_LVBus1142195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2037.4782802841862
      ],
      "q_nom": [
        0.0,
        0.0,
        611.2434840852559
      ]
    },
    "75_LVBus1142195_production": {
      "bus": "75_LVBus1142195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142196_consumption": {
      "bus": "75_LVBus1142196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1609.984751839172,
        0.0,
        6548.76234689237
      ],
      "q_nom": [
        482.9954255517516,
        0.0,
        1964.628704067711
      ]
    },
    "75_LVBus1142196_production": {
      "bus": "75_LVBus1142196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142190_consumption": {
      "bus": "75_LVBus1142190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142190_production": {
      "bus": "75_LVBus1142190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142191_consumption": {
      "bus": "75_LVBus1142191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142191_production": {
      "bus": "75_LVBus1142191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142192_consumption": {
      "bus": "75_LVBus1142192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1660.3330071590904
      ],
      "q_nom": [
        0.0,
        0.0,
        498.0999021477271
      ]
    },
    "75_LVBus1142192_production": {
      "bus": "75_LVBus1142192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142193_consumption": {
      "bus": "75_LVBus1142193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142193_production": {
      "bus": "75_LVBus1142193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142038_consumption": {
      "bus": "75_LVBus1142038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        358.5145963079596,
        0.0,
        0.0
      ],
      "q_nom": [
        107.55437889238787,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142038_production": {
      "bus": "75_LVBus1142038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142039_consumption": {
      "bus": "75_LVBus1142039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4008.217997815139,
        0.0
      ],
      "q_nom": [
        0.0,
        1202.4653993445415,
        0.0
      ]
    },
    "75_LVBus1142039_production": {
      "bus": "75_LVBus1142039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142040_consumption": {
      "bus": "75_LVBus1142040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2819.8462295172826,
        4823.323839508849,
        0.0
      ],
      "q_nom": [
        845.9538688551847,
        1446.9971518526547,
        0.0
      ]
    },
    "75_LVBus1142040_production": {
      "bus": "75_LVBus1142040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142042_consumption": {
      "bus": "75_LVBus1142042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        930.4346914813916
      ],
      "q_nom": [
        0.0,
        0.0,
        279.1304074444175
      ]
    },
    "75_LVBus1142042_production": {
      "bus": "75_LVBus1142042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142041_consumption": {
      "bus": "75_LVBus1142041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7999.774694941737,
        6577.335197114286
      ],
      "q_nom": [
        0.0,
        2399.932408482521,
        1973.2005591342856
      ]
    },
    "75_LVBus1142041_production": {
      "bus": "75_LVBus1142041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142043_consumption": {
      "bus": "75_LVBus1142043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142043_production": {
      "bus": "75_LVBus1142043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142045_consumption": {
      "bus": "75_LVBus1142045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        738.0717410724859,
        0.0
      ],
      "q_nom": [
        0.0,
        221.42152232174575,
        0.0
      ]
    },
    "75_LVBus1142045_production": {
      "bus": "75_LVBus1142045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142044_consumption": {
      "bus": "75_LVBus1142044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3606.766087084332
      ],
      "q_nom": [
        0.0,
        0.0,
        1082.0298261252995
      ]
    },
    "75_LVBus1142044_production": {
      "bus": "75_LVBus1142044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142163_consumption": {
      "bus": "75_LVBus1142163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142163_production": {
      "bus": "75_LVBus1142163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142164_consumption": {
      "bus": "75_LVBus1142164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142164_production": {
      "bus": "75_LVBus1142164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142167_consumption": {
      "bus": "75_LVBus1142167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142167_production": {
      "bus": "75_LVBus1142167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142168_consumption": {
      "bus": "75_LVBus1142168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        577.745907601,
        0.0,
        0.0
      ],
      "q_nom": [
        173.3237722803,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142168_production": {
      "bus": "75_LVBus1142168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142169_consumption": {
      "bus": "75_LVBus1142169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        768.0901796423237,
        1368.5586854339592,
        768.0901796423237
      ],
      "q_nom": [
        230.4270538926971,
        410.56760563018776,
        230.4270538926971
      ]
    },
    "75_LVBus1142169_production": {
      "bus": "75_LVBus1142169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142165_consumption": {
      "bus": "75_LVBus1142165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3289.5897639951086,
        0.0,
        3598.4660734686286
      ],
      "q_nom": [
        986.8769291985325,
        0.0,
        1079.5398220405884
      ]
    },
    "75_LVBus1142165_production": {
      "bus": "75_LVBus1142165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142166_consumption": {
      "bus": "75_LVBus1142166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1820.056889397535,
        1820.056889397535,
        1820.056889397535
      ],
      "q_nom": [
        546.0170668192605,
        546.0170668192605,
        546.0170668192605
      ]
    },
    "75_LVBus1142166_production": {
      "bus": "75_LVBus1142166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142170_consumption": {
      "bus": "75_LVBus1142170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1214.9163430321912,
        0.0
      ],
      "q_nom": [
        0.0,
        364.4749029096574,
        0.0
      ]
    },
    "75_LVBus1142170_production": {
      "bus": "75_LVBus1142170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1142171_consumption": {
      "bus": "75_LVBus1142171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1620.490058973429
      ],
      "q_nom": [
        0.0,
        0.0,
        486.1470176920287
      ]
    },
    "75_LVBus1142171_production": {
      "bus": "75_LVBus1142171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "75_BAZAS",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:75_MVLV028681_Transformer": {
      "bus": "75_MVLV028681",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV151758_Transformer": {
      "bus": "75_MVLV151758",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV133784_Transformer": {
      "bus": "75_MVLV133784",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV156203_Transformer": {
      "bus": "75_MVLV156203",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV002058_Transformer": {
      "bus": "75_MVLV002058",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV091947_Transformer": {
      "bus": "75_MVLV091947",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV067970_Transformer": {
      "bus": "75_MVLV067970",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV137872_Transformer": {
      "bus": "75_MVLV137872",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV028782_Transformer": {
      "bus": "75_MVLV028782",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV172245_Transformer": {
      "bus": "75_MVLV172245",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV036157_Transformer": {
      "bus": "75_MVLV036157",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV051497_Transformer": {
      "bus": "75_MVLV051497",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:75_MVLV017852_Transformer": {
      "bus": "75_MVLV017852",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV151962_Transformer": {
      "bus": "75_MVLV151962",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV028711_Transformer": {
      "bus": "75_MVLV028711",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV156253_Transformer": {
      "bus": "75_MVLV156253",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV077588_Transformer": {
      "bus": "75_MVLV077588",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:75_MVLV032803_Transformer": {
      "bus": "75_MVLV032803",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV077743_Transformer": {
      "bus": "75_MVLV077743",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV047702_Transformer": {
      "bus": "75_MVLV047702",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV105666_Transformer": {
      "bus": "75_MVLV105666",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV150845_Transformer": {
      "bus": "75_MVLV150845",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV002110_Transformer": {
      "bus": "75_MVLV002110",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:75_MVLV112643_Transformer": {
      "bus": "75_MVLV112643",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "75_MVFeeder0423",
  "transformer": {
    "delta_wye": {
      "75_MVLV028681_Transformer": {
        "bus_from": "75_MVLV028681",
        "bus_to": "75_MVLV028681_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV151758_Transformer": {
        "bus_from": "75_MVLV151758",
        "bus_to": "75_MVLV151758_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV133784_Transformer": {
        "bus_from": "75_MVLV133784",
        "bus_to": "75_MVLV133784_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV156203_Transformer": {
        "bus_from": "75_MVLV156203",
        "bus_to": "75_MVLV156203_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV002058_Transformer": {
        "bus_from": "75_MVLV002058",
        "bus_to": "75_MVLV002058_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV091947_Transformer": {
        "bus_from": "75_MVLV091947",
        "bus_to": "75_MVLV091947_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV067970_Transformer": {
        "bus_from": "75_MVLV067970",
        "bus_to": "75_MVLV067970_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV137872_Transformer": {
        "bus_from": "75_MVLV137872",
        "bus_to": "75_MVLV137872_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV028782_Transformer": {
        "bus_from": "75_MVLV028782",
        "bus_to": "75_MVLV028782_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV172245_Transformer": {
        "bus_from": "75_MVLV172245",
        "bus_to": "75_MVLV172245_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV036157_Transformer": {
        "bus_from": "75_MVLV036157",
        "bus_to": "75_MVLV036157_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV051497_Transformer": {
        "bus_from": "75_MVLV051497",
        "bus_to": "75_MVLV051497_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "75_MVLV017852_Transformer": {
        "bus_from": "75_MVLV017852",
        "bus_to": "75_MVLV017852_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV151962_Transformer": {
        "bus_from": "75_MVLV151962",
        "bus_to": "75_MVLV151962_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV028711_Transformer": {
        "bus_from": "75_MVLV028711",
        "bus_to": "75_MVLV028711_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV156253_Transformer": {
        "bus_from": "75_MVLV156253",
        "bus_to": "75_MVLV156253_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV077588_Transformer": {
        "bus_from": "75_MVLV077588",
        "bus_to": "75_MVLV077588_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "75_MVLV032803_Transformer": {
        "bus_from": "75_MVLV032803",
        "bus_to": "75_MVLV032803_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV077743_Transformer": {
        "bus_from": "75_MVLV077743",
        "bus_to": "75_MVLV077743_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV047702_Transformer": {
        "bus_from": "75_MVLV047702",
        "bus_to": "75_MVLV047702_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV105666_Transformer": {
        "bus_from": "75_MVLV105666",
        "bus_to": "75_MVLV105666_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV150845_Transformer": {
        "bus_from": "75_MVLV150845",
        "bus_to": "75_MVLV150845_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV002110_Transformer": {
        "bus_from": "75_MVLV002110",
        "bus_to": "75_MVLV002110_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "75_MVLV112643_Transformer": {
        "bus_from": "75_MVLV112643",
        "bus_to": "75_MVLV112643_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "75_MVFeeder0423",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "75_MVFeeder0423.json",
      "source_sha256": "b495b74bcf0d3390a0c49ca2256838ad67e0c7d551b501db872d063eeabd81b2"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV002058_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV002110_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV017852_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV028681_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV028711_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV028782_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV032803_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV036157_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV047702_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV051497_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV067970_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV077588_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV077743_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV091947_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV105666_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV112643_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV133784_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV137872_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV150845_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV151758_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV151962_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV156203_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV156253_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV172245_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "75_BAZAS": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.2178994386217544,
              44.41362897586347
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV112643": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.229825197007085,
              44.400774146313175
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV002110": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.248227738906394,
              44.389882010691316
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014395": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244588640042242,
              44.386654439642015
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV054856": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244805175409359,
              44.3843640944241
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV028681": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244887113147176,
              44.384284624079136
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV028681_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244887113147176,
              44.384284624079136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244950491848733,
              44.38401125696168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244879066469219,
              44.38424428058231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.2499236241674,
              44.384349032771546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV151758": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244251376665875,
              44.38721309776992
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV151758_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244251376665875,
              44.38721309776992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244051246005801,
              44.38769338720134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244016950094835,
              44.38768425304746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.243375980947934,
              44.387464645598534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.242279517675058,
              44.387000251613905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.240883613739546,
              44.38426942361234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.242541700188266,
              44.39078857975605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.242157458722766,
              44.391902720790085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.242251021039142,
              44.39074648610213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus014382": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.254113003511155,
              44.38598705732801
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV047702": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.259272380852939,
              44.37969632569384
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014383": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.259610101994596,
              44.37878424382859
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014384": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.263742634958289,
              44.3838649648462
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014385": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.264231936043191,
              44.38471613990168
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV137872": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.266851058888883,
              44.382110097090944
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014389": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.270786280684506,
              44.380969733956995
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV091947": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272772131334164,
              44.38094925401355
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014390": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.278058121024149,
              44.382783378699344
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV133784": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.278982015256708,
              44.38335511943897
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV133784_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.278982015256708,
              44.38335511943897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.279252178855721,
              44.38318871013919
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.278631930942004,
              44.383643184036494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.276929136707535,
              44.38501622151088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.275701024895078,
              44.38709694785455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.276596250764889,
              44.384417786123784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus014391": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.279425607204561,
              44.383088195932544
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV156203": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.28588024958468,
              44.38713313239539
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV156203_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.28588024958468,
              44.38713313239539
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.286151800848072,
              44.388624246958756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.282650043515772,
              44.39006110101083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.284251806766464,
              44.38647367215806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV002058": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.286773600345416,
              44.37976438045415
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV002058_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.286773600345416,
              44.37976438045415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.282553517603095,
              44.38006768804895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289843382157135,
              44.37749514332508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV091947_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272772131334164,
              44.38094925401355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272866267840827,
              44.38085483225251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.275275059662165,
              44.38151950061791
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.27119059941396,
              44.38310552653216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV067970": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.271090626720868,
              44.37680512734353
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV067970_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.271090626720868,
              44.37680512734353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.270312396632035,
              44.37667703222073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272842981398595,
              44.37669334420414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV137872_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.266851058888883,
              44.382110097090944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.266405294919435,
              44.38211549108324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.265852405807102,
              44.382390967583426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.264881080736238,
              44.37978270639183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.266982076353711,
              44.382125814497776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus014386": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.265803790153462,
              44.39071335531338
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014387": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.266230657280248,
              44.391168402023055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014388": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.271113583935092,
              44.39273295876509
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV028711": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272729667349795,
              44.39339584469341
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014392": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.277377965633727,
              44.39736584767564
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV151962": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.277510245446381,
              44.397370339533964
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV051497": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.291919317546924,
              44.40244088729536
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014394": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.293962013434192,
              44.402469875539715
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV028782": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295374718046923,
              44.39777905177186
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV028782_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295374718046923,
              44.39777905177186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295384534401887,
              44.39773398970695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.296341460129309,
              44.396600562480295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295796512963157,
              44.396209645407524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297390483010598,
              44.39589081569461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295021081100865,
              44.39818329873524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.294006138808782,
              44.39947132783743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295924557516317,
              44.40023996083503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.293631525577473,
              44.39966791328123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV172245": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297488338625557,
              44.403121860473746
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV172245_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297488338625557,
              44.403121860473746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297306954718895,
              44.403687575087964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.299060173635078,
              44.40413969523212
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.301615851074794,
              44.405052017809254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297114954183767,
              44.403858907630806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV036157": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.284837034478642,
              44.405283571577876
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV036157_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.284837034478642,
              44.405283571577876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.284631206190106,
              44.40528737072904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.28735592341223,
              44.40464161400331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.288110267851939,
              44.404402845013756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289501241482866,
              44.403848753316645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.287540315935591,
              44.40517227769225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.283190322291111,
              44.40528514567663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.28069048248161,
              44.40488563726797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV051497_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.291919317546924,
              44.40244088729536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.291446140603591,
              44.403253871609564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.291428798415905,
              44.40337039291639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.292099286775029,
              44.40436558960338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.292114375074104,
              44.40201727853717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.292915079314966,
              44.40219973876628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295396059815364,
              44.40291771156637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.2921113039463,
              44.401638246423545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289434807041415,
              44.401975710112566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.288522590511013,
              44.402017723563574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289467716659181,
              44.4023409802605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289617767159112,
              44.40269233987229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus014393": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.275075255510401,
              44.40051738945713
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV017852": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.267330906454272,
              44.400623655881105
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV017852_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.267330906454272,
              44.400623655881105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.26514497261606,
              44.40063583219897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.263574896592543,
              44.40205456198213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.261086557802256,
              44.40261503148461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.259910475674679,
              44.39909861368434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.267499693335471,
              44.40063395055169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.269310667827057,
              44.40077614467182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.269155563397,
              44.399280871526734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.270105397319463,
              44.40103231306047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV151962_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.277510245446381,
              44.397370339533964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.27761433101893,
              44.39745171335064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.28133082939209,
              44.39615027884475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.282458876885509,
              44.39587241172653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.283313705568123,
              44.39572052758309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.287560151705212,
              44.394961650690206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.283097475121365,
              44.39630987517193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.285520150980518,
              44.39797626384811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.277392277854026,
              44.39759904700902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.278023625214074,
              44.39849684870785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.275801817148637,
              44.400057533257396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV028711_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272729667349795,
              44.39339584469341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.273603716782915,
              44.3932377029909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272115449165647,
              44.39300758121818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.271090149781643,
              44.39276074305679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.271466555447109,
              44.39366511203443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV156253": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.273245639161534,
              44.39076993606005
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV156253_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.273245639161534,
              44.39076993606005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.273636686765131,
              44.390466130464226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.27567213414403,
              44.38717039067792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV077588": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.260320433642718,
              44.39295729894705
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV077588_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.260320433642718,
              44.39295729894705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.260063252360263,
              44.392964636685136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.260553179151949,
              44.39341115661375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.25985248051702,
              44.394682958405305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.26157644429048,
              44.394012452614874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.258828562639974,
              44.39222726570542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.258457849872301,
              44.390543563070246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV032803": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.265921422105889,
              44.391102410318624
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV032803_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.265921422105889,
              44.391102410318624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.266285801325408,
              44.39116531031595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.26727134957625,
              44.391500439431994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.268677321204683,
              44.391941252451716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.267223731277589,
              44.39184277424937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.268631654582678,
              44.38925343694755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.270539943245652,
              44.38986744562981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.268555672241866,
              44.387731555873124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV077743": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.263776125245702,
              44.384112931091686
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV077743_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.263776125245702,
              44.384112931091686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.261015772002465,
              44.38264915244825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.2600455525164,
              44.382058785365295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.260675561866268,
              44.38305036267988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.260283916619591,
              44.38285301395605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.261172943601623,
              44.38331014586263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.264006705170073,
              44.38601130812872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.264533098830201,
              44.38615965706391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.26081236638295,
              44.387670298997136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV047702_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.259272380852939,
              44.37969632569384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.258213862575668,
              44.37974553951455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.258587758312982,
              44.380202575282496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.257444285226107,
              44.37717677651412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.259097961230198,
              44.37976059811243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.258582885263726,
              44.3802234297614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.257824109312898,
              44.38096814406292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.256000483600865,
              44.38207258662953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.258573253558821,
              44.381271765786245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.259696550632915,
              44.381774930482365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.259078696003081,
              44.37979936562705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.260511008899092,
              44.37808436348204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.260650003379275,
              44.37836126451087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.257484424949315,
              44.377175870768276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.260975571894836,
              44.3779135614392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.262963299728552,
              44.37777578685288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.263540712886307,
              44.377762736917596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.26404585258805,
              44.377781190560434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.263999007578451,
              44.37808609160886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV105666": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.254045651720154,
              44.3859687749628
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV105666_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.254045651720154,
              44.3859687749628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.253973324398913,
              44.386094667801544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.254231179528181,
              44.38565198782687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.255871714624833,
              44.383937728614065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.253950244282712,
              44.38618647439867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.252713037452323,
              44.38908496645727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus014380": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244838778046257,
              44.392921959703706
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus014381": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.247633773124764,
              44.39566312694438
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV150845": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.247670333210652,
              44.395600875086664
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV150845_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.247670333210652,
              44.395600875086664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.248084142498129,
              44.396084208888986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.248583205449749,
              44.39555403772118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.249184698205839,
              44.395393751658645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.255998014326254,
              44.397460605401314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.247227565436028,
              44.39488824872112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.243169510610998,
              44.39323959699399
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.248048559327061,
              44.396122351718084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.247626151025948,
              44.396612896092186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.244669590071744,
              44.39998015236961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.242900642002166,
              44.39990406253738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV002110_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.248227738906394,
              44.389882010691316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.24818611106307,
              44.38993517788041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.249005076425969,
              44.38916841841348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
