              -0.248691087758104,
              44.38899539505321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.249802892341986,
              44.38949261098879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.247379430960724,
              44.38789631440444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.246767308640712,
              44.3912285881856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.24786137569076,
              44.39192253100718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.245738249552381,
              44.39216279392568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV112643_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.229825197007085,
              44.400774146313175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.229878177772703,
              44.40077925749551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.229785008452536,
              44.400716514734235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.230455545213969,
              44.39977573299317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.232921311239044,
              44.39725968708179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.233352358440062,
              44.396660239640276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.227380799866914,
              44.404040420673596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.226393488054369,
              44.404873093300914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.231180225122048,
              44.40156630762563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1142171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.233231592626144,
              44.40246058403517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "75_295719": {
          "bus1": "75_BAZAS",
          "bus2": "75_MVLV112643",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.2178994386217544,
                44.41362897586347
              ],
              [
                -0.21788315074298,
                44.413613062017426
              ],
              [
                -0.217868430338714,
                44.413597380775
              ],
              [
                -0.217699594881867,
                44.413462630157426
              ],
              [
                -0.217840095558733,
                44.41330927904956
              ],
              [
                -0.218632703767452,
                44.41370649951317
              ],
              [
                -0.219821179188023,
                44.414305506403196
              ],
              [
                -0.220146274646676,
                44.41388996276637
              ],
              [
                -0.220903576373967,
                44.412812363636924
              ],
              [
                -0.224243598601556,
                44.408205448153105
              ],
              [
                -0.224700553511021,
                44.407660144052215
              ],
              [
                -0.224745911502136,
                44.40707893251713
              ],
              [
                -0.224757109816604,
                44.40675116604127
              ],
              [
                -0.224915356228796,
                44.40649949924893
              ],
              [
                -0.225449405406944,
                44.4061875814232
              ],
              [
                -0.22607043372225,
                44.4057957994659
              ],
              [
                -0.229652529514686,
                44.40079939731346
              ],
              [
                -0.229780342057961,
                44.400816809774
              ],
              [
                -0.229814386430737,
                44.40078367581617
              ],
              [
                -0.229825197007085,
                44.400774146313175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.9617230845899196,
          "ground": "gnd"
        },
        "75_431321": {
          "bus1": "75_MVLV112643",
          "bus2": "75_MVLV002110",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.229825197007085,
                44.400774146313175
              ],
              [
                -0.229810542254055,
                44.40076569013492
              ],
              [
                -0.229759972207345,
                44.40065126736748
              ],
              [
                -0.232128438522282,
                44.3974110893464
              ],
              [
                -0.232700789074637,
                44.39684113609068
              ],
              [
                -0.233032500402633,
                44.39707463047365
              ],
              [
                -0.234799760055916,
                44.39778406272593
              ],
              [
                -0.235363105940455,
                44.39804024884316
              ],
              [
                -0.236444653014788,
                44.39843901920046
              ],
              [
                -0.237172991923318,
                44.3986911146994
              ],
              [
                -0.237319337887823,
                44.39872774228229
              ],
              [
                -0.23760854818088,
                44.398785216249124
              ],
              [
                -0.239803114784639,
                44.39917250973136
              ],
              [
                -0.239937556832571,
                44.39794677944731
              ],
              [
                -0.240379197400096,
                44.39626822790635
              ],
              [
                -0.240411622821619,
                44.39587626701752
              ],
              [
                -0.24112867660688,
                44.39606251496693
              ],
              [
                -0.242091806405405,
                44.39646711940261
              ],
              [
                -0.242498476857677,
                44.39642031570131
              ],
              [
                -0.24301023482613,
                44.39596995838528
              ],
              [
                -0.243447611245947,
                44.39562653003567
              ],
              [
                -0.243700637036322,
                44.39544987216188
              ],
              [
                -0.243818807105963,
                44.39501209993117
              ],
              [
                -0.243804877334096,
                44.3946242346093
              ],
              [
                -0.243872087008775,
                44.3944987572237
              ],
              [
                -0.244185599378002,
                44.39446934672157
              ],
              [
                -0.244462640837463,
                44.39431415594032
              ],
              [
                -0.24478634755653,
                44.39375315225178
              ],
              [
                -0.244654529825214,
                44.39355802714663
              ],
              [
                -0.244563897752295,
                44.39333991491676
              ],
              [
                -0.244581996557483,
                44.39323211341429
              ],
              [
                -0.244876246662521,
                44.39294986852303
              ],
              [
                -0.24498941319258,
                44.392905903746836
              ],
              [
                -0.245468694001213,
                44.39255598208565
              ],
              [
                -0.245769598643754,
                44.39225155219355
              ],
              [
                -0.245811969341982,
                44.39217071041202
              ],
              [
                -0.246900673675003,
                44.39121173108963
              ],
              [
                -0.247588395776632,
                44.39071922356719
              ],
              [
                -0.248283508079754,
                44.38999044515834
              ],
              [
                -0.248237500109414,
                44.38991042811653
              ],
              [
                -0.248227557090775,
                44.38989472831854
              ],
              [
                -0.248227738906394,
                44.389882010691316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.5931665927637195,
          "ground": "gnd"
        },
        "75_383605": {
          "bus1": "75_MVLV002110",
          "bus2": "75_MVBus014395",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.248227738906394,
                44.389882010691316
              ],
              [
                -0.248233203189006,
                44.38986819670115
              ],
              [
                -0.248248899527651,
                44.389859701676116
              ],
              [
                -0.248358071198224,
                44.38987160246279
              ],
              [
                -0.248756844030378,
                44.389290532647784
              ],
              [
                -0.249191942090507,
                44.38899993093876
              ],
              [
                -0.249398113595368,
                44.38889887282696
              ],
              [
                -0.24946059684076,
                44.388757227172086
              ],
              [
                -0.249536001639476,
                44.388563064480195
              ],
              [
                -0.249353586914239,
                44.38842995341496
              ],
              [
                -0.249084273496108,
                44.38829008481841
              ],
              [
                -0.248690930537133,
                44.38815485234792
              ],
              [
                -0.247816388614616,
                44.38795973993719
              ],
              [
                -0.246548534728982,
                44.38760565398374
              ],
              [
                -0.245629708667973,
                44.38737721684726
              ],
              [
                -0.245324036240705,
                44.387230512778565
              ],
              [
                -0.245021084939847,
                44.38668676137888
              ],
              [
                -0.244588640042242,
                44.386654439642015
              ],
              [
                -0.244588640042242,
                44.386654439642015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6584080143067849,
          "ground": "gnd"
        },
        "75_349477": {
          "bus1": "75_MVBus014395",
          "bus2": "75_MVLV054856",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244588640042242,
                44.386654439642015
              ],
              [
                -0.244588640042242,
                44.386654439642015
              ],
              [
                -0.243830347654975,
                44.38647851979229
              ],
              [
                -0.243374342092731,
                44.38626840245898
              ],
              [
                -0.243411838274457,
                44.38613758829012
              ],
              [
                -0.24394254323488,
                44.38538187742621
              ],
              [
                -0.244696091331782,
                44.38442860299763
              ],
              [
                -0.244721385420705,
                44.384415194671035
              ],
              [
                -0.24477583248061,
                44.38438634362823
              ],
              [
                -0.244788046547565,
                44.384376077705376
              ],
              [
                -0.244805175409359,
                44.3843640944241
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3467235513496716,
          "ground": "gnd"
        },
        "75_249352": {
          "bus1": "75_MVLV054856",
          "bus2": "75_MVLV028681",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244805175409359,
                44.3843640944241
              ],
              [
                -0.244806693642065,
                44.3843531448384
              ],
              [
                -0.244851124967246,
                44.38426562403494
              ],
              [
                -0.244871967169442,
                44.38427663147504
              ],
              [
                -0.244887113147176,
                44.384284624079136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.012412376179419999,
          "ground": "gnd"
        },
        "75_LVBranch0951625": {
          "bus1": "75_MVLV028681_LV",
          "bus2": "75_LVBus1142062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244887113147176,
                44.384284624079136
              ],
              [
                -0.244872014829964,
                44.38427657636762
              ],
              [
                -0.244872014829964,
                44.38427657636762
              ],
              [
                -0.244806115845034,
                44.384241420160436
              ],
              [
                -0.244894412925488,
                44.38413837079933
              ],
              [
                -0.244967394334991,
                44.38405320020253
              ],
              [
                -0.244952133883124,
                44.384015330057906
              ],
              [
                -0.244950491848733,
                44.38401125696168
              ],
              [
                -0.244950491848733,
                44.38401125696168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035944426103053546,
          "ground": "gnd"
        },
        "75_LVBranch1340115": {
          "bus1": "75_MVLV028681_LV",
          "bus2": "75_LVBus1142059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244887113147176,
                44.384284624079136
              ],
              [
                -0.244884443668338,
                44.3842712719183
              ],
              [
                -0.244884443668338,
                44.3842712719183
              ],
              [
                -0.244879066469219,
                44.38424428058231
              ],
              [
                -0.244879066469219,
                44.38424428058231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00302972406774504,
          "ground": "gnd"
        },
        "75_LVBranch0484460": {
          "bus1": "75_LVBus1142059",
          "bus2": "75_LVBus1142060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244879066469219,
                44.38424428058231
              ],
              [
                -0.244879066469219,
                44.38424428058231
              ],
              [
                -0.24502529522745,
                44.384085215786904
              ],
              [
                -0.246333309677832,
                44.383464898828876
              ],
              [
                -0.246800339881765,
                44.383692962891416
              ],
              [
                -0.247606616858806,
                44.38396317329975
              ],
              [
                -0.248888138257865,
                44.38417901887878
              ],
              [
                -0.249917354979862,
                44.38434884790546
              ],
              [
                -0.2499236241674,
                44.384349032771546
              ],
              [
                -0.2499236241674,
                44.384349032771546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4516359558575535,
          "ground": "gnd"
        },
        "75_291446": {
          "bus1": "75_MVBus014395",
          "bus2": "75_MVLV151758",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244588640042242,
                44.386654439642015
              ],
              [
                -0.244588640042242,
                44.386654439642015
              ],
              [
                -0.244595537795196,
                44.386747471939586
              ],
              [
                -0.244355612470121,
                44.387206952955424
              ],
              [
                -0.244259157646497,
                44.38720081297246
              ],
              [
                -0.244251376665875,
                44.38721309776992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07258768617567206,
          "ground": "gnd"
        },
        "75_LVBranch1268552": {
          "bus1": "75_MVLV151758_LV",
          "bus2": "75_LVBus1142203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244251376665875,
                44.38721309776992
              ],
              [
                -0.244267014985315,
                44.38722059303226
              ],
              [
                -0.244267014985315,
                44.38722059303226
              ],
              [
                -0.244272223444259,
                44.38722308855513
              ],
              [
                -0.244327331733754,
                44.38726529248347
              ],
              [
                -0.244320201671385,
                44.38729260556787
              ],
              [
                -0.244102648212117,
                44.38766674064296
              ],
              [
                -0.244051246005801,
                44.38769338720134
              ],
              [
                -0.244051246005801,
                44.38769338720134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06010872865037236,
          "ground": "gnd"
        },
        "75_LVBranch1082023": {
          "bus1": "75_LVBus1142203",
          "bus2": "75_LVBus1142204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244051246005801,
                44.38769338720134
              ],
              [
                -0.244051246005801,
                44.38769338720134
              ],
              [
                -0.244016950094835,
                44.38768425304746
              ],
              [
                -0.244016950094835,
                44.38768425304746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0029151715133312038,
          "ground": "gnd"
        },
        "75_LVBranch0528125": {
          "bus1": "75_LVBus1142204",
          "bus2": "75_LVBus1142205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244016950094835,
                44.38768425304746
              ],
              [
                -0.244016950094835,
                44.38768425304746
              ],
              [
                -0.24401111520014,
                44.38768260002754
              ],
              [
                -0.243375980947934,
                44.387464645598534
              ],
              [
                -0.243375980947934,
                44.387464645598534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056605388593477864,
          "ground": "gnd"
        },
        "75_LVBranch0669915": {
          "bus1": "75_LVBus1142205",
          "bus2": "75_LVBus1142206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.243375980947934,
                44.387464645598534
              ],
              [
                -0.243375980947934,
                44.387464645598534
              ],
              [
                -0.242342182694498,
                44.38701982115205
              ],
              [
                -0.242307687248304,
                44.387009053660655
              ],
              [
                -0.242279517675058,
                44.387000251613905
              ],
              [
                -0.242279517675058,
                44.387000251613905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10151389167970873,
          "ground": "gnd"
        },
        "75_LVBranch0316476": {
          "bus1": "75_LVBus1142205",
          "bus2": "75_LVBus1142207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.243375980947934,
                44.387464645598534
              ],
              [
                -0.243375980947934,
                44.387464645598534
              ],
              [
                -0.243266702361681,
                44.38627497744533
              ],
              [
                -0.243208686418212,
                44.385131995718744
              ],
              [
                -0.240889540228054,
                44.38427089468182
              ],
              [
                -0.240883613739546,
                44.38426942361234
              ],
              [
                -0.240883613739546,
                44.38426942361234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.468179936087854,
          "ground": "gnd"
        },
        "75_LVBranch1004325": {
          "bus1": "75_LVBus1142203",
          "bus2": "75_LVBus1142208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244051246005801,
                44.38769338720134
              ],
              [
                -0.244051246005801,
                44.38769338720134
              ],
              [
                -0.24406002319376,
                44.38773324575819
              ],
              [
                -0.243475559780222,
                44.388790349476444
              ],
              [
                -0.243023880867731,
                44.389755429210595
              ],
              [
                -0.242965680802801,
                44.38977232918255
              ],
              [
                -0.242982898440241,
                44.38979265372495
              ],
              [
                -0.242957837630354,
                44.38985861885191
              ],
              [
                -0.242786937066939,
                44.390308526466846
              ],
              [
                -0.242582703871035,
                44.3907786529902
              ],
              [
                -0.242541700188266,
                44.39078857975605
              ],
              [
                -0.242541700188266,
                44.39078857975605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.369184016848167,
          "ground": "gnd"
        },
        "75_LVBranch1623366": {
          "bus1": "75_LVBus1142208",
          "bus2": "75_LVBus1142210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.242541700188266,
                44.39078857975605
              ],
              [
                -0.242541700188266,
                44.39078857975605
              ],
              [
                -0.242519961295523,
                44.390743780708284
              ],
              [
                -0.24218504322678,
                44.3915284097845
              ],
              [
                -0.242172877708254,
                44.391738488331555
              ],
              [
                -0.242185998011939,
                44.39189487807172
              ],
              [
                -0.242157458722766,
                44.391902720790085
              ],
              [
                -0.242157458722766,
                44.391902720790085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13965968687654887,
          "ground": "gnd"
        },
        "75_LVBranch1283962": {
          "bus1": "75_LVBus1142208",
          "bus2": "75_LVBus1142209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.242541700188266,
                44.39078857975605
              ],
              [
                -0.242541700188266,
                44.39078857975605
              ],
              [
                -0.242257172596989,
                44.39074737599021
              ],
              [
                -0.242251021039142,
                44.39074648610213
              ],
              [
                -0.242251021039142,
                44.39074648610213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023628303660305817,
          "ground": "gnd"
        },
        "75_367301": {
          "bus1": "75_MVLV002110",
          "bus2": "75_MVBus014382",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.248227738906394,
                44.389882010691316
              ],
              [
                -0.2482414195536,
                44.389878808717405
              ],
              [
                -0.248265332675801,
                44.389880934693295
              ],
              [
                -0.248363768449473,
                44.38989102839173
              ],
              [
                -0.248780996850287,
                44.389301713236534
              ],
              [
                -0.249214057359203,
                44.38901100656933
              ],
              [
                -0.249446099155768,
                44.389042445354946
              ],
              [
                -0.249942990241971,
                44.38913936682364
              ],
              [
                -0.250665487377905,
                44.38911687971588
              ],
              [
                -0.251160307492972,
                44.38908617131647
              ],
              [
                -0.25150345157614,
                44.388969420978285
              ],
              [
                -0.252086182559816,
                44.388461279765586
              ],
              [
                -0.252522547752316,
                44.38806525666804
              ],
              [
                -0.252561428344966,
                44.38800457685404
              ],
              [
                -0.252607748276608,
                44.38769382696182
              ],
              [
                -0.252664057953007,
                44.387600146512526
              ],
              [
                -0.253399237817136,
                44.387217003531404
              ],
              [
                -0.253572055492496,
                44.38700237775685
              ],
              [
                -0.254113003511155,
                44.38598705732801
              ],
              [
                -0.254113003511155,
                44.38598705732801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7212638463981105,
          "ground": "gnd"
        },
        "75_388976": {
          "bus1": "75_MVBus014382",
          "bus2": "75_MVLV047702",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.254113003511155,
                44.38598705732801
              ],
              [
                -0.254571675168785,
                44.38504645167285
              ],
              [
                -0.254815807799541,
                44.38468041996932
              ],
              [
                -0.255411926073521,
                44.38416569941736
              ],
              [
                -0.255838741350506,
                44.383800020889396
              ],
              [
                -0.25585278761343,
                44.38359705779568
              ],
              [
                -0.255295065628811,
                44.38276019078374
              ],
              [
                -0.255242351597813,
                44.38260704274694
              ],
              [
                -0.255327484570742,
                44.3821886285274
              ],
              [
                -0.255480083908182,
                44.3819604422429
              ],
              [
                -0.255670212559734,
                44.381838985424864
              ],
              [
                -0.256833402244861,
                44.38145587252437
              ],
              [
                -0.257325439733194,
                44.381306290796175
              ],
              [
                -0.257624302955407,
                44.38105010144171
              ],
              [
                -0.257752026843978,
                44.38100368170735
              ],
              [
                -0.257844396645131,
                44.380884527500974
              ],
              [
                -0.258104967248059,
                44.38059295729889
              ],
              [
                -0.258468156824704,
                44.380280924317354
              ],
              [
                -0.258557223226926,
                44.38010781835239
              ],
              [
                -0.258895302650357,
                44.37984940955051
              ],
              [
                -0.258909888928112,
                44.37984795721121
              ],
              [
                -0.258908999812782,
                44.37983818910685
              ],
              [
                -0.259033908636556,
                44.37975253386489
              ],
              [
                -0.259045321082162,
                44.37975299219297
              ],
              [
                -0.259234959058774,
                44.37961739665629
              ],
              [
                -0.259293371482449,
                44.37966287970139
              ],
              [
                -0.259282303035409,
                44.379684861768226
              ],
              [
                -0.259272380852939,
                44.37969632569384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9212747815810147,
          "ground": "gnd"
        },
        "75_250660": {
          "bus1": "75_MVLV047702",
          "bus2": "75_MVBus014383",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.259272380852939,
                44.37969632569384
              ],
              [
                -0.259293637846651,
                44.37968826406111
              ],
              [
                -0.259308981762074,
                44.37967548397405
              ],
              [
                -0.25958734637538,
                44.37934972109891
              ],
              [
                -0.259557897328615,
                44.37931422260319
              ],
              [
                -0.259630087629065,
                44.37921194742522
              ],
              [
                -0.259718437804982,
                44.378969784403445
              ],
              [
                -0.259610101994596,
                44.37878424382859
              ],
              [
                -0.259610101994596,
                44.37878424382859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11182431893304272,
          "ground": "gnd"
        },
        "75_3315": {
          "bus1": "75_MVBus014383",
          "bus2": "75_MVBus014384",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.259610101994596,
                44.37878424382859
              ],
              [
                -0.259610101994596,
                44.37878424382859
              ],
              [
                -0.260392360491031,
                44.37992258453351
              ],
              [
                -0.261202596156937,
                44.38106540414037
              ],
              [
                -0.26217335418537,
                44.382124180760556
              ],
              [
                -0.263109203324049,
                44.383173620778656
              ],
              [
                -0.263742634958289,
                44.3838649648462
              ],
              [
                -0.263742634958289,
                44.3838649648462
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6546307371591381,
          "ground": "gnd"
        },
        "75_57652": {
          "bus1": "75_MVBus014384",
          "bus2": "75_MVBus014385",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.263742634958289,
                44.3838649648462
              ],
              [
                -0.263742634958289,
                44.3838649648462
              ],
              [
                -0.264224038796231,
                44.384364914098924
              ],
              [
                -0.264231936043191,
                44.38471613990168
              ],
              [
                -0.264231936043191,
                44.38471613990168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.10654530471883607,
          "ground": "gnd"
        },
        "75_57653": {
          "bus1": "75_MVBus014385",
          "bus2": "75_MVLV137872",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.264231936043191,
                44.38471613990168
              ],
              [
                -0.265045763362505,
                44.384170111560756
              ],
              [
                -0.265855651621779,
                44.38363203429105
              ],
              [
                -0.266171519967449,
                44.38314676440273
              ],
              [
                -0.266642053411742,
                44.38241906149938
              ],
              [
                -0.266841927791589,
                44.38210580640809
              ],
              [
                -0.266851058888883,
                44.382110097090944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3637080991714708,
          "ground": "gnd"
        },
        "75_57700": {
          "bus1": "75_MVLV137872",
          "bus2": "75_MVBus014389",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.266851058888883,
                44.382110097090944
              ],
              [
                -0.266848736890572,
                44.38209514454174
              ],
              [
                -0.267126837827066,
                44.38166308970574
              ],
              [
                -0.267871939703292,
                44.38099080144202
              ],
              [
                -0.269331469695751,
                44.38098178231362
              ],
              [
                -0.270786280684506,
                44.380969733956995
              ],
              [
                -0.270786280684506,
                44.380969733956995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3805651932953045,
          "ground": "gnd"
        },
        "75_168878": {
          "bus1": "75_MVBus014389",
          "bus2": "75_MVLV091947",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.270786280684506,
                44.380969733956995
              ],
              [
                -0.270786280684506,
                44.380969733956995
              ],
              [
                -0.272294191941271,
                44.380950499134066
              ],
              [
                -0.272755168042143,
                44.38096737415103
              ],
              [
                -0.272772131334164,
                44.38094925401355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15696984760034788,
          "ground": "gnd"
        },
        "75_202198": {
          "bus1": "75_MVLV091947",
          "bus2": "75_MVBus014390",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272772131334164,
                44.38094925401355
              ],
              [
                -0.27277267386654,
                44.38096800980167
              ],
              [
                -0.273610698093367,
                44.38112719033155
              ],
              [
                -0.274438937422553,
                44.381292779115974
              ],
              [
                -0.2752617979952,
                44.38145697846941
              ],
              [
                -0.27617360221156,
                44.38163767490234
              ],
              [
                -0.27709619289823,
                44.38219810646064
              ],
              [
                -0.278058121024149,
                44.382783378699344
              ],
              [
                -0.278058121024149,
                44.382783378699344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4779341097599239,
          "ground": "gnd"
        },
        "75_202197": {
          "bus1": "75_MVBus014390",
          "bus2": "75_MVLV133784",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.278058121024149,
                44.382783378699344
              ],
              [
                -0.278058121024149,
                44.382783378699344
              ],
              [
                -0.279010987926472,
                44.38336329012603
              ],
              [
                -0.278982015256708,
                44.38335511943897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09959010299303514,
          "ground": "gnd"
        },
        "75_LVBranch0552258": {
          "bus1": "75_MVLV133784_LV",
          "bus2": "75_LVBus1142182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.278982015256708,
                44.38335511943897
              ],
              [
                -0.278996430177678,
                44.38334645252802
              ],
              [
                -0.278996430177678,
                44.38334645252802
              ],
              [
                -0.279252178855721,
                44.38318871013919
              ],
              [
                -0.279252178855721,
                44.38318871013919
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026881040088833283,
          "ground": "gnd"
        },
        "75_LVBranch0615929": {
          "bus1": "75_MVLV133784_LV",
          "bus2": "75_LVBus1142177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.278982015256708,
                44.38335511943897
              ],
              [
                -0.278969755426199,
                44.38336534543907
              ],
              [
                -0.278969755426199,
                44.38336534543907
              ],
              [
                -0.278702999919825,
                44.38357493263462
              ],
              [
                -0.278631930942004,
                44.383643184036494
              ],
              [
                -0.278631930942004,
                44.383643184036494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040997115854335145,
          "ground": "gnd"
        },
        "75_LVBranch0620237": {
          "bus1": "75_LVBus1142177",
          "bus2": "75_LVBus1142178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.278631930942004,
                44.383643184036494
              ],
              [
                -0.278631930942004,
                44.383643184036494
              ],
              [
                -0.278114213194443,
                44.38407434160222
              ],
              [
                -0.276929136707535,
                44.38501622151088
              ],
              [
                -0.276929136707535,
                44.38501622151088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.204192627545674,
          "ground": "gnd"
        },
        "75_LVBranch0294795": {
          "bus1": "75_LVBus1142178",
          "bus2": "75_LVBus1142179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.276929136707535,
                44.38501622151088
              ],
              [
                -0.276929136707535,
                44.38501622151088
              ],
              [
                -0.276677985694073,
                44.38523822569224
              ],
              [
                -0.276165558814352,
                44.385985347721395
              ],
              [
                -0.275731708498969,
                44.387025099814934
              ],
              [
                -0.2757034551462,
                44.38709280503004
              ],
              [
                -0.275701024895078,
                44.38709694785455
              ],
              [
                -0.275701024895078,
                44.38709694785455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2532351288223712,
          "ground": "gnd"
        },
        "75_LVBranch0041520": {
          "bus1": "75_LVBus1142178",
          "bus2": "75_LVBus1142180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.276929136707535,
                44.38501622151088
              ],
              [
                -0.276929136707535,
                44.38501622151088
              ],
              [
                -0.276598577288833,
                44.38442195944393
              ],
              [
                -0.276596250764889,
                44.384417786123784
              ],
              [
                -0.276596250764889,
                44.384417786123784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07159352204675205,
          "ground": "gnd"
        },
        "75_179800": {
          "bus1": "75_MVBus014390",
          "bus2": "75_MVBus014391",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.278058121024149,
                44.382783378699344
              ],
              [
                -0.278058121024149,
                44.382783378699344
              ],
              [
                -0.279425607204561,
                44.383088195932544
              ],
              [
                -0.279425607204561,
                44.383088195932544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11411557743677937,
          "ground": "gnd"
        },
        "75_58654": {
          "bus1": "75_MVBus014391",
          "bus2": "75_MVLV156203",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.279425607204561,
                44.383088195932544
              ],
              [
                -0.280728391021553,
                44.38380988577111
              ],
              [
                -0.282226411477611,
                44.38463847191084
              ],
              [
                -0.283216475480018,
                44.38557844090071
              ],
              [
                -0.284182154209088,
                44.38650191738539
              ],
              [
                -0.285022267970585,
                44.386805626649654
              ],
              [
                -0.285895211616122,
                44.387123281777235
              ],
              [
                -0.28588024958468,
                44.38713313239539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.69406790080888,
          "ground": "gnd"
        },
        "75_LVBranch0434211": {
          "bus1": "75_MVLV156203_LV",
          "bus2": "75_LVBus1142225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.28588024958468,
                44.38713313239539
              ],
              [
                -0.285881991425232,
                44.38714656002727
              ],
              [
                -0.285881991425232,
                44.38714656002727
              ],
              [
                -0.286023424496896,
                44.387485854679895
              ],
              [
                -0.286159744110181,
                44.38857817822588
              ],
              [
                -0.286151800848072,
                44.388624246958756
              ],
              [
                -0.286151800848072,
                44.388624246958756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1663726489461529,
          "ground": "gnd"
        },
        "75_LVBranch0030970": {
          "bus1": "75_LVBus1142225",
          "bus2": "75_LVBus1142226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.286151800848072,
                44.388624246958756
              ],
              [
                -0.286151800848072,
                44.388624246958756
              ],
              [
                -0.285479566317828,
                44.38891250697004
              ],
              [
                -0.282767028807306,
                44.39000796254306
              ],
              [
                -0.282650043515772,
                44.39006110101083
              ],
              [
                -0.282650043515772,
                44.39006110101083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32150021591076156,
          "ground": "gnd"
        },
        "75_LVBranch0409286": {
          "bus1": "75_MVLV156203_LV",
          "bus2": "75_LVBus1142223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.28588024958468,
                44.38713313239539
              ],
              [
                -0.285862627354351,
                44.3871284256792
              ],
              [
                -0.285862627354351,
                44.3871284256792
              ],
              [
                -0.284258629504516,
                44.38647549737242
              ],
              [
                -0.284251806766464,
                44.38647367215806
              ],
              [
                -0.284251806766464,
                44.38647367215806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14754908727547086,
          "ground": "gnd"
        },
        "75_167027": {
          "bus1": "75_MVBus014391",
          "bus2": "75_MVLV002058",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.279425607204561,
                44.383088195932544
              ],
              [
                -0.279425607204561,
                44.383088195932544
              ],
              [
                -0.280479781700021,
                44.38252814762571
              ],
              [
                -0.281440252704117,
                44.38192866113696
              ],
              [
                -0.282404870175627,
                44.381328661857395
              ],
              [
                -0.283468996568611,
                44.380788878051966
              ],
              [
                -0.28443041319645,
                44.38043563956546
              ],
              [
                -0.285623464131188,
                44.38008324419451
              ],
              [
                -0.286773617419789,
                44.379773368565715
              ],
              [
                -0.286773600345416,
                44.37976438045415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6984639599497812,
          "ground": "gnd"
        },
        "75_LVBranch0107926": {
          "bus1": "75_MVLV002058_LV",
          "bus2": "75_LVBus1142036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.286773600345416,
                44.37976438045415
              ],
              [
                -0.286778085473784,
                44.37977906494499
              ],
              [
                -0.286778085473784,
                44.37977906494499
              ],
              [
                -0.285948047851037,
                44.380342788900485
              ],
              [
                -0.285587107384298,
                44.38050132042655
              ],
              [
                -0.285430877740051,
                44.3805717502016
              ],
              [
                -0.284391185348409,
                44.38037556617633
              ],
              [
                -0.282614626889303,
                44.380077923447764
              ],
              [
                -0.282559675316133,
                44.380068719469016
              ],
              [
                -0.282553517603095,
                44.38006768804895
              ],
              [
                -0.282553517603095,
                44.38006768804895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3756020119386344,
          "ground": "gnd"
        },
        "75_LVBranch0900165": {
          "bus1": "75_MVLV002058_LV",
          "bus2": "75_LVBus1142034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.286773600345416,
                44.37976438045415
              ],
              [
                -0.286782561794586,
                44.379755033326724
              ],
              [
                -0.286782561794586,
                44.379755033326724
              ],
              [
                -0.286859721970855,
                44.37973519010125
              ],
              [
                -0.287516609703362,
                44.37924168540758
              ],
              [
                -0.287888471604598,
                44.37880081336863
              ],
              [
                -0.288200345223953,
                44.3785413640488
              ],
              [
                -0.28892041578305,
                44.37813141687028
              ],
              [
                -0.289218315967139,
                44.377906373111
              ],
              [
                -0.289425863497562,
                44.37775642885176
              ],
              [
                -0.289479190844483,
                44.37772946227395
              ],
              [
                -0.28961697231329,
                44.37772509677994
              ],
              [
                -0.28970278784657,
                44.37767248190299
              ],
              [
                -0.289854998758507,
                44.37762888280489
              ],
              [
                -0.289907383531941,
                44.37759677403931
              ],
              [
                -0.289887310268484,
                44.37755934887758
              ],
              [
                -0.289854827830023,
                44.37753991042708
              ],
              [
                -0.289816743178882,
                44.37750013695753
              ],
              [
                -0.289843382157135,
                44.37749514332508
              ],
              [
                -0.289843382157135,
                44.37749514332508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.36801983264086857,
          "ground": "gnd"
        },
        "75_LVBranch0581315": {
          "bus1": "75_MVLV091947_LV",
          "bus2": "75_LVBus1142153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272772131334164,
                44.38094925401355
              ],
              [
                -0.272785765117098,
                44.38093996772916
              ],
              [
                -0.272785765117098,
                44.38093996772916
              ],
              [
                -0.272866267840827,
                44.38085483225251
              ],
              [
                -0.272866267840827,
                44.38085483225251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011430346383702258,
          "ground": "gnd"
        },
        "75_LVBranch0504008": {
          "bus1": "75_LVBus1142153",
          "bus2": "75_LVBus1142154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272866267840827,
                44.38085483225251
              ],
              [
                -0.272866267840827,
                44.38085483225251
              ],
              [
                -0.272877972174328,
                44.38085806241185
              ],
              [
                -0.274878019376296,
                44.38140994923712
              ],
              [
                -0.275269213623898,
                44.38151788551613
              ],
              [
                -0.275275059662165,
                44.38151950061791
              ],
              [
                -0.275275059662165,
                44.38151950061791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20567727865962623,
          "ground": "gnd"
        },
        "75_LVBranch0381993": {
          "bus1": "75_LVBus1142153",
          "bus2": "75_LVBus1142155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272866267840827,
                44.38085483225251
              ],
              [
                -0.272866267840827,
                44.38085483225251
              ],
              [
                -0.272788846582941,
                44.38101868512457
              ],
              [
                -0.272133764301447,
                44.381946632763714
              ],
              [
                -0.271784305032111,
                44.3826500458391
              ],
              [
                -0.271494697524542,
                44.38308005716461
              ],
              [
                -0.271238065524832,
                44.38310858025634
              ],
              [
                -0.27119059941396,
                44.38310552653216
              ],
              [
                -0.27119059941396,
                44.38310552653216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2953316169827958,
          "ground": "gnd"
        },
        "75_127891": {
          "bus1": "75_MVBus014389",
          "bus2": "75_MVLV067970",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.270786280684506,
                44.380969733956995
              ],
              [
                -0.270786280684506,
                44.380969733956995
              ],
              [
                -0.270868745649537,
                44.37983779841915
              ],
              [
                -0.270941598556825,
                44.378893455120206
              ],
              [
                -0.271024186185194,
                44.377858357141406
              ],
              [
                -0.271105443717948,
                44.37681681311895
              ],
              [
                -0.271090626720868,
                44.37680512734353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4621723308476272,
          "ground": "gnd"
        },
        "75_LVBranch0461135": {
          "bus1": "75_MVLV067970_LV",
          "bus2": "75_LVBus1142134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.271090626720868,
                44.37680512734353
              ],
              [
                -0.271071864573231,
                44.37680415247799
              ],
              [
                -0.271071864573231,
                44.37680415247799
              ],
              [
                -0.270318646624286,
                44.376677360314936
              ],
              [
                -0.270312396632035,
                44.37667703222073
              ],
              [
                -0.270312396632035,
                44.37667703222073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06215981925555384,
          "ground": "gnd"
        },
        "75_LVBranch0001335": {
          "bus1": "75_MVLV067970_LV",
          "bus2": "75_LVBus1142132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.271090626720868,
                44.37680512734353
              ],
              [
                -0.271109432959897,
                44.37680488650201
              ],
              [
                -0.271109432959897,
                44.37680488650201
              ],
              [
                -0.272834994937878,
                44.37669344451719
              ],
              [
                -0.272841263808081,
                44.37669336713303
              ],
              [
                -0.272842981398595,
                44.37669334420414
              ],
              [
                -0.272842981398595,
                44.37669334420414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13871498614703315,
          "ground": "gnd"
        },
        "75_LVBranch0194421": {
          "bus1": "75_MVLV137872_LV",
          "bus2": "75_LVBus1142186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.266851058888883,
                44.382110097090944
              ],
              [
                -0.266832257307062,
                44.38210966223685
              ],
              [
                -0.266832257307062,
                44.38210966223685
              ],
              [
                -0.266405294919435,
                44.38211549108324
              ],
              [
                -0.266405294919435,
                44.38211549108324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034030645665481585,
          "ground": "gnd"
        },
        "75_LVBranch0473537": {
          "bus1": "75_LVBus1142186",
          "bus2": "75_LVBus1142188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.266405294919435,
                44.38211549108324
              ],
              [
                -0.266405294919435,
                44.38211549108324
              ],
              [
                -0.265857556476863,
                44.38238839789918
              ],
              [
                -0.265852405807102,
                44.382390967583426
              ],
              [
                -0.265852405807102,
                44.382390967583426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053649406270245746,
          "ground": "gnd"
        },
        "75_LVBranch0070195": {
          "bus1": "75_LVBus1142186",
          "bus2": "75_LVBus1142187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.266405294919435,
                44.38211549108324
              ],
              [
                -0.266405294919435,
                44.38211549108324
              ],
              [
                -0.26570785244421,
                44.38136818994439
              ],
              [
                -0.265638107919513,
                44.38129345873631
              ],
              [
                -0.265010494035043,
                44.38062094613489
              ],
              [
                -0.264617276554992,
                44.380199596577036
              ],
              [
                -0.264855055463563,
                44.37982360602716
              ],
              [
                -0.264870086040395,
                44.379799990671486
              ],
              [
                -0.264881080736238,
                44.37978270639183
              ],
              [
                -0.264881080736238,
                44.37978270639183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3070491476098868,
          "ground": "gnd"
        },
        "75_LVBranch0473937": {
          "bus1": "75_MVLV137872_LV",
          "bus2": "75_LVBus1142184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.266851058888883,
                44.382110097090944
              ],
              [
                -0.26686986476814,
                44.38211008196729
              ],
              [
                -0.26686986476814,
                44.38211008196729
              ],
              [
                -0.266876137572003,
                44.38211007682606
              ],
              [
                -0.266975803548114,
                44.382125819645026
              ],
              [
                -0.266982076353711,
                44.382125814497776
              ],
              [
                -0.266982076353711,
                44.382125814497776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00913246958850013,
          "ground": "gnd"
        },
        "75_37793": {
          "bus1": "75_MVBus014385",
          "bus2": "75_MVBus014386",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.264231936043191,
                44.38471613990168
              ],
              [
                -0.264231936043191,
                44.38471613990168
              ],
              [
                -0.264000461076607,
                44.38533439808635
              ],
              [
                -0.264038450196151,
                44.38593496684208
              ],
              [
                -0.264088840385131,
                44.38641141837918
              ],
              [
                -0.264157596706031,
                44.38695491492632
              ],
              [
                -0.264214647461702,
                44.3875552026066
              ],
              [
                -0.264291135350457,
                44.38821011147377
              ],
              [
                -0.264448826369243,
                44.38873037082388
              ],
              [
                -0.264718217528193,
                44.38917804038888
              ],
              [
                -0.265101900688462,
                44.38970509712968
              ],
              [
                -0.265423630172062,
                44.39018082721947
              ],
              [
                -0.265803790153462,
                44.39071335531338
              ],
              [
                -0.265803790153462,
                44.39071335531338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6961930005762854,
          "ground": "gnd"
        },
        "75_66612": {
          "bus1": "75_MVBus014386",
          "bus2": "75_MVBus014387",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.265803790153462,
                44.39071335531338
              ],
              [
                -0.265803790153462,
                44.39071335531338
              ],
              [
                -0.266230657280248,
                44.391168402023055
              ],
              [
                -0.266230657280248,
                44.391168402023055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.06093925979872146,
          "ground": "gnd"
        },
        "75_93217": {
          "bus1": "75_MVBus014387",
          "bus2": "75_MVBus014388",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.266230657280248,
                44.391168402023055
              ],
              [
                -0.266230657280248,
                44.391168402023055
              ],
              [
                -0.267203765226661,
                44.39147031164761
              ],
              [
                -0.268687744172723,
                44.39177973335587
              ],
              [
                -0.269873765356085,
                44.39235186215981
              ],
              [
                -0.271113583935092,
                44.39273295876509
              ],
              [
                -0.271113583935092,
                44.39273295876509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4289878032997203,
          "ground": "gnd"
        },
        "75_57699": {
          "bus1": "75_MVBus014388",
          "bus2": "75_MVLV028711",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.271113583935092,
                44.39273295876509
              ],
              [
                -0.271113583935092,
                44.39273295876509
              ],
              [
                -0.272249719340812,
                44.393072890982566
              ],
              [
                -0.272719157602693,
                44.393407350916746
              ],
              [
                -0.272729667349795,
                44.39339584469341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.15081399099311013,
          "ground": "gnd"
        },
        "75_171695": {
          "bus1": "75_MVLV028711",
          "bus2": "75_MVBus014392",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272729667349795,
                44.39339584469341
              ],
              [
                -0.272734541747371,
                44.393413570690086
              ],
              [
                -0.273234566715622,
                44.393615864207696
              ],
              [
                -0.273723493693572,
                44.393681504546215
              ],
              [
                -0.274559176994611,
                44.39378171584417
              ],
              [
                -0.275250197827167,
                44.39414027907788
              ],
              [
                -0.275523621336298,
                44.394601839335536
              ],
              [
                -0.275833269884798,
                44.39512273793627
              ],
              [
                -0.276376631537024,
                44.395598562876756
              ],
              [
                -0.276878285373007,
                44.39601535771383
              ],
              [
                -0.277216292708098,
                44.39632835406105
              ],
              [
                -0.277321268595559,
                44.396848346892696
              ],
              [
                -0.277377965633727,
                44.39736584767564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6290491365376887,
          "ground": "gnd"
        },
        "75_339395": {
          "bus1": "75_MVBus014392",
          "bus2": "75_MVLV151962",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.277377965633727,
                44.39736584767564
              ],
              [
                -0.277377965633727,
                44.39736584767564
              ],
              [
                -0.277411063908647,
                44.39750818226392
              ],
              [
                -0.277543031469556,
                44.39742050148081
              ],
              [
                -0.277547760680388,
                44.39737233264513
              ],
              [
                -0.277529002854465,
                44.397371331597355
              ],
              [
                -0.277510245446381,
                44.397370339533964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03723291665668834,
          "ground": "gnd"
        },
        "75_435305": {
          "bus1": "75_MVLV151962",
          "bus2": "75_MVLV051497",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.277510245446381,
                44.397370339533964
              ],
              [
                -0.277512136036119,
                44.39738376378018
              ],
              [
                -0.277514039162423,
                44.39739718772731
              ],
              [
                -0.277549667289825,
                44.397465861834895
              ],
              [
                -0.277320765977943,
                44.39761436646698
              ],
              [
                -0.277645045788962,
                44.39805529310047
              ],
              [
                -0.278011014564012,
                44.398514730902775
              ],
              [
                -0.279097529534384,
                44.39984236621973
              ],
              [
                -0.279473972147187,
                44.399973723078645
              ],
              [
                -0.279891283479761,
                44.40018754590706
              ],
              [
                -0.280695796350052,
                44.400650051997445
              ],
              [
                -0.281759116194238,
                44.40076119426088
              ],
              [
                -0.282817854675722,
                44.400887605766655
              ],
              [
                -0.283497658057658,
                44.400829630134794
              ],
              [
                -0.284353982173056,
                44.400812946704576
              ],
              [
                -0.28607439220314,
                44.400946261310345
              ],
              [
                -0.286845100071333,
                44.40090884382506
              ],
              [
                -0.287488744693357,
                44.40142865321537
              ],
              [
                -0.287653193686724,
                44.401511334631074
              ],
              [
                -0.288018216878335,
                44.40158493764315
              ],
              [
                -0.288704154353499,
                44.401700715591225
              ],
              [
                -0.289332725809803,
                44.401825908015255
              ],
              [
                -0.28944398097179,
                44.40195416590549
              ],
              [
                -0.289697804019176,
                44.40190409301639
              ],
              [
                -0.289912549996337,
                44.40187486796665
              ],
              [
                -0.290019598344709,
                44.401881416454074
              ],
              [
                -0.290156868541111,
                44.40194581479999
              ],
              [
                -0.290273420547753,
                44.40199627751127
              ],
              [
                -0.290406188782263,
                44.40198783082378
              ],
              [
                -0.290586202865644,
                44.40194048817607
              ],
              [
                -0.290726745302773,
                44.401937271259165
              ],
              [
                -0.291944430283318,
                44.40203456404674
              ],
              [
                -0.291965388379087,
                44.4020538920326
              ],
              [
                -0.291810478614781,
                44.40235459265848
              ],
              [
                -0.291884222073098,
                44.4024311299929
              ],
              [
                -0.291901769808489,
                44.402436008645445
              ],
              [
                -0.291919317546924,
                44.40244088729536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.473184243514697,
          "ground": "gnd"
        },
        "75_381914": {
          "bus1": "75_MVLV051497",
          "bus2": "75_MVBus014394",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.291919317546924,
                44.40244088729536
              ],
              [
                -0.291907775976512,
                44.40243024104967
              ],
              [
                -0.291896234410453,
                44.402419594802836
              ],
              [
                -0.291843242639913,
                44.402348012240715
              ],
              [
                -0.291984136496567,
                44.40207911248867
              ],
              [
                -0.292817073734694,
                44.40224119436
              ],
              [
                -0.293962013434192,
                44.402469875539715
              ],
              [
                -0.293962013434192,
                44.402469875539715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20585876435583172,
          "ground": "gnd"
        },
        "75_449375": {
          "bus1": "75_MVBus014394",
          "bus2": "75_MVLV028782",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.293962013434192,
                44.402469875539715
              ],
              [
                -0.293962013434192,
                44.402469875539715
              ],
              [
                -0.294026643097486,
                44.40228864120728
              ],
              [
                -0.294055543904764,
                44.402145361882106
              ],
              [
                -0.294093334418903,
                44.401960255083885
              ],
              [
                -0.294124178389789,
                44.40180887622537
              ],
              [
                -0.294160944407113,
                44.40162656529345
              ],
              [
                -0.294193019995495,
                44.40146018480927
              ],
              [
                -0.294228100465278,
                44.401299832568704
              ],
              [
                -0.294374145965685,
                44.401030014063515
              ],
              [
                -0.29453007672845,
                44.400739983258696
              ],
              [
                -0.294561887446107,
                44.40065876259516
              ],
              [
                -0.294578021709953,
                44.40057349154793
              ],
              [
                -0.294616071133197,
                44.40032790540518
              ],
              [
                -0.29463693638739,
                44.40016150614231
              ],
              [
                -0.294631745879988,
                44.4000340264969
              ],
              [
                -0.294666151561351,
                44.399842891069824
              ],
              [
                -0.294731575859012,
                44.39961995072962
              ],
              [
                -0.294729584684421,
                44.39959425627938
              ],
              [
                -0.294737736416281,
                44.399555451602005
              ],
              [
                -0.294837194512219,
                44.39923014641297
              ],
              [
                -0.294883324180615,
                44.39905815520932
              ],
              [
                -0.294887898948274,
                44.399023647335184
              ],
              [
                -0.294833906968019,
                44.398545234683
              ],
              [
                -0.294838872031986,
                44.39837296353937
              ],
              [
                -0.29525451303483,
                44.39782140300077
              ],
              [
                -0.295353302695896,
                44.39777839652953
              ],
              [
                -0.295374718046923,
                44.39777905177186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5432831285690104,
          "ground": "gnd"
        },
        "75_LVBranch1088940": {
          "bus1": "75_MVLV028782_LV",
          "bus2": "75_LVBus1142071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.295374718046923,
                44.39777905177186
              ],
              [
                -0.295360195815705,
                44.39776853148236
              ],
              [
                -0.295360195815705,
                44.39776853148236
              ],
              [
                -0.295332671961595,
                44.39775102643303
              ],
              [
                -0.295353591721379,
                44.397725501450765
              ],
              [
                -0.295384534401887,
                44.39773398970695
              ],
              [
                -0.295384534401887,
                44.39773398970695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008860400685954575,
          "ground": "gnd"
        },
        "75_LVBranch0361181": {
          "bus1": "75_LVBus1142071",
          "bus2": "75_LVBus1142076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.295384534401887,
                44.39773398970695
              ],
              [
                -0.295384534401887,
                44.39773398970695
              ],
              [
                -0.296341460129309,
                44.396600562480295
              ],
              [
                -0.296341460129309,
                44.396600562480295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14722317848538344,
          "ground": "gnd"
        },
        "75_LVBranch0591999": {
          "bus1": "75_LVBus1142076",
          "bus2": "75_LVBus1142078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296341460129309,
                44.396600562480295
              ],
              [
                -0.296341460129309,
                44.396600562480295
              ],
              [
                -0.295800940825693,
                44.396212823155395
              ],
              [
                -0.295800603145937,
                44.39621257933511
              ],
              [
                -0.295796512963157,
                44.396209645407524
              ],
              [
                -0.295796512963157,
                44.396209645407524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061415605216811386,
          "ground": "gnd"
        },
        "75_LVBranch0089212": {
          "bus1": "75_LVBus1142076",
          "bus2": "75_LVBus1142077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296341460129309,
                44.396600562480295
              ],
              [
                -0.296341460129309,
                44.396600562480295
              ],
              [
                -0.296396441670023,
                44.396538066196385
              ],
              [
                -0.296711458695157,
                44.39627960488119
              ],
              [
                -0.296745375434269,
                44.39625804111175
              ],
              [
                -0.297384067280015,
                44.39589477594279
              ],
              [
                -0.297385791032912,
                44.395893798745995
              ],
              [
                -0.297390483010598,
                44.39589081569461
              ],
              [
                -0.297390483010598,
                44.39589081569461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1155894172715913,
          "ground": "gnd"
        },
        "75_LVBranch0327948": {
          "bus1": "75_LVBus1142071",
          "bus2": "75_LVBus1142072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.295384534401887,
                44.39773398970695
              ],
              [
                -0.295384534401887,
                44.39773398970695
              ],
              [
                -0.295022931686741,
                44.39818100487506
              ],
              [
                -0.295021081100865,
                44.39818329873524
              ],
              [
                -0.295021081100865,
                44.39818329873524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05771618150680792,
          "ground": "gnd"
        },
        "75_LVBranch0202669": {
          "bus1": "75_LVBus1142072",
          "bus2": "75_LVBus1142073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.295021081100865,
                44.39818329873524
              ],
              [
                -0.295021081100865,
                44.39818329873524
              ],
              [
                -0.294006138808782,
                44.39947132783743
              ],
              [
                -0.294006138808782,
                44.39947132783743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1643864943634906,
          "ground": "gnd"
        },
        "75_LVBranch0454109": {
          "bus1": "75_LVBus1142073",
          "bus2": "75_LVBus1142074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.294006138808782,
                44.39947132783743
              ],
              [
                -0.294006138808782,
                44.39947132783743
              ],
              [
                -0.294646436632924,
                44.399564365463156
              ],
              [
                -0.295338846786825,
                44.399634616230024
              ],
              [
                -0.295878608339475,
                44.39993785356466
              ],
              [
                -0.295926246277237,
                44.40024548079486
              ],
              [
                -0.295924565934341,
                44.40023853000981
              ],
              [
                -0.295924557516317,
                44.40023996083503
              ],
              [
                -0.295924557516317,
                44.40023996083503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19772472490585005,
          "ground": "gnd"
        },
        "75_LVBranch0184406": {
          "bus1": "75_LVBus1142073",
          "bus2": "75_LVBus1142075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.294006138808782,
                44.39947132783743
              ],
              [
                -0.294006138808782,
                44.39947132783743
              ],
              [
                -0.293631525577473,
                44.39966791328123
              ],
              [
                -0.293631525577473,
                44.39966791328123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036984396438540804,
          "ground": "gnd"
        },
        "75_325863": {
          "bus1": "75_MVBus014394",
          "bus2": "75_MVLV172245",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.293962013434192,
                44.402469875539715
              ],
              [
                -0.294301105188306,
                44.40253129493981
              ],
              [
                -0.294329867834332,
                44.4028404288768
              ],
              [
                -0.294336721730689,
                44.40284797528265
              ],
              [
                -0.294346702029777,
                44.40285044393491
              ],
              [
                -0.294470227242338,
                44.40286736268286
              ],
              [
                -0.294764743974118,
                44.402906007324475
              ],
              [
                -0.295350204108304,
                44.40298388396634
              ],
              [
                -0.295818214325386,
                44.40304483841277
              ],
              [
                -0.296266559617911,
                44.40310367208489
              ],
              [
                -0.296446703855086,
                44.4030977867707
              ],
              [
                -0.296874876983008,
                44.40307950701276
              ],
              [
                -0.297294798334533,
                44.403059228504404
              ],
              [
                -0.297354958903055,
                44.40305985182038
              ],
              [
                -0.297475112717025,
                44.403072547385065
              ],
              [
                -0.297504400327655,
                44.40307912242197
              ],
              [
                -0.297494878187207,
                44.40310791886698
              ],
              [
                -0.297488338625557,
                44.403121860473746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.32189962489288665,
          "ground": "gnd"
        },
        "75_LVBranch1375484": {
          "bus1": "75_MVLV172245_LV",
          "bus2": "75_LVBus1142231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.297488338625557,
                44.403121860473746
              ],
              [
                -0.297470632276328,
                44.40311414325202
              ],
              [
                -0.297470632276328,
                44.40311414325202
              ],
              [
                -0.297432059263704,
                44.40310708060367
              ],
              [
                -0.297306954718895,
                44.403687575087964
              ],
              [
                -0.297306954718895,
                44.403687575087964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06844135039113611,
          "ground": "gnd"
        },
        "75_LVBranch0716442": {
          "bus1": "75_LVBus1142231",
          "bus2": "75_LVBus1142233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.297306954718895,
                44.403687575087964
              ],
              [
                -0.297306954718895,
                44.403687575087964
              ],
              [
                -0.298292912037299,
                44.40394072844003
              ],
              [
                -0.299060173635078,
                44.40413969523212
              ],
              [
                -0.299060173635078,
                44.40413969523212
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1484231168096984,
          "ground": "gnd"
        },
        "75_LVBranch1376372": {
          "bus1": "75_LVBus1142233",
          "bus2": "75_LVBus1142234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.299060173635078,
                44.40413969523212
              ],
              [
                -0.299060173635078,
                44.40413969523212
              ],
              [
                -0.299108383948979,
                44.40417243878316
              ],
              [
                -0.299708236201614,
                44.40444390014142
              ],
              [
                -0.299900152055416,
                44.40452234007531
              ],
              [
                -0.301106623625532,
                44.405041207527354
              ],
              [
                -0.301351551406441,
                44.4050310192455
              ],
              [
                -0.301379323782516,
                44.40502986474423
              ],
              [
                -0.301515692836236,
                44.40502419713934
              ],
              [
                -0.301590591639557,
                44.40502108014292
              ],
              [
                -0.301620749927167,
                44.405021289766566
              ],
              [
                -0.301632738001749,
                44.40503632416257
              ],
              [
                -0.301619796134902,
                44.405048350744885
              ],
              [
                -0.301615851074794,
                44.405052017809254
              ],
              [
                -0.301615851074794,
                44.405052017809254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23661765611813493,
          "ground": "gnd"
        },
        "75_LVBranch0274467": {
          "bus1": "75_LVBus1142231",
          "bus2": "75_LVBus1142232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.297306954718895,
                44.403687575087964
              ],
              [
                -0.297306954718895,
                44.403687575087964
              ],
              [
                -0.297117336468365,
                44.403856708929645
              ],
              [
                -0.297114954183767,
                44.403858907630806
              ],
              [
                -0.297114954183767,
                44.403858907630806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024421252746398416,
          "ground": "gnd"
        },
        "75_217435": {
          "bus1": "75_MVLV051497",
          "bus2": "75_MVLV036157",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.291919317546924,
                44.40244088729536
              ],
              [
                -0.291900864318636,
                44.402443498394845
              ],
              [
                -0.291882411088639,
                44.40244610949133
              ],
              [
                -0.291773175990966,
                44.40246157844242
              ],
              [
                -0.291319678393097,
                44.403373306927406
              ],
              [
                -0.291334863117453,
                44.4036188208942
              ],
              [
                -0.291284518924241,
                44.40367310529637
              ],
              [
                -0.290682184009549,
                44.403514668858854
              ],
              [
                -0.290166042831176,
                44.40351746979407
              ],
              [
                -0.289569450267607,
                44.40377245632381
              ],
              [
                -0.288571895252475,
                44.40421940112639
              ],
              [
                -0.286043363022134,
                44.40503900604319
              ],
              [
                -0.285572448178023,
                44.40515511616849
              ],
              [
                -0.284829249466796,
                44.405249530912535
              ],
              [
                -0.284833992202554,
                44.40527025591547
              ],
              [
                -0.284837034478642,
                44.405283571577876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7169275719899004,
          "ground": "gnd"
        },
        "75_LVBranch0731902": {
          "bus1": "75_MVLV036157_LV",
          "bus2": "75_LVBus1142090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.284837034478642,
                44.405283571577876
              ],
              [
                -0.284834954233282,
                44.405270160919876
              ],
              [
                -0.284834954233282,
                44.405270160919876
              ],
              [
                -0.284831757359173,
                44.405249479913785
              ],
              [
                -0.284628788532897,
                44.405261317501726
              ],
              [
                -0.284631206190106,
                44.40528737072904
              ],
              [
                -0.284631206190106,
                44.40528737072904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02143514144145156,
          "ground": "gnd"
        },
        "75_LVBranch0467013": {
          "bus1": "75_LVBus1142090",
          "bus2": "75_LVBus1142093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.284631206190106,
                44.40528737072904
              ],
              [
                -0.284631206190106,
                44.40528737072904
              ],
              [
                -0.28485169897058,
                44.40527423214517
              ],
              [
                -0.284917442784681,
                44.4052556268466
              ],
              [
                -0.285309975453733,
                44.405208499279105
              ],
              [
                -0.285591209556244,
                44.40517473188477
              ],
              [
                -0.285612153481343,
                44.405172215229285
              ],
              [
                -0.286071801163555,
                44.4050572653715
              ],
              [
                -0.286317991091447,
                44.40497257156988
              ],
              [
                -0.28637739797808,
                44.4049521285908
              ],
              [
                -0.286495246455091,
                44.40491881463944
              ],
              [
                -0.286662864038272,
                44.404864829265456
              ],
              [
                -0.28735592341223,
                44.40464161400331
              ],
              [
                -0.28735592341223,
                44.40464161400331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2303991492554959,
          "ground": "gnd"
        },
        "75_LVBranch0441601": {
          "bus1": "75_LVBus1142093",
          "bus2": "75_LVBus1142095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.28735592341223,
                44.40464161400331
              ],
              [
                -0.28735592341223,
                44.40464161400331
              ],
              [
                -0.288101820167347,
                44.40440552170871
              ],
              [
                -0.288110267851939,
                44.404402845013756
              ],
              [
                -0.288110267851939,
                44.404402845013756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06568727580796713,
          "ground": "gnd"
        },
        "75_LVBranch0313895": {
          "bus1": "75_LVBus1142095",
          "bus2": "75_LVBus1142096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.288110267851939,
                44.404402845013756
              ],
              [
                -0.288110267851939,
                44.404402845013756
              ],
              [
                -0.288874271168863,
                44.404126940036036
              ],
              [
                -0.28948015288394,
                44.40385811238898
              ],
              [
                -0.289501241482866,
                44.403848753316645
              ],
              [
                -0.289501241482866,
                44.403848753316645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12688302016179678,
          "ground": "gnd"
        },
        "75_LVBranch0360289": {
          "bus1": "75_LVBus1142093",
          "bus2": "75_LVBus1142094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.28735592341223,
                44.40464161400331
              ],
              [
                -0.28735592341223,
                44.40464161400331
              ],
              [
                -0.287538794712425,
                44.40516791428617
              ],
              [
                -0.287540315935591,
                44.40517227769225
              ],
              [
                -0.287540315935591,
                44.40517227769225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06076930863216275,
          "ground": "gnd"
        },
        "75_LVBranch0407919": {
          "bus1": "75_LVBus1142090",
          "bus2": "75_LVBus1142091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.284631206190106,
                44.40528737072904
              ],
              [
                -0.284631206190106,
                44.40528737072904
              ],
              [
                -0.283885915407434,
                44.405335005505336
              ],
              [
                -0.283881520199791,
                44.405334687726466
              ],
              [
                -0.283756707526291,
                44.40532574164168
              ],
              [
                -0.283382232131482,
                44.40529890343464
              ],
              [
                -0.283190322291111,
                44.40528514567663
              ],
              [
                -0.283190322291111,
                44.40528514567663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11528997989831655,
          "ground": "gnd"
        },
        "75_LVBranch0690888": {
          "bus1": "75_LVBus1142091",
          "bus2": "75_LVBus1142092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.283190322291111,
                44.40528514567663
              ],
              [
                -0.283190322291111,
                44.40528514567663
              ],
              [
                -0.283067890041012,
                44.405265578716744
              ],
              [
                -0.280696602755783,
                44.404886615781614
              ],
              [
                -0.280692594174707,
                44.404885973725705
              ],
              [
                -0.28069048248161,
                44.40488563726797
              ],
              [
                -0.28069048248161,
                44.40488563726797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2040218135397956,
          "ground": "gnd"
        },
        "75_LVBranch1380606": {
          "bus1": "75_MVLV051497_LV",
          "bus2": "75_LVBus1142128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.291919317546924,
                44.40244088729536
              ],
              [
                -0.291903240819254,
                44.40244789520927
              ],
              [
                -0.291903240819254,
                44.40244789520927
              ],
              [
                -0.291897877590409,
                44.4024502282845
              ],
              [
                -0.291890977056424,
                44.40245323706863
              ],
              [
                -0.291838847946738,
                44.40243912862217
              ],
              [
                -0.291765453615484,
                44.40259138345064
              ],
              [
                -0.291524479035279,
                44.40309134007974
              ],
              [
                -0.291458201472053,
                44.40322884786381
              ],
              [
                -0.291446140603591,
                44.403253871609564
              ],
              [
                -0.291446140603591,
                44.403253871609564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10136884495289773,
          "ground": "gnd"
        },
        "75_LVBranch1422873": {
          "bus1": "75_LVBus1142128",
          "bus2": "75_LVBus1142129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.291446140603591,
                44.403253871609564
              ],
              [
                -0.291446140603591,
                44.403253871609564
              ],
              [
                -0.291472335274322,
                44.40326357262048
              ],
              [
                -0.291448575887917,
                44.40331143399852
              ],
              [
                -0.291446809620957,
                44.40331500343068
              ],
              [
                -0.291423383563066,
                44.40336220897971
              ],
              [
                -0.291428798415905,
                44.40337039291639
              ],
              [
                -0.291428798415905,
                44.40337039291639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014988711860373267,
          "ground": "gnd"
        },
        "75_LVBranch1317617": {
          "bus1": "75_LVBus1142128",
          "bus2": "75_LVBus1142130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.291446140603591,
                44.403253871609564
              ],
              [
                -0.291446140603591,
                44.403253871609564
              ],
              [
                -0.291442044142325,
                44.40326237364287
              ],
              [
                -0.291390595129169,
                44.403369086766844
              ],
              [
                -0.291363978859179,
                44.40342431372005
              ],
              [
                -0.291365164732711,
                44.40345080128408
              ],
              [
                -0.291367749219096,
                44.40350887296543
              ],
              [
                -0.291385155860676,
                44.403589524112945
              ],
              [
                -0.291482973913638,
                44.403726857218686
              ],
              [
                -0.291662042572017,
                44.4039256567076
              ],
              [
                -0.291777720698726,
                44.404054085446056
              ],
              [
                -0.29188659535033,
                44.404174957317466
              ],
              [
                -0.292059140772285,
                44.40436650770173
              ],
              [
                -0.292092992714004,
                44.40436573159877
              ],
              [
                -0.292099286775029,
                44.40436558960338
              ],
              [
                -0.292099286775029,
                44.40436558960338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14345148589740206,
          "ground": "gnd"
        },
        "75_LVBranch1267783": {
          "bus1": "75_MVLV051497_LV",
          "bus2": "75_LVBus1142119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.291919317546924,
                44.40244088729536
              ],
              [
                -0.291908045072071,
                44.402430090632365
              ],
              [
                -0.291908045072071,
                44.402430090632365
              ],
              [
                -0.291900950562504,
                44.40242329666058
              ],
              [
                -0.29185400395303,
                44.40241266294937
              ],
              [
                -0.292011956706735,
                44.40209568453132
              ],
              [
                -0.292070464730365,
                44.40211497544344
              ],
              [
                -0.292083170450273,
                44.40208388076077
              ],
              [
                -0.292114375074104,
                44.40201727853717
              ],
              [
                -0.292114375074104,
                44.40201727853717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058805719286756424,
          "ground": "gnd"
        },
        "75_LVBranch1426265": {
          "bus1": "75_LVBus1142119",
          "bus2": "75_LVBus1142120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.292114375074104,
                44.40201727853717
              ],
              [
                -0.292114375074104,
                44.40201727853717
              ],
              [
                -0.292125656011223,
                44.40204492751996
              ],
              [
                -0.292807170924907,
                44.402202211346385
              ],
              [
                -0.292898233235008,
                44.40221633876785
              ],
              [
                -0.292911383371177,
                44.402203372527026
              ],
              [
                -0.292915079314966,
                44.40219973876628
              ],
              [
                -0.292915079314966,
                44.40219973876628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06993936490819261,
          "ground": "gnd"
        },
        "75_LVBranch0407957": {
          "bus1": "75_LVBus1142120",
          "bus2": "75_LVBus1142121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.292915079314966,
                44.40219973876628
              ],
              [
                -0.292915079314966,
                44.40219973876628
              ],
              [
                -0.293972417158435,
                44.40239355079223
              ],
              [
                -0.294302856294106,
                44.4024468101034
              ],
              [
                -0.294321331961106,
                44.40244978558843
              ],
              [
                -0.294380378825196,
                44.40278791153843
              ],
              [
                -0.295388016749741,
                44.40291668108552
              ],
              [
                -0.295396059815364,
                44.40291771156637
              ],
              [
                -0.295396059815364,
                44.40291771156637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2354807449481045,
          "ground": "gnd"
        },
        "75_LVBranch0761499": {
          "bus1": "75_LVBus1142119",
          "bus2": "75_LVBus1142122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.292114375074104,
                44.40201727853717
              ],
              [
                -0.292114375074104,
                44.40201727853717
              ],
              [
                -0.292023061575652,
                44.40199775793178
              ],
              [
                -0.291997046469299,
                44.40197764251496
              ],
              [
                -0.291989370902945,
                44.40194629898345
              ],
              [
                -0.292140840716333,
                44.401652878744926
              ],
              [
                -0.292116468648256,
                44.40164080380773
              ],
              [
                -0.2921113039463,
                44.401638246423545
              ],
              [
                -0.2921113039463,
                44.401638246423545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051801296171814115,
          "ground": "gnd"
        },
        "75_LVBranch0757256": {
          "bus1": "75_LVBus1142119",
          "bus2": "75_LVBus1142123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.292114375074104,
                44.40201727853717
              ],
              [
                -0.292114375074104,
                44.40201727853717
              ],
              [
                -0.292109499662584,
                44.402020112784726
              ],
              [
                -0.292095962197942,
                44.40206404003911
              ],
              [
                -0.292052861159844,
                44.40205512268557
              ],
              [
                -0.291889541581154,
                44.40205436189331
              ],
              [
                -0.291518271950183,
                44.4020264763265
              ],
              [
                -0.291130049983956,
                44.4019973135085
              ],
              [
                -0.290621686572245,
                44.40195911721696
              ],
              [
                -0.290365802431877,
                44.40199943427434
              ],
              [
                -0.290346188552091,
                44.40200595091227
              ],
              [
                -0.290205167510504,
                44.40199837267498
              ],
              [
                -0.289973204260875,
                44.40189472036269
              ],
              [
                -0.289749276724567,
                44.401920296633435
              ],
              [
                -0.289434807041415,
                44.401975710112566
              ],
              [
                -0.289434807041415,
                44.401975710112566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.22313103999499723,
          "ground": "gnd"
        },
        "75_LVBranch1665649": {
          "bus1": "75_LVBus1142123",
          "bus2": "75_LVBus1142124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.289434807041415,
                44.401975710112566
              ],
              [
                -0.289434807041415,
                44.401975710112566
              ],
              [
                -0.289306203598526,
                44.40195746786906
              ],
              [
                -0.288665011143131,
                44.401972139546984
              ],
              [
                -0.288528316207863,
                44.402015894836126
              ],
              [
                -0.288527611255852,
                44.40201611867047
              ],
              [
                -0.288522590511013,
                44.402017723563574
              ],
              [
                -0.288522590511013,
                44.402017723563574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0739736339121371,
          "ground": "gnd"
        },
        "75_LVBranch1599140": {
          "bus1": "75_LVBus1142123",
          "bus2": "75_LVBus1142125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.289434807041415,
                44.401975710112566
              ],
              [
                -0.289434807041415,
                44.401975710112566
              ],
              [
                -0.289412712612322,
                44.402008163162606
              ],
              [
                -0.289436390493437,
                44.402342603806765
              ],
              [
                -0.289461456692318,
                44.402341310242775
              ],
              [
                -0.289466201814269,
                44.40234106155432
              ],
              [
                -0.289467716659181,
                44.4023409802605
              ],
              [
                -0.289467716659181,
                44.4023409802605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043725735274784704,
          "ground": "gnd"
        },
        "75_LVBranch0808081": {
          "bus1": "75_LVBus1142125",
          "bus2": "75_LVBus1142126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.289467716659181,
                44.4023409802605
              ],
              [
                -0.289467716659181,
                44.4023409802605
              ],
              [
                -0.289432092584557,
                44.4023589025163
              ],
              [
                -0.289437747436664,
                44.40245783071964
              ],
              [
                -0.289560636404407,
                44.40270715159606
              ],
              [
                -0.289617767159112,
                44.40269233987229
              ],
              [
                -0.289617767159112,
                44.40269233987229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0486919970440622,
          "ground": "gnd"
        },
        "75_228740": {
          "bus1": "75_MVLV151962",
          "bus2": "75_MVBus014393",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.277510245446381,
                44.397370339533964
              ],
              [
                -0.277525819046059,
                44.39736276090231
              ],
              [
                -0.277541393058699,
                44.397355191256096
              ],
              [
                -0.277614897334291,
                44.39740578525953
              ],
              [
                -0.277315474713063,
                44.39759824310164
              ],
              [
                -0.277238011873942,
                44.39768787141287
              ],
              [
                -0.276905661231183,
                44.39795264429336
              ],
              [
                -0.276304265240888,
                44.39808727669066
              ],
              [
                -0.275208472793428,
                44.39861083414182
              ],
              [
                -0.275145347337543,
                44.39871637771795
              ],
              [
                -0.275325133048342,
                44.39907296620928
              ],
              [
                -0.275595939344496,
                44.399729747794424
              ],
              [
                -0.275564943656403,
                44.39986834751115
              ],
              [
                -0.275233543311816,
                44.4004365703922
              ],
              [
                -0.275075255510401,
                44.40051738945713
              ],
              [
                -0.275075255510401,
                44.40051738945713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4785693059689073,
          "ground": "gnd"
        },
        "75_191308": {
          "bus1": "75_MVBus014393",
          "bus2": "75_MVLV017852",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.275075255510401,
                44.40051738945713
              ],
              [
                -0.273851210553459,
                44.40051989918103
              ],
              [
                -0.272548270815051,
                44.40051336896052
              ],
              [
                -0.271380336400392,
                44.40050443769115
              ],
              [
                -0.270013355387971,
                44.400544011410695
              ],
              [
                -0.268799676011244,
                44.400580372719645
              ],
              [
                -0.26736346384889,
                44.400621802441044
              ],
              [
                -0.267330906454272,
                44.400623655881105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6146310862897117,
          "ground": "gnd"
        },
        "75_LVBranch0356121": {
          "bus1": "75_MVLV017852_LV",
          "bus2": "75_LVBus1142054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.267330906454272,
                44.400623655881105
              ],
              [
                -0.267313538084399,
                44.40062883732714
              ],
              [
                -0.267313538084399,
                44.40062883732714
              ],
              [
                -0.267018168277762,
                44.40061715056596
              ],
              [
                -0.266803445429682,
                44.401216835623394
              ],
              [
                -0.26514497261606,
                44.40063583219897
              ],
              [
                -0.26514497261606,
                44.40063583219897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23941499513658787,
          "ground": "gnd"
        },
        "75_LVBranch0500908": {
          "bus1": "75_LVBus1142054",
          "bus2": "75_LVBus1142056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.26514497261606,
                44.40063583219897
              ],
              [
                -0.26514497261606,
                44.40063583219897
              ],
              [
                -0.264339726038258,
                44.401374687685234
              ],
              [
                -0.263574896592543,
                44.40205456198213
              ],
              [
                -0.263574896592543,
                44.40205456198213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20124659433227382,
          "ground": "gnd"
        },
        "75_LVBranch0168173": {
          "bus1": "75_LVBus1142056",
          "bus2": "75_LVBus1142057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.263574896592543,
                44.40205456198213
              ],
              [
                -0.263574896592543,
                44.40205456198213
              ],
              [
                -0.2630926378517,
                44.40257535408745
              ],
              [
                -0.26109282667156,
                44.40261489186371
              ],
              [
                -0.261086557802256,
                44.40261503148461
              ],
              [
                -0.261086557802256,
                44.40261503148461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22933051067969107,
          "ground": "gnd"
        },
        "75_LVBranch0153610": {
          "bus1": "75_LVBus1142054",
          "bus2": "75_LVBus1142055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.26514497261606,
                44.40063583219897
              ],
              [
                -0.26514497261606,
                44.40063583219897
              ],
              [
                -0.264298639464947,
                44.400370920313215
              ],
              [
                -0.263640120722308,
                44.4001972155616
              ],
              [
                -0.262526869019049,
                44.399869352519865
              ],
              [
                -0.259916219387975,
                44.3991004300264
              ],
              [
                -0.259910475674679,
                44.39909861368434
              ],
              [
                -0.259910475674679,
                44.39909861368434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.45069429901408337,
          "ground": "gnd"
        },
        "75_LVBranch0717087": {
          "bus1": "75_MVLV017852_LV",
          "bus2": "75_LVBus1142049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.267330906454272,
                44.400623655881105
              ],
              [
                -0.267349655970203,
                44.40062473087405
              ],
              [
                -0.267349655970203,
                44.40062473087405
              ],
              [
                -0.267499693335471,
                44.40063395055169
              ],
              [
                -0.267499693335471,
                44.40063395055169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011996480669327313,
          "ground": "gnd"
        },
        "75_LVBranch0416606": {
          "bus1": "75_LVBus1142049",
          "bus2": "75_LVBus1142050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.267499693335471,
                44.40063395055169
              ],
              [
                -0.267499693335471,
                44.40063395055169
              ],
              [
                -0.269310667827057,
                44.40077614467182
              ],
              [
                -0.269310667827057,
                44.40077614467182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14513290438784932,
          "ground": "gnd"
        },
        "75_LVBranch0360460": {
          "bus1": "75_LVBus1142050",
          "bus2": "75_LVBus1142051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.269310667827057,
                44.40077614467182
              ],
              [
                -0.269310667827057,
                44.40077614467182
              ],
              [
                -0.269824449644949,
                44.399655104168794
              ],
              [
                -0.26918969144319,
                44.39929996242924
              ],
              [
                -0.269155563397,
                44.399280871526734
              ],
              [
                -0.269155563397,
                44.399280871526734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19871542464275924,
          "ground": "gnd"
        },
        "75_LVBranch0111396": {
          "bus1": "75_LVBus1142050",
          "bus2": "75_LVBus1142052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.269310667827057,
                44.40077614467182
              ],
              [
                -0.269310667827057,
                44.40077614467182
              ],
              [
                -0.270071852046759,
                44.40102150429482
              ],
              [
                -0.270077164634875,
                44.40102321340417
              ],
              [
                -0.270105397319463,
                44.40103231306047
              ],
              [
                -0.270105397319463,
                44.40103231306047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0694162914554278,
          "ground": "gnd"
        },
        "75_LVBranch1528659": {
          "bus1": "75_MVLV151962_LV",
          "bus2": "75_LVBus1142212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.277510245446381,
                44.397370339533964
              ],
              [
                -0.277522955393212,
                44.3973802845049
              ],
              [
                -0.277522955393212,
                44.3973802845049
              ],
              [
                -0.27761433101893,
                44.39745171335064
              ],
              [
                -0.27761433101893,
                44.39745171335064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010770056944797839,
          "ground": "gnd"
        },
        "75_LVBranch0426314": {
          "bus1": "75_LVBus1142212",
          "bus2": "75_LVBus1142216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.27761433101893,
                44.39745171335064
              ],
              [
                -0.27761433101893,
                44.39745171335064
              ],
              [
                -0.278385997586462,
                44.39692507060032
              ],
              [
                -0.281324912269784,
                44.39615176087349
              ],
              [
                -0.28133082939209,
                44.39615027884475
              ],
              [
                -0.28133082939209,
                44.39615027884475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.33479064910782574,
          "ground": "gnd"
        },
        "75_LVBranch0236558": {
          "bus1": "75_LVBus1142216",
          "bus2": "75_LVBus1142217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.28133082939209,
                44.39615027884475
              ],
              [
                -0.28133082939209,
                44.39615027884475
              ],
              [
                -0.282452946032974,
                44.39587386715305
              ],
              [
                -0.282457698152618,
                44.39587270083454
              ],
              [
                -0.282458876885509,
                44.39587241172653
              ],
              [
                -0.282458876885509,
                44.39587241172653
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0950285125178018,
          "ground": "gnd"
        },
        "75_LVBranch0441636": {
          "bus1": "75_LVBus1142217",
          "bus2": "75_LVBus1142220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.282458876885509,
                44.39587241172653
              ],
              [
                -0.282458876885509,
                44.39587241172653
              ],
              [
                -0.283313705568123,
                44.39572052758309
              ],
              [
                -0.283313705568123,
                44.39572052758309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07016518673029482,
          "ground": "gnd"
        },
        "75_LVBranch0464063": {
          "bus1": "75_LVBus1142220",
          "bus2": "75_LVBus1142221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.283313705568123,
                44.39572052758309
              ],
              [
                -0.283313705568123,
                44.39572052758309
              ],
              [
                -0.283319791411161,
                44.39571943730372
              ],
              [
                -0.287554066026136,
                44.39496274120494
              ],
              [
                -0.287560151705212,
                44.394961650690206
              ],
              [
                -0.287560151705212,
                44.394961650690206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3486723783941002,
          "ground": "gnd"
        },
        "75_LVBranch0121966": {
          "bus1": "75_LVBus1142217",
          "bus2": "75_LVBus1142218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.282458876885509,
                44.39587241172653
              ],
              [
                -0.282458876885509,
                44.39587241172653
              ],
              [
                -0.283097475121365,
                44.39630987517193
              ],
              [
                -0.283097475121365,
                44.39630987517193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0703672374196892,
          "ground": "gnd"
        },
        "75_LVBranch0053746": {
          "bus1": "75_LVBus1142218",
          "bus2": "75_LVBus1142219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.283097475121365,
                44.39630987517193
              ],
              [
                -0.283097475121365,
                44.39630987517193
              ],
              [
                -0.285520150980518,
                44.39797626384811
              ],
              [
                -0.285520150980518,
                44.39797626384811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2674724857165546,
          "ground": "gnd"
        },
        "75_LVBranch0295580": {
          "bus1": "75_LVBus1142212",
          "bus2": "75_LVBus1142213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.27761433101893,
                44.39745171335064
              ],
              [
                -0.27761433101893,
                44.39745171335064
              ],
              [
                -0.277396879945357,
                44.397595995005965
              ],
              [
                -0.277393397767635,
                44.39759830048426
              ],
              [
                -0.277392277854026,
                44.39759904700902
              ],
              [
                -0.277392277854026,
                44.39759904700902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02410381348283899,
          "ground": "gnd"
        },
        "75_LVBranch0547076": {
          "bus1": "75_LVBus1142213",
          "bus2": "75_LVBus1142214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.277392277854026,
                44.39759904700902
              ],
              [
                -0.277392277854026,
                44.39759904700902
              ],
              [
                -0.277401539315191,
                44.397666370771724
              ],
              [
                -0.277648225034308,
                44.398025102378526
              ],
              [
                -0.277674064745349,
                44.39806268050443
              ],
              [
                -0.278020495269757,
                44.3984929554708
              ],
              [
                -0.278021081481191,
                44.39849368828003
              ],
              [
                -0.278023625214074,
                44.39849684870785
              ],
              [
                -0.278023625214074,
                44.39849684870785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11232210143347392,
          "ground": "gnd"
        },
        "75_LVBranch0213295": {
          "bus1": "75_LVBus1142213",
          "bus2": "75_LVBus1142215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.277392277854026,
                44.39759904700902
              ],
              [
                -0.277392277854026,
                44.39759904700902
              ],
              [
                -0.277046049326397,
                44.39786356659573
              ],
              [
                -0.276969599679194,
                44.39793096454765
              ],
              [
                -0.276579463843832,
                44.39827490776754
              ],
              [
                -0.276576832006513,
                44.398280935924866
              ],
              [
                -0.276101350347542,
                44.399370930721986
              ],
              [
                -0.27580368885082,
                44.40005324178773
              ],
              [
                -0.275801817148637,
                44.400057533257396
              ],
              [
                -0.275801817148637,
                44.400057533257396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3067716528604901,
          "ground": "gnd"
        },
        "75_LVBranch0365027": {
          "bus1": "75_MVLV028711_LV",
          "bus2": "75_LVBus1142069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272729667349795,
                44.39339584469341
              ],
              [
                -0.272747474761561,
                44.39340019824527
              ],
              [
                -0.272747474761561,
                44.39340019824527
              ],
              [
                -0.273298470791064,
                44.393629538674574
              ],
              [
                -0.273601566041995,
                44.39324192908749
              ],
              [
                -0.273603716782915,
                44.3932377029909
              ],
              [
                -0.273603716782915,
                44.3932377029909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10063990387633437,
          "ground": "gnd"
        },
        "75_LVBranch0390604": {
          "bus1": "75_MVLV028711_LV",
          "bus2": "75_LVBus1142065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272729667349795,
                44.39339584469341
              ],
              [
                -0.272714059468861,
                44.393388316609645
              ],
              [
                -0.272714059468861,
                44.393388316609645
              ],
              [
                -0.272120621788884,
                44.39301007632449
              ],
              [
                -0.272115449165647,
                44.39300758121818
              ],
              [
                -0.272115449165647,
                44.39300758121818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06375888433732756,
          "ground": "gnd"
        },
        "75_LVBranch0272542": {
          "bus1": "75_LVBus1142065",
          "bus2": "75_LVBus1142067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272115449165647,
                44.39300758121818
              ],
              [
                -0.272115449165647,
                44.39300758121818
              ],
              [
                -0.271509539311603,
                44.39293134867403
              ],
              [
                -0.271186705318457,
                44.392803729195016
              ],
              [
                -0.271090149781643,
                44.39276074305679
              ],
              [
                -0.271090149781643,
                44.39276074305679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08744074158148502,
          "ground": "gnd"
        },
        "75_LVBranch0178595": {
          "bus1": "75_LVBus1142065",
          "bus2": "75_LVBus1142066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272115449165647,
                44.39300758121818
              ],
              [
                -0.272115449165647,
                44.39300758121818
              ],
              [
                -0.27183911140672,
                44.393431772081364
              ],
              [
                -0.271794618620353,
                44.39350096966698
              ],
              [
                -0.271471694356742,
                44.393662542370784
              ],
              [
                -0.271470357604731,
                44.39366321301787
              ],
              [
                -0.271466555447109,
                44.39366511203443
              ],
              [
                -0.271466555447109,
                44.39366511203443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09236453956591437,
          "ground": "gnd"
        },
        "75_3369": {
          "bus1": "75_MVBus014388",
          "bus2": "75_MVLV156253",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.271113583935092,
                44.39273295876509
              ],
              [
                -0.271113583935092,
                44.39273295876509
              ],
              [
                -0.272290647257635,
                44.391658586022174
              ],
              [
                -0.273244610134463,
                44.39079159959995
              ],
              [
                -0.273245639161534,
                44.39076993606005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.27452935835231557,
          "ground": "gnd"
        },
        "75_LVBranch0102128": {
          "bus1": "75_MVLV156253_LV",
          "bus2": "75_LVBus1142228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.273245639161534,
                44.39076993606005
              ],
              [
                -0.273257888275449,
                44.390759692988475
              ],
              [
                -0.273257888275449,
                44.390759692988475
              ],
              [
                -0.273632603910724,
                44.390469547831174
              ],
              [
                -0.273636686765131,
                44.390466130464226
              ],
              [
                -0.273636686765131,
                44.390466130464226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04444196635733851,
          "ground": "gnd"
        },
        "75_LVBranch0394315": {
          "bus1": "75_LVBus1142228",
          "bus2": "75_LVBus1142229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.273636686765131,
                44.390466130464226
              ],
              [
                -0.273636686765131,
                44.390466130464226
              ],
              [
                -0.273847086721481,
                44.39004257056212
              ],
              [
                -0.274349204693511,
                44.38912167531239
              ],
              [
                -0.274397210909064,
                44.38906101255625
              ],
              [
                -0.274999203891008,
                44.38841675555247
              ],
              [
                -0.27567213414403,
                44.38717039067792
              ],
              [
                -0.27567213414403,
                44.38717039067792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4022732163946619,
          "ground": "gnd"
        },
        "75_66613": {
          "bus1": "75_MVBus014387",
          "bus2": "75_MVLV077588",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.266230657280248,
                44.391168402023055
              ],
              [
                -0.266230657280248,
                44.391168402023055
              ],
              [
                -0.265606301689446,
                44.39151090503257
              ],
              [
                -0.264748562659748,
                44.391976678526675
              ],
              [
                -0.263812799372676,
                44.39248980640738
              ],
              [
                -0.262901674205583,
                44.39298954696407
              ],
              [
                -0.261530684197125,
                44.39296902036704
              ],
              [
                -0.260324276001714,
                44.39294837234721
              ],
              [
                -0.260320433642718,
                44.39295729894705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5390288765077252,
          "ground": "gnd"
        },
        "75_LVBranch0302040": {
          "bus1": "75_MVLV077588_LV",
          "bus2": "75_LVBus1142136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260320433642718,
                44.39295729894705
              ],
              [
                -0.260304222884131,
                44.392964143401294
              ],
              [
                -0.260304222884131,
                44.392964143401294
              ],
              [
                -0.260063252360263,
                44.392964636685136
              ],
              [
                -0.260063252360263,
                44.392964636685136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019199386333394238,
          "ground": "gnd"
        },
        "75_LVBranch0691361": {
          "bus1": "75_LVBus1142136",
          "bus2": "75_LVBus1142137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260063252360263,
                44.392964636685136
              ],
              [
                -0.260063252360263,
                44.392964636685136
              ],
              [
                -0.260553179151949,
                44.39341115661375
              ],
              [
                -0.260553179151949,
                44.39341115661375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06313147108688053,
          "ground": "gnd"
        },
        "75_LVBranch0437164": {
          "bus1": "75_LVBus1142137",
          "bus2": "75_LVBus1142139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260553179151949,
                44.39341115661375
              ],
              [
                -0.260553179151949,
                44.39341115661375
              ],
              [
                -0.260399853150171,
                44.39373485854755
              ],
              [
                -0.259855973160635,
                44.39465310297318
              ],
              [
                -0.25985248051702,
                44.394682958405305
              ],
              [
                -0.25985248051702,
                44.394682958405305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1521721409189265,
          "ground": "gnd"
        },
        "75_LVBranch0224363": {
          "bus1": "75_LVBus1142137",
          "bus2": "75_LVBus1142138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260553179151949,
                44.39341115661375
              ],
              [
                -0.260553179151949,
                44.39341115661375
              ],
              [
                -0.260738361725347,
                44.39356824413153
              ],
              [
                -0.261122526683135,
                44.39376663547058
              ],
              [
                -0.26157644429048,
                44.394012452614874
              ],
              [
                -0.26157644429048,
                44.394012452614874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10589787086930155,
          "ground": "gnd"
        },
        "75_LVBranch0517234": {
          "bus1": "75_LVBus1142136",
          "bus2": "75_LVBus1142140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260063252360263,
                44.392964636685136
              ],
              [
                -0.260063252360263,
                44.392964636685136
              ],
              [
                -0.2594941922169,
                44.392582396581794
              ],
              [
                -0.258828562639974,
                44.39222726570542
              ],
              [
                -0.258828562639974,
                44.39222726570542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1282325834981418,
          "ground": "gnd"
        },
        "75_LVBranch0456509": {
          "bus1": "75_LVBus1142140",
          "bus2": "75_LVBus1142141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.258828562639974,
                44.39222726570542
              ],
              [
                -0.258828562639974,
                44.39222726570542
              ],
              [
                -0.258183098158589,
                44.39146037067409
              ],
              [
                -0.25844420332388,
                44.39057228230055
              ],
              [
                -0.258457849872301,
                44.390543563070246
              ],
              [
                -0.258457849872301,
                44.390543563070246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20375800068739944,
          "ground": "gnd"
        },
        "75_127851": {
          "bus1": "75_MVBus014386",
          "bus2": "75_MVLV032803",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.265803790153462,
                44.39071335531338
              ],
              [
                -0.265803790153462,
                44.39071335531338
              ],
              [
                -0.265905098165066,
                44.39107799204869
              ],
              [
                -0.265921422105889,
                44.391102410318624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04131460877055851,
          "ground": "gnd"
        },
        "75_LVBranch0475349": {
          "bus1": "75_MVLV032803_LV",
          "bus2": "75_LVBus1142082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.265921422105889,
                44.391102410318624
              ],
              [
                -0.265940211579817,
                44.3911030616359
              ],
              [
                -0.265940211579817,
                44.3911030616359
              ],
              [
                -0.266282960674774,
                44.39116520685727
              ],
              [
                -0.266285801325408,
                44.39116531031595
              ],
              [
                -0.266285801325408,
                44.39116531031595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028395546102375446,
          "ground": "gnd"
        },
        "75_LVBranch0689385": {
          "bus1": "75_LVBus1142082",
          "bus2": "75_LVBus1142083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.266285801325408,
                44.39116531031595
              ],
              [
                -0.266285801325408,
                44.39116531031595
              ],
              [
                -0.26650195285802,
                44.3912540541646
              ],
              [
                -0.266983961750445,
                44.3914196073387
              ],
              [
                -0.26727134957625,
                44.391500439431994
              ],
              [
                -0.26727134957625,
                44.391500439431994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08702629144674044,
          "ground": "gnd"
        },
        "75_LVBranch0585913": {
          "bus1": "75_LVBus1142083",
          "bus2": "75_LVBus1142085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.26727134957625,
                44.391500439431994
              ],
              [
                -0.26727134957625,
                44.391500439431994
              ],
              [
                -0.268671707504138,
                44.39193925354543
              ],
              [
                -0.268677321204683,
                44.391941252451716
              ],
              [
                -0.268677321204683,
                44.391941252451716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12226468754028567,
          "ground": "gnd"
        },
        "75_LVBranch0426939": {
          "bus1": "75_LVBus1142083",
          "bus2": "75_LVBus1142084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.26727134957625,
                44.391500439431994
              ],
              [
                -0.26727134957625,
                44.391500439431994
              ],
              [
                -0.267224579343361,
                44.39183831832696
              ],
              [
                -0.267223731277589,
                44.39184277424937
              ],
              [
                -0.267223731277589,
                44.39184277424937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03822927862100804,
          "ground": "gnd"
        },
        "75_LVBranch0515356": {
          "bus1": "75_LVBus1142082",
          "bus2": "75_LVBus1142086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.266285801325408,
                44.39116531031595
              ],
              [
                -0.266285801325408,
                44.39116531031595
              ],
              [
                -0.268631654582678,
                44.38925343694755
              ],
              [
                -0.268631654582678,
                44.38925343694755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2829678137556743,
          "ground": "gnd"
        },
        "75_LVBranch1364064": {
          "bus1": "75_LVBus1142086",
          "bus2": "75_LVBus1142087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.268631654582678,
                44.38925343694755
              ],
              [
                -0.268631654582678,
                44.38925343694755
              ],
              [
                -0.270201609783649,
                44.38975858373603
              ],
              [
                -0.270539943245652,
                44.38986744562981
              ],
              [
                -0.270539943245652,
                44.38986744562981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1666577758162912,
          "ground": "gnd"
        },
        "75_LVBranch0666644": {
          "bus1": "75_LVBus1142086",
          "bus2": "75_LVBus1142088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.268631654582678,
                44.38925343694755
              ],
              [
                -0.268631654582678,
                44.38925343694755
              ],
              [
                -0.268555672241866,
                44.387731555873124
              ],
              [
                -0.268555672241866,
                44.387731555873124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16921950618753878,
          "ground": "gnd"
        },
        "75_37792": {
          "bus1": "75_MVBus014384",
          "bus2": "75_MVLV077743",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.263742634958289,
                44.3838649648462
              ],
              [
                -0.263742634958289,
                44.3838649648462
              ],
              [
                -0.263779396962415,
                44.38410688811542
              ],
              [
                -0.263776125245702,
                44.384112931091686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.027041595680079855,
          "ground": "gnd"
        },
        "75_LVBranch0498124": {
          "bus1": "75_MVLV077743_LV",
          "bus2": "75_LVBus1142147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.263776125245702,
                44.384112931091686
              ],
              [
                -0.263762170084849,
                44.384103887052085
              ],
              [
                -0.263762170084849,
                44.384103887052085
              ],
              [
                -0.263094956703232,
                44.383671823125134
              ],
              [
                -0.262534734452267,
                44.383410768260376
              ],
              [
                -0.261015772002465,
                44.38264915244825
              ],
              [
                -0.261015772002465,
                44.38264915244825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27257241216386646,
          "ground": "gnd"
        },
        "75_LVBranch0679328": {
          "bus1": "75_LVBus1142147",
          "bus2": "75_LVBus1142151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.261015772002465,
                44.38264915244825
              ],
              [
                -0.261015772002465,
                44.38264915244825
              ],
              [
                -0.260050341206718,
                44.38206169497239
              ],
              [
                -0.260050083103187,
                44.38206153913775
              ],
              [
                -0.2600455525164,
                44.382058785365295
              ],
              [
                -0.2600455525164,
                44.382058785365295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10139689354530293,
          "ground": "gnd"
        },
        "75_LVBranch0409170": {
          "bus1": "75_LVBus1142147",
          "bus2": "75_LVBus1142148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.261015772002465,
                44.38264915244825
              ],
              [
                -0.261015772002465,
                44.38264915244825
              ],
              [
                -0.260675561866268,
                44.38305036267988
              ],
              [
                -0.260675561866268,
                44.38305036267988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052178421172796724,
          "ground": "gnd"
        },
        "75_LVBranch0391761": {
          "bus1": "75_LVBus1142148",
          "bus2": "75_LVBus1142149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260675561866268,
                44.38305036267988
              ],
              [
                -0.260675561866268,
                44.38305036267988
              ],
              [
                -0.26028904179953,
                44.38285560066845
              ],
              [
                -0.260285689194548,
                44.382853907662394
              ],
              [
                -0.260283916619591,
                44.38285301395605
              ],
              [
                -0.260283916619591,
                44.38285301395605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03814362922402672,
          "ground": "gnd"
        },
        "75_LVBranch0319070": {
          "bus1": "75_LVBus1142148",
          "bus2": "75_LVBus1142150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260675561866268,
                44.38305036267988
              ],
              [
                -0.260675561866268,
                44.38305036267988
              ],
              [
                -0.261167865983516,
                44.38330750407623
              ],
              [
                -0.26117222395395,
                44.383309776040896
              ],
              [
                -0.261172943601623,
                44.38331014586263
              ],
              [
                -0.261172943601623,
                44.38331014586263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04903340886894206,
          "ground": "gnd"
        },
        "75_LVBranch0620116": {
          "bus1": "75_MVLV077743_LV",
          "bus2": "75_LVBus1142143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.263776125245702,
                44.384112931091686
              ],
              [
                -0.263789838052887,
                44.38412216083209
              ],
              [
                -0.263789838052887,
                44.38412216083209
              ],
              [
                -0.263826599775628,
                44.384146903815896
              ],
              [
                -0.264453864304003,
                44.38471729438079
              ],
              [
                -0.263924596435065,
                44.38513285684547
              ],
              [
                -0.264006705170073,
                44.38601130812872
              ],
              [
                -0.264006705170073,
                44.38601130812872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24510832070493663,
          "ground": "gnd"
        },
        "75_LVBranch0618987": {
          "bus1": "75_LVBus1142143",
          "bus2": "75_LVBus1142145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.264006705170073,
                44.38601130812872
              ],
              [
                -0.264006705170073,
                44.38601130812872
              ],
              [
                -0.264527263491644,
                44.386158005136615
              ],
              [
                -0.264531903691338,
                44.38615931654805
              ],
              [
                -0.264533098830201,
                44.38615965706391
              ],
              [
                -0.264533098830201,
                44.38615965706391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04506823701262903,
          "ground": "gnd"
        },
        "75_LVBranch0041389": {
          "bus1": "75_LVBus1142143",
          "bus2": "75_LVBus1142144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.264006705170073,
                44.38601130812872
              ],
              [
                -0.264006705170073,
                44.38601130812872
              ],
              [
                -0.264028479437425,
                44.386135082009424
              ],
              [
                -0.264070101733469,
                44.38645857806338
              ],
              [
                -0.264143075466576,
                44.387025754787715
              ],
              [
                -0.26081842258017,
                44.3876691206889
              ],
              [
                -0.260817688900595,
                44.387669264049876
              ],
              [
                -0.26081236638295,
                44.387670298997136
              ],
              [
                -0.26081236638295,
                44.387670298997136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.38814805115021583,
          "ground": "gnd"
        },
        "75_LVBranch0892317": {
          "bus1": "75_MVLV047702_LV",
          "bus2": "75_LVBus1142115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.259272380852939,
                44.37969632569384
              ],
              [
                -0.259230452024733,
                44.37968866393801
              ],
              [
                -0.259230452024733,
                44.37968866393801
              ],
              [
                -0.259191212843963,
                44.379666677537124
              ],
              [
                -0.25908731535344,
                44.37973212170435
              ],
              [
                -0.259017725291094,
                44.37977595973792
              ],
              [
                -0.25882706888845,
                44.37978027092452
              ],
              [
                -0.25882354059461,
                44.379772580778514
              ],
              [
                -0.2588201233217,
                44.37976512193413
              ],
              [
                -0.258812087596997,
                44.37978240741881
              ],
              [
                -0.258682820353639,
                44.37978353611281
              ],
              [
                -0.258688737141293,
                44.37968975095744
              ],
              [
                -0.258767559511192,
                44.379683465457624
              ],
              [
                -0.258767803937,
                44.37968332470464
              ],
              [
                -0.258792053040973,
                44.37966940693964
              ],
              [
                -0.258766296003726,
                44.37965467672159
              ],
              [
                -0.258644979326612,
                44.37966553211423
              ],
              [
                -0.258640953433843,
                44.37977367729863
              ],
              [
                -0.258412773894319,
                44.37978154010521
              ],
              [
                -0.258213862575668,
                44.37974553951455
              ],
              [
                -0.258213862575668,
                44.37974553951455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12986661995326712,
          "ground": "gnd"
        },
        "75_LVBranch0689384": {
          "bus1": "75_LVBus1142115",
          "bus2": "75_LVBus1142117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.258213862575668,
                44.37974553951455
              ],
              [
                -0.258213862575668,
                44.37974553951455
              ],
              [
                -0.258587758312982,
                44.380202575282496
              ],
              [
                -0.258587758312982,
                44.380202575282496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058881464286685434,
          "ground": "gnd"
        },
        "75_LVBranch0637157": {
          "bus1": "75_LVBus1142115",
          "bus2": "75_LVBus1142116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.258213862575668,
                44.37974553951455
              ],
              [
                -0.258213862575668,
                44.37974553951455
              ],
              [
                -0.257946215371463,
                44.37942651620179
              ],
              [
                -0.257928668809489,
                44.37908473390248
              ],
              [
                -0.257915034107595,
                44.37899025134512
              ],
              [
                -0.257884046824697,
                44.37877557878807
              ],
              [
                -0.257882756547638,
                44.37876662995446
              ],
              [
                -0.257870892060675,
                44.37868443190585
              ],
              [
                -0.25775712683523,
                44.37856800131704
              ],
              [
                -0.257701304094555,
                44.378510867559385
              ],
              [
                -0.257664626616847,
                44.378447764888264
              ],
              [
                -0.257653165943488,
                44.378186887105294
              ],
              [
                -0.257694406395026,
                44.37801126191765
              ],
              [
                -0.257676141211507,
                44.37790992510781
              ],
              [
                -0.257668521642404,
                44.377870319143376
              ],
              [
                -0.257600026984274,
                44.37751398952436
              ],
              [
                -0.257562204059948,
                44.37731728483937
              ],
              [
                -0.25744752369078,
                44.377180631666484
              ],
              [
                -0.257446342611975,
                44.377179229056786
              ],
              [
                -0.257444285226107,
                44.37717677651412
              ],
              [
                -0.257444285226107,
                44.37717677651412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.30009063254851,
          "ground": "gnd"
        },
        "75_LVBranch0918907": {
          "bus1": "75_MVLV047702_LV",
          "bus2": "75_LVBus1142107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.259272380852939,
                44.37969632569384
              ],
              [
                -0.259254991057409,
                44.37970146148441
              ],
              [
                -0.259254991057409,
                44.37970146148441
              ],
              [
                -0.25924263876486,
                44.3797051102747
              ],
              [
                -0.259230944769606,
                44.37969636303438
              ],
              [
                -0.259160621123953,
                44.379732444791706
              ],
              [
                -0.259097961230198,
                44.37976059811243
              ],
              [
                -0.259097961230198,
                44.37976059811243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01519457223485408,
          "ground": "gnd"
        },
        "75_LVBranch1338861": {
          "bus1": "75_LVBus1142107",
          "bus2": "75_LVBus1142108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.259097961230198,
                44.37976059811243
              ],
              [
                -0.259097961230198,
                44.37976059811243
              ],
              [
                -0.259090282989229,
                44.37975351017983
              ],
              [
                -0.258946523380395,
                44.379824298634844
              ],
              [
                -0.258793951914866,
                44.379945096329436
              ],
              [
                -0.258755423398177,
                44.3799747560153
              ],
              [
                -0.258578810540121,
                44.38011073486517
              ],
              [
                -0.258582885263726,
                44.3802234297614
              ],
              [
                -0.258582885263726,
                44.3802234297614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07068643402901431,
          "ground": "gnd"
        },
        "75_LVBranch0180514": {
          "bus1": "75_LVBus1142108",
          "bus2": "75_LVBus1142109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.258582885263726,
                44.3802234297614
              ],
              [
                -0.258582885263726,
                44.3802234297614
              ],
              [
                -0.258551519528069,
                44.38025335152941
              ],
              [
                -0.258353843967028,
                44.38041608348415
              ],
              [
                -0.25813984310963,
                44.38060981998215
              ],
              [
                -0.257824109312898,
                44.38096814406292
              ],
              [
                -0.257824109312898,
                44.38096814406292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10270700048018634,
          "ground": "gnd"
        },
        "75_LVBranch0470096": {
          "bus1": "75_LVBus1142109",
          "bus2": "75_LVBus1142112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.257824109312898,
                44.38096814406292
              ],
              [
                -0.257824109312898,
                44.38096814406292
              ],
              [
                -0.257441323100724,
                44.38134328786319
              ],
              [
                -0.257099168045634,
                44.3814620048355
              ],
              [
                -0.256222006914426,
                44.38194988185428
              ],
              [
                -0.256039359714989,
                44.38205096340215
              ],
              [
                -0.256198605452983,
                44.38196289721546
              ],
              [
                -0.256019542464816,
                44.382061986434756
              ],
              [
                -0.256000483600865,
                44.38207258662953
              ],
              [
                -0.256000483600865,
                44.38207258662953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22476125996683868,
          "ground": "gnd"
        },
        "75_LVBranch0432773": {
          "bus1": "75_LVBus1142109",
          "bus2": "75_LVBus1142110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.257824109312898,
                44.38096814406292
              ],
              [
                -0.257824109312898,
                44.38096814406292
              ],
              [
                -0.258500919016493,
                44.38124245658606
              ],
              [
                -0.258501749753718,
                44.38124278780207
              ],
              [
                -0.258567794675642,
                44.38126955580208
              ],
              [
                -0.258573253558821,
                44.381271765786245
              ],
              [
                -0.258573253558821,
                44.381271765786245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06857384551476176,
          "ground": "gnd"
        },
        "75_LVBranch0563380": {
          "bus1": "75_LVBus1142110",
          "bus2": "75_LVBus1142111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.258573253558821,
                44.381271765786245
              ],
              [
                -0.258573253558821,
                44.381271765786245
              ],
              [
                -0.259691234174455,
                44.38177254622428
              ],
              [
                -0.259696550632915,
                44.381774930482365
              ],
              [
                -0.259696550632915,
                44.381774930482365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.105542496784234,
          "ground": "gnd"
        },
        "75_LVBranch0824769": {
          "bus1": "75_LVBus1142107",
          "bus2": "75_LVBus1142113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.259097961230198,
                44.37976059811243
              ],
              [
                -0.259097961230198,
                44.37976059811243
              ],
              [
                -0.259078696003081,
                44.37979936562705
              ],
              [
                -0.259078696003081,
                44.37979936562705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00457324518470733,
          "ground": "gnd"
        },
        "75_LVBranch0951636": {
          "bus1": "75_MVLV047702_LV",
          "bus2": "75_LVBus1142098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.259272380852939,
                44.37969632569384
              ],
              [
                -0.259276807708667,
                44.37968321952477
              ],
              [
                -0.259276807708667,
                44.37968321952477
              ],
              [
                -0.25928126760245,
                44.37967001360108
              ],
              [
                -0.259297355396501,
                44.379648056528225
              ],
              [
                -0.259571904790126,
                44.37932362576277
              ],
              [
                -0.259640018852119,
                44.379231173392654
              ],
              [
                -0.259806457585666,
                44.3788184669184
              ],
              [
                -0.260041231118512,
                44.37851443925662
              ],
              [
                -0.260434179350244,
                44.378109335626874
              ],
              [
                -0.260511008899092,
                44.37808436348204
              ],
              [
                -0.260511008899092,
                44.37808436348204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.20597282709911546,
          "ground": "gnd"
        },
        "75_LVBranch0648008": {
          "bus1": "75_LVBus1142098",
          "bus2": "75_LVBus1142105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260511008899092,
                44.37808436348204
              ],
              [
                -0.260511008899092,
                44.37808436348204
              ],
              [
                -0.260616932787053,
                44.37829537799493
              ],
              [
                -0.26064787630513,
                44.37835703218884
              ],
              [
                -0.260650003379275,
                44.37836126451087
              ],
              [
                -0.260650003379275,
                44.37836126451087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032702343846901384,
          "ground": "gnd"
        },
        "75_LVBranch0365526": {
          "bus1": "75_LVBus1142098",
          "bus2": "75_LVBus1142104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260511008899092,
                44.37808436348204
              ],
              [
                -0.260511008899092,
                44.37808436348204
              ],
              [
                -0.258697353648237,
                44.37795520854812
              ],
              [
                -0.257994261777756,
                44.3774128233672
              ],
              [
                -0.257919944141087,
                44.37737384378343
              ],
              [
                -0.257484424949315,
                44.377175870768276
              ],
              [
                -0.257484424949315,
                44.377175870768276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27597463621344204,
          "ground": "gnd"
        },
        "75_LVBranch0091055": {
          "bus1": "75_LVBus1142098",
          "bus2": "75_LVBus1142099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260511008899092,
                44.37808436348204
              ],
              [
                -0.260511008899092,
                44.37808436348204
              ],
              [
                -0.260969995957939,
                44.37791561013201
              ],
              [
                -0.260975571894836,
                44.3779135614392
              ],
              [
                -0.260975571894836,
                44.3779135614392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04160475821957784,
          "ground": "gnd"
        },
        "75_LVBranch1410534": {
          "bus1": "75_LVBus1142099",
          "bus2": "75_LVBus1142100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.260975571894836,
                44.3779135614392
              ],
              [
                -0.260975571894836,
                44.3779135614392
              ],
              [
                -0.260987572232288,
                44.377929499138304
              ],
              [
                -0.261149841976315,
                44.37791994604228
              ],
              [
                -0.261534823134006,
                44.37789729092754
              ],
              [
                -0.261586866697294,
                44.3778919894876
              ],
              [
                -0.261876053996319,
                44.377862554245404
              ],
              [
                -0.262946885570268,
                44.377728094295755
              ],
              [
                -0.262952373658906,
                44.37772740619415
              ],
              [
                -0.262962292032376,
                44.377771348056065
              ],
              [
                -0.262963299728552,
                44.37777578685288
              ],
              [
                -0.262963299728552,
                44.37777578685288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16576838912076447,
          "ground": "gnd"
        },
        "75_LVBranch1513824": {
          "bus1": "75_LVBus1142100",
          "bus2": "75_LVBus1142101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.262963299728552,
                44.37777578685288
              ],
              [
                -0.262963299728552,
                44.37777578685288
              ],
              [
                -0.26301839535716,
                44.37774392391073
              ],
              [
                -0.263519231170327,
                44.377733825373426
              ],
              [
                -0.263527457266808,
                44.37774489483954
              ],
              [
                -0.263540712886307,
                44.377762736917596
              ],
              [
                -0.263540712886307,
                44.377762736917596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04921103330076577,
          "ground": "gnd"
        },
        "75_LVBranch1466553": {
          "bus1": "75_LVBus1142101",
          "bus2": "75_LVBus1142102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.263540712886307,
                44.377762736917596
              ],
              [
                -0.263540712886307,
                44.377762736917596
              ],
              [
                -0.263561884994954,
                44.37773410836276
              ],
              [
                -0.263620382717246,
                44.37773247662008
              ],
              [
                -0.264033087236678,
                44.377720977073785
              ],
              [
                -0.264027029363739,
                44.37776666582802
              ],
              [
                -0.26404585258805,
                44.377781190560434
              ],
              [
                -0.26404585258805,
                44.377781190560434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048485359244174166,
          "ground": "gnd"
        },
        "75_LVBranch1533489": {
          "bus1": "75_LVBus1142102",
          "bus2": "75_LVBus1142103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.26404585258805,
                44.377781190560434
              ],
              [
                -0.26404585258805,
                44.377781190560434
              ],
              [
                -0.264022008587185,
                44.37779541481847
              ],
              [
                -0.264012971052557,
                44.3778586293093
              ],
              [
                -0.263986782314944,
                44.37804165574527
              ],
              [
                -0.263982221639269,
                44.378073578896974
              ],
              [
                -0.263999007578451,
                44.37808609160886
              ],
              [
                -0.263999007578451,
                44.37808609160886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03547285718451589,
          "ground": "gnd"
        },
        "75_348231": {
          "bus1": "75_MVBus014382",
          "bus2": "75_MVLV105666",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.254113003511155,
                44.38598705732801
              ],
              [
                -0.254113003511155,
                44.38598705732801
              ],
              [
                -0.254063248755133,
                44.385973550290984
              ],
              [
                -0.254045651720154,
                44.3859687749628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004239265027969148,
          "ground": "gnd"
        },
        "75_LVBranch1085877": {
          "bus1": "75_MVLV105666_LV",
          "bus2": "75_LVBus1142157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.254045651720154,
                44.3859687749628
              ],
              [
                -0.254043192806524,
                44.38598214928799
              ],
              [
                -0.254043192806524,
                44.38598214928799
              ],
              [
                -0.254035515700546,
                44.386023925893724
              ],
              [
                -0.253999435112025,
                44.38608867883173
              ],
              [
                -0.253973324398913,
                44.386094667801544
              ],
              [
                -0.253973324398913,
                44.386094667801544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014615261089858504,
          "ground": "gnd"
        },
        "75_LVBranch1364055": {
          "bus1": "75_LVBus1142157",
          "bus2": "75_LVBus1142160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.253973324398913,
                44.386094667801544
              ],
              [
                -0.253973324398913,
                44.386094667801544
              ],
              [
                -0.254019191058379,
                44.38610984138385
              ],
              [
                -0.254231179528181,
                44.38565198782687
              ],
              [
                -0.254231179528181,
                44.38565198782687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057632610644767636,
          "ground": "gnd"
        },
        "75_LVBranch0013569": {
          "bus1": "75_LVBus1142160",
          "bus2": "75_LVBus1142161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.254231179528181,
                44.38565198782687
              ],
              [
                -0.254231179528181,
                44.38565198782687
              ],
              [
                -0.254523333754754,
                44.385059291843135
              ],
              [
                -0.254816183387027,
                44.38463512712194
              ],
              [
                -0.255365984003044,
                44.38415976858886
              ],
              [
                -0.25586609741257,
                44.38393971502873
              ],
              [
                -0.255871714624833,
                44.383937728614065
              ],
              [
                -0.255871714624833,
                44.383937728614065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2383292358539189,
          "ground": "gnd"
        },
        "75_LVBranch1012869": {
          "bus1": "75_LVBus1142157",
          "bus2": "75_LVBus1142158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.253973324398913,
                44.386094667801544
              ],
              [
                -0.253973324398913,
                44.386094667801544
              ],
              [
                -0.253981841308494,
                44.38611698690357
              ],
              [
                -0.253950244282712,
                44.38618647439867
              ],
              [
                -0.253950244282712,
                44.38618647439867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010692837353933482,
          "ground": "gnd"
        },
        "75_LVBranch0275573": {
          "bus1": "75_LVBus1142158",
          "bus2": "75_LVBus1142159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.253950244282712,
                44.38618647439867
              ],
              [
                -0.253950244282712,
                44.38618647439867
              ],
              [
                -0.253319954241012,
                44.38719548480105
              ],
              [
                -0.253308428718709,
                44.38721988837029
              ],
              [
                -0.253236875286524,
                44.38737523796249
              ],
              [
                -0.252817250411565,
                44.387614412242925
              ],
              [
                -0.252742319626956,
                44.38778313051644
              ],
              [
                -0.252629313897161,
                44.38806800562109
              ],
              [
                -0.252002903442435,
                44.38863489145931
              ],
              [
                -0.252070335793483,
                44.388678626962005
              ],
              [
                -0.252483377825061,
                44.38894652589008
              ],
              [
                -0.252705381837779,
                44.38908411270821
              ],
              [
                -0.252713037452323,
                44.38908496645727
              ],
              [
                -0.252713037452323,
                44.38908496645727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3951878379761482,
          "ground": "gnd"
        },
        "75_278594": {
          "bus1": "75_MVLV002110",
          "bus2": "75_MVBus014380",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.248227738906394,
                44.389882010691316
              ],
              [
                -0.248215783938953,
                44.389891920001034
              ],
              [
                -0.248214061031352,
                44.38990714827815
              ],
              [
                -0.248261840105494,
                44.38998912096278
              ],
              [
                -0.247571172616567,
                44.39072124938258
              ],
              [
                -0.246879010237649,
                44.3912077792583
              ],
              [
                -0.245793943191171,
                44.39216207494078
              ],
              [
                -0.245761950894759,
                44.392247044816216
              ],
              [
                -0.245459109294319,
                44.39254425942919
              ],
              [
                -0.244979158649315,
                44.39289243333949
              ],
              [
                -0.244873430481696,
                44.39293469327171
              ],
              [
                -0.244838778046257,
                44.392921959703706
              ],
              [
                -0.244838778046257,
                44.392921959703706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.44166234169898727,
          "ground": "gnd"
        },
        "75_195051": {
          "bus1": "75_MVBus014380",
          "bus2": "75_MVBus014381",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244838778046257,
                44.392921959703706
              ],
              [
                -0.244838778046257,
                44.392921959703706
              ],
              [
                -0.246389364955026,
                44.394426588659
              ],
              [
                -0.247633773124764,
                44.39566312694438
              ],
              [
                -0.247633773124764,
                44.39566312694438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.37732443020134754,
          "ground": "gnd"
        },
        "75_329019": {
          "bus1": "75_MVBus014381",
          "bus2": "75_MVLV150845",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.247633773124764,
                44.39566312694438
              ],
              [
                -0.247633773124764,
                44.39566312694438
              ],
              [
                -0.247622736806478,
                44.395629907814445
              ],
              [
                -0.24765337833871,
                44.39560796010849
              ],
              [
                -0.247670333210652,
                44.395600875086664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.007245324727679445,
          "ground": "gnd"
        },
        "75_LVBranch1539077": {
          "bus1": "75_MVLV150845_LV",
          "bus2": "75_LVBus1142198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.247670333210652,
                44.395600875086664
              ],
              [
                -0.247688399362195,
                44.39561336025903
              ],
              [
                -0.247688399362195,
                44.39561336025903
              ],
              [
                -0.247700911693511,
                44.395685584431305
              ],
              [
                -0.248084142498129,
                44.396084208888986
              ],
              [
                -0.248084142498129,
                44.396084208888986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06188578014476632,
          "ground": "gnd"
        },
        "75_LVBranch0443572": {
          "bus1": "75_LVBus1142198",
          "bus2": "75_LVBus1142199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.248084142498129,
                44.396084208888986
              ],
              [
                -0.248084142498129,
                44.396084208888986
              ],
              [
                -0.248583205449749,
                44.39555403772118
              ],
              [
                -0.248583205449749,
                44.39555403772118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07107476227080556,
          "ground": "gnd"
        },
        "75_LVBranch0561566": {
          "bus1": "75_LVBus1142199",
          "bus2": "75_LVBus1142200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.248583205449749,
                44.39555403772118
              ],
              [
                -0.248583205449749,
                44.39555403772118
              ],
              [
                -0.248589248564784,
                44.39555282443104
              ],
              [
                -0.249184698205839,
                44.395393751658645
              ],
              [
                -0.249184698205839,
                44.395393751658645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05112642057906581,
          "ground": "gnd"
        },
        "75_LVBranch0570141": {
          "bus1": "75_LVBus1142200",
          "bus2": "75_LVBus1142201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.249184698205839,
                44.395393751658645
              ],
              [
                -0.249184698205839,
                44.395393751658645
              ],
              [
                -0.253442985532727,
                44.394479003728215
              ],
              [
                -0.253782587192979,
                44.39441203231497
              ],
              [
                -0.255907720475912,
                44.395472852237276
              ],
              [
                -0.255997485046066,
                44.39745210631294
              ],
              [
                -0.255998014326254,
                44.397460605401314
              ],
              [
                -0.255998014326254,
                44.397460605401314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.8095322145078746,
          "ground": "gnd"
        },
        "75_LVBranch0983500": {
          "bus1": "75_MVLV150845_LV",
          "bus2": "75_LVBus1142195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.247670333210652,
                44.395600875086664
              ],
              [
                -0.247648799904114,
                44.39559788300915
              ],
              [
                -0.247648799904114,
                44.39559788300915
              ],
              [
                -0.24754481938254,
                44.39557573664337
              ],
              [
                -0.247217272927628,
                44.39521289375392
              ],
              [
                -0.247227565436028,
                44.39488824872112
              ],
              [
                -0.247227565436028,
                44.39488824872112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09275339560535217,
          "ground": "gnd"
        },
        "75_LVBranch0198355": {
          "bus1": "75_LVBus1142195",
          "bus2": "75_LVBus1142196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.247227565436028,
                44.39488824872112
              ],
              [
                -0.247227565436028,
                44.39488824872112
              ],
              [
                -0.246249538731896,
                44.394344310741204
              ],
              [
                -0.24589284520737,
                44.394164295432795
              ],
              [
                -0.245326969137323,
                44.393974984180744
              ],
              [
                -0.244627779754979,
                44.39391516185388
              ],
              [
                -0.244543560031657,
                44.393876144905654
              ],
              [
                -0.243178280028894,
                44.39324366425911
              ],
              [
                -0.243174779782543,
                44.39324203717604
              ],
              [
                -0.243169510610998,
                44.39323959699399
              ],
              [
                -0.243169510610998,
                44.39323959699399
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3775502717549425,
          "ground": "gnd"
        },
        "75_LVBranch1153088": {
          "bus1": "75_MVLV150845_LV",
          "bus2": "75_LVBus1142190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.247670333210652,
                44.395600875086664
              ],
              [
                -0.247663002089572,
                44.39561066626859
              ],
              [
                -0.247663002089572,
                44.39561066626859
              ],
              [
                -0.247649940668989,
                44.39567689855305
              ],
              [
                -0.248048559327061,
                44.396122351718084
              ],
              [
                -0.248048559327061,
                44.396122351718084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06624378995580527,
          "ground": "gnd"
        },
        "75_LVBranch0646918": {
          "bus1": "75_LVBus1142190",
          "bus2": "75_LVBus1142191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.248048559327061,
                44.396122351718084
              ],
              [
                -0.248048559327061,
                44.396122351718084
              ],
              [
                -0.247626151025948,
                44.396612896092186
              ],
              [
                -0.247626151025948,
                44.396612896092186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06406101093688223,
          "ground": "gnd"
        },
        "75_LVBranch0245430": {
          "bus1": "75_LVBus1142191",
          "bus2": "75_LVBus1142192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.247626151025948,
                44.396612896092186
              ],
              [
                -0.247626151025948,
                44.396612896092186
              ],
              [
                -0.244684305336412,
                44.399961405928664
              ],
              [
                -0.244681779673196,
                44.399964623532185
              ],
              [
                -0.244672660691827,
                44.39997622912484
              ],
              [
                -0.244671996963276,
                44.3999770815235
              ],
              [
                -0.244669590071744,
                44.39998015236961
              ],
              [
                -0.244669590071744,
                44.39998015236961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.44213761509146116,
          "ground": "gnd"
        },
        "75_LVBranch1416036": {
          "bus1": "75_LVBus1142192",
          "bus2": "75_LVBus1142193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.244669590071744,
                44.39998015236961
              ],
              [
                -0.244669590071744,
                44.39998015236961
              ],
              [
                -0.244357244909809,
                44.39973281978974
              ],
              [
                -0.242999697331265,
                44.399943217659434
              ],
              [
                -0.242948779836401,
                44.39995111050731
              ],
              [
                -0.242900642002166,
                44.39990406253738
              ],
              [
                -0.242900642002166,
                44.39990406253738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15835634203397997,
          "ground": "gnd"
        },
        "75_LVBranch1309608": {
          "bus1": "75_MVLV002110_LV",
          "bus2": "75_LVBus1142038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.248227738906394,
                44.389882010691316
              ],
              [
                -0.248218529025752,
                44.38989377167734
              ],
              [
                -0.248218529025752,
                44.38989377167734
              ],
              [
                -0.24818611106307,
                44.38993517788041
              ],
              [
                -0.24818611106307,
                44.38993517788041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005276526538411776,
          "ground": "gnd"
        },
        "75_LVBranch0031379": {
          "bus1": "75_LVBus1142038",
          "bus2": "75_LVBus1142039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.24818611106307,
                44.38993517788041
              ],
              [
                -0.24818611106307,
                44.38993517788041
              ],
              [
                -0.248433838822446,
                44.38965296803561
              ],
              [
                -0.248879785465534,
                44.389263473041375
              ],
              [
                -0.249005076425969,
                44.38916841841348
              ],
              [
                -0.249005076425969,
                44.38916841841348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1075861210944387,
          "ground": "gnd"
        },
        "75_LVBranch0119503": {
          "bus1": "75_LVBus1142039",
          "bus2": "75_LVBus1142040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.249005076425969,
                44.38916841841348
              ],
              [
                -0.249005076425969,
                44.38916841841348
              ],
              [
                -0.248696057035732,
                44.38899813895208
              ],
              [
                -0.248691087758104,
                44.38899539505321
              ],
              [
                -0.248691087758104,
                44.38899539505321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03155290658362062,
          "ground": "gnd"
        },
        "75_LVBranch0091036": {
          "bus1": "75_LVBus1142039",
          "bus2": "75_LVBus1142042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.249005076425969,
                44.38916841841348
              ],
              [
                -0.249005076425969,
                44.38916841841348
              ],
              [
                -0.249797432593605,
                44.38949039156933
              ],
              [
                -0.249801549855282,
                44.38949206685064
              ],
              [
                -0.249802892341986,
                44.38949261098879
              ],
              [
                -0.249802892341986,
                44.38949261098879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07306758255212924,
          "ground": "gnd"
        },
        "75_LVBranch0000474": {
          "bus1": "75_LVBus1142039",
          "bus2": "75_LVBus1142041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.249005076425969,
                44.38916841841348
              ],
              [
                -0.249005076425969,
                44.38916841841348
              ],
              [
                -0.249421917470832,
                44.38891666560601
              ],
              [
                -0.249434367181477,
                44.38890879588874
              ],
              [
                -0.249316702407904,
                44.38866511656835
              ],
              [
                -0.249194347137286,
                44.388413810131425
              ],
              [
                -0.24892133427929,
                44.388293930728636
              ],
              [
                -0.248087803878823,
                44.388084815172995
              ],
              [
                -0.247534793075616,
                44.38793765447678
              ],
              [
                -0.247385311988376,
                44.38789787618614
              ],
              [
                -0.247379430960724,
                44.38789631440444
              ],
              [
                -0.247379430960724,
                44.38789631440444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.259059077653646,
          "ground": "gnd"
        },
        "75_LVBranch0014932": {
          "bus1": "75_LVBus1142038",
          "bus2": "75_LVBus1142043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.24818611106307,
                44.38993517788041
              ],
              [
                -0.24818611106307,
                44.38993517788041
              ],
              [
                -0.247562725046383,
                44.39067934077937
              ],
              [
                -0.246767308640712,
                44.3912285881856
              ],
              [
                -0.246767308640712,
                44.3912285881856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18444867203235057,
          "ground": "gnd"
        },
        "75_LVBranch0584605": {
          "bus1": "75_LVBus1142043",
          "bus2": "75_LVBus1142045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.246767308640712,
                44.3912285881856
              ],
              [
                -0.246767308640712,
                44.3912285881856
              ],
              [
                -0.247856671647292,
                44.39191955586789
              ],
              [
                -0.247856955656229,
                44.39191972911601
              ],
              [
                -0.24786137569076,
                44.39192253100718
              ],
              [
                -0.24786137569076,
                44.39192253100718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11638299677610822,
          "ground": "gnd"
        },
        "75_LVBranch0503867": {
          "bus1": "75_LVBus1142043",
          "bus2": "75_LVBus1142044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.246767308640712,
                44.3912285881856
              ],
              [
                -0.246767308640712,
                44.3912285881856
              ],
              [
                -0.246394856341812,
                44.39153500482197
              ],
              [
                -0.245741845130599,
                44.39215911020791
              ],
              [
                -0.245738249552381,
                44.39216279392568
              ],
              [
                -0.245738249552381,
                44.39216279392568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13236408994054105,
          "ground": "gnd"
        },
        "75_LVBranch1154844": {
          "bus1": "75_MVLV112643_LV",
          "bus2": "75_LVBus1142163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.229825197007085,
                44.400774146313175
              ],
              [
                -0.22983970705867,
                44.400782731842014
              ],
              [
                -0.22983970705867,
                44.400782731842014
              ],
              [
                -0.229857429263051,
                44.40079323055057
              ],
              [
                -0.229878177772703,
                44.40077925749551
              ],
              [
                -0.229878177772703,
                44.40077925749551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004099272630715378,
          "ground": "gnd"
        },
        "75_LVBranch0661208": {
          "bus1": "75_LVBus1142163",
          "bus2": "75_LVBus1142164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.229878177772703,
                44.40077925749551
              ],
              [
                -0.229878177772703,
                44.40077925749551
              ],
              [
                -0.229785008452536,
                44.400716514734235
              ],
              [
                -0.229785008452536,
                44.400716514734235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010183254046382201,
          "ground": "gnd"
        },
        "75_LVBranch0697339": {
          "bus1": "75_LVBus1142164",
          "bus2": "75_LVBus1142167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.229785008452536,
                44.400716514734235
              ],
              [
                -0.229785008452536,
                44.400716514734235
              ],
              [
                -0.230455545213969,
                44.39977573299317
              ],
              [
                -0.230455545213969,
                44.39977573299317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11739707247221454,
          "ground": "gnd"
        },
        "75_LVBranch0417929": {
          "bus1": "75_LVBus1142167",
          "bus2": "75_LVBus1142168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.230455545213969,
                44.39977573299317
              ],
              [
                -0.230455545213969,
                44.39977573299317
              ],
              [
                -0.232199258080343,
                44.39737760521798
              ],
              [
                -0.232847544148086,
                44.397271737074526
              ],
              [
                -0.232921311239044,
                44.39725968708179
              ],
              [
                -0.232921311239044,
                44.39725968708179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.35951410472678497,
          "ground": "gnd"
        },
        "75_LVBranch0001331": {
          "bus1": "75_LVBus1142168",
          "bus2": "75_LVBus1142169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.232921311239044,
                44.39725968708179
              ],
              [
                -0.232921311239044,
                44.39725968708179
              ],
              [
                -0.233349478939237,
                44.3966642390387
              ],
              [
                -0.233352358440062,
                44.396660239640276
              ],
              [
                -0.233352358440062,
                44.396660239640276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07494196125703763,
          "ground": "gnd"
        },
        "75_LVBranch0128017": {
          "bus1": "75_LVBus1142164",
          "bus2": "75_LVBus1142165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.229785008452536,
                44.400716514734235
              ],
              [
                -0.229785008452536,
                44.400716514734235
              ],
              [
                -0.228487828358254,
                44.40247040848773
              ],
              [
                -0.227409572977028,
                44.40399977205397
              ],
              [
                -0.227380799866914,
                44.404040420673596
              ],
              [
                -0.227380799866914,
                44.404040420673596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4160763285288431,
          "ground": "gnd"
        },
        "75_LVBranch0749919": {
          "bus1": "75_LVBus1142165",
          "bus2": "75_LVBus1142166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.227380799866914,
                44.404040420673596
              ],
              [
                -0.227380799866914,
                44.404040420673596
              ],
              [
                -0.2271943584698,
                44.40401781790865
              ],
              [
                -0.226539336901553,
                44.404859181914524
              ],
              [
                -0.226488038223917,
                44.404864079749906
              ],
              [
                -0.226393488054369,
                44.404873093300914
              ],
              [
                -0.226393488054369,
                44.404873093300914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13385081433551954,
          "ground": "gnd"
        },
        "75_LVBranch0564289": {
          "bus1": "75_LVBus1142163",
          "bus2": "75_LVBus1142170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.229878177772703,
                44.40077925749551
              ],
              [
                -0.229878177772703,
                44.40077925749551
              ],
              [
                -0.230482952328585,
                44.40130155867915
              ],
              [
                -0.231180225122048,
                44.40156630762563
              ],
              [
                -0.231180225122048,
                44.40156630762563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13828620093769287,
          "ground": "gnd"
        },
        "75_LVBranch0478487": {
          "bus1": "75_LVBus1142170",
          "bus2": "75_LVBus1142171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.231180225122048,
                44.40156630762563
              ],
              [
                -0.231180225122048,
                44.40156630762563
              ],
              [
                -0.231186277969129,
                44.401567488394015
              ],
              [
                -0.233153233129378,
                44.40242879851646
              ],
              [
                -0.233162350007098,
                44.402430564130526
              ],
              [
                -0.233167744501794,
                44.40243161627494
              ],
              [
                -0.233204849082281,
                44.402455389935746
              ],
              [
                -0.233231592626144,
                44.40246058403517
              ],
              [
                -0.233231592626144,
                44.40246058403517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1914795119770914,
          "ground": "gnd"
        }
      },
      "transformer": {
        "75_MVLV028681_Transformer": {
          "bus_hv": "75_MVLV028681",
          "bus_lv": "75_MVLV028681_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV151758_Transformer": {
          "bus_hv": "75_MVLV151758",
          "bus_lv": "75_MVLV151758_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV133784_Transformer": {
          "bus_hv": "75_MVLV133784",
          "bus_lv": "75_MVLV133784_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV156203_Transformer": {
          "bus_hv": "75_MVLV156203",
          "bus_lv": "75_MVLV156203_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV002058_Transformer": {
          "bus_hv": "75_MVLV002058",
          "bus_lv": "75_MVLV002058_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV091947_Transformer": {
          "bus_hv": "75_MVLV091947",
          "bus_lv": "75_MVLV091947_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV067970_Transformer": {
          "bus_hv": "75_MVLV067970",
          "bus_lv": "75_MVLV067970_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV137872_Transformer": {
          "bus_hv": "75_MVLV137872",
          "bus_lv": "75_MVLV137872_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV028782_Transformer": {
          "bus_hv": "75_MVLV028782",
          "bus_lv": "75_MVLV028782_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV172245_Transformer": {
          "bus_hv": "75_MVLV172245",
          "bus_lv": "75_MVLV172245_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV036157_Transformer": {
          "bus_hv": "75_MVLV036157",
          "bus_lv": "75_MVLV036157_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV051497_Transformer": {
          "bus_hv": "75_MVLV051497",
          "bus_lv": "75_MVLV051497_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV017852_Transformer": {
          "bus_hv": "75_MVLV017852",
          "bus_lv": "75_MVLV017852_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV151962_Transformer": {
          "bus_hv": "75_MVLV151962",
          "bus_lv": "75_MVLV151962_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV028711_Transformer": {
          "bus_hv": "75_MVLV028711",
          "bus_lv": "75_MVLV028711_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV156253_Transformer": {
          "bus_hv": "75_MVLV156253",
          "bus_lv": "75_MVLV156253_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV077588_Transformer": {
          "bus_hv": "75_MVLV077588",
          "bus_lv": "75_MVLV077588_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV032803_Transformer": {
          "bus_hv": "75_MVLV032803",
          "bus_lv": "75_MVLV032803_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV077743_Transformer": {
          "bus_hv": "75_MVLV077743",
          "bus_lv": "75_MVLV077743_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV047702_Transformer": {
          "bus_hv": "75_MVLV047702",
          "bus_lv": "75_MVLV047702_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV105666_Transformer": {
          "bus_hv": "75_MVLV105666",
          "bus_lv": "75_MVLV105666_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV150845_Transformer": {
          "bus_hv": "75_MVLV150845",
          "bus_lv": "75_MVLV150845_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV002110_Transformer": {
          "bus_hv": "75_MVLV002110",
          "bus_lv": "75_MVLV002110_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV112643_Transformer": {
          "bus_hv": "75_MVLV112643",
          "bus_lv": "75_MVLV112643_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 74
  }
}
