{
  "bus": {
    "75_BXBRE": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.2810038665764956,
      "latitude": 45.861918949767606,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV020927": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.266553906066367,
      "latitude": 45.849383520384826,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV142069": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.263634940825568,
      "latitude": 45.84655741462638,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV099664": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.260170714931599,
      "latitude": 45.8446347698229,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV171391": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.259332674115878,
      "latitude": 45.843122330461185,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV154521": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.259300408889222,
      "latitude": 45.84306083706574,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV125061": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.260365238973015,
      "latitude": 45.84128051292891,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV164438": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.258633441022725,
      "latitude": 45.84162381346835,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV049433": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.256131412683942,
      "latitude": 45.84250853846901,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV148823": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.256549723445559,
      "latitude": 45.8415318175018,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV101416": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.25553698299881,
      "latitude": 45.84053053502865,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV027766": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.254528291407353,
      "latitude": 45.84095810882361,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV107034": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.254718257158439,
      "latitude": 45.83966677849985,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV143218": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.256854628613804,
      "latitude": 45.839644343313765,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV103669": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.256920830856535,
      "latitude": 45.83968186998717,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV103669_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256920830856535,
      "latitude": 45.83968186998717,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0261044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256762665059085,
      "latitude": 45.83986930018641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256981421161845,
      "latitude": 45.84052823095372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257160375813152,
      "latitude": 45.84059293424889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256936437450319,
      "latitude": 45.84085171384584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256710827907562,
      "latitude": 45.839886797153845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255611835322948,
      "latitude": 45.840199485121396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255690213288122,
      "latitude": 45.84024758495743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255588234391768,
      "latitude": 45.8400199618916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255556541965398,
      "latitude": 45.839723166440685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255450087978802,
      "latitude": 45.83919084887119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254435104542467,
      "latitude": 45.84039575782559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254568956924819,
      "latitude": 45.840136115414666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257210311850324,
      "latitude": 45.84001756483231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25752748377447,
      "latitude": 45.840254550831496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257715772254589,
      "latitude": 45.84049929578409,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256736746487451,
      "latitude": 45.83987804867308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25711136915739,
      "latitude": 45.84046649628615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256719223227845,
      "latitude": 45.840768647114615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256417524562979,
      "latitude": 45.8410536710985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256021355575838,
      "latitude": 45.840905898537436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256002993514174,
      "latitude": 45.83922316204815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256713305958228,
      "latitude": 45.839760853947375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256088306141882,
      "latitude": 45.839466919138346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257197087178978,
      "latitude": 45.840035433044605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257357155076317,
      "latitude": 45.840405874458156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257225084440452,
      "latitude": 45.84057556074759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256648672648567,
      "latitude": 45.84108288648885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256530531533219,
      "latitude": 45.84119872004636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256607581091292,
      "latitude": 45.84120845848534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257079034216235,
      "latitude": 45.84145592655688,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256346086548668,
      "latitude": 45.84141289001503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25732791828234,
      "latitude": 45.839928718408956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257382130543816,
      "latitude": 45.83991415921391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV046131": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.254624327116666,
      "latitude": 45.83844995872194,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV107233": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.253426117245974,
      "latitude": 45.83868547730009,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV028925": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.254177863134239,
      "latitude": 45.83666375445266,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus025904": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 1.252548935509964,
      "latitude": 45.83663928171012,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV028925_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254177863134239,
      "latitude": 45.83666375445266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0260844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254081493467503,
      "latitude": 45.83711180827803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254492847256369,
      "latitude": 45.8364877362322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253714383354456,
      "latitude": 45.836928316785176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254230319471191,
      "latitude": 45.837332785029666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254222582577703,
      "latitude": 45.83687652982294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253729783869623,
      "latitude": 45.83712641348263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV046131_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254624327116666,
      "latitude": 45.83844995872194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0260904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254664522982226,
      "latitude": 45.83855344992639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255282495678212,
      "latitude": 45.83887253654898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254677925453243,
      "latitude": 45.838526586076284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254756212172955,
      "latitude": 45.838473354209206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253784021262046,
      "latitude": 45.837801480947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253775333714967,
      "latitude": 45.83779944471053,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254575971927392,
      "latitude": 45.83850765373114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254244232499732,
      "latitude": 45.838324459765445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254442105497463,
      "latitude": 45.83814731305703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254389078709815,
      "latitude": 45.838094615836255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254725757741235,
      "latitude": 45.83805916915948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253958055289015,
      "latitude": 45.83817830638298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253708822210324,
      "latitude": 45.83805836766509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253493399164372,
      "latitude": 45.83788533536517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253397379070625,
      "latitude": 45.83788935816455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254473848907514,
      "latitude": 45.83777781559447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254576988582103,
      "latitude": 45.837769811519436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254486311266709,
      "latitude": 45.83779863023909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253458437795889,
      "latitude": 45.83788984797989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253097577602309,
      "latitude": 45.837724769955926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254632016492464,
      "latitude": 45.83759038865919,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255239399501468,
      "latitude": 45.83747027051138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252808413260963,
      "latitude": 45.83757504870885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252792459930413,
      "latitude": 45.83752766612286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.2526888448297315,
      "latitude": 45.83744079276197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1946357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252051497329717,
      "latitude": 45.83724158720166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1946358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.251118558553237,
      "latitude": 45.836899662392476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1946359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.250968743934211,
      "latitude": 45.836664275606566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25285674457963,
      "latitude": 45.83775266073489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252620349975286,
      "latitude": 45.837768941876455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252053346474539,
      "latitude": 45.83779945934658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.251713097773807,
      "latitude": 45.837987481698015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252838662637722,
      "latitude": 45.837592724025185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252805330158772,
      "latitude": 45.837527790303255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253439611683532,
      "latitude": 45.836697127247504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254368147353361,
      "latitude": 45.83856859017335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253871522784822,
      "latitude": 45.838293874897836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253832379143149,
      "latitude": 45.83832049052954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253345193281658,
      "latitude": 45.83854613313692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253119001121364,
      "latitude": 45.83859253890309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252824934128249,
      "latitude": 45.83849072791107,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252894696622644,
      "latitude": 45.8388693022645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25237774242639,
      "latitude": 45.8389722855304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252399396292016,
      "latitude": 45.839179440505546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25246126159647,
      "latitude": 45.83930600472154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252559784701616,
      "latitude": 45.83953189683493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252520994920395,
      "latitude": 45.83954052014091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252671179367808,
      "latitude": 45.83975791306364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252807073052534,
      "latitude": 45.84004714911085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252881100593476,
      "latitude": 45.84020982103744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252917936901824,
      "latitude": 45.84030015292131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252755412125588,
      "latitude": 45.84005564831789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252619518691871,
      "latitude": 45.83976641220805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252409601313117,
      "latitude": 45.83931450376905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252360606734547,
      "latitude": 45.83918806375596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253760784821045,
      "latitude": 45.8382582744687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253374135648037,
      "latitude": 45.838038914870396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1962030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253389816925524,
      "latitude": 45.8378857401671,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1962031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25288352100018,
      "latitude": 45.838131387182685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1962032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252387871845996,
      "latitude": 45.8384595172193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1962034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.252320320684533,
      "latitude": 45.83862082289337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1962033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.251909354176702,
      "latitude": 45.8385718669387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV107034_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254718257158439,
      "latitude": 45.83966677849985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0261069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254834481125729,
      "latitude": 45.83953133152242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.2551502036590023,
      "latitude": 45.838956626654465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1960488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255220879015295,
      "latitude": 45.83887417480558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1960489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255250184195448,
      "latitude": 45.83888300468329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1960490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255446101010693,
      "latitude": 45.83896389885923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1963701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254378976216884,
      "latitude": 45.83857432703091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254902142919024,
      "latitude": 45.839429409918765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254871448324426,
      "latitude": 45.83941921692506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255036646659424,
      "latitude": 45.83913648200198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254852393724872,
      "latitude": 45.83953690261155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255288902570106,
      "latitude": 45.83887599933394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254856042167984,
      "latitude": 45.83954773492324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255260041694037,
      "latitude": 45.839036059564634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256075612558423,
      "latitude": 45.839457799391624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254859655151315,
      "latitude": 45.83956036642287,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254887786179924,
      "latitude": 45.839635317795214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254964655964238,
      "latitude": 45.83965405329804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254898174705417,
      "latitude": 45.83976138490016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25480506504331,
      "latitude": 45.83991344826727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254859460114485,
      "latitude": 45.83957026195697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254751808626257,
      "latitude": 45.840002911855066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV027766_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254528291407353,
      "latitude": 45.84095810882361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0260823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254245101143695,
      "latitude": 45.84089149726976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253757004963383,
      "latitude": 45.84077072360571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254736942207857,
      "latitude": 45.84206323035447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255138996231887,
      "latitude": 45.84225559343776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254737474210669,
      "latitude": 45.842036242527115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254765344744713,
      "latitude": 45.8419285391328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254869201420541,
      "latitude": 45.84188455101762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254790909947914,
      "latitude": 45.84193778298334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.253950457098446,
      "latitude": 45.84147080591966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25421989303253,
      "latitude": 45.84099472735591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254454356656107,
      "latitude": 45.840855723169064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254448924447126,
      "latitude": 45.84087006707779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254792768285898,
      "latitude": 45.84092916436345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254609475175436,
      "latitude": 45.84088870914723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV101416_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25553698299881,
      "latitude": 45.84053053502865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0261006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255451654411641,
      "latitude": 45.84000596975724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255529845194366,
      "latitude": 45.840500774098984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255648336202297,
      "latitude": 45.84023648378612,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255687303156784,
      "latitude": 45.84021886345864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255787550155783,
      "latitude": 45.84097375889218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255845193571201,
      "latitude": 45.840960889002595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256056249252807,
      "latitude": 45.841095184779064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255918150237844,
      "latitude": 45.84157073163826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255879890980724,
      "latitude": 45.84155236827332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256286334855654,
      "latitude": 45.84117837657606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256419529946185,
      "latitude": 45.84105839615125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255421995963462,
      "latitude": 45.8413184096237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1951676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255239202587543,
      "latitude": 45.84148150956895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1951677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255195050292502,
      "latitude": 45.84152311255677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1951678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.254791619247905,
      "latitude": 45.841901799213765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255792386877134,
      "latitude": 45.84096218046792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255623303196427,
      "latitude": 45.84020025230636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255643367616272,
      "latitude": 45.84022992167766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255601105210473,
      "latitude": 45.84002008575212,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256143450622255,
      "latitude": 45.83993532713963,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255626664375548,
      "latitude": 45.84081392419864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255569339371024,
      "latitude": 45.84104461209839,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255438200924487,
      "latitude": 45.84116661780323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV148823_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256549723445559,
      "latitude": 45.8415318175018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0261184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256480939667819,
      "latitude": 45.84155994862224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25670187641097,
      "latitude": 45.84165024969787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257000037648888,
      "latitude": 45.84154514384083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25732040187257,
      "latitude": 45.84162020344335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257524749154634,
      "latitude": 45.841703145382766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257647978784415,
      "latitude": 45.84198325605912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257750772213089,
      "latitude": 45.84199324096419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258080164766084,
      "latitude": 45.84280199010495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257338360367366,
      "latitude": 45.842016272405886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257372594268277,
      "latitude": 45.841584714299216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257549293960177,
      "latitude": 45.84110953656912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257644343452473,
      "latitude": 45.84085851550382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256502452495258,
      "latitude": 45.841971347949354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV049433_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256131412683942,
      "latitude": 45.84250853846901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0260950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256219210297925,
      "latitude": 45.84262635231661,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256763400410217,
      "latitude": 45.84179480347416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256688651181074,
      "latitude": 45.841668117853395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256558122424008,
      "latitude": 45.84154397309654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257460923728987,
      "latitude": 45.841675539326566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256151488159098,
      "latitude": 45.84279665631416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256802800285799,
      "latitude": 45.84306385049417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256877197703016,
      "latitude": 45.843208527953145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258002328507231,
      "latitude": 45.84294940702645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256795366268019,
      "latitude": 45.84344168026537,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256911387862584,
      "latitude": 45.843433797767894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256699246315411,
      "latitude": 45.84374667636859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256547087547706,
      "latitude": 45.84362824414052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25519804458417,
      "latitude": 45.843489298865876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256853706654199,
      "latitude": 45.84374816107392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257325489076941,
      "latitude": 45.8420161487441,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256034582180447,
      "latitude": 45.842849517753706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255549541563387,
      "latitude": 45.842637905176055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255994904947278,
      "latitude": 45.84290312198773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256525239237688,
      "latitude": 45.84343008580517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25633216494482,
      "latitude": 45.84342822932659,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255959596569581,
      "latitude": 45.843388655411886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255942710408441,
      "latitude": 45.84293861049747,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255668865157981,
      "latitude": 45.84311592883309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255421824666921,
      "latitude": 45.84323951860078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255126487605092,
      "latitude": 45.84320068518336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255946724960632,
      "latitude": 45.84338853159214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255386820924763,
      "latitude": 45.842402400253356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255192154935263,
      "latitude": 45.84248150531298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25443692228747,
      "latitude": 45.842915117432895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255145278346557,
      "latitude": 45.842247115146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255879713835191,
      "latitude": 45.8415613642171,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255973236051916,
      "latitude": 45.842695967616436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255323704718191,
      "latitude": 45.84233880920692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.255388770440306,
      "latitude": 45.84230344487189,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256333215401889,
      "latitude": 45.84141276623964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256396808633931,
      "latitude": 45.842106196618865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256244776070643,
      "latitude": 45.842635595837514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV164438_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258633441022725,
      "latitude": 45.84162381346835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0261253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258740978013725,
      "latitude": 45.842047734608244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259179308707248,
      "latitude": 45.84201594897678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259282102475508,
      "latitude": 45.84202593248209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259368140316126,
      "latitude": 45.84223370336365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259282632244522,
      "latitude": 45.84199894463326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259408832817367,
      "latitude": 45.841681512331974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258855734912353,
      "latitude": 45.84275964953932,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258724265918694,
      "latitude": 45.84200457451305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258743652360057,
      "latitude": 45.842000711588014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258741154692153,
      "latitude": 45.84203873865938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258780298605026,
      "latitude": 45.84201212130777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258685279201192,
      "latitude": 45.84160631561128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258038748563227,
      "latitude": 45.84109624181372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257715595413167,
      "latitude": 45.840508291729684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258463976363121,
      "latitude": 45.84148796929245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258468236070748,
      "latitude": 45.841514256302624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258270427948072,
      "latitude": 45.84109846603062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258161128757349,
      "latitude": 45.84076450395219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258173115919595,
      "latitude": 45.84080960725152,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258034717040877,
      "latitude": 45.8406463209079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258028564114242,
      "latitude": 45.84030435137513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258198857938808,
      "latitude": 45.84080985437951,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258569820110501,
      "latitude": 45.84093038438884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV125061_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260365238973015,
      "latitude": 45.84128051292891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0261124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259684305088382,
      "latitude": 45.84121100353992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259991105296999,
      "latitude": 45.840665088249175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260213961304243,
      "latitude": 45.84111710594257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260030071162304,
      "latitude": 45.8406474664158,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259991458235388,
      "latitude": 45.840647096350395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259865925297262,
      "latitude": 45.84048393561961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259866278275495,
      "latitude": 45.840465943721675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25922661677068,
      "latitude": 45.84026186244373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259188180719744,
      "latitude": 45.840252496154775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258861139645573,
      "latitude": 45.840878294110105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1934312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258788097776012,
      "latitude": 45.84095947186045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1934315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258695173535713,
      "latitude": 45.84110254252203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1934316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.2585618684213,
      "latitude": 45.84133520203082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1934319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258690226391148,
      "latitude": 45.84135442906323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1934317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258485139092944,
      "latitude": 45.84146707292681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1934318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.2584730132933006,
      "latitude": 45.8414811053449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1952927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25868230245637,
      "latitude": 45.84110241901552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1952928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258768348489278,
      "latitude": 45.840963475269874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1952930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258987698951823,
      "latitude": 45.84062847404802,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1952929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259171933326535,
      "latitude": 45.84108012338023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1934313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258813486542058,
      "latitude": 45.84097771074342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1934314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259430043379592,
      "latitude": 45.84115901568518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259745619954184,
      "latitude": 45.84000976742648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260877791774377,
      "latitude": 45.84140239170347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260302856236391,
      "latitude": 45.84144187277688,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261242065676966,
      "latitude": 45.84186475907687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261457068328742,
      "latitude": 45.84234779489029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262001294193199,
      "latitude": 45.84188102210809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262220105778572,
      "latitude": 45.84188311506034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26257431999785,
      "latitude": 45.84154459201324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261985592003867,
      "latitude": 45.84136800649973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262114831867488,
      "latitude": 45.841342249857135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261989995606554,
      "latitude": 45.841143107670895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261875565039376,
      "latitude": 45.84107003183093,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260997794359831,
      "latitude": 45.84083839005973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261878383622289,
      "latitude": 45.840926096587424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262887452559217,
      "latitude": 45.84133164215703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263203355382078,
      "latitude": 45.84115990910673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260170584130587,
      "latitude": 45.84135962659729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259504992349006,
      "latitude": 45.84116429615443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259440636871429,
      "latitude": 45.8411636790707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258793169897771,
      "latitude": 45.842012244803016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260183278833548,
      "latitude": 45.84136874588388,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259565993558722,
      "latitude": 45.84133583623818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259404799250124,
      "latitude": 45.841666636540694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259237546760381,
      "latitude": 45.84097664996269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260265445649502,
      "latitude": 45.84111759925849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260376352685235,
      "latitude": 45.84071376805816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26059339585063,
      "latitude": 45.840805823675794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260991868398174,
      "latitude": 45.84083663276367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261869916636079,
      "latitude": 45.84070107463233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262113056527951,
      "latitude": 45.84077538169381,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262445942141986,
      "latitude": 45.84086854170812,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262906835473011,
      "latitude": 45.840998914865125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263249784146805,
      "latitude": 45.84114902472301,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263220272879516,
      "latitude": 45.84114994841984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263451701241658,
      "latitude": 45.84103993204854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261217906203538,
      "latitude": 45.841126721349646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261229367150916,
      "latitude": 45.841198812180835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV154521_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259300408889222,
      "latitude": 45.84306083706574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0261228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260224239190708,
      "latitude": 45.84299546214048,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260245756062629,
      "latitude": 45.84298866814015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260258145335702,
      "latitude": 45.84297530837844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260907928370755,
      "latitude": 45.84265692440673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260913752961268,
      "latitude": 45.84266911799898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260927872942353,
      "latitude": 45.842680419278174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259564578509043,
      "latitude": 45.8436383195674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259377796094207,
      "latitude": 45.843709409570366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259948539170545,
      "latitude": 45.84480359599607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259550507941394,
      "latitude": 45.84363368584369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259377972673683,
      "latitude": 45.84370041361883,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258461431904756,
      "latitude": 45.843826585790985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258367295438402,
      "latitude": 45.84337579999443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258131573960026,
      "latitude": 45.84292365495769,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258094550530118,
      "latitude": 45.84284232070252,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258715385561545,
      "latitude": 45.8426953194423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258082386199986,
      "latitude": 45.84280621333315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258015200017886,
      "latitude": 45.842949530610916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.256924259484312,
      "latitude": 45.843433921477114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261197": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259535114898096,
      "latitude": 45.84363083896764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25937850241175,
      "latitude": 45.843673425764464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258881477848625,
      "latitude": 45.842759896511154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259274559853398,
      "latitude": 45.84306598776012,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25958356824049,
      "latitude": 45.843654697388445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.2592603614813,
      "latitude": 45.843789262223474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258474126894132,
      "latitude": 45.84383570527306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257574875428957,
      "latitude": 45.84373709499658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257251313811092,
      "latitude": 45.84382396316634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.257575052303842,
      "latitude": 45.84372809904792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25921948848108,
      "latitude": 45.84295957532825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259190749304098,
      "latitude": 45.842878491855316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV171391_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259332674115878,
      "latitude": 45.843122330461185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0261269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260120080955012,
      "latitude": 45.843154703104766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260128641048305,
      "latitude": 45.84316854252836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259400063852794,
      "latitude": 45.843207878450706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259379618541911,
      "latitude": 45.84321254112734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV099664_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260170714931599,
      "latitude": 45.8446347698229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0260981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260132628576821,
      "latitude": 45.844607411944466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.260355332243467,
      "latitude": 45.844411597549815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259924030726314,
      "latitude": 45.84474037759428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259687306334465,
      "latitude": 45.8449944604827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259514238466025,
      "latitude": 45.84492609275629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259145847643673,
      "latitude": 45.84527901990778,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259330906333615,
      "latitude": 45.845356365862614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259056196644526,
      "latitude": 45.84569896199621,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258887748224982,
      "latitude": 45.846095456099704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258776435164214,
      "latitude": 45.846772531977244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258736058674549,
      "latitude": 45.847031501832284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258864671119636,
      "latitude": 45.84733017997581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.25866629178577,
      "latitude": 45.8477792569408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258663725887517,
      "latitude": 45.848039660304806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.258665501078882,
      "latitude": 45.84814657841961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259785415907215,
      "latitude": 45.844062426129184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259824598711488,
      "latitude": 45.84390264363635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259841117551915,
      "latitude": 45.84404496474906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.2603431660794,
      "latitude": 45.844375490418344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.259936020204166,
      "latitude": 45.84478548072593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26048494459262,
      "latitude": 45.845388192826306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV142069_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263634940825568,
      "latitude": 45.84655741462638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0261148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263187927238612,
      "latitude": 45.84637319159787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263335152888813,
      "latitude": 45.84608667368823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.264137483700881,
      "latitude": 45.84581091022934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263382214360255,
      "latitude": 45.845655236525616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263396318009705,
      "latitude": 45.84559238777583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263467715345724,
      "latitude": 45.84523316420911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262931160892935,
      "latitude": 45.84567791956934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261404843614959,
      "latitude": 45.84604122301236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26108127448005,
      "latitude": 45.84612810222283,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261196067108928,
      "latitude": 45.846183186999774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262968369395414,
      "latitude": 45.845750256299645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.261946358700658,
      "latitude": 45.84600141614701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263097619110976,
      "latitude": 45.84572449851601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263544130619745,
      "latitude": 45.846592537850135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263174878947814,
      "latitude": 45.84638206456562,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262856591160538,
      "latitude": 45.846199070082506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262468485797272,
      "latitude": 45.84629433407862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262337121207861,
      "latitude": 45.846428042647034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26336585263836,
      "latitude": 45.84649186082492,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26317417508293,
      "latitude": 45.84641804840646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263045125007703,
      "latitude": 45.847091638435344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.264150577327144,
      "latitude": 45.8471831753465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262988707068299,
      "latitude": 45.84734303329202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262768641448823,
      "latitude": 45.847403913555276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262797027048933,
      "latitude": 45.847269220223524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262946569281953,
      "latitude": 45.84752258345951,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262878157892106,
      "latitude": 45.84772887544651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.262851134585445,
      "latitude": 45.846477944831626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26164237607078,
      "latitude": 45.84706022988303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26428864075879,
      "latitude": 45.84677240129044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0261139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.264065078553749,
      "latitude": 45.84760524827398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV020927_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.266553906066367,
      "latitude": 45.849383520384826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus0260807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.266490442790404,
      "latitude": 45.84894117682828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.266535679408224,
      "latitude": 45.84887486320993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.266733237722286,
      "latitude": 45.84883922453643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.266924943368339,
      "latitude": 45.848798662072525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267132546578253,
      "latitude": 45.84875825961643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260812": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267342132082046,
      "latitude": 45.84871786664888,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267524008700506,
      "latitude": 45.848915440066236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267300115618913,
      "latitude": 45.84875179274074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267545033519281,
      "latitude": 45.84892273926699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267704533913209,
      "latitude": 45.848938554134484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26783589030052,
      "latitude": 45.84904552603456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267968332657827,
      "latitude": 45.849150312683705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268101716722669,
      "latitude": 45.84926098358634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268226909611987,
      "latitude": 45.84936056332687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268363450096224,
      "latitude": 45.8494705261214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268506641792149,
      "latitude": 45.84956293460672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268644210396609,
      "latitude": 45.84967437344182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268779738307242,
      "latitude": 45.84978285947977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.266452851590923,
      "latitude": 45.8492835838334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26605835125504,
      "latitude": 45.84904588680674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.263292278491312,
      "latitude": 45.84959534477457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.266704348382059,
      "latitude": 45.84959189884206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267291777296057,
      "latitude": 45.84984042758594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267166458162367,
      "latitude": 45.85009618034709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267278738331045,
      "latitude": 45.850128299907084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267476686713554,
      "latitude": 45.85020237180537,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26766619662759,
      "latitude": 45.85027804562383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267848645388005,
      "latitude": 45.85034608493516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268318650744074,
      "latitude": 45.85026974715107,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.266788294329586,
      "latitude": 45.85002458491092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.266597583512723,
      "latitude": 45.850062106463234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.266389021746495,
      "latitude": 45.85010517115602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267062164749622,
      "latitude": 45.849730270311575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267187003123169,
      "latitude": 45.84976211362302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267357908448165,
      "latitude": 45.849741849018194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267524657280225,
      "latitude": 45.84981464316585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260770": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267693349336374,
      "latitude": 45.84988883218916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.267864077664079,
      "latitude": 45.84996096187175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268028845535831,
      "latitude": 45.85003372741943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268189635233044,
      "latitude": 45.85010715670705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268370117033233,
      "latitude": 45.85018628854744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.268338886359204,
      "latitude": 45.85027330467493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus0260764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 1.26656607742356,
      "latitude": 45.84941962686498,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "75_398773": {
      "bus_from": "75_BXBRE",
      "bus_to": "75_MVLV020927",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2595.2143178533747,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_292162": {
      "bus_from": "75_MVLV020927",
      "bus_to": "75_MVLV142069",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 459.911303479442,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_333592": {
      "bus_from": "75_MVLV142069",
      "bus_to": "75_MVLV099664",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 513.4895034013982,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_356461": {
      "bus_from": "75_MVLV099664",
      "bus_to": "75_MVLV171391",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 188.4146221179541,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_391875": {
      "bus_from": "75_MVLV171391",
      "bus_to": "75_MVLV154521",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.441099946237333,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_332467": {
      "bus_from": "75_MVLV154521",
      "bus_to": "75_MVLV125061",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 317.170781314106,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_393158": {
      "bus_from": "75_MVLV125061",
      "bus_to": "75_MVLV164438",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 223.56876319666128,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_386240": {
      "bus_from": "75_MVLV164438",
      "bus_to": "75_MVLV049433",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 402.3308385303951,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_334823": {
      "bus_from": "75_MVLV049433",
      "bus_to": "75_MVLV148823",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 126.84238856934066,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_304156": {
      "bus_from": "75_MVLV148823",
      "bus_to": "75_MVLV101416",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 185.7878172445038,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_449753": {
      "bus_from": "75_MVLV101416",
      "bus_to": "75_MVLV027766",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 191.6825458113785,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_309799": {
      "bus_from": "75_MVLV027766",
      "bus_to": "75_MVLV107034",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 166.6657181335863,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_354793": {
      "bus_from": "75_MVLV107034",
      "bus_to": "75_MVLV143218",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 244.75501968524028,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_274497": {
      "bus_from": "75_MVLV143218",
      "bus_to": "75_MVLV103669",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.621377610732769,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1348999": {
      "bus_from": "75_MVLV103669_LV",
      "bus_to": "75_LVBus0261044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.60599247810116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0853375": {
      "bus_from": "75_LVBus0261044",
      "bus_to": "75_LVBus0261045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.38160260193261,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1443623": {
      "bus_from": "75_LVBus0261045",
      "bus_to": "75_LVBus0261046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.08760385021504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1322648": {
      "bus_from": "75_LVBus0261046",
      "bus_to": "75_LVBus0261047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.842790210908966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1499242": {
      "bus_from": "75_MVLV103669_LV",
      "bus_to": "75_LVBus0261035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.666388934324065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0879423": {
      "bus_from": "75_LVBus0261035",
      "bus_to": "75_LVBus0261036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.24309430205717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1323568": {
      "bus_from": "75_LVBus0261036",
      "bus_to": "75_LVBus0261037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.694064128571222,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0700067": {
      "bus_from": "75_LVBus0261036",
      "bus_to": "75_LVBus0261040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.0377407427621,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0589374": {
      "bus_from": "75_LVBus0261040",
      "bus_to": "75_LVBus0261041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.17427497536645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0568034": {
      "bus_from": "75_LVBus0261041",
      "bus_to": "75_LVBus0261042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.74132104556769,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0515470": {
      "bus_from": "75_LVBus0261036",
      "bus_to": "75_LVBus0261038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.0987342160939,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0660513": {
      "bus_from": "75_LVBus0261038",
      "bus_to": "75_LVBus0261039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.688811191030375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1153705": {
      "bus_from": "75_MVLV103669_LV",
      "bus_to": "75_LVBus0261031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.58646652335502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0853382": {
      "bus_from": "75_LVBus0261031",
      "bus_to": "75_LVBus0261032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.4635453030495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1401303": {
      "bus_from": "75_LVBus0261032",
      "bus_to": "75_LVBus0261033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.950679799433004,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1089540": {
      "bus_from": "75_MVLV103669_LV",
      "bus_to": "75_LVBus0261025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.193807556527776,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1465514": {
      "bus_from": "75_LVBus0261025",
      "bus_to": "75_LVBus0261026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.17190115529681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1153702": {
      "bus_from": "75_LVBus0261026",
      "bus_to": "75_LVBus0261027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.24424468633334,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1089532": {
      "bus_from": "75_LVBus0261027",
      "bus_to": "75_LVBus0261028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.261636760311774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1655347": {
      "bus_from": "75_LVBus0261028",
      "bus_to": "75_LVBus0261029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.230839768485886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1499241": {
      "bus_from": "75_MVLV103669_LV",
      "bus_to": "75_LVBus0261023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.05413160555445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0761666": {
      "bus_from": "75_MVLV103669_LV",
      "bus_to": "75_LVBus0261020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.732259258932228,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1366592": {
      "bus_from": "75_LVBus0261020",
      "bus_to": "75_LVBus0261021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.056611188190764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0975087": {
      "bus_from": "75_MVLV103669_LV",
      "bus_to": "75_LVBus0261011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.91270127023394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1153694": {
      "bus_from": "75_LVBus0261011",
      "bus_to": "75_LVBus0261012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.634161121873085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0864462": {
      "bus_from": "75_LVBus0261012",
      "bus_to": "75_LVBus0261013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.769057386055994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1001564": {
      "bus_from": "75_LVBus0261013",
      "bus_to": "75_LVBus0261014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.84642790346618,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1208317": {
      "bus_from": "75_LVBus0261014",
      "bus_to": "75_LVBus0261015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.811037947094933,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1123007": {
      "bus_from": "75_LVBus0261015",
      "bus_to": "75_LVBus0261017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.433805678939427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0892054": {
      "bus_from": "75_LVBus0261017",
      "bus_to": "75_LVBus0261018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.76680322424935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0726904": {
      "bus_from": "75_LVBus0261015",
      "bus_to": "75_LVBus0261016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.407747388909183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1542757": {
      "bus_from": "75_MVLV103669_LV",
      "bus_to": "75_LVBus0261008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.907282277206015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0852858": {
      "bus_from": "75_LVBus0261008",
      "bus_to": "75_LVBus0261009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.511746159373571,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_347191": {
      "bus_from": "75_MVLV107034",
      "bus_to": "75_MVLV046131",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 210.2318037666475,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_350963": {
      "bus_from": "75_MVLV046131",
      "bus_to": "75_MVLV107233",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 127.37086459815062,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_410676": {
      "bus_from": "75_MVLV107233",
      "bus_to": "75_MVLV028925",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 378.371807793904,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_428283": {
      "bus_from": "75_MVLV028925",
      "bus_to": "75_MVBus025904",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 138.57852939677542,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0951659": {
      "bus_from": "75_MVLV028925_LV",
      "bus_to": "75_LVBus0260844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.49197487892768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1192568": {
      "bus_from": "75_MVLV028925_LV",
      "bus_to": "75_LVBus0260842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.48386962863929,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1430990": {
      "bus_from": "75_MVLV028925_LV",
      "bus_to": "75_LVBus0260840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.88488450710065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1012886": {
      "bus_from": "75_MVLV028925_LV",
      "bus_to": "75_LVBus0260838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.77128307719931,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1149891": {
      "bus_from": "75_MVLV028925_LV",
      "bus_to": "75_LVBus0260836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.49510578711328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1646153": {
      "bus_from": "75_MVLV028925_LV",
      "bus_to": "75_LVBus0260834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.40004000288445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1140317": {
      "bus_from": "75_MVLV046131_LV",
      "bus_to": "75_LVBus0260904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.130438727154232,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1424932": {
      "bus_from": "75_LVBus0260904",
      "bus_to": "75_LVBus0260907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.83157710474152,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1110974": {
      "bus_from": "75_LVBus0260904",
      "bus_to": "75_LVBus0260905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.162204076627873,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1615717": {
      "bus_from": "75_LVBus0260905",
      "bus_to": "75_LVBus0260906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.67635989565559,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1540992": {
      "bus_from": "75_MVLV046131_LV",
      "bus_to": "75_LVBus0260902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 152.371278388042,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1651848": {
      "bus_from": "75_MVLV046131_LV",
      "bus_to": "75_LVBus0260900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 153.2161513238553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1651842": {
      "bus_from": "75_MVLV046131_LV",
      "bus_to": "75_LVBus0260887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.519814579756441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1463053": {
      "bus_from": "75_LVBus0260887",
      "bus_to": "75_LVBus0260888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.08555836224172,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1067599": {
      "bus_from": "75_LVBus0260888",
      "bus_to": "75_LVBus0260889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.71368690963475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1513849": {
      "bus_from": "75_LVBus0260889",
      "bus_to": "75_LVBus0260891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.160853318441463,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0892329": {
      "bus_from": "75_LVBus0260889",
      "bus_to": "75_LVBus0260890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.1177721635589,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0732156": {
      "bus_from": "75_LVBus0260888",
      "bus_to": "75_LVBus0260892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.04121391582377,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0806435": {
      "bus_from": "75_LVBus0260892",
      "bus_to": "75_LVBus0260893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.92251593667129,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1548490": {
      "bus_from": "75_LVBus0260893",
      "bus_to": "75_LVBus0260897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.614945395607307,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0902311": {
      "bus_from": "75_LVBus0260897",
      "bus_to": "75_LVBus0260898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.78783488646825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1268590": {
      "bus_from": "75_LVBus0260893",
      "bus_to": "75_LVBus0260894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.29607727745801,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1340151": {
      "bus_from": "75_LVBus0260894",
      "bus_to": "75_LVBus0260896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.56044438921004,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0768540": {
      "bus_from": "75_LVBus0260894",
      "bus_to": "75_LVBus0260895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.5079321216231643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0805206": {
      "bus_from": "75_MVLV046131_LV",
      "bus_to": "75_LVBus0260882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.53267331707086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1212392": {
      "bus_from": "75_LVBus0260882",
      "bus_to": "75_LVBus0260885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.532422223225254,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1177065": {
      "bus_from": "75_LVBus0260882",
      "bus_to": "75_LVBus0260883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.8856325126889,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0951672": {
      "bus_from": "75_LVBus0260883",
      "bus_to": "75_LVBus0260884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.09102410336704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1636641": {
      "bus_from": "75_MVLV046131_LV",
      "bus_to": "75_LVBus0260878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 185.61755589893693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1112258": {
      "bus_from": "75_LVBus0260878",
      "bus_to": "75_LVBus0260879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.410361848913461,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0879044": {
      "bus_from": "75_LVBus0260879",
      "bus_to": "75_LVBus0260880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.68556272283448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1566258": {
      "bus_from": "75_LVBus0260880",
      "bus_to": "75_LVBus1946357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.262782106163414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0865646": {
      "bus_from": "75_LVBus1946357",
      "bus_to": "75_LVBus1946358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.88568155805257,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1483771": {
      "bus_from": "75_LVBus1946358",
      "bus_to": "75_LVBus1946359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.533358275900184,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1636646": {
      "bus_from": "75_MVLV046131_LV",
      "bus_to": "75_LVBus0260873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 171.486620379698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1421046": {
      "bus_from": "75_LVBus0260873",
      "bus_to": "75_LVBus0260874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.52995298071122,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1118707": {
      "bus_from": "75_LVBus0260874",
      "bus_to": "75_LVBus0260875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.492087436662466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1093720": {
      "bus_from": "75_LVBus0260875",
      "bus_to": "75_LVBus0260876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.1238260797299,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0805202": {
      "bus_from": "75_MVLV046131_LV",
      "bus_to": "75_LVBus0260869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 183.92044006091106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1646161": {
      "bus_from": "75_LVBus0260869",
      "bus_to": "75_LVBus0260870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.541508113301221,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0758217": {
      "bus_from": "75_LVBus0260870",
      "bus_to": "75_LVBus0260871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.1992512654443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1201284": {
      "bus_from": "75_MVLV046131_LV",
      "bus_to": "75_LVBus0260846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.4254241827228,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1112272": {
      "bus_from": "75_LVBus0260846",
      "bus_to": "75_LVBus0260847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.23916473915636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1284005": {
      "bus_from": "75_LVBus0260847",
      "bus_to": "75_LVBus0260850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.818939268010274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1513859": {
      "bus_from": "75_LVBus0260850",
      "bus_to": "75_LVBus0260851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.78265343868363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1004372": {
      "bus_from": "75_LVBus0260851",
      "bus_to": "75_LVBus0260852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.631201666752265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1410572": {
      "bus_from": "75_LVBus0260852",
      "bus_to": "75_LVBus0260867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.6996124899515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0879065": {
      "bus_from": "75_LVBus0260852",
      "bus_to": "75_LVBus0260853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.72281637776769,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1268612": {
      "bus_from": "75_LVBus0260853",
      "bus_to": "75_LVBus0260854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.76036068866309,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1431006": {
      "bus_from": "75_LVBus0260854",
      "bus_to": "75_LVBus0260855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.520507778625202,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1284006": {
      "bus_from": "75_LVBus0260855",
      "bus_to": "75_LVBus0260856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.86574298518224,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1364096": {
      "bus_from": "75_LVBus0260856",
      "bus_to": "75_LVBus0260857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.248232848158654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1268613": {
      "bus_from": "75_LVBus0260857",
      "bus_to": "75_LVBus0260864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.1622123969135094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0865669": {
      "bus_from": "75_LVBus0260857",
      "bus_to": "75_LVBus0260858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.57008160288824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1284007": {
      "bus_from": "75_LVBus0260858",
      "bus_to": "75_LVBus0260860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.83711234776914,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1529989": {
      "bus_from": "75_LVBus0260860",
      "bus_to": "75_LVBus0260862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.973253790168705,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1594871": {
      "bus_from": "75_LVBus0260862",
      "bus_to": "75_LVBus0260863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.440079102914046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1410573": {
      "bus_from": "75_LVBus0260860",
      "bus_to": "75_LVBus0260861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.123022137137725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0768563": {
      "bus_from": "75_LVBus0260858",
      "bus_to": "75_LVBus0260859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.12302201176393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1112293": {
      "bus_from": "75_LVBus0260856",
      "bus_to": "75_LVBus0260865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.1230212445821515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1004373": {
      "bus_from": "75_LVBus0260855",
      "bus_to": "75_LVBus0260866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.1622120735650947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0768562": {
      "bus_from": "75_LVBus0260847",
      "bus_to": "75_LVBus0260848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.515775503522228,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1181119": {
      "bus_from": "75_LVBus0260848",
      "bus_to": "75_LVBus0260849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.91513074550148,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1284004": {
      "bus_from": "75_LVBus0260849",
      "bus_to": "75_LVBus1962030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.87060163517893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0892347": {
      "bus_from": "75_LVBus0260849",
      "bus_to": "75_LVBus1962031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.88454632141441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1149951": {
      "bus_from": "75_LVBus1962031",
      "bus_to": "75_LVBus1962032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.305990085949475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1566296": {
      "bus_from": "75_LVBus1962032",
      "bus_to": "75_LVBus1962034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.63156944712418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1431005": {
      "bus_from": "75_LVBus1962032",
      "bus_to": "75_LVBus1962033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.89646429514956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1024381": {
      "bus_from": "75_MVLV107034_LV",
      "bus_to": "75_LVBus0261069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.761497289722904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1511940": {
      "bus_from": "75_LVBus0261069",
      "bus_to": "75_LVBus0261070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.56498417452653,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1489294": {
      "bus_from": "75_LVBus0261070",
      "bus_to": "75_LVBus1960488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.440154546604672,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1576451": {
      "bus_from": "75_LVBus1960488",
      "bus_to": "75_LVBus1960489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.4791847182847717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0849939": {
      "bus_from": "75_LVBus1960489",
      "bus_to": "75_LVBus1960490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.733722826975452,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1389378": {
      "bus_from": "75_LVBus0261070",
      "bus_to": "75_LVBus1963701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.8718588385038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1615719": {
      "bus_from": "75_MVLV107034_LV",
      "bus_to": "75_LVBus0261065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.47292164121949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1424938": {
      "bus_from": "75_LVBus0261065",
      "bus_to": "75_LVBus0261066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.640024220595282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0927745": {
      "bus_from": "75_LVBus0261065",
      "bus_to": "75_LVBus0261067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.99942786928598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0794821": {
      "bus_from": "75_MVLV107034_LV",
      "bus_to": "75_LVBus0261062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.280139278438927,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1240161": {
      "bus_from": "75_LVBus0261062",
      "bus_to": "75_LVBus0261063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.64378583888214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1215206": {
      "bus_from": "75_MVLV107034_LV",
      "bus_to": "75_LVBus0261058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.775206457289991,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1048970": {
      "bus_from": "75_LVBus0261058",
      "bus_to": "75_LVBus0261059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.7391616139807,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1114232": {
      "bus_from": "75_LVBus0261059",
      "bus_to": "75_LVBus0261060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.38583774977081,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0840299": {
      "bus_from": "75_MVLV107034_LV",
      "bus_to": "75_LVBus0261052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.366183213448434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1389377": {
      "bus_from": "75_LVBus0261052",
      "bus_to": "75_LVBus0261053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.20594911209477,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1058117": {
      "bus_from": "75_LVBus0261053",
      "bus_to": "75_LVBus0261054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.3244318972667894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1296695": {
      "bus_from": "75_LVBus0261054",
      "bus_to": "75_LVBus0261055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.16831961542158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1048971": {
      "bus_from": "75_LVBus0261055",
      "bus_to": "75_LVBus0261056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.50176197011956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1240160": {
      "bus_from": "75_MVLV107034_LV",
      "bus_to": "75_LVBus0261049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.276784203802984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0872611": {
      "bus_from": "75_LVBus0261049",
      "bus_to": "75_LVBus0261050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.45642007519568,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0860879": {
      "bus_from": "75_MVLV027766_LV",
      "bus_to": "75_LVBus0260823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.198771420740975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1111622": {
      "bus_from": "75_LVBus0260823",
      "bus_to": "75_LVBus0260825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.407499593174755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1430424": {
      "bus_from": "75_LVBus0260825",
      "bus_to": "75_LVBus0260826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 168.01164313248069,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1644996": {
      "bus_from": "75_LVBus0260826",
      "bus_to": "75_LVBus0260827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.18723205295671,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0934499": {
      "bus_from": "75_LVBus0260826",
      "bus_to": "75_LVBus0260828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.9999339964086174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1565524": {
      "bus_from": "75_LVBus0260828",
      "bus_to": "75_LVBus0260829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.064109497636032,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1231474": {
      "bus_from": "75_LVBus0260829",
      "bus_to": "75_LVBus0260830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.972298076586586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1112253": {
      "bus_from": "75_LVBus0260829",
      "bus_to": "75_LVBus0260831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.2360255912740135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1379793": {
      "bus_from": "75_LVBus0260828",
      "bus_to": "75_LVBus0260832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.19938034919095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0875106": {
      "bus_from": "75_LVBus0260823",
      "bus_to": "75_LVBus0260824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.330022930084743,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1548491": {
      "bus_from": "75_MVLV027766_LV",
      "bus_to": "75_LVBus0260821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.673343340591135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1566262": {
      "bus_from": "75_MVLV027766_LV",
      "bus_to": "75_LVBus0260819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.660917173391184,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0875638": {
      "bus_from": "75_MVLV027766_LV",
      "bus_to": "75_LVBus0260817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.341815232102288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0768541": {
      "bus_from": "75_MVLV027766_LV",
      "bus_to": "75_LVBus0260815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.341040605294488,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1117764": {
      "bus_from": "75_MVLV101416_LV",
      "bus_to": "75_LVBus0261006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.2354906290519,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1149972": {
      "bus_from": "75_MVLV101416_LV",
      "bus_to": "75_LVBus0261004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.8539281381630792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1230846": {
      "bus_from": "75_MVLV101416_LV",
      "bus_to": "75_LVBus0261001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.62448871513098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1082165": {
      "bus_from": "75_LVBus0261001",
      "bus_to": "75_LVBus0261002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.605474325948205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1202894": {
      "bus_from": "75_MVLV101416_LV",
      "bus_to": "75_LVBus0260987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.18763477264466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1566326": {
      "bus_from": "75_LVBus0260987",
      "bus_to": "75_LVBus0260988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.837007360988532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1082173": {
      "bus_from": "75_LVBus0260988",
      "bus_to": "75_LVBus0260991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.421860058561826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1132306": {
      "bus_from": "75_LVBus0260991",
      "bus_to": "75_LVBus0260992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.06073147418823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1496811": {
      "bus_from": "75_LVBus0260992",
      "bus_to": "75_LVBus0260993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.605481811323112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0836020": {
      "bus_from": "75_LVBus0260988",
      "bus_to": "75_LVBus0260989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.26391044369533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1471757": {
      "bus_from": "75_LVBus0260989",
      "bus_to": "75_LVBus0260990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.746741309991425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1037822": {
      "bus_from": "75_LVBus0260987",
      "bus_to": "75_LVBus0260999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.242873315963955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1320437": {
      "bus_from": "75_LVBus0260999",
      "bus_to": "75_LVBus1951676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.19564541943354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0116507": {
      "bus_from": "75_LVBus1951676",
      "bus_to": "75_LVBus1951677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.758160050408476,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0529381": {
      "bus_from": "75_LVBus1951677",
      "bus_to": "75_LVBus1951678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.47665302161205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0935393": {
      "bus_from": "75_LVBus0260987",
      "bus_to": "75_LVBus0260994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.340651649334797,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0013058": {
      "bus_from": "75_LVBus0260994",
      "bus_to": "75_LVBus0260995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.69956960531142,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0951701": {
      "bus_from": "75_LVBus0260995",
      "bus_to": "75_LVBus0260998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.724264168347359,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0069402": {
      "bus_from": "75_LVBus0260995",
      "bus_to": "75_LVBus0260996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.09930201403884,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0367673": {
      "bus_from": "75_LVBus0260996",
      "bus_to": "75_LVBus0260997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.993114801955606,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1149976": {
      "bus_from": "75_MVLV101416_LV",
      "bus_to": "75_LVBus0260983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.060655412783284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0902342": {
      "bus_from": "75_LVBus0260983",
      "bus_to": "75_LVBus0260984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.884059374431832,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1112317": {
      "bus_from": "75_LVBus0260984",
      "bus_to": "75_LVBus0260985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.703977891045273,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1614334": {
      "bus_from": "75_MVLV148823_LV",
      "bus_to": "75_LVBus0261184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.592353028898829,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1230020": {
      "bus_from": "75_MVLV148823_LV",
      "bus_to": "75_LVBus0261172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.510937692205985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0907646": {
      "bus_from": "75_LVBus0261172",
      "bus_to": "75_LVBus0261173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.59777188394066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1080649": {
      "bus_from": "75_LVBus0261173",
      "bus_to": "75_LVBus0261174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.41067854047879,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1131860": {
      "bus_from": "75_LVBus0261174",
      "bus_to": "75_LVBus0261175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.196351569802765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0443632": {
      "bus_from": "75_LVBus0261175",
      "bus_to": "75_LVBus0261177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.57230312160212,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1008325": {
      "bus_from": "75_LVBus0261177",
      "bus_to": "75_LVBus0261179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.738636579134186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0252685": {
      "bus_from": "75_LVBus0261177",
      "bus_to": "75_LVBus0261178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.99656147173286,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0269649": {
      "bus_from": "75_LVBus0261175",
      "bus_to": "75_LVBus0261176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.53635147975758,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0163046": {
      "bus_from": "75_LVBus0261175",
      "bus_to": "75_LVBus0261180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.69145479372399,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0599815": {
      "bus_from": "75_LVBus0261180",
      "bus_to": "75_LVBus0261181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.569829169691516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0264805": {
      "bus_from": "75_LVBus0261181",
      "bus_to": "75_LVBus0261182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.92727900042823,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1448152": {
      "bus_from": "75_MVLV148823_LV",
      "bus_to": "75_LVBus0261170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.596586969325905,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0754151": {
      "bus_from": "75_MVLV049433_LV",
      "bus_to": "75_LVBus0260950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.868997231717653,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0645688": {
      "bus_from": "75_LVBus0260950",
      "bus_to": "75_LVBus0260951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.63435614591185,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0907643": {
      "bus_from": "75_LVBus0260951",
      "bus_to": "75_LVBus0260952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.392439742620436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1149411": {
      "bus_from": "75_LVBus0260952",
      "bus_to": "75_LVBus0260953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.74659842398762,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0544119": {
      "bus_from": "75_LVBus0260951",
      "bus_to": "75_LVBus0260954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.56675787679934,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1377506": {
      "bus_from": "75_MVLV049433_LV",
      "bus_to": "75_LVBus0260947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.023415575978774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1177111": {
      "bus_from": "75_LVBus0260947",
      "bus_to": "75_LVBus0260948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.97722700186291,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1309658": {
      "bus_from": "75_MVLV049433_LV",
      "bus_to": "75_LVBus0260937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.50588202557508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0713856": {
      "bus_from": "75_LVBus0260937",
      "bus_to": "75_LVBus0260938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.02536242039714,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0224277": {
      "bus_from": "75_LVBus0260937",
      "bus_to": "75_LVBus0260939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.68274415996166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0705871": {
      "bus_from": "75_LVBus0260939",
      "bus_to": "75_LVBus0260940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.05521456320578,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0702042": {
      "bus_from": "75_LVBus0260939",
      "bus_to": "75_LVBus0260941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.4405432611099,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0902344": {
      "bus_from": "75_LVBus0260941",
      "bus_to": "75_LVBus0260942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.264381718674848,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0790959": {
      "bus_from": "75_LVBus0260942",
      "bus_to": "75_LVBus0260943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.67264611106728,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0258505": {
      "bus_from": "75_LVBus0260941",
      "bus_to": "75_LVBus0260944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.999777187434912,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0025935": {
      "bus_from": "75_LVBus0260937",
      "bus_to": "75_LVBus0260945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.02981611607925,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0860512": {
      "bus_from": "75_MVLV049433_LV",
      "bus_to": "75_LVBus0260925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.192930505252974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1530026": {
      "bus_from": "75_LVBus0260925",
      "bus_to": "75_LVBus0260935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.60459385659171,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0569403": {
      "bus_from": "75_LVBus0260925",
      "bus_to": "75_LVBus0260926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.999848557775611,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0521914": {
      "bus_from": "75_LVBus0260926",
      "bus_to": "75_LVBus0260927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.31496636609967,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0632790": {
      "bus_from": "75_LVBus0260927",
      "bus_to": "75_LVBus0260928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.427627588292324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0101140": {
      "bus_from": "75_LVBus0260928",
      "bus_to": "75_LVBus0260929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.154198175104924,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0171829": {
      "bus_from": "75_LVBus0260926",
      "bus_to": "75_LVBus0260930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.999873336138199,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0139029": {
      "bus_from": "75_LVBus0260930",
      "bus_to": "75_LVBus0260931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.424347219817264,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0081429": {
      "bus_from": "75_LVBus0260931",
      "bus_to": "75_LVBus0260932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.873114350451416,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0560270": {
      "bus_from": "75_LVBus0260932",
      "bus_to": "75_LVBus0260933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.06667858743347,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0211848": {
      "bus_from": "75_LVBus0260933",
      "bus_to": "75_LVBus0260934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.47427313239722,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1082178": {
      "bus_from": "75_MVLV049433_LV",
      "bus_to": "75_LVBus0260919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.75700103825667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1132310": {
      "bus_from": "75_LVBus0260919",
      "bus_to": "75_LVBus0260920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.981734355994234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1284029": {
      "bus_from": "75_LVBus0260920",
      "bus_to": "75_LVBus0260921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.34059019378506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1594969": {
      "bus_from": "75_LVBus0260921",
      "bus_to": "75_LVBus0260922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.97463999354895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1202860": {
      "bus_from": "75_LVBus0260922",
      "bus_to": "75_LVBus0260923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.02174810866417,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0951704": {
      "bus_from": "75_MVLV049433_LV",
      "bus_to": "75_LVBus0260914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.151425363983876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1202898": {
      "bus_from": "75_LVBus0260914",
      "bus_to": "75_LVBus0260915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.77272400551489,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0879079": {
      "bus_from": "75_LVBus0260915",
      "bus_to": "75_LVBus0260916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.077475989743414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1566334": {
      "bus_from": "75_LVBus0260916",
      "bus_to": "75_LVBus0260917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.47494918415958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0935397": {
      "bus_from": "75_MVLV049433_LV",
      "bus_to": "75_LVBus0260912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.11515735368824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0732189": {
      "bus_from": "75_MVLV049433_LV",
      "bus_to": "75_LVBus0260910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.839872202829095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1340146": {
      "bus_from": "75_MVLV164438_LV",
      "bus_to": "75_LVBus0261253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.23897026979799,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0860477": {
      "bus_from": "75_LVBus0261253",
      "bus_to": "75_LVBus0261254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.40517020576243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1594865": {
      "bus_from": "75_LVBus0261254",
      "bus_to": "75_LVBus0261255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.062105448982756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1513843": {
      "bus_from": "75_LVBus0261255",
      "bus_to": "75_LVBus0261256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.35036619730099,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1085935": {
      "bus_from": "75_LVBus0261254",
      "bus_to": "75_LVBus0261258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.235850017081974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0752544": {
      "bus_from": "75_LVBus0261254",
      "bus_to": "75_LVBus0261257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.24433477611611,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1230793": {
      "bus_from": "75_MVLV164438_LV",
      "bus_to": "75_LVBus0261251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 146.60194617006988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1175983": {
      "bus_from": "75_MVLV164438_LV",
      "bus_to": "75_LVBus0261246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.75673954245357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1483822": {
      "bus_from": "75_LVBus0261246",
      "bus_to": "75_LVBus0261247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.5660154186954203,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1268583": {
      "bus_from": "75_LVBus0261246",
      "bus_to": "75_LVBus0261248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.01754420272268,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0902299": {
      "bus_from": "75_LVBus0261248",
      "bus_to": "75_LVBus0261249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.886230579863243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0790941": {
      "bus_from": "75_MVLV164438_LV",
      "bus_to": "75_LVBus0261244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.898202548073525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1431012": {
      "bus_from": "75_MVLV164438_LV",
      "bus_to": "75_LVBus0261241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.01121946007011,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1202879": {
      "bus_from": "75_LVBus0261241",
      "bus_to": "75_LVBus0261242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.9213691084101,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1548467": {
      "bus_from": "75_MVLV164438_LV",
      "bus_to": "75_LVBus0261239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.81128646176881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1284002": {
      "bus_from": "75_MVLV164438_LV",
      "bus_to": "75_LVBus0261230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.502584046431874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1112291": {
      "bus_from": "75_LVBus0261230",
      "bus_to": "75_LVBus0261231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.702144055116165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1496776": {
      "bus_from": "75_LVBus0261231",
      "bus_to": "75_LVBus0261232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.660193156490976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1112262": {
      "bus_from": "75_LVBus0261232",
      "bus_to": "75_LVBus0261235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.064365903799693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0879046": {
      "bus_from": "75_LVBus0261235",
      "bus_to": "75_LVBus0261236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.170028498429286,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1494753": {
      "bus_from": "75_LVBus0261236",
      "bus_to": "75_LVBus0261237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.100016244614146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0965412": {
      "bus_from": "75_LVBus0261232",
      "bus_to": "75_LVBus0261233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.472001058266386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1132219": {
      "bus_from": "75_LVBus0261233",
      "bus_to": "75_LVBus0261234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.383192622545494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1555064": {
      "bus_from": "75_MVLV125061_LV",
      "bus_to": "75_LVBus0261124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.87901241415773,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1267184": {
      "bus_from": "75_LVBus0261124",
      "bus_to": "75_LVBus0261125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.24061380095213,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0748604": {
      "bus_from": "75_MVLV125061_LV",
      "bus_to": "75_LVBus0261114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.188400833118735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1506377": {
      "bus_from": "75_LVBus0261114",
      "bus_to": "75_LVBus0261115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.16307036899227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1086047": {
      "bus_from": "75_LVBus0261115",
      "bus_to": "75_LVBus0261116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.122249090187406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0893230": {
      "bus_from": "75_LVBus0261116",
      "bus_to": "75_LVBus0261117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.795886627133395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1303506": {
      "bus_from": "75_LVBus0261117",
      "bus_to": "75_LVBus0261119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9999550972610858,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1086045": {
      "bus_from": "75_LVBus0261119",
      "bus_to": "75_LVBus0261120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.234948627301996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1472618": {
      "bus_from": "75_LVBus0261120",
      "bus_to": "75_LVBus0261121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.990574204045908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1446352": {
      "bus_from": "75_LVBus0261121",
      "bus_to": "75_LVBus0261122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.11008265373631,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1646162": {
      "bus_from": "75_LVBus0261122",
      "bus_to": "75_LVBus1934312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.696216934826511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1268593": {
      "bus_from": "75_LVBus1934312",
      "bus_to": "75_LVBus1934315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.463856449592082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0879047": {
      "bus_from": "75_LVBus1934315",
      "bus_to": "75_LVBus1934316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.856150549499418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1202831": {
      "bus_from": "75_LVBus1934316",
      "bus_to": "75_LVBus1934319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.084688311381694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0951664": {
      "bus_from": "75_LVBus1934316",
      "bus_to": "75_LVBus1934317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.822879067097517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1000624": {
      "bus_from": "75_LVBus1934317",
      "bus_to": "75_LVBus1934318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.7940194837403296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0768527": {
      "bus_from": "75_LVBus1934318",
      "bus_to": "75_LVBus1952927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.12281361702898,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1418839": {
      "bus_from": "75_LVBus1952927",
      "bus_to": "75_LVBus1952928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.8279289437303,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1067583": {
      "bus_from": "75_LVBus1952928",
      "bus_to": "75_LVBus1952930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.32550270749475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1004370": {
      "bus_from": "75_LVBus1952928",
      "bus_to": "75_LVBus1952929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.995247209669756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0790919": {
      "bus_from": "75_LVBus1934312",
      "bus_to": "75_LVBus1934313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.828323547696213,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0910515": {
      "bus_from": "75_LVBus1934313",
      "bus_to": "75_LVBus1934314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.399833590721705,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0795500": {
      "bus_from": "75_LVBus0261117",
      "bus_to": "75_LVBus0261118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.75801422015633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0738734": {
      "bus_from": "75_MVLV125061_LV",
      "bus_to": "75_LVBus0261112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.465888708627645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1647590": {
      "bus_from": "75_MVLV125061_LV",
      "bus_to": "75_LVBus0261097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.51254383674661,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1425162": {
      "bus_from": "75_LVBus0261097",
      "bus_to": "75_LVBus0261098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.04098293956547,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0250551": {
      "bus_from": "75_LVBus0261098",
      "bus_to": "75_LVBus0261110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.780317649880516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0117715": {
      "bus_from": "75_LVBus0261098",
      "bus_to": "75_LVBus0261099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.01554124964789,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0284140": {
      "bus_from": "75_LVBus0261099",
      "bus_to": "75_LVBus0261100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.999675104557586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0151783": {
      "bus_from": "75_LVBus0261100",
      "bus_to": "75_LVBus0261101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.61442367043149,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0226846": {
      "bus_from": "75_LVBus0261099",
      "bus_to": "75_LVBus0261102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.03409129609227,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1186070": {
      "bus_from": "75_LVBus0261102",
      "bus_to": "75_LVBus0261109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.205601954150987,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0469338": {
      "bus_from": "75_LVBus0261102",
      "bus_to": "75_LVBus0261103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.999444540257965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1227579": {
      "bus_from": "75_LVBus0261103",
      "bus_to": "75_LVBus0261104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.04135721205167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0668646": {
      "bus_from": "75_LVBus0261104",
      "bus_to": "75_LVBus0261105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.41321505188952,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0079503": {
      "bus_from": "75_LVBus0261104",
      "bus_to": "75_LVBus0261106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.999643317284239,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0212635": {
      "bus_from": "75_LVBus0261103",
      "bus_to": "75_LVBus0261107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.3722844833356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1561160": {
      "bus_from": "75_LVBus0261107",
      "bus_to": "75_LVBus0261108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.090096877616574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1075456": {
      "bus_from": "75_MVLV125061_LV",
      "bus_to": "75_LVBus0261092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.75077948552687,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1615487": {
      "bus_from": "75_LVBus0261092",
      "bus_to": "75_LVBus0261093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.15325780253483,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1489085": {
      "bus_from": "75_LVBus0261093",
      "bus_to": "75_LVBus0261095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.70806807560837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1000119": {
      "bus_from": "75_LVBus0261093",
      "bus_to": "75_LVBus0261094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.89409923312178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1612098": {
      "bus_from": "75_MVLV125061_LV",
      "bus_to": "75_LVBus0261088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.592672621647505,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0907894": {
      "bus_from": "75_LVBus0261088",
      "bus_to": "75_LVBus0261089",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.540384187360516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0910516": {
      "bus_from": "75_LVBus0261089",
      "bus_to": "75_LVBus0261090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.81873946502182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1659517": {
      "bus_from": "75_MVLV125061_LV",
      "bus_to": "75_LVBus0261086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.95232500119322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1489075": {
      "bus_from": "75_MVLV125061_LV",
      "bus_to": "75_LVBus0261072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.665239483542937,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1555056": {
      "bus_from": "75_LVBus0261072",
      "bus_to": "75_LVBus0261073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.76855516070097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1647583": {
      "bus_from": "75_LVBus0261073",
      "bus_to": "75_LVBus0261074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.634009684404823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1397393": {
      "bus_from": "75_LVBus0261074",
      "bus_to": "75_LVBus0261077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.18889887631007,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0024542": {
      "bus_from": "75_LVBus0261077",
      "bus_to": "75_LVBus0261078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.67219427387066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1371225": {
      "bus_from": "75_LVBus0261078",
      "bus_to": "75_LVBus0261079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.61513176995615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0224178": {
      "bus_from": "75_LVBus0261079",
      "bus_to": "75_LVBus0261080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.856242358588556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1267181": {
      "bus_from": "75_LVBus0261080",
      "bus_to": "75_LVBus0261081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.625676262944744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0135986": {
      "bus_from": "75_LVBus0261081",
      "bus_to": "75_LVBus0261082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.47967184253782,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1553301": {
      "bus_from": "75_LVBus0261082",
      "bus_to": "75_LVBus0261083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.6339047213022155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0844548": {
      "bus_from": "75_LVBus0261082",
      "bus_to": "75_LVBus0261084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.82608078200387,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0837348": {
      "bus_from": "75_LVBus0261074",
      "bus_to": "75_LVBus0261075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.55317713200893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1600240": {
      "bus_from": "75_LVBus0261075",
      "bus_to": "75_LVBus0261076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.560437863081097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0978470": {
      "bus_from": "75_MVLV154521_LV",
      "bus_to": "75_LVBus0261228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.18527713697569,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1589135": {
      "bus_from": "75_MVLV154521_LV",
      "bus_to": "75_LVBus0261226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.62046467638197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0904406": {
      "bus_from": "75_MVLV154521_LV",
      "bus_to": "75_LVBus0261224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.06453129137367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1168455": {
      "bus_from": "75_MVLV154521_LV",
      "bus_to": "75_LVBus0261222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 181.77011891209156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1479900": {
      "bus_from": "75_MVLV154521_LV",
      "bus_to": "75_LVBus0261218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 186.45710990164602,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1223862": {
      "bus_from": "75_MVLV154521_LV",
      "bus_to": "75_LVBus0261216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 189.4976050600246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1548516": {
      "bus_from": "75_MVLV154521_LV",
      "bus_to": "75_LVBus0261212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.97377728668975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1004367": {
      "bus_from": "75_LVBus0261212",
      "bus_to": "75_LVBus0261213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.013043724597782,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0758241": {
      "bus_from": "75_LVBus0261213",
      "bus_to": "75_LVBus0261214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.57163017576474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1082137": {
      "bus_from": "75_MVLV154521_LV",
      "bus_to": "75_LVBus0261201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.68156813269599,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0906831": {
      "bus_from": "75_LVBus0261201",
      "bus_to": "75_LVBus0261202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.43054242477157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1430430": {
      "bus_from": "75_LVBus0261202",
      "bus_to": "75_LVBus0261203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.57127004251507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0470396": {
      "bus_from": "75_LVBus0261203",
      "bus_to": "75_LVBus0261204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.2634992195061,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0548218": {
      "bus_from": "75_LVBus0261204",
      "bus_to": "75_LVBus0261205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.48720941978015,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0329736": {
      "bus_from": "75_LVBus0261205",
      "bus_to": "75_LVBus0261207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.486634595889818,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0443630": {
      "bus_from": "75_LVBus0261207",
      "bus_to": "75_LVBus0261208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.92050214109139,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0204602": {
      "bus_from": "75_LVBus0261207",
      "bus_to": "75_LVBus0261209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.123018337464639,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0282723": {
      "bus_from": "75_LVBus0261205",
      "bus_to": "75_LVBus0261206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.486646572809903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0074351": {
      "bus_from": "75_LVBus0261204",
      "bus_to": "75_LVBus0261210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.30414788695089,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1610563": {
      "bus_from": "75_MVLV154521_LV",
      "bus_to": "75_LVBus0261197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.97971741327021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1513867": {
      "bus_from": "75_LVBus0261197",
      "bus_to": "75_LVBus0261198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.054244614334811,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0902328": {
      "bus_from": "75_LVBus0261198",
      "bus_to": "75_LVBus0261199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.26593064507891,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0860485": {
      "bus_from": "75_MVLV154521_LV",
      "bus_to": "75_LVBus0261187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.044010434726554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1317847": {
      "bus_from": "75_LVBus0261187",
      "bus_to": "75_LVBus0261190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.6980610892479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1231486": {
      "bus_from": "75_LVBus0261190",
      "bus_to": "75_LVBus0261191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.67768294121692,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1494757": {
      "bus_from": "75_LVBus0261191",
      "bus_to": "75_LVBus0261192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.46193047126455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1317866": {
      "bus_from": "75_LVBus0261192",
      "bus_to": "75_LVBus0261193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.89962631494002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1666382": {
      "bus_from": "75_LVBus0261193",
      "bus_to": "75_LVBus0261195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.09818227637306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1377485": {
      "bus_from": "75_LVBus0261193",
      "bus_to": "75_LVBus0261194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9999784869454563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0875640": {
      "bus_from": "75_LVBus0261187",
      "bus_to": "75_LVBus0261188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.577474836514881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0831374": {
      "bus_from": "75_LVBus0261188",
      "bus_to": "75_LVBus0261189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.661714019128873,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1463519": {
      "bus_from": "75_MVLV171391_LV",
      "bus_to": "75_LVBus0261269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.78713573474997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1304455": {
      "bus_from": "75_MVLV171391_LV",
      "bus_to": "75_LVBus0261267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.49563039345169,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1112622": {
      "bus_from": "75_MVLV171391_LV",
      "bus_to": "75_LVBus0261263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.933659965900109,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1459130": {
      "bus_from": "75_MVLV171391_LV",
      "bus_to": "75_LVBus0261261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.16986104623977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0740966": {
      "bus_from": "75_MVLV099664_LV",
      "bus_to": "75_LVBus0260981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7421083772589814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1540030": {
      "bus_from": "75_MVLV099664_LV",
      "bus_to": "75_LVBus0260979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.83580190031868,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1460134": {
      "bus_from": "75_MVLV099664_LV",
      "bus_to": "75_LVBus0260965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.65225193765855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1048641": {
      "bus_from": "75_LVBus0260965",
      "bus_to": "75_LVBus0260966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.69998481665324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1316696": {
      "bus_from": "75_LVBus0260966",
      "bus_to": "75_LVBus0260976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.976305843613755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0731612": {
      "bus_from": "75_LVBus0260976",
      "bus_to": "75_LVBus0260977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.130879648320374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1235411": {
      "bus_from": "75_LVBus0260966",
      "bus_to": "75_LVBus0260967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.3619436098048,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1427574": {
      "bus_from": "75_LVBus0260967",
      "bus_to": "75_LVBus0260968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.45015312756064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1001956": {
      "bus_from": "75_LVBus0260968",
      "bus_to": "75_LVBus0260969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.9095695684176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1585852": {
      "bus_from": "75_LVBus0260969",
      "bus_to": "75_LVBus0260970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.79123122444592,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0988093": {
      "bus_from": "75_LVBus0260970",
      "bus_to": "75_LVBus0260971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.17997543963099,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0777668": {
      "bus_from": "75_LVBus0260971",
      "bus_to": "75_LVBus0260972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.06611942616073,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1242339": {
      "bus_from": "75_LVBus0260972",
      "bus_to": "75_LVBus0260973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.79075146651137,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1074138": {
      "bus_from": "75_LVBus0260973",
      "bus_to": "75_LVBus0260974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.29567050675541,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1164710": {
      "bus_from": "75_LVBus0260974",
      "bus_to": "75_LVBus0260975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.445207354091766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1356617": {
      "bus_from": "75_MVLV099664_LV",
      "bus_to": "75_LVBus0260961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.03246560008188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1606905": {
      "bus_from": "75_LVBus0260961",
      "bus_to": "75_LVBus0260963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.008604044775872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0787372": {
      "bus_from": "75_LVBus0260961",
      "bus_to": "75_LVBus0260962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.742268907920425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1545680": {
      "bus_from": "75_MVLV099664_LV",
      "bus_to": "75_LVBus0260959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.4361150222258,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1146749": {
      "bus_from": "75_MVLV099664_LV",
      "bus_to": "75_LVBus0260956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.324025752689845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1646152": {
      "bus_from": "75_LVBus0260956",
      "bus_to": "75_LVBus0260957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.14059803761282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0951680": {
      "bus_from": "75_MVLV142069_LV",
      "bus_to": "75_LVBus0261148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.98766638539532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0413351": {
      "bus_from": "75_LVBus0261148",
      "bus_to": "75_LVBus0261149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.37208331917502,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0492626": {
      "bus_from": "75_LVBus0261149",
      "bus_to": "75_LVBus0261160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.45267435888144,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0006398": {
      "bus_from": "75_LVBus0261149",
      "bus_to": "75_LVBus0261150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.65449226085575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0433831": {
      "bus_from": "75_LVBus0261150",
      "bus_to": "75_LVBus0261151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.070918196138248,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0256052": {
      "bus_from": "75_LVBus0261151",
      "bus_to": "75_LVBus0261159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.20310726785339,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0056141": {
      "bus_from": "75_LVBus0261151",
      "bus_to": "75_LVBus0261152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.20942643394695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0678607": {
      "bus_from": "75_LVBus0261152",
      "bus_to": "75_LVBus0261153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.24938327763671,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0330693": {
      "bus_from": "75_LVBus0261153",
      "bus_to": "75_LVBus0261155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.925314451013133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0006400": {
      "bus_from": "75_LVBus0261153",
      "bus_to": "75_LVBus0261154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.408770813963585,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0311981": {
      "bus_from": "75_LVBus0261152",
      "bus_to": "75_LVBus0261156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.543833217669958,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0256053": {
      "bus_from": "75_LVBus0261156",
      "bus_to": "75_LVBus0261158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.15302955446244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0082939": {
      "bus_from": "75_LVBus0261156",
      "bus_to": "75_LVBus0261157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.440110848289663,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1410591": {
      "bus_from": "75_MVLV142069_LV",
      "bus_to": "75_LVBus0261146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.570871442372761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1132258": {
      "bus_from": "75_MVLV142069_LV",
      "bus_to": "75_LVBus0261141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.78231647633193,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0281028": {
      "bus_from": "75_LVBus0261141",
      "bus_to": "75_LVBus0261142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.90392477437268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0439027": {
      "bus_from": "75_LVBus0261142",
      "bus_to": "75_LVBus0261143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.952490294001255,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0467893": {
      "bus_from": "75_LVBus0261143",
      "bus_to": "75_LVBus0261144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.442892859701814,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1513885": {
      "bus_from": "75_MVLV142069_LV",
      "bus_to": "75_LVBus0261127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.885749168042626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0548226": {
      "bus_from": "75_LVBus0261127",
      "bus_to": "75_LVBus0261128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.99969992029043,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0174771": {
      "bus_from": "75_LVBus0261128",
      "bus_to": "75_LVBus0261131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.53649776039083,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0216290": {
      "bus_from": "75_LVBus0261131",
      "bus_to": "75_LVBus0261132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.46814176955105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0204600": {
      "bus_from": "75_LVBus0261131",
      "bus_to": "75_LVBus0261133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.283685757826596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1377503": {
      "bus_from": "75_LVBus0261133",
      "bus_to": "75_LVBus0261134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.11676240264259,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1177081": {
      "bus_from": "75_LVBus0261134",
      "bus_to": "75_LVBus0261135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.13243332539738,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0547422": {
      "bus_from": "75_LVBus0261133",
      "bus_to": "75_LVBus0261136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.223330845853813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0651707": {
      "bus_from": "75_LVBus0261136",
      "bus_to": "75_LVBus0261137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.536718936392294,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0081768": {
      "bus_from": "75_LVBus0261128",
      "bus_to": "75_LVBus0261129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.192176118839548,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0688858": {
      "bus_from": "75_LVBus0261129",
      "bus_to": "75_LVBus0261130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.84098631675162,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0279993": {
      "bus_from": "75_LVBus0261127",
      "bus_to": "75_LVBus0261138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.0138197597369,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0192447": {
      "bus_from": "75_LVBus0261138",
      "bus_to": "75_LVBus0261139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.29563184160875,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0764606": {
      "bus_from": "75_MVLV020927_LV",
      "bus_to": "75_LVBus0260807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.96051169592795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0992548": {
      "bus_from": "75_LVBus0260807",
      "bus_to": "75_LVBus0260808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.953260709187724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1349873": {
      "bus_from": "75_LVBus0260808",
      "bus_to": "75_LVBus0260809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.346535473572782,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1376149": {
      "bus_from": "75_LVBus0260809",
      "bus_to": "75_LVBus0260810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.459519325009083,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0730165": {
      "bus_from": "75_LVBus0260810",
      "bus_to": "75_LVBus0260811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.61878263039103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1497715": {
      "bus_from": "75_LVBus0260811",
      "bus_to": "75_LVBus0260812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.2635663757993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1102026": {
      "bus_from": "75_LVBus0260812",
      "bus_to": "75_LVBus0260813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.5327457810512,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0953630": {
      "bus_from": "75_MVLV020927_LV",
      "bus_to": "75_LVBus0260795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.92334601515344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1440095": {
      "bus_from": "75_LVBus0260795",
      "bus_to": "75_LVBus0260796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.418587105709467,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1472305": {
      "bus_from": "75_LVBus0260796",
      "bus_to": "75_LVBus0260797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.292313259359293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1293061": {
      "bus_from": "75_LVBus0260797",
      "bus_to": "75_LVBus0260798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.347715767363177,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1624592": {
      "bus_from": "75_LVBus0260798",
      "bus_to": "75_LVBus0260799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.41438262476099,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1578859": {
      "bus_from": "75_LVBus0260799",
      "bus_to": "75_LVBus0260800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.764098869586196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0820240": {
      "bus_from": "75_LVBus0260800",
      "bus_to": "75_LVBus0260801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.17640901173864,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1440096": {
      "bus_from": "75_LVBus0260801",
      "bus_to": "75_LVBus0260802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.284166678997977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1196739": {
      "bus_from": "75_LVBus0260802",
      "bus_to": "75_LVBus0260803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.82699783035962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1107491": {
      "bus_from": "75_LVBus0260803",
      "bus_to": "75_LVBus0260804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.375170374283343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1278503": {
      "bus_from": "75_LVBus0260804",
      "bus_to": "75_LVBus0260805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.55090307175485,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1485090": {
      "bus_from": "75_MVLV020927_LV",
      "bus_to": "75_LVBus0260793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.661621373208114,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1054618": {
      "bus_from": "75_MVLV020927_LV",
      "bus_to": "75_LVBus0260790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.79171852681044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0264135": {
      "bus_from": "75_LVBus0260790",
      "bus_to": "75_LVBus0260791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 223.3612195029358,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1004506": {
      "bus_from": "75_MVLV020927_LV",
      "bus_to": "75_LVBus0260788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.784095800233146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1521701": {
      "bus_from": "75_MVLV020927_LV",
      "bus_to": "75_LVBus0260777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.89469566792945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1439858": {
      "bus_from": "75_LVBus0260777",
      "bus_to": "75_LVBus0260778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.84421452853333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1439984": {
      "bus_from": "75_LVBus0260778",
      "bus_to": "75_LVBus0260779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.501017137455005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0994826": {
      "bus_from": "75_LVBus0260779",
      "bus_to": "75_LVBus0260780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.506658751770704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1080200": {
      "bus_from": "75_LVBus0260780",
      "bus_to": "75_LVBus0260781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.218687335473163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1159025": {
      "bus_from": "75_LVBus0260781",
      "bus_to": "75_LVBus0260782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.20318729678838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1227011": {
      "bus_from": "75_LVBus0260782",
      "bus_to": "75_LVBus0260783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.52911266151801,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0884242": {
      "bus_from": "75_LVBus0260778",
      "bus_to": "75_LVBus0260784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.1751917866344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0858044": {
      "bus_from": "75_LVBus0260784",
      "bus_to": "75_LVBus0260785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.593742744429086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1450262": {
      "bus_from": "75_LVBus0260785",
      "bus_to": "75_LVBus0260786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.428345683809155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1606456": {
      "bus_from": "75_MVLV020927_LV",
      "bus_to": "75_LVBus0260766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.806130809482234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1053158": {
      "bus_from": "75_LVBus0260766",
      "bus_to": "75_LVBus0260767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.322289329133907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1554721": {
      "bus_from": "75_LVBus0260767",
      "bus_to": "75_LVBus0260768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.75375047747136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1546231": {
      "bus_from": "75_LVBus0260768",
      "bus_to": "75_LVBus0260769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.758190738908194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1053168": {
      "bus_from": "75_LVBus0260769",
      "bus_to": "75_LVBus0260770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.716785638146327,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1160665": {
      "bus_from": "75_LVBus0260770",
      "bus_to": "75_LVBus0260771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.13547843262824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1419867": {
      "bus_from": "75_LVBus0260771",
      "bus_to": "75_LVBus0260772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.597510225359816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1120553": {
      "bus_from": "75_LVBus0260772",
      "bus_to": "75_LVBus0260773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.70129516817436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0819206": {
      "bus_from": "75_LVBus0260773",
      "bus_to": "75_LVBus0260774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.64147841141996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0885155": {
      "bus_from": "75_LVBus0260774",
      "bus_to": "75_LVBus0260775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.69913742713075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0868537": {
      "bus_from": "75_MVLV020927_LV",
      "bus_to": "75_LVBus0260764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.62321510737173,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "75_MVLV143218_consumption": {
      "bus": "75_MVLV143218",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV143218_production": {
      "bus": "75_MVLV143218",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261044_consumption": {
      "bus": "75_LVBus0261044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261044_production": {
      "bus": "75_LVBus0261044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261045_consumption": {
      "bus": "75_LVBus0261045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19140.314522142253,
        19373.275156535343,
        24558.852021772538
      ],
      "q_nom": [
        5742.094356642676,
        5811.982546960603,
        7367.655606531761
      ]
    },
    "75_LVBus0261045_production": {
      "bus": "75_LVBus0261045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261046_consumption": {
      "bus": "75_LVBus0261046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2058.76488419619,
        682.5146420883126,
        682.5146420883126
      ],
      "q_nom": [
        617.629465258857,
        204.75439262649377,
        204.75439262649377
      ]
    },
    "75_LVBus0261046_production": {
      "bus": "75_LVBus0261046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261047_consumption": {
      "bus": "75_LVBus0261047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9093.681310132733,
        9440.189099570032,
        10261.911910496257
      ],
      "q_nom": [
        2728.10439303982,
        2832.05672987101,
        3078.573573148877
      ]
    },
    "75_LVBus0261047_production": {
      "bus": "75_LVBus0261047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261035_consumption": {
      "bus": "75_LVBus0261035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3938.3229383347625,
        1836.0561018480985,
        7000.552662673965
      ],
      "q_nom": [
        1181.4968815004288,
        550.8168305544295,
        2100.1657988021893
      ]
    },
    "75_LVBus0261035_production": {
      "bus": "75_LVBus0261035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261036_consumption": {
      "bus": "75_LVBus0261036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261036_production": {
      "bus": "75_LVBus0261036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261037_consumption": {
      "bus": "75_LVBus0261037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10802.520293009713,
        5708.657341850183,
        16212.550366242413
      ],
      "q_nom": [
        3240.756087902914,
        1712.5972025550548,
        4863.765109872724
      ]
    },
    "75_LVBus0261037_production": {
      "bus": "75_LVBus0261037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261040_consumption": {
      "bus": "75_LVBus0261040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261040_production": {
      "bus": "75_LVBus0261040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261041_consumption": {
      "bus": "75_LVBus0261041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10938.456893463343,
        14635.042020961038,
        15130.830101418233
      ],
      "q_nom": [
        3281.537068039003,
        4390.512606288311,
        4539.24903042547
      ]
    },
    "75_LVBus0261041_production": {
      "bus": "75_LVBus0261041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261042_consumption": {
      "bus": "75_LVBus0261042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3225.802252034072,
        2395.9579833306593,
        11412.072030140609
      ],
      "q_nom": [
        967.7406756102215,
        718.7873949991978,
        3423.6216090421826
      ]
    },
    "75_LVBus0261042_production": {
      "bus": "75_LVBus0261042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261038_consumption": {
      "bus": "75_LVBus0261038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1797.2709903606215,
        334.1356276018125,
        4993.771246152395
      ],
      "q_nom": [
        539.1812971081864,
        100.24068828054374,
        1498.1313738457186
      ]
    },
    "75_LVBus0261038_production": {
      "bus": "75_LVBus0261038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261039_consumption": {
      "bus": "75_LVBus0261039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22947.606940639576,
        13306.148690955455,
        12024.51750161789
      ],
      "q_nom": [
        6884.282082191873,
        3991.8446072866363,
        3607.3552504853665
      ]
    },
    "75_LVBus0261039_production": {
      "bus": "75_LVBus0261039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261031_consumption": {
      "bus": "75_LVBus0261031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261031_production": {
      "bus": "75_LVBus0261031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261032_consumption": {
      "bus": "75_LVBus0261032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        320.2823483836376,
        320.2823483836376,
        320.2823483836376
      ],
      "q_nom": [
        96.08470451509127,
        96.08470451509127,
        96.08470451509127
      ]
    },
    "75_LVBus0261032_production": {
      "bus": "75_LVBus0261032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261033_consumption": {
      "bus": "75_LVBus0261033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5521.651295103267,
        3883.504115407154,
        5469.610256985965
      ],
      "q_nom": [
        1656.49538853098,
        1165.0512346221462,
        1640.8830770957895
      ]
    },
    "75_LVBus0261033_production": {
      "bus": "75_LVBus0261033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261025_consumption": {
      "bus": "75_LVBus0261025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261025_production": {
      "bus": "75_LVBus0261025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261026_consumption": {
      "bus": "75_LVBus0261026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7276.341169417671,
        1781.2998537234664,
        1527.9234964329864
      ],
      "q_nom": [
        2182.9023508253013,
        534.3899561170399,
        458.3770489298959
      ]
    },
    "75_LVBus0261026_production": {
      "bus": "75_LVBus0261026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261027_consumption": {
      "bus": "75_LVBus0261027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1723.270406033608,
        1723.270406033608,
        1723.270406033608
      ],
      "q_nom": [
        516.9811218100824,
        516.9811218100824,
        516.9811218100824
      ]
    },
    "75_LVBus0261027_production": {
      "bus": "75_LVBus0261027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261028_consumption": {
      "bus": "75_LVBus0261028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5657.4460789685345,
        4313.893662217738,
        10166.357360716158
      ],
      "q_nom": [
        1697.2338236905603,
        1294.1680986653214,
        3049.9072082148473
      ]
    },
    "75_LVBus0261028_production": {
      "bus": "75_LVBus0261028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
