        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261029_consumption": {
      "bus": "75_LVBus0261029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2156.3856348846844,
        2574.5663872831506,
        3244.3401535356793
      ],
      "q_nom": [
        646.9156904654053,
        772.3699161849452,
        973.3020460607038
      ]
    },
    "75_LVBus0261029_production": {
      "bus": "75_LVBus0261029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261023_consumption": {
      "bus": "75_LVBus0261023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23711.24697570057,
        7802.2254647407935,
        9477.545122302543
      ],
      "q_nom": [
        7113.374092710171,
        2340.667639422238,
        2843.263536690763
      ]
    },
    "75_LVBus0261023_production": {
      "bus": "75_LVBus0261023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261020_consumption": {
      "bus": "75_LVBus0261020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6616.536027477462,
        7110.602581828119,
        6883.227425254205
      ],
      "q_nom": [
        1984.9608082432385,
        2133.1807745484357,
        2064.968227576261
      ]
    },
    "75_LVBus0261020_production": {
      "bus": "75_LVBus0261020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261021_consumption": {
      "bus": "75_LVBus0261021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14282.697166803184,
        13824.230943456523,
        16145.330267459944
      ],
      "q_nom": [
        4284.809150040955,
        4147.269283036957,
        4843.599080237983
      ]
    },
    "75_LVBus0261021_production": {
      "bus": "75_LVBus0261021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261011_consumption": {
      "bus": "75_LVBus0261011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6005.273345962013,
        6816.154808529429,
        3613.607221953437
      ],
      "q_nom": [
        1801.582003788604,
        2044.8464425588286,
        1084.082166586031
      ]
    },
    "75_LVBus0261011_production": {
      "bus": "75_LVBus0261011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261012_consumption": {
      "bus": "75_LVBus0261012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        225.2898393663589,
        225.2898393663589,
        2098.977449254207
      ],
      "q_nom": [
        67.58695180990767,
        67.58695180990767,
        629.6932347762621
      ]
    },
    "75_LVBus0261012_production": {
      "bus": "75_LVBus0261012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261013_consumption": {
      "bus": "75_LVBus0261013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2248.7099521322507,
        9789.267027548336,
        2248.7099521322507
      ],
      "q_nom": [
        674.6129856396752,
        2936.7801082645005,
        674.6129856396752
      ]
    },
    "75_LVBus0261013_production": {
      "bus": "75_LVBus0261013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261014_consumption": {
      "bus": "75_LVBus0261014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2570.39051080754,
        0.0,
        3334.3854719700876
      ],
      "q_nom": [
        771.117153242262,
        0.0,
        1000.3156415910262
      ]
    },
    "75_LVBus0261014_production": {
      "bus": "75_LVBus0261014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261015_consumption": {
      "bus": "75_LVBus0261015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261015_production": {
      "bus": "75_LVBus0261015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261017_consumption": {
      "bus": "75_LVBus0261017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7636.160044666965,
        5275.278292192937,
        5435.828525293425
      ],
      "q_nom": [
        2290.8480134000897,
        1582.5834876578813,
        1630.7485575880273
      ]
    },
    "75_LVBus0261017_production": {
      "bus": "75_LVBus0261017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261018_consumption": {
      "bus": "75_LVBus0261018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4516.402679839839,
        4409.384840761643,
        8923.566944144188
      ],
      "q_nom": [
        1354.9208039519517,
        1322.8154522284929,
        2677.0700832432562
      ]
    },
    "75_LVBus0261018_production": {
      "bus": "75_LVBus0261018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261016_consumption": {
      "bus": "75_LVBus0261016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3622.7527415168515,
        6115.128693072065,
        4281.359083799745
      ],
      "q_nom": [
        1086.8258224550555,
        1834.5386079216196,
        1284.4077251399235
      ]
    },
    "75_LVBus0261016_production": {
      "bus": "75_LVBus0261016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261008_consumption": {
      "bus": "75_LVBus0261008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261008_production": {
      "bus": "75_LVBus0261008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261009_consumption": {
      "bus": "75_LVBus0261009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3382.1138819312837,
        1333.9106387694371,
        3789.9592687874924
      ],
      "q_nom": [
        1014.634164579385,
        400.1731916308311,
        1136.9877806362476
      ]
    },
    "75_LVBus0261009_production": {
      "bus": "75_LVBus0261009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV107233_consumption": {
      "bus": "75_MVLV107233",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV107233_production": {
      "bus": "75_MVLV107233",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260844_consumption": {
      "bus": "75_LVBus0260844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260844_production": {
      "bus": "75_LVBus0260844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260842_consumption": {
      "bus": "75_LVBus0260842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10021.4969944492,
        10021.4969944492,
        10021.4969944492
      ],
      "q_nom": [
        3006.44909833476,
        3006.44909833476,
        3006.44909833476
      ]
    },
    "75_LVBus0260842_production": {
      "bus": "75_LVBus0260842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260840_consumption": {
      "bus": "75_LVBus0260840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260840_production": {
      "bus": "75_LVBus0260840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260838_consumption": {
      "bus": "75_LVBus0260838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4542.232216550981,
        13823.411940063617,
        30662.813769893433
      ],
      "q_nom": [
        1362.6696649652943,
        4147.023582019085,
        9198.84413096803
      ]
    },
    "75_LVBus0260838_production": {
      "bus": "75_LVBus0260838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260836_consumption": {
      "bus": "75_LVBus0260836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260836_production": {
      "bus": "75_LVBus0260836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260834_consumption": {
      "bus": "75_LVBus0260834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6645.612916833114,
        4619.12850469419,
        6178.035990199403
      ],
      "q_nom": [
        1993.683875049934,
        1385.738551408257,
        1853.4107970598209
      ]
    },
    "75_LVBus0260834_production": {
      "bus": "75_LVBus0260834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260904_consumption": {
      "bus": "75_LVBus0260904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3789.2344919054367,
        3789.2344919054367,
        10561.414995049503
      ],
      "q_nom": [
        1136.770347571631,
        1136.770347571631,
        3168.4244985148507
      ]
    },
    "75_LVBus0260904_production": {
      "bus": "75_LVBus0260904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260907_consumption": {
      "bus": "75_LVBus0260907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8864.826682065313,
        4664.2508597301485,
        7217.66251099198
      ],
      "q_nom": [
        2659.448004619594,
        1399.2752579190444,
        2165.298753297594
      ]
    },
    "75_LVBus0260907_production": {
      "bus": "75_LVBus0260907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260905_consumption": {
      "bus": "75_LVBus0260905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260905_production": {
      "bus": "75_LVBus0260905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260906_consumption": {
      "bus": "75_LVBus0260906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2496.3257210274364,
        7315.254724764777,
        7313.777288778363
      ],
      "q_nom": [
        748.8977163082309,
        2194.576417429433,
        2194.133186633509
      ]
    },
    "75_LVBus0260906_production": {
      "bus": "75_LVBus0260906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260902_consumption": {
      "bus": "75_LVBus0260902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260902_production": {
      "bus": "75_LVBus0260902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260900_consumption": {
      "bus": "75_LVBus0260900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10623.11111892323,
        18249.933608322317,
        10949.668012938626
      ],
      "q_nom": [
        3186.933335676969,
        5474.980082496695,
        3284.900403881588
      ]
    },
    "75_LVBus0260900_production": {
      "bus": "75_LVBus0260900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260887_consumption": {
      "bus": "75_LVBus0260887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260887_production": {
      "bus": "75_LVBus0260887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260888_consumption": {
      "bus": "75_LVBus0260888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260888_production": {
      "bus": "75_LVBus0260888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260889_consumption": {
      "bus": "75_LVBus0260889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260889_production": {
      "bus": "75_LVBus0260889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260891_consumption": {
      "bus": "75_LVBus0260891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1184.627966421684
      ],
      "q_nom": [
        0.0,
        0.0,
        355.3883899265052
      ]
    },
    "75_LVBus0260891_production": {
      "bus": "75_LVBus0260891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260890_consumption": {
      "bus": "75_LVBus0260890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4333.460937577108,
        4333.460937577108,
        4333.460937577108
      ],
      "q_nom": [
        1300.0382812731323,
        1300.0382812731323,
        1300.0382812731323
      ]
    },
    "75_LVBus0260890_production": {
      "bus": "75_LVBus0260890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260892_consumption": {
      "bus": "75_LVBus0260892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3379.663713346453,
        1025.2698760866178,
        11256.570299057154
      ],
      "q_nom": [
        1013.8991140039358,
        307.58096282598535,
        3376.971089717146
      ]
    },
    "75_LVBus0260892_production": {
      "bus": "75_LVBus0260892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260893_consumption": {
      "bus": "75_LVBus0260893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16156.631641131293,
        21837.803823866234,
        22556.75401545807
      ],
      "q_nom": [
        4846.989492339388,
        6551.34114715987,
        6767.026204637421
      ]
    },
    "75_LVBus0260893_production": {
      "bus": "75_LVBus0260893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260897_consumption": {
      "bus": "75_LVBus0260897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260897_production": {
      "bus": "75_LVBus0260897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260898_consumption": {
      "bus": "75_LVBus0260898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3751.1645860356793,
        2013.729805906034,
        2775.2135393203916
      ],
      "q_nom": [
        1125.3493758107038,
        604.1189417718102,
        832.5640617961175
      ]
    },
    "75_LVBus0260898_production": {
      "bus": "75_LVBus0260898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260894_consumption": {
      "bus": "75_LVBus0260894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3996.453527196978,
        0.0
      ],
      "q_nom": [
        0.0,
        1198.9360581590934,
        0.0
      ]
    },
    "75_LVBus0260894_production": {
      "bus": "75_LVBus0260894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260896_consumption": {
      "bus": "75_LVBus0260896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1255.074170064393,
        1255.074170064393,
        1255.074170064393
      ],
      "q_nom": [
        376.5222510193179,
        376.5222510193179,
        376.5222510193179
      ]
    },
    "75_LVBus0260896_production": {
      "bus": "75_LVBus0260896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260895_consumption": {
      "bus": "75_LVBus0260895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        28388.17654943749,
        30629.947482319236,
        22701.887292977943
      ],
      "q_nom": [
        8516.452964831245,
        9188.98424469577,
        6810.566187893382
      ]
    },
    "75_LVBus0260895_production": {
      "bus": "75_LVBus0260895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260882_consumption": {
      "bus": "75_LVBus0260882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260882_production": {
      "bus": "75_LVBus0260882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260885_consumption": {
      "bus": "75_LVBus0260885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4292.180175151319,
        4305.829827907254,
        4041.039067360476
      ],
      "q_nom": [
        1287.6540525453959,
        1291.7489483721763,
        1212.3117202081428
      ]
    },
    "75_LVBus0260885_production": {
      "bus": "75_LVBus0260885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260883_consumption": {
      "bus": "75_LVBus0260883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6530.245495274167,
        9790.056370218956,
        8352.071964232513
      ],
      "q_nom": [
        1959.0736485822501,
        2937.0169110656866,
        2505.6215892697537
      ]
    },
    "75_LVBus0260883_production": {
      "bus": "75_LVBus0260883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260884_consumption": {
      "bus": "75_LVBus0260884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        351.26767606822597,
        1452.2400521937825,
        453.6306472900107
      ],
      "q_nom": [
        105.38030282046779,
        435.67201565813474,
        136.08919418700322
      ]
    },
    "75_LVBus0260884_production": {
      "bus": "75_LVBus0260884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260878_consumption": {
      "bus": "75_LVBus0260878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260878_production": {
      "bus": "75_LVBus0260878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260879_consumption": {
      "bus": "75_LVBus0260879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260879_production": {
      "bus": "75_LVBus0260879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260880_consumption": {
      "bus": "75_LVBus0260880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3325.4349694432494,
        0.0
      ],
      "q_nom": [
        0.0,
        997.6304908329748,
        0.0
      ]
    },
    "75_LVBus0260880_production": {
      "bus": "75_LVBus0260880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1946357_consumption": {
      "bus": "75_LVBus1946357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5060.398229068935,
        2917.8060187593155,
        7288.124806597698
      ],
      "q_nom": [
        1518.1194687206803,
        875.3418056277947,
        2186.4374419793094
      ]
    },
    "75_LVBus1946357_production": {
      "bus": "75_LVBus1946357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1946358_consumption": {
      "bus": "75_LVBus1946358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4599.470198612723,
        4642.4956369940855,
        5209.692249586704
      ],
      "q_nom": [
        1379.8410595838168,
        1392.7486910982257,
        1562.907674876011
      ]
    },
    "75_LVBus1946358_production": {
      "bus": "75_LVBus1946358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1946359_consumption": {
      "bus": "75_LVBus1946359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1946359_production": {
      "bus": "75_LVBus1946359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260873_consumption": {
      "bus": "75_LVBus0260873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260873_production": {
      "bus": "75_LVBus0260873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260874_consumption": {
      "bus": "75_LVBus0260874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260874_production": {
      "bus": "75_LVBus0260874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260875_consumption": {
      "bus": "75_LVBus0260875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14396.863530693185,
        14308.876427484935,
        14308.876427484935
      ],
      "q_nom": [
        4319.059059207955,
        4292.6629282454805,
        4292.6629282454805
      ]
    },
    "75_LVBus0260875_production": {
      "bus": "75_LVBus0260875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260876_consumption": {
      "bus": "75_LVBus0260876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260876_production": {
      "bus": "75_LVBus0260876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260869_consumption": {
      "bus": "75_LVBus0260869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        819.6582609466536
      ],
      "q_nom": [
        0.0,
        0.0,
        245.89747828399607
      ]
    },
    "75_LVBus0260869_production": {
      "bus": "75_LVBus0260869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260870_consumption": {
      "bus": "75_LVBus0260870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3950.445105561768,
        3901.5939249434186,
        3901.5939249434186
      ],
      "q_nom": [
        1185.1335316685304,
        1170.4781774830255,
        1170.4781774830255
      ]
    },
    "75_LVBus0260870_production": {
      "bus": "75_LVBus0260870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260871_consumption": {
      "bus": "75_LVBus0260871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260871_production": {
      "bus": "75_LVBus0260871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260846_consumption": {
      "bus": "75_LVBus0260846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        514.0890338637228,
        1095.4512148902595,
        3103.137733954177
      ],
      "q_nom": [
        154.22671015911683,
        328.63536446707786,
        930.941320186253
      ]
    },
    "75_LVBus0260846_production": {
      "bus": "75_LVBus0260846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260847_consumption": {
      "bus": "75_LVBus0260847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260847_production": {
      "bus": "75_LVBus0260847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260850_consumption": {
      "bus": "75_LVBus0260850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2936.365574807277,
        2714.8185411979366,
        2800.407217519675
      ],
      "q_nom": [
        880.909672442183,
        814.4455623593809,
        840.1221652559026
      ]
    },
    "75_LVBus0260850_production": {
      "bus": "75_LVBus0260850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260851_consumption": {
      "bus": "75_LVBus0260851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6184.892807352539,
        11296.828795325118,
        7157.692678204697
      ],
      "q_nom": [
        1855.4678422057618,
        3389.0486385975355,
        2147.307803461409
      ]
    },
    "75_LVBus0260851_production": {
      "bus": "75_LVBus0260851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260852_consumption": {
      "bus": "75_LVBus0260852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2836.2114706301877,
        2836.2114706301877,
        2836.2114706301877
      ],
      "q_nom": [
        850.8634411890563,
        850.8634411890563,
        850.8634411890563
      ]
    },
    "75_LVBus0260852_production": {
      "bus": "75_LVBus0260852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260867_consumption": {
      "bus": "75_LVBus0260867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260867_production": {
      "bus": "75_LVBus0260867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260853_consumption": {
      "bus": "75_LVBus0260853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260853_production": {
      "bus": "75_LVBus0260853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260854_consumption": {
      "bus": "75_LVBus0260854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3498.1768181075345,
        3498.1768181075345,
        3498.1768181075345
      ],
      "q_nom": [
        1049.4530454322603,
        1049.4530454322603,
        1049.4530454322603
      ]
    },
    "75_LVBus0260854_production": {
      "bus": "75_LVBus0260854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260855_consumption": {
      "bus": "75_LVBus0260855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260855_production": {
      "bus": "75_LVBus0260855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260856_consumption": {
      "bus": "75_LVBus0260856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260856_production": {
      "bus": "75_LVBus0260856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260857_consumption": {
      "bus": "75_LVBus0260857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260857_production": {
      "bus": "75_LVBus0260857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260864_consumption": {
      "bus": "75_LVBus0260864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260864_production": {
      "bus": "75_LVBus0260864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260858_consumption": {
      "bus": "75_LVBus0260858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260858_production": {
      "bus": "75_LVBus0260858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260860_consumption": {
      "bus": "75_LVBus0260860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260860_production": {
      "bus": "75_LVBus0260860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260862_consumption": {
      "bus": "75_LVBus0260862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260862_production": {
      "bus": "75_LVBus0260862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260863_consumption": {
      "bus": "75_LVBus0260863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19297.414634811095,
        19297.414634811095,
        19297.414634811095
      ],
      "q_nom": [
        5789.224390443328,
        5789.224390443328,
        5789.224390443328
      ]
    },
    "75_LVBus0260863_production": {
      "bus": "75_LVBus0260863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260861_consumption": {
      "bus": "75_LVBus0260861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7906.816571301324,
        8775.754332066665,
        7906.816571301324
      ],
      "q_nom": [
        2372.044971390397,
        2632.7262996199993,
        2372.044971390397
      ]
    },
    "75_LVBus0260861_production": {
      "bus": "75_LVBus0260861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260859_consumption": {
      "bus": "75_LVBus0260859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260859_production": {
      "bus": "75_LVBus0260859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260865_consumption": {
      "bus": "75_LVBus0260865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260865_production": {
      "bus": "75_LVBus0260865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260866_consumption": {
      "bus": "75_LVBus0260866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260866_production": {
      "bus": "75_LVBus0260866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260848_consumption": {
      "bus": "75_LVBus0260848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2001.7206599732442,
        2224.2116006772408,
        2812.7709583593887
      ],
      "q_nom": [
        600.5161979919733,
        667.2634802031722,
        843.8312875078166
      ]
    },
    "75_LVBus0260848_production": {
      "bus": "75_LVBus0260848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260849_consumption": {
      "bus": "75_LVBus0260849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        578.0463114783337,
        592.4312214562398,
        5062.780149393758
      ],
      "q_nom": [
        173.4138934435001,
        177.7293664368719,
        1518.8340448181273
      ]
    },
    "75_LVBus0260849_production": {
      "bus": "75_LVBus0260849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1962030_consumption": {
      "bus": "75_LVBus1962030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1962030_production": {
      "bus": "75_LVBus1962030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1962031_consumption": {
      "bus": "75_LVBus1962031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2729.3360565242842,
        4453.444183087651,
        2418.719352595757
      ],
      "q_nom": [
        818.8008169572853,
        1336.0332549262953,
        725.615805778727
      ]
    },
    "75_LVBus1962031_production": {
      "bus": "75_LVBus1962031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1962032_consumption": {
      "bus": "75_LVBus1962032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1962032_production": {
      "bus": "75_LVBus1962032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1962034_consumption": {
      "bus": "75_LVBus1962034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1962034_production": {
      "bus": "75_LVBus1962034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1962033_consumption": {
      "bus": "75_LVBus1962033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6843.315815312998,
        6843.315815312998,
        6843.315815312998
      ],
      "q_nom": [
        2052.994744593899,
        2052.994744593899,
        2052.994744593899
      ]
    },
    "75_LVBus1962033_production": {
      "bus": "75_LVBus1962033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261069_consumption": {
      "bus": "75_LVBus0261069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261069_production": {
      "bus": "75_LVBus0261069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261070_consumption": {
      "bus": "75_LVBus0261070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2137.6264739905855,
        0.0,
        845.0510912853179
      ],
      "q_nom": [
        641.2879421971757,
        0.0,
        253.51532738559536
      ]
    },
    "75_LVBus0261070_production": {
      "bus": "75_LVBus0261070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1960488_consumption": {
      "bus": "75_LVBus1960488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        806.0251071146612,
        806.0251071146612,
        806.0251071146612
      ],
      "q_nom": [
        241.80753213439834,
        241.80753213439834,
        241.80753213439834
      ]
    },
    "75_LVBus1960488_production": {
      "bus": "75_LVBus1960488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1960489_consumption": {
      "bus": "75_LVBus1960489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1960489_production": {
      "bus": "75_LVBus1960489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1960490_consumption": {
      "bus": "75_LVBus1960490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1960490_production": {
      "bus": "75_LVBus1960490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1963701_consumption": {
      "bus": "75_LVBus1963701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        828.9039587988649,
        0.0,
        164.57675710768913
      ],
      "q_nom": [
        248.67118763965945,
        0.0,
        49.37302713230674
      ]
    },
    "75_LVBus1963701_production": {
      "bus": "75_LVBus1963701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261065_consumption": {
      "bus": "75_LVBus0261065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        820.4039508765876,
        2604.2547082193114,
        2230.9009291683788
      ],
      "q_nom": [
        246.12118526297627,
        781.2764124657934,
        669.2702787505136
      ]
    },
    "75_LVBus0261065_production": {
      "bus": "75_LVBus0261065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261066_consumption": {
      "bus": "75_LVBus0261066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261066_production": {
      "bus": "75_LVBus0261066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261067_consumption": {
      "bus": "75_LVBus0261067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7184.404343474819,
        7519.233500368323,
        7486.087989875441
      ],
      "q_nom": [
        2155.321303042446,
        2255.770050110497,
        2245.8263969626323
      ]
    },
    "75_LVBus0261067_production": {
      "bus": "75_LVBus0261067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261062_consumption": {
      "bus": "75_LVBus0261062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261062_production": {
      "bus": "75_LVBus0261062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261063_consumption": {
      "bus": "75_LVBus0261063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261063_production": {
      "bus": "75_LVBus0261063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261058_consumption": {
      "bus": "75_LVBus0261058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261058_production": {
      "bus": "75_LVBus0261058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261059_consumption": {
      "bus": "75_LVBus0261059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2386.403532782173,
        2586.421965174974,
        1322.7341499184765
      ],
      "q_nom": [
        715.9210598346518,
        775.9265895524921,
        396.82024497554295
      ]
    },
    "75_LVBus0261059_production": {
      "bus": "75_LVBus0261059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261060_consumption": {
      "bus": "75_LVBus0261060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2554.1909228996474,
        1846.168773793288,
        2650.1706071534845
      ],
      "q_nom": [
        766.2572768698942,
        553.8506321379864,
        795.0511821460453
      ]
    },
    "75_LVBus0261060_production": {
      "bus": "75_LVBus0261060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261052_consumption": {
      "bus": "75_LVBus0261052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261052_production": {
      "bus": "75_LVBus0261052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261053_consumption": {
      "bus": "75_LVBus0261053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261053_production": {
      "bus": "75_LVBus0261053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261054_consumption": {
      "bus": "75_LVBus0261054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2233.0453579168557,
        1365.879063112032,
        2041.34438089854
      ],
      "q_nom": [
        669.9136073750567,
        409.7637189336096,
        612.403314269562
      ]
    },
    "75_LVBus0261054_production": {
      "bus": "75_LVBus0261054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261055_consumption": {
      "bus": "75_LVBus0261055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261055_production": {
      "bus": "75_LVBus0261055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261056_consumption": {
      "bus": "75_LVBus0261056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1238.1067278232315,
        2377.2454803757114,
        3440.8370862455686
      ],
      "q_nom": [
        371.4320183469694,
        713.1736441127134,
        1032.2511258736706
      ]
    },
    "75_LVBus0261056_production": {
      "bus": "75_LVBus0261056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261049_consumption": {
      "bus": "75_LVBus0261049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2425.55233100928,
        0.0,
        0.0
      ],
      "q_nom": [
        727.665699302784,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261049_production": {
      "bus": "75_LVBus0261049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261050_consumption": {
      "bus": "75_LVBus0261050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2345.13769179993,
        2723.598694836459,
        2345.13769179993
      ],
      "q_nom": [
        703.541307539979,
        817.0796084509376,
        703.541307539979
      ]
    },
    "75_LVBus0261050_production": {
      "bus": "75_LVBus0261050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260823_consumption": {
      "bus": "75_LVBus0260823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3785.007990316901,
        2782.0746055298937,
        2928.408259262407
      ],
      "q_nom": [
        1135.5023970950704,
        834.622381658968,
        878.522477778722
      ]
    },
    "75_LVBus0260823_production": {
      "bus": "75_LVBus0260823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260825_consumption": {
      "bus": "75_LVBus0260825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1884.9032627377028,
        168.37501066412878
      ],
      "q_nom": [
        0.0,
        565.4709788213108,
        50.51250319923863
      ]
    },
    "75_LVBus0260825_production": {
      "bus": "75_LVBus0260825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260826_consumption": {
      "bus": "75_LVBus0260826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9655.11409952476,
        6418.16519299825,
        7045.148251353086
      ],
      "q_nom": [
        2896.5342298574283,
        1925.449557899475,
        2113.544475405926
      ]
    },
    "75_LVBus0260826_production": {
      "bus": "75_LVBus0260826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260827_consumption": {
      "bus": "75_LVBus0260827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1855.6943435542146,
        1490.4107192145993,
        2789.655182226442
      ],
      "q_nom": [
        556.7083030662643,
        447.1232157643798,
        836.8965546679325
      ]
    },
    "75_LVBus0260827_production": {
      "bus": "75_LVBus0260827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260828_consumption": {
      "bus": "75_LVBus0260828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1781.8562761657881,
        0.0,
        0.0
      ],
      "q_nom": [
        534.5568828497364,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260828_production": {
      "bus": "75_LVBus0260828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260829_consumption": {
      "bus": "75_LVBus0260829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2676.8410885623643,
        3513.204325907737,
        2485.407513786365
      ],
      "q_nom": [
        803.0523265687093,
        1053.961297772321,
        745.6222541359095
      ]
    },
    "75_LVBus0260829_production": {
      "bus": "75_LVBus0260829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260830_consumption": {
      "bus": "75_LVBus0260830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1895.7615465327253
      ],
      "q_nom": [
        0.0,
        0.0,
        568.7284639598175
      ]
    },
    "75_LVBus0260830_production": {
      "bus": "75_LVBus0260830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260831_consumption": {
      "bus": "75_LVBus0260831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260831_production": {
      "bus": "75_LVBus0260831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260832_consumption": {
      "bus": "75_LVBus0260832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20656.69610755436,
        20656.69610755436,
        20656.69610755436
      ],
      "q_nom": [
        6197.008832266308,
        6197.008832266308,
        6197.008832266308
      ]
    },
    "75_LVBus0260832_production": {
      "bus": "75_LVBus0260832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260824_consumption": {
      "bus": "75_LVBus0260824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10182.604523715916,
        6053.496269054983,
        8115.650260586618
      ],
      "q_nom": [
        3054.781357114775,
        1816.0488807164948,
        2434.695078175985
      ]
    },
    "75_LVBus0260824_production": {
      "bus": "75_LVBus0260824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260821_consumption": {
      "bus": "75_LVBus0260821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13665.596764874894,
        13665.596764874894,
        13665.596764874894
      ],
      "q_nom": [
        4099.679029462468,
        4099.679029462468,
        4099.679029462468
      ]
    },
    "75_LVBus0260821_production": {
      "bus": "75_LVBus0260821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260819_consumption": {
      "bus": "75_LVBus0260819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16728.01990779665,
        16728.01990779665,
        16728.01990779665
      ],
      "q_nom": [
        5018.405972338995,
        5018.405972338995,
        5018.405972338995
      ]
    },
    "75_LVBus0260819_production": {
      "bus": "75_LVBus0260819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260817_consumption": {
      "bus": "75_LVBus0260817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6169.079377728059,
        10333.859886596747,
        6982.772983349725
      ],
      "q_nom": [
        1850.7238133184176,
        3100.157965979024,
        2094.8318950049174
      ]
    },
    "75_LVBus0260817_production": {
      "bus": "75_LVBus0260817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260815_consumption": {
      "bus": "75_LVBus0260815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260815_production": {
      "bus": "75_LVBus0260815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261006_consumption": {
      "bus": "75_LVBus0261006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1520.5054525873577,
        4253.658623345952,
        3687.301354867684
      ],
      "q_nom": [
        456.1516357762073,
        1276.0975870037855,
        1106.1904064603052
      ]
    },
    "75_LVBus0261006_production": {
      "bus": "75_LVBus0261006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261004_consumption": {
      "bus": "75_LVBus0261004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        51650.886927924985,
        17505.551883218905,
        31635.599967130907
      ],
      "q_nom": [
        15495.266078377495,
        5251.665564965671,
        9490.679990139271
      ]
    },
    "75_LVBus0261004_production": {
      "bus": "75_LVBus0261004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261001_consumption": {
      "bus": "75_LVBus0261001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261001_production": {
      "bus": "75_LVBus0261001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261002_consumption": {
      "bus": "75_LVBus0261002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11311.904545217198,
        21598.877281479097,
        4055.3024666653623
      ],
      "q_nom": [
        3393.571363565159,
        6479.663184443729,
        1216.5907399996086
      ]
    },
    "75_LVBus0261002_production": {
      "bus": "75_LVBus0261002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260987_consumption": {
      "bus": "75_LVBus0260987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260987_production": {
      "bus": "75_LVBus0260987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260988_consumption": {
      "bus": "75_LVBus0260988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260988_production": {
      "bus": "75_LVBus0260988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260991_consumption": {
      "bus": "75_LVBus0260991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4076.4620850109104,
        9137.26556159314
      ],
      "q_nom": [
        0.0,
        1222.938625503273,
        2741.179668477942
      ]
    },
    "75_LVBus0260991_production": {
      "bus": "75_LVBus0260991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260992_consumption": {
      "bus": "75_LVBus0260992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6182.336241371396,
        15903.977434629804,
        6206.785511994268
      ],
      "q_nom": [
        1854.7008724114187,
        4771.193230388941,
        1862.0356535982803
      ]
    },
    "75_LVBus0260992_production": {
      "bus": "75_LVBus0260992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260993_consumption": {
      "bus": "75_LVBus0260993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1373.3342508733172,
        973.9801857016924,
        0.0
      ],
      "q_nom": [
        412.0002752619951,
        292.1940557105077,
        0.0
      ]
    },
    "75_LVBus0260993_production": {
      "bus": "75_LVBus0260993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260989_consumption": {
      "bus": "75_LVBus0260989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260989_production": {
      "bus": "75_LVBus0260989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260990_consumption": {
      "bus": "75_LVBus0260990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260990_production": {
      "bus": "75_LVBus0260990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260999_consumption": {
      "bus": "75_LVBus0260999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5362.936228759994,
        5362.936228759994,
        5508.261891055223
      ],
      "q_nom": [
        1608.8808686279983,
        1608.8808686279983,
        1652.4785673165668
      ]
    },
    "75_LVBus0260999_production": {
      "bus": "75_LVBus0260999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1951676_consumption": {
      "bus": "75_LVBus1951676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        635.3158745391063
      ],
      "q_nom": [
        0.0,
        0.0,
        190.59476236173188
      ]
    },
    "75_LVBus1951676_production": {
      "bus": "75_LVBus1951676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1951677_consumption": {
      "bus": "75_LVBus1951677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9663.205900777277,
        7192.844637735053,
        4434.157918459853
      ],
      "q_nom": [
        2898.961770233183,
        2157.8533913205156,
        1330.2473755379558
      ]
    },
    "75_LVBus1951677_production": {
      "bus": "75_LVBus1951677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1951678_consumption": {
      "bus": "75_LVBus1951678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4273.401117686901,
        4273.401117686901,
        4273.401117686901
      ],
      "q_nom": [
        1282.0203353060701,
        1282.0203353060701,
        1282.0203353060701
      ]
    },
    "75_LVBus1951678_production": {
      "bus": "75_LVBus1951678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260994_consumption": {
      "bus": "75_LVBus0260994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260994_production": {
      "bus": "75_LVBus0260994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260995_consumption": {
      "bus": "75_LVBus0260995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260995_production": {
      "bus": "75_LVBus0260995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260998_consumption": {
      "bus": "75_LVBus0260998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260998_production": {
      "bus": "75_LVBus0260998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260996_consumption": {
      "bus": "75_LVBus0260996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3242.4291795406098,
        2408.1547361688818,
        2634.186347797125
      ],
      "q_nom": [
        972.7287538621829,
        722.4464208506645,
        790.2559043391375
      ]
    },
    "75_LVBus0260996_production": {
      "bus": "75_LVBus0260996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260997_consumption": {
      "bus": "75_LVBus0260997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8474.12160564787,
        11303.757951630492,
        10621.620037080873
      ],
      "q_nom": [
        2542.236481694361,
        3391.1273854891474,
        3186.486011124262
      ]
    },
    "75_LVBus0260997_production": {
      "bus": "75_LVBus0260997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260983_consumption": {
      "bus": "75_LVBus0260983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10841.778932158471,
        13319.041677320829,
        10709.226707468615
      ],
      "q_nom": [
        3252.5336796475412,
        3995.7125031962487,
        3212.7680122405845
      ]
    },
    "75_LVBus0260983_production": {
      "bus": "75_LVBus0260983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260984_consumption": {
      "bus": "75_LVBus0260984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260984_production": {
      "bus": "75_LVBus0260984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260985_consumption": {
      "bus": "75_LVBus0260985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260985_production": {
      "bus": "75_LVBus0260985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261184_consumption": {
      "bus": "75_LVBus0261184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261184_production": {
      "bus": "75_LVBus0261184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261172_consumption": {
      "bus": "75_LVBus0261172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261172_production": {
      "bus": "75_LVBus0261172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261173_consumption": {
      "bus": "75_LVBus0261173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261173_production": {
      "bus": "75_LVBus0261173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261174_consumption": {
      "bus": "75_LVBus0261174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261174_production": {
      "bus": "75_LVBus0261174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261175_consumption": {
      "bus": "75_LVBus0261175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3248.889460469498,
        3687.6126881292525,
        3740.435787316659
      ],
      "q_nom": [
        974.6668381408493,
        1106.2838064387756,
        1122.1307361949978
      ]
    },
    "75_LVBus0261175_production": {
      "bus": "75_LVBus0261175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261177_consumption": {
      "bus": "75_LVBus0261177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6180.6634585121665,
        6560.091336032664,
        304.69770381618923
      ],
      "q_nom": [
        1854.1990375536498,
        1968.027400809799,
        91.40931114485677
      ]
    },
    "75_LVBus0261177_production": {
      "bus": "75_LVBus0261177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261179_consumption": {
      "bus": "75_LVBus0261179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6369.199312142304,
        5439.716852264112,
        6959.518096902126
      ],
      "q_nom": [
        1910.759793642691,
        1631.9150556792335,
        2087.8554290706375
      ]
    },
    "75_LVBus0261179_production": {
      "bus": "75_LVBus0261179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261178_consumption": {
      "bus": "75_LVBus0261178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14978.992390760694,
        6513.598938922218,
        10325.223624514309
      ],
      "q_nom": [
        4493.697717228208,
        1954.0796816766651,
        3097.5670873542927
      ]
    },
    "75_LVBus0261178_production": {
      "bus": "75_LVBus0261178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261176_consumption": {
      "bus": "75_LVBus0261176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4144.643931230003,
        1908.84949254734,
        2339.686242430945
      ],
      "q_nom": [
        1243.3931793690008,
        572.654847764202,
        701.9058727292835
      ]
    },
    "75_LVBus0261176_production": {
      "bus": "75_LVBus0261176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261180_consumption": {
      "bus": "75_LVBus0261180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1874.110468823697,
        1588.0210201003413
      ],
      "q_nom": [
        0.0,
        562.233140647109,
        476.40630603010237
      ]
    },
    "75_LVBus0261180_production": {
      "bus": "75_LVBus0261180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261181_consumption": {
      "bus": "75_LVBus0261181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3824.77993612516,
        10233.040572806201,
        9328.899819898288
      ],
      "q_nom": [
        1147.433980837548,
        3069.9121718418605,
        2798.6699459694864
      ]
    },
    "75_LVBus0261181_production": {
      "bus": "75_LVBus0261181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261182_consumption": {
      "bus": "75_LVBus0261182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7003.488695867866,
        5779.762334035333,
        11170.379804741584
      ],
      "q_nom": [
        2101.04660876036,
        1733.9287002105998,
        3351.113941422475
      ]
    },
    "75_LVBus0261182_production": {
      "bus": "75_LVBus0261182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261170_consumption": {
      "bus": "75_LVBus0261170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2167.6612715422057,
        3251.8676856774587,
        3382.6095968524737
      ],
      "q_nom": [
        650.2983814626617,
        975.5603057032375,
        1014.7828790557421
      ]
    },
    "75_LVBus0261170_production": {
      "bus": "75_LVBus0261170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260950_consumption": {
      "bus": "75_LVBus0260950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260950_production": {
      "bus": "75_LVBus0260950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260951_consumption": {
      "bus": "75_LVBus0260951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6238.577344191912,
        4992.147863809283,
        9183.43288608372
      ],
      "q_nom": [
        1871.5732032575734,
        1497.6443591427849,
        2755.029865825116
      ]
    },
    "75_LVBus0260951_production": {
      "bus": "75_LVBus0260951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260952_consumption": {
      "bus": "75_LVBus0260952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        957.4284022509972,
        0.0,
        0.0
      ],
      "q_nom": [
        287.22852067529914,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260952_production": {
      "bus": "75_LVBus0260952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260953_consumption": {
      "bus": "75_LVBus0260953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        289.45653660522214,
        0.0
      ],
      "q_nom": [
        0.0,
        86.83696098156663,
        0.0
      ]
    },
    "75_LVBus0260953_production": {
      "bus": "75_LVBus0260953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260954_consumption": {
      "bus": "75_LVBus0260954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260954_production": {
      "bus": "75_LVBus0260954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260947_consumption": {
      "bus": "75_LVBus0260947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        701.549227716722,
        1103.673637213469,
        2039.9220804153897
      ],
      "q_nom": [
        210.4647683150166,
        331.1020911640407,
        611.9766241246169
      ]
    },
    "75_LVBus0260947_production": {
      "bus": "75_LVBus0260947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260948_consumption": {
      "bus": "75_LVBus0260948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14686.872885058896,
        10098.313796779968,
        4438.404603076268
      ],
      "q_nom": [
        4406.061865517669,
        3029.4941390339905,
        1331.5213809228806
      ]
    },
    "75_LVBus0260948_production": {
      "bus": "75_LVBus0260948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260937_consumption": {
      "bus": "75_LVBus0260937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2941.7814942004015,
        1196.403754491084,
        1486.6906789583124
      ],
      "q_nom": [
        882.5344482601205,
        358.92112634732524,
        446.0072036874937
      ]
    },
    "75_LVBus0260937_production": {
      "bus": "75_LVBus0260937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260938_consumption": {
      "bus": "75_LVBus0260938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2763.464474288552,
        6690.384370050305,
        3775.865773207674
      ],
      "q_nom": [
        829.0393422865656,
        2007.1153110150913,
        1132.759731962302
      ]
    },
    "75_LVBus0260938_production": {
      "bus": "75_LVBus0260938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260939_consumption": {
      "bus": "75_LVBus0260939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3246.4935136702907,
        0.0,
        4046.5495777248902
      ],
      "q_nom": [
        973.9480541010871,
        0.0,
        1213.964873317467
      ]
    },
    "75_LVBus0260939_production": {
      "bus": "75_LVBus0260939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260940_consumption": {
      "bus": "75_LVBus0260940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260940_production": {
      "bus": "75_LVBus0260940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260941_consumption": {
      "bus": "75_LVBus0260941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11774.930216863619,
        6428.724748666198,
        13034.853821375833
      ],
      "q_nom": [
        3532.4790650590853,
        1928.6174245998593,
        3910.4561464127496
      ]
    },
    "75_LVBus0260941_production": {
      "bus": "75_LVBus0260941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260942_consumption": {
      "bus": "75_LVBus0260942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1274.832206617941,
        1863.1525847660275,
        1841.2161920928104
      ],
      "q_nom": [
        382.4496619853823,
        558.9457754298082,
        552.3648576278431
      ]
    },
    "75_LVBus0260942_production": {
      "bus": "75_LVBus0260942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260943_consumption": {
      "bus": "75_LVBus0260943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1985.8758089627158,
        0.0,
        0.0
      ],
      "q_nom": [
        595.7627426888147,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260943_production": {
      "bus": "75_LVBus0260943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260944_consumption": {
      "bus": "75_LVBus0260944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3596.003072140311,
        5700.325147058577,
        8100.241733267537
      ],
      "q_nom": [
        1078.8009216420933,
        1710.097544117573,
        2430.072519980261
      ]
    },
    "75_LVBus0260944_production": {
      "bus": "75_LVBus0260944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260945_consumption": {
      "bus": "75_LVBus0260945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11944.610723790676,
        11222.959350543175,
        11775.356739260058
      ],
      "q_nom": [
        3583.383217137203,
        3366.887805162952,
        3532.6070217780175
      ]
    },
    "75_LVBus0260945_production": {
      "bus": "75_LVBus0260945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260925_consumption": {
      "bus": "75_LVBus0260925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260925_production": {
      "bus": "75_LVBus0260925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260935_consumption": {
      "bus": "75_LVBus0260935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2749.771176816168,
        8133.027321219108,
        7317.974542604449
      ],
      "q_nom": [
        824.9313530448504,
        2439.9081963657322,
        2195.3923627813347
      ]
    },
    "75_LVBus0260935_production": {
      "bus": "75_LVBus0260935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260926_consumption": {
      "bus": "75_LVBus0260926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14477.427448211258,
        15140.042588219454,
        15694.249259974416
      ],
      "q_nom": [
        4343.228234463377,
        4542.012776465836,
        4708.274777992325
      ]
    },
    "75_LVBus0260926_production": {
      "bus": "75_LVBus0260926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260927_consumption": {
      "bus": "75_LVBus0260927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260927_production": {
      "bus": "75_LVBus0260927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260928_consumption": {
      "bus": "75_LVBus0260928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260928_production": {
      "bus": "75_LVBus0260928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260929_consumption": {
      "bus": "75_LVBus0260929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260929_production": {
      "bus": "75_LVBus0260929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260930_consumption": {
      "bus": "75_LVBus0260930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260930_production": {
      "bus": "75_LVBus0260930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260931_consumption": {
      "bus": "75_LVBus0260931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8458.611713264258,
        4086.232431044511,
        4679.320080752816
      ],
      "q_nom": [
        2537.583513979277,
        1225.8697293133532,
        1403.7960242258446
      ]
    },
    "75_LVBus0260931_production": {
      "bus": "75_LVBus0260931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260932_consumption": {
      "bus": "75_LVBus0260932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260932_production": {
      "bus": "75_LVBus0260932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260933_consumption": {
      "bus": "75_LVBus0260933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260933_production": {
      "bus": "75_LVBus0260933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260934_consumption": {
      "bus": "75_LVBus0260934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260934_production": {
      "bus": "75_LVBus0260934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260919_consumption": {
      "bus": "75_LVBus0260919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        489.8611347097827,
        1190.8622559320804,
        1453.7130987089813
      ],
      "q_nom": [
        146.9583404129348,
        357.2586767796241,
        436.1139296126944
      ]
    },
    "75_LVBus0260919_production": {
      "bus": "75_LVBus0260919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260920_consumption": {
      "bus": "75_LVBus0260920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1237.2118622182206,
        2500.0927221603106,
        4762.998128110489
      ],
      "q_nom": [
        371.16355866546616,
        750.0278166480931,
        1428.8994384331468
      ]
    },
    "75_LVBus0260920_production": {
      "bus": "75_LVBus0260920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260921_consumption": {
      "bus": "75_LVBus0260921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26950.094358691145,
        38023.704338932635,
        28705.41043623577
      ],
      "q_nom": [
        8085.028307607343,
        11407.11130167979,
        8611.62313087073
      ]
    },
    "75_LVBus0260921_production": {
      "bus": "75_LVBus0260921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260922_consumption": {
      "bus": "75_LVBus0260922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8713.403647885472,
        2416.284132200534
      ],
      "q_nom": [
        0.0,
        2614.0210943656416,
        724.8852396601601
      ]
    },
    "75_LVBus0260922_production": {
      "bus": "75_LVBus0260922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260923_consumption": {
      "bus": "75_LVBus0260923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        870.912532309122,
        1090.7124212472795,
        1428.2598603901918
      ],
      "q_nom": [
        261.2737596927366,
        327.21372637418386,
        428.47795811705754
      ]
    },
    "75_LVBus0260923_production": {
      "bus": "75_LVBus0260923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260914_consumption": {
      "bus": "75_LVBus0260914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4273.875673577009,
        2449.0770226981626,
        2054.6829378934794
      ],
      "q_nom": [
        1282.1627020731028,
        734.7231068094487,
        616.4048813680438
      ]
    },
    "75_LVBus0260914_production": {
      "bus": "75_LVBus0260914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260915_consumption": {
      "bus": "75_LVBus0260915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260915_production": {
      "bus": "75_LVBus0260915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260916_consumption": {
      "bus": "75_LVBus0260916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11563.776343353407,
        9848.289161035707,
        10599.081831848971
      ],
      "q_nom": [
        3469.132903006022,
        2954.4867483107123,
        3179.7245495546913
      ]
    },
    "75_LVBus0260916_production": {
      "bus": "75_LVBus0260916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260917_consumption": {
      "bus": "75_LVBus0260917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5483.193840376608,
        5483.193840376608,
        5483.193840376608
      ],
      "q_nom": [
        1644.9581521129824,
        1644.9581521129824,
        1644.9581521129824
      ]
    },
    "75_LVBus0260917_production": {
      "bus": "75_LVBus0260917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260912_consumption": {
      "bus": "75_LVBus0260912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3511.6154480144905,
        0.0,
        609.3279429003182
      ],
      "q_nom": [
        1053.4846344043472,
        0.0,
        182.79838287009548
      ]
    },
    "75_LVBus0260912_production": {
      "bus": "75_LVBus0260912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260910_consumption": {
      "bus": "75_LVBus0260910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18735.94466581211,
        12875.874122671137,
        12875.874122671137
      ],
      "q_nom": [
        5620.783399743633,
        3862.762236801341,
        3862.762236801341
      ]
    },
    "75_LVBus0260910_production": {
      "bus": "75_LVBus0260910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261253_consumption": {
      "bus": "75_LVBus0261253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7497.186585535223,
        1950.9972102163915,
        2474.4333254017665
      ],
      "q_nom": [
        2249.1559756605666,
        585.2991630649175,
        742.32999762053
      ]
    },
    "75_LVBus0261253_production": {
      "bus": "75_LVBus0261253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261254_consumption": {
      "bus": "75_LVBus0261254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261254_production": {
      "bus": "75_LVBus0261254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261255_consumption": {
      "bus": "75_LVBus0261255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261255_production": {
      "bus": "75_LVBus0261255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261256_consumption": {
      "bus": "75_LVBus0261256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3789.1226980293995,
        3789.1226980293995,
        3789.1226980293995
      ],
      "q_nom": [
        1136.73680940882,
        1136.73680940882,
        1136.73680940882
      ]
    },
    "75_LVBus0261256_production": {
      "bus": "75_LVBus0261256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261258_consumption": {
      "bus": "75_LVBus0261258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11996.881224903014,
        11996.881224903014,
        11996.881224903014
      ],
      "q_nom": [
        3599.064367470904,
        3599.064367470904,
        3599.064367470904
      ]
    },
    "75_LVBus0261258_production": {
      "bus": "75_LVBus0261258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261257_consumption": {
      "bus": "75_LVBus0261257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2809.793413039611,
        0.0,
        1937.8897172294096
      ],
      "q_nom": [
        842.9380239118833,
        0.0,
        581.3669151688229
      ]
    },
    "75_LVBus0261257_production": {
      "bus": "75_LVBus0261257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261251_consumption": {
      "bus": "75_LVBus0261251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3102.8907815607986,
        2741.15164260592,
        1079.09401778872
      ],
      "q_nom": [
        930.8672344682395,
        822.345492781776,
        323.728205336616
      ]
    },
    "75_LVBus0261251_production": {
      "bus": "75_LVBus0261251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261246_consumption": {
      "bus": "75_LVBus0261246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9665.095630223532,
        2646.6932610709064,
        23807.437722542323
      ],
      "q_nom": [
        2899.5286890670595,
        794.0079783212719,
        7142.231316762697
      ]
    },
    "75_LVBus0261246_production": {
      "bus": "75_LVBus0261246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261247_consumption": {
      "bus": "75_LVBus0261247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        483.5105577022298,
        646.6861655132004,
        1559.2582555206588
      ],
      "q_nom": [
        145.05316731066893,
        194.00584965396013,
        467.7774766561976
      ]
    },
    "75_LVBus0261247_production": {
      "bus": "75_LVBus0261247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261248_consumption": {
      "bus": "75_LVBus0261248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261248_production": {
      "bus": "75_LVBus0261248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261249_consumption": {
      "bus": "75_LVBus0261249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261249_production": {
      "bus": "75_LVBus0261249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261244_consumption": {
      "bus": "75_LVBus0261244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8450.885012370327,
        2159.774780294112,
        4258.438579137455
      ],
      "q_nom": [
        2535.265503711098,
        647.9324340882337,
        1277.5315737412366
      ]
    },
    "75_LVBus0261244_production": {
      "bus": "75_LVBus0261244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261241_consumption": {
      "bus": "75_LVBus0261241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10593.071359701056,
        10308.467927476286,
        9589.084423819342
      ],
      "q_nom": [
        3177.9214079103167,
        3092.5403782428857,
        2876.7253271458026
      ]
    },
    "75_LVBus0261241_production": {
      "bus": "75_LVBus0261241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261242_consumption": {
      "bus": "75_LVBus0261242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1202.1622665690943,
        14324.232084568554,
        5368.982720456186
      ],
      "q_nom": [
        360.64867997072827,
        4297.269625370566,
        1610.6948161368557
      ]
    },
    "75_LVBus0261242_production": {
      "bus": "75_LVBus0261242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261239_consumption": {
      "bus": "75_LVBus0261239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261239_production": {
      "bus": "75_LVBus0261239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261230_consumption": {
      "bus": "75_LVBus0261230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3516.6015185561914,
        8891.829523281347,
        4344.831095480823
      ],
      "q_nom": [
        1054.9804555668575,
        2667.548856984404,
        1303.4493286442469
      ]
    },
    "75_LVBus0261230_production": {
      "bus": "75_LVBus0261230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261231_consumption": {
      "bus": "75_LVBus0261231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7987.878150330693,
        11996.850936508727,
        10948.186771897577
      ],
      "q_nom": [
        2396.3634450992076,
        3599.055280952618,
        3284.456031569273
      ]
    },
    "75_LVBus0261231_production": {
      "bus": "75_LVBus0261231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261232_consumption": {
      "bus": "75_LVBus0261232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        897.6483035933703,
        1012.6561092617961,
        0.0
      ],
      "q_nom": [
        269.2944910780111,
        303.7968327785388,
        0.0
      ]
    },
    "75_LVBus0261232_production": {
      "bus": "75_LVBus0261232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261235_consumption": {
      "bus": "75_LVBus0261235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261235_production": {
      "bus": "75_LVBus0261235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261236_consumption": {
      "bus": "75_LVBus0261236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4474.951982707603,
        4711.603834858326,
        10634.522416873579
      ],
      "q_nom": [
        1342.4855948122809,
        1413.4811504574977,
        3190.3567250620736
      ]
    },
    "75_LVBus0261236_production": {
      "bus": "75_LVBus0261236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261237_consumption": {
      "bus": "75_LVBus0261237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261237_production": {
      "bus": "75_LVBus0261237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261233_consumption": {
      "bus": "75_LVBus0261233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6317.040262437125,
        5109.548398593896,
        5578.301801393585
      ],
      "q_nom": [
        1895.1120787311374,
        1532.864519578169,
        1673.4905404180756
      ]
    },
    "75_LVBus0261233_production": {
      "bus": "75_LVBus0261233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261234_consumption": {
      "bus": "75_LVBus0261234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19710.671855323853,
        24888.361327735274,
        20692.506539471655
      ],
      "q_nom": [
        5913.201556597156,
        7466.508398320582,
        6207.751961841496
      ]
    },
    "75_LVBus0261234_production": {
      "bus": "75_LVBus0261234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261124_consumption": {
      "bus": "75_LVBus0261124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2358.047591410178,
        1911.1867071264242,
        872.8501002497795
      ],
      "q_nom": [
        707.4142774230534,
        573.3560121379272,
        261.85503007493384
      ]
    },
    "75_LVBus0261124_production": {
      "bus": "75_LVBus0261124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261125_consumption": {
      "bus": "75_LVBus0261125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2646.5854821144576,
        3154.4862059277525,
        2159.6661926828565
      ],
      "q_nom": [
        793.9756446343373,
        946.3458617783257,
        647.8998578048569
      ]
    },
    "75_LVBus0261125_production": {
      "bus": "75_LVBus0261125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261114_consumption": {
      "bus": "75_LVBus0261114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1641.5945832094546,
        1044.9476917290808
      ],
      "q_nom": [
        0.0,
        492.47837496283637,
        313.4843075187242
      ]
    },
    "75_LVBus0261114_production": {
      "bus": "75_LVBus0261114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261115_consumption": {
      "bus": "75_LVBus0261115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1037.1281637901084,
        2694.9723974724357,
        1876.2277695399728
      ],
      "q_nom": [
        311.1384491370325,
        808.4917192417307,
        562.8683308619918
      ]
    },
    "75_LVBus0261115_production": {
      "bus": "75_LVBus0261115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261116_consumption": {
      "bus": "75_LVBus0261116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261116_production": {
      "bus": "75_LVBus0261116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261117_consumption": {
      "bus": "75_LVBus0261117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261117_production": {
      "bus": "75_LVBus0261117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261119_consumption": {
      "bus": "75_LVBus0261119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2284.679512630519,
        2896.7092042614495,
        4877.59241212747
      ],
      "q_nom": [
        685.4038537891557,
        869.0127612784348,
        1463.277723638241
      ]
    },
    "75_LVBus0261119_production": {
      "bus": "75_LVBus0261119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261120_consumption": {
      "bus": "75_LVBus0261120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6181.372144195652,
        5043.379062373073,
        1703.0104246290828
      ],
      "q_nom": [
        1854.4116432586957,
        1513.013718711922,
        510.9031273887248
      ]
    },
    "75_LVBus0261120_production": {
      "bus": "75_LVBus0261120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261121_consumption": {
      "bus": "75_LVBus0261121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1208.0353460001538,
        1224.856970752119,
        706.6352303022475
      ],
      "q_nom": [
        362.41060380004615,
        367.4570912256357,
        211.99056909067423
      ]
    },
    "75_LVBus0261121_production": {
      "bus": "75_LVBus0261121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261122_consumption": {
      "bus": "75_LVBus0261122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4227.220959401875,
        1208.2010274859633,
        3568.164583426094
      ],
      "q_nom": [
        1268.1662878205625,
        362.460308245789,
        1070.4493750278282
      ]
    },
    "75_LVBus0261122_production": {
      "bus": "75_LVBus0261122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1934312_consumption": {
      "bus": "75_LVBus1934312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1934312_production": {
      "bus": "75_LVBus1934312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1934315_consumption": {
      "bus": "75_LVBus1934315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1038.1305576919399,
        971.8034774924512,
        733.7319539927963
      ],
      "q_nom": [
        311.43916730758195,
        291.54104324773533,
        220.11958619783888
      ]
    },
    "75_LVBus1934315_production": {
      "bus": "75_LVBus1934315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1934316_consumption": {
      "bus": "75_LVBus1934316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4559.752557432205,
        9236.686482594694,
        5173.598591968844
      ],
      "q_nom": [
        1367.9257672296615,
        2771.0059447784083,
        1552.0795775906531
      ]
    },
    "75_LVBus1934316_production": {
      "bus": "75_LVBus1934316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1934319_consumption": {
      "bus": "75_LVBus1934319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1209.8087939112318,
        637.3583092005945
      ],
      "q_nom": [
        0.0,
        362.9426381733695,
        191.20749276017833
      ]
    },
    "75_LVBus1934319_production": {
      "bus": "75_LVBus1934319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1934317_consumption": {
      "bus": "75_LVBus1934317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        829.9455836741897,
        2646.118558522394,
        2317.5918698852956
      ],
      "q_nom": [
        248.9836751022569,
        793.8355675567182,
        695.2775609655887
      ]
    },
    "75_LVBus1934317_production": {
      "bus": "75_LVBus1934317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1934318_consumption": {
      "bus": "75_LVBus1934318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1934318_production": {
      "bus": "75_LVBus1934318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1952927_consumption": {
      "bus": "75_LVBus1952927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1276.981008706796,
        1100.0554013894648,
        1010.7583768619899
      ],
      "q_nom": [
        383.0943026120388,
        330.01662041683943,
        303.22751305859697
      ]
    },
    "75_LVBus1952927_production": {
      "bus": "75_LVBus1952927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1952928_consumption": {
      "bus": "75_LVBus1952928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1952928_production": {
      "bus": "75_LVBus1952928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1952930_consumption": {
      "bus": "75_LVBus1952930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3031.490120753702,
        3266.4621378699876,
        2231.186401869144
      ],
      "q_nom": [
        909.4470362261105,
        979.9386413609963,
        669.3559205607431
      ]
    },
    "75_LVBus1952930_production": {
      "bus": "75_LVBus1952930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1952929_consumption": {
      "bus": "75_LVBus1952929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2093.418742560706,
        5381.197398228501,
        954.0967341762489
      ],
      "q_nom": [
        628.0256227682117,
        1614.3592194685502,
        286.22902025287465
      ]
    },
    "75_LVBus1952929_production": {
      "bus": "75_LVBus1952929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1934313_consumption": {
      "bus": "75_LVBus1934313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1780.22292684104,
        1317.4564384358687,
        759.1937276130858
      ],
      "q_nom": [
        534.066878052312,
        395.2369315307606,
        227.75811828392574
      ]
    },
    "75_LVBus1934313_production": {
      "bus": "75_LVBus1934313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1934314_consumption": {
      "bus": "75_LVBus1934314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1281.9262967758932,
        365.1844474825235
      ],
      "q_nom": [
        0.0,
        384.5778890327679,
        109.55533424475705
      ]
    },
    "75_LVBus1934314_production": {
      "bus": "75_LVBus1934314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261118_consumption": {
      "bus": "75_LVBus0261118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2879.5041882251326,
        759.9228831658648,
        2832.511554146546
      ],
      "q_nom": [
        863.8512564675398,
        227.97686494975946,
        849.7534662439638
      ]
    },
    "75_LVBus0261118_production": {
      "bus": "75_LVBus0261118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261112_consumption": {
      "bus": "75_LVBus0261112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3465.3382586214834,
        0.0,
        571.2916382502265
      ],
      "q_nom": [
        1039.601477586445,
        0.0,
        171.38749147506795
      ]
    },
    "75_LVBus0261112_production": {
      "bus": "75_LVBus0261112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261097_consumption": {
      "bus": "75_LVBus0261097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7445.005622429571,
        7567.970871735128,
        8096.493987988489
      ],
      "q_nom": [
        2233.5016867288714,
        2270.391261520538,
        2428.9481963965463
      ]
    },
    "75_LVBus0261097_production": {
      "bus": "75_LVBus0261097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261098_consumption": {
      "bus": "75_LVBus0261098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2279.289577189765,
        3554.5919341186514,
        1060.0384375334302
      ],
      "q_nom": [
        683.7868731569296,
        1066.3775802355954,
        318.011531260029
      ]
    },
    "75_LVBus0261098_production": {
      "bus": "75_LVBus0261098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261110_consumption": {
      "bus": "75_LVBus0261110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4250.061841337925,
        3168.95727650455,
        9349.868210273113
      ],
      "q_nom": [
        1275.0185524013775,
        950.687182951365,
        2804.9604630819335
      ]
    },
    "75_LVBus0261110_production": {
      "bus": "75_LVBus0261110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261099_consumption": {
      "bus": "75_LVBus0261099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2104.763366681578,
        789.3293315657376,
        403.4851794381651
      ],
      "q_nom": [
        631.4290100044734,
        236.79879946972125,
        121.04555383144952
      ]
    },
    "75_LVBus0261099_production": {
      "bus": "75_LVBus0261099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261100_consumption": {
      "bus": "75_LVBus0261100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4721.796905993433,
        1519.677537072704,
        2455.3116209255927
      ],
      "q_nom": [
        1416.53907179803,
        455.90326112181117,
        736.5934862776778
      ]
    },
    "75_LVBus0261100_production": {
      "bus": "75_LVBus0261100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261101_consumption": {
      "bus": "75_LVBus0261101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2899.5984928215476,
        1872.1815702922793,
        995.1306809241328
      ],
      "q_nom": [
        869.8795478464642,
        561.6544710876838,
        298.53920427723983
      ]
    },
    "75_LVBus0261101_production": {
      "bus": "75_LVBus0261101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261102_consumption": {
      "bus": "75_LVBus0261102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1333.4591671141739,
        858.431213173291,
        3620.400810284627
      ],
      "q_nom": [
        400.0377501342521,
        257.5293639519873,
        1086.120243085388
      ]
    },
    "75_LVBus0261102_production": {
      "bus": "75_LVBus0261102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261109_consumption": {
      "bus": "75_LVBus0261109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5578.473835161431,
        7383.873494738468,
        8739.12307301792
      ],
      "q_nom": [
        1673.5421505484294,
        2215.1620484215405,
        2621.7369219053758
      ]
    },
    "75_LVBus0261109_production": {
      "bus": "75_LVBus0261109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261103_consumption": {
      "bus": "75_LVBus0261103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3456.151792049406,
        0.0,
        4614.391390767926
      ],
      "q_nom": [
        1036.8455376148218,
        0.0,
        1384.3174172303777
      ]
    },
    "75_LVBus0261103_production": {
      "bus": "75_LVBus0261103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261104_consumption": {
      "bus": "75_LVBus0261104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2354.431204517514,
        2665.4562148815203,
        1669.4067925777288
      ],
      "q_nom": [
        706.3293613552542,
        799.636864464456,
        500.8220377733186
      ]
    },
    "75_LVBus0261104_production": {
      "bus": "75_LVBus0261104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261105_consumption": {
      "bus": "75_LVBus0261105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5747.693359782836,
        1497.698418790974,
        4331.3234921639505
      ],
      "q_nom": [
        1724.3080079348506,
        449.3095256372922,
        1299.3970476491852
      ]
    },
    "75_LVBus0261105_production": {
      "bus": "75_LVBus0261105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261106_consumption": {
      "bus": "75_LVBus0261106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1325.498262263558,
        0.0,
        2282.8726989901043
      ],
      "q_nom": [
        397.6494786790674,
        0.0,
        684.8618096970313
      ]
    },
    "75_LVBus0261106_production": {
      "bus": "75_LVBus0261106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261107_consumption": {
      "bus": "75_LVBus0261107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4876.316909005493,
        2549.1986285522103,
        3946.8545683678335
      ],
      "q_nom": [
        1462.8950727016477,
        764.7595885656631,
        1184.05637051035
      ]
    },
    "75_LVBus0261107_production": {
      "bus": "75_LVBus0261107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261108_consumption": {
      "bus": "75_LVBus0261108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261108_production": {
      "bus": "75_LVBus0261108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261092_consumption": {
      "bus": "75_LVBus0261092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2410.7188931810765,
        2410.7188931810765,
        2410.7188931810765
      ],
      "q_nom": [
        723.215667954323,
        723.215667954323,
        723.215667954323
      ]
    },
    "75_LVBus0261092_production": {
      "bus": "75_LVBus0261092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261093_consumption": {
      "bus": "75_LVBus0261093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261093_production": {
      "bus": "75_LVBus0261093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261095_consumption": {
      "bus": "75_LVBus0261095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261095_production": {
      "bus": "75_LVBus0261095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261094_consumption": {
      "bus": "75_LVBus0261094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        22431.698057827132,
        8450.342191779784
      ],
      "q_nom": [
        0.0,
        6729.509417348139,
        2535.102657533935
      ]
    },
    "75_LVBus0261094_production": {
      "bus": "75_LVBus0261094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261088_consumption": {
      "bus": "75_LVBus0261088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261088_production": {
      "bus": "75_LVBus0261088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261089_consumption": {
      "bus": "75_LVBus0261089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6584.277446012084,
        7249.354808094179,
        7024.709947268181
      ],
      "q_nom": [
        1975.283233803625,
        2174.806442428254,
        2107.4129841804543
      ]
    },
    "75_LVBus0261089_production": {
      "bus": "75_LVBus0261089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261090_consumption": {
      "bus": "75_LVBus0261090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3416.9405662678305,
        3184.1313447593093,
        0.0
      ],
      "q_nom": [
        1025.082169880349,
        955.2394034277927,
        0.0
      ]
    },
    "75_LVBus0261090_production": {
      "bus": "75_LVBus0261090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261086_consumption": {
      "bus": "75_LVBus0261086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6879.650396354942,
        4822.2648567924025,
        4669.850312531671
      ],
      "q_nom": [
        2063.8951189064824,
        1446.6794570377208,
        1400.9550937595013
      ]
    },
    "75_LVBus0261086_production": {
      "bus": "75_LVBus0261086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261072_consumption": {
      "bus": "75_LVBus0261072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4655.854466917871,
        589.1754276030714
      ],
      "q_nom": [
        0.0,
        1396.7563400753613,
        176.7526282809214
      ]
    },
    "75_LVBus0261072_production": {
      "bus": "75_LVBus0261072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261073_consumption": {
      "bus": "75_LVBus0261073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2539.1988447749604
      ],
      "q_nom": [
        0.0,
        0.0,
        761.7596534324881
      ]
    },
    "75_LVBus0261073_production": {
      "bus": "75_LVBus0261073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261074_consumption": {
      "bus": "75_LVBus0261074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2604.9289848616568,
        13946.18812455713,
        13652.836021984362
      ],
      "q_nom": [
        781.478695458497,
        4183.856437367139,
        4095.8508065953083
      ]
    },
    "75_LVBus0261074_production": {
      "bus": "75_LVBus0261074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261077_consumption": {
      "bus": "75_LVBus0261077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3033.6781547966743,
        1718.2676499465333,
        2065.807369215017
      ],
      "q_nom": [
        910.1034464390023,
        515.48029498396,
        619.7422107645051
      ]
    },
    "75_LVBus0261077_production": {
      "bus": "75_LVBus0261077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261078_consumption": {
      "bus": "75_LVBus0261078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1520.9723389183905,
        1596.8683330166587,
        5750.525503277675
      ],
      "q_nom": [
        456.2917016755171,
        479.0604999049976,
        1725.1576509833023
      ]
    },
    "75_LVBus0261078_production": {
      "bus": "75_LVBus0261078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261079_consumption": {
      "bus": "75_LVBus0261079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3378.423846102591,
        4700.275754984423,
        4095.0346874497613
      ],
      "q_nom": [
        1013.5271538307773,
        1410.0827264953268,
        1228.5104062349283
      ]
    },
    "75_LVBus0261079_production": {
      "bus": "75_LVBus0261079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261080_consumption": {
      "bus": "75_LVBus0261080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2399.7988382188987,
        3546.0571752384258,
        3426.8477994656796
      ],
      "q_nom": [
        719.9396514656696,
        1063.8171525715277,
        1028.0543398397037
      ]
    },
    "75_LVBus0261080_production": {
      "bus": "75_LVBus0261080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261081_consumption": {
      "bus": "75_LVBus0261081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5073.298912096942,
        1999.8582666693387,
        0.0
      ],
      "q_nom": [
        1521.9896736290827,
        599.9574800008016,
        0.0
      ]
    },
    "75_LVBus0261081_production": {
      "bus": "75_LVBus0261081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261082_consumption": {
      "bus": "75_LVBus0261082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        657.5496337967495,
        0.0,
        1022.3875823577991
      ],
      "q_nom": [
        197.26489013902486,
        0.0,
        306.7162747073397
      ]
    },
    "75_LVBus0261082_production": {
      "bus": "75_LVBus0261082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261083_consumption": {
      "bus": "75_LVBus0261083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2550.592346382947,
        0.0,
        0.0
      ],
      "q_nom": [
        765.1777039148841,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261083_production": {
      "bus": "75_LVBus0261083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261084_consumption": {
      "bus": "75_LVBus0261084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261084_production": {
      "bus": "75_LVBus0261084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261075_consumption": {
      "bus": "75_LVBus0261075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9629.57396517707,
        14538.519032780256,
        12514.464215136713
      ],
      "q_nom": [
        2888.8721895531207,
        4361.555709834077,
        3754.339264541014
      ]
    },
    "75_LVBus0261075_production": {
      "bus": "75_LVBus0261075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261076_consumption": {
      "bus": "75_LVBus0261076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261076_production": {
      "bus": "75_LVBus0261076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261228_consumption": {
      "bus": "75_LVBus0261228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261228_production": {
      "bus": "75_LVBus0261228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261226_consumption": {
      "bus": "75_LVBus0261226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261226_production": {
      "bus": "75_LVBus0261226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261224_consumption": {
      "bus": "75_LVBus0261224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261224_production": {
      "bus": "75_LVBus0261224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261222_consumption": {
      "bus": "75_LVBus0261222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1610.670367332432,
        1426.8515114985014,
        1426.8515114985014
      ],
      "q_nom": [
        483.2011101997296,
        428.0554534495504,
        428.0554534495504
      ]
    },
    "75_LVBus0261222_production": {
      "bus": "75_LVBus0261222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261218_consumption": {
      "bus": "75_LVBus0261218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8275.884550341874,
        11408.465411609805,
        9967.956195805653
      ],
      "q_nom": [
        2482.765365102562,
        3422.5396234829414,
        2990.386858741696
      ]
    },
    "75_LVBus0261218_production": {
      "bus": "75_LVBus0261218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261216_consumption": {
      "bus": "75_LVBus0261216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3967.018095485626,
        3967.018095485626,
        3967.018095485626
      ],
      "q_nom": [
        1190.1054286456877,
        1190.1054286456877,
        1190.1054286456877
      ]
    },
    "75_LVBus0261216_production": {
      "bus": "75_LVBus0261216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261212_consumption": {
      "bus": "75_LVBus0261212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261212_production": {
      "bus": "75_LVBus0261212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261213_consumption": {
      "bus": "75_LVBus0261213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261213_production": {
      "bus": "75_LVBus0261213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261214_consumption": {
      "bus": "75_LVBus0261214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1733.9363262171378,
        5084.469441960303,
        1493.77434938917
      ],
      "q_nom": [
        520.1808978651413,
        1525.3408325880907,
        448.132304816751
      ]
    },
    "75_LVBus0261214_production": {
      "bus": "75_LVBus0261214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261201_consumption": {
      "bus": "75_LVBus0261201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261201_production": {
      "bus": "75_LVBus0261201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261202_consumption": {
      "bus": "75_LVBus0261202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2899.071233804718,
        0.0,
        1135.8026570068816
      ],
      "q_nom": [
        869.7213701414154,
        0.0,
        340.7407971020645
      ]
    },
    "75_LVBus0261202_production": {
      "bus": "75_LVBus0261202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261203_consumption": {
      "bus": "75_LVBus0261203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2021.2713462158254,
        1266.805336677594,
        2028.3386586100444
      ],
      "q_nom": [
        606.3814038647475,
        380.0416010032782,
        608.5015975830133
      ]
    },
    "75_LVBus0261203_production": {
      "bus": "75_LVBus0261203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261204_consumption": {
      "bus": "75_LVBus0261204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3721.2182962526117,
        4579.763076454924,
        2488.110175965062
      ],
      "q_nom": [
        1116.3654888757835,
        1373.9289229364772,
        746.4330527895186
      ]
    },
    "75_LVBus0261204_production": {
      "bus": "75_LVBus0261204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261205_consumption": {
      "bus": "75_LVBus0261205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1732.4115243408703,
        3602.1877327006096
      ],
      "q_nom": [
        0.0,
        519.7234573022611,
        1080.6563198101828
      ]
    },
    "75_LVBus0261205_production": {
      "bus": "75_LVBus0261205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261207_consumption": {
      "bus": "75_LVBus0261207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261207_production": {
      "bus": "75_LVBus0261207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261208_consumption": {
      "bus": "75_LVBus0261208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5226.35713501256,
        9717.802474013339,
        9498.653043612007
      ],
      "q_nom": [
        1567.907140503768,
        2915.3407422040013,
        2849.5959130836018
      ]
    },
    "75_LVBus0261208_production": {
      "bus": "75_LVBus0261208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261209_consumption": {
      "bus": "75_LVBus0261209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5250.970836712353,
        4743.363719882694,
        6283.117341221393
      ],
      "q_nom": [
        1575.291251013706,
        1423.009115964808,
        1884.9352023664178
      ]
    },
    "75_LVBus0261209_production": {
      "bus": "75_LVBus0261209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261206_consumption": {
      "bus": "75_LVBus0261206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1801.4009702429207
      ],
      "q_nom": [
        0.0,
        0.0,
        540.4202910728762
      ]
    },
    "75_LVBus0261206_production": {
      "bus": "75_LVBus0261206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261210_consumption": {
      "bus": "75_LVBus0261210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5806.72512116171,
        4999.359940318013,
        3694.9569151361493
      ],
      "q_nom": [
        1742.017536348513,
        1499.807982095404,
        1108.4870745408448
      ]
    },
    "75_LVBus0261210_production": {
      "bus": "75_LVBus0261210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261197_consumption": {
      "bus": "75_LVBus0261197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261197_production": {
      "bus": "75_LVBus0261197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261198_consumption": {
      "bus": "75_LVBus0261198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5267.584587066509,
        0.0,
        3537.0921380169452
      ],
      "q_nom": [
        1580.2753761199526,
        0.0,
        1061.1276414050835
      ]
    },
    "75_LVBus0261198_production": {
      "bus": "75_LVBus0261198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261199_consumption": {
      "bus": "75_LVBus0261199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3858.5438289046056,
        3525.8046909276736,
        1632.5185482922936
      ],
      "q_nom": [
        1157.5631486713817,
        1057.741407278302,
        489.75556448768805
      ]
    },
    "75_LVBus0261199_production": {
      "bus": "75_LVBus0261199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261187_consumption": {
      "bus": "75_LVBus0261187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3788.678698496168,
        2412.04303413813,
        6129.441469644351
      ],
      "q_nom": [
        1136.6036095488505,
        723.6129102414391,
        1838.8324408933051
      ]
    },
    "75_LVBus0261187_production": {
      "bus": "75_LVBus0261187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261190_consumption": {
      "bus": "75_LVBus0261190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261190_production": {
      "bus": "75_LVBus0261190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261191_consumption": {
      "bus": "75_LVBus0261191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4199.50972474598,
        2644.163879175615
      ],
      "q_nom": [
        0.0,
        1259.852917423794,
        793.2491637526845
      ]
    },
    "75_LVBus0261191_production": {
      "bus": "75_LVBus0261191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261192_consumption": {
      "bus": "75_LVBus0261192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6941.064019710503,
        5128.123856082535,
        8496.550976915321
      ],
      "q_nom": [
        2082.3192059131507,
        1538.4371568247605,
        2548.9652930745965
      ]
    },
    "75_LVBus0261192_production": {
      "bus": "75_LVBus0261192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261193_consumption": {
      "bus": "75_LVBus0261193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3226.3330442106894,
        7009.65683951104,
        1752.8446647747685
      ],
      "q_nom": [
        967.8999132632068,
        2102.897051853312,
        525.8533994324305
      ]
    },
    "75_LVBus0261193_production": {
      "bus": "75_LVBus0261193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261195_consumption": {
      "bus": "75_LVBus0261195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9666.884082490566,
        14450.228212295955,
        16136.212615722265
      ],
      "q_nom": [
        2900.0652247471694,
        4335.068463688786,
        4840.863784716679
      ]
    },
    "75_LVBus0261195_production": {
      "bus": "75_LVBus0261195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261194_consumption": {
      "bus": "75_LVBus0261194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3429.2565595483356,
        3716.9459455309975,
        3278.7468749715194
      ],
      "q_nom": [
        1028.7769678645006,
        1115.0837836592991,
        983.6240624914558
      ]
    },
    "75_LVBus0261194_production": {
      "bus": "75_LVBus0261194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261188_consumption": {
      "bus": "75_LVBus0261188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7362.9697508526815,
        8082.714212037713,
        7148.290525392956
      ],
      "q_nom": [
        2208.890925255804,
        2424.814263611314,
        2144.4871576178866
      ]
    },
    "75_LVBus0261188_production": {
      "bus": "75_LVBus0261188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261189_consumption": {
      "bus": "75_LVBus0261189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5861.343463061975,
        5861.343463061975,
        5861.343463061975
      ],
      "q_nom": [
        1758.4030389185925,
        1758.4030389185925,
        1758.4030389185925
      ]
    },
    "75_LVBus0261189_production": {
      "bus": "75_LVBus0261189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261269_consumption": {
      "bus": "75_LVBus0261269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        40801.99526952691,
        45194.00729659875,
        48300.90636571377
      ],
      "q_nom": [
        12240.598580858072,
        13558.202188979625,
        14490.271909714129
      ]
    },
    "75_LVBus0261269_production": {
      "bus": "75_LVBus0261269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261267_consumption": {
      "bus": "75_LVBus0261267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261267_production": {
      "bus": "75_LVBus0261267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261263_consumption": {
      "bus": "75_LVBus0261263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6707.870783794326,
        7436.274860091607,
        5647.163030731929
      ],
      "q_nom": [
        2012.3612351382976,
        2230.882458027482,
        1694.1489092195786
      ]
    },
    "75_LVBus0261263_production": {
      "bus": "75_LVBus0261263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261261_consumption": {
      "bus": "75_LVBus0261261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        756.0540141194512,
        756.0540141194512,
        756.0540141194512
      ],
      "q_nom": [
        226.81620423583533,
        226.81620423583533,
        226.81620423583533
      ]
    },
    "75_LVBus0261261_production": {
      "bus": "75_LVBus0261261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260981_consumption": {
      "bus": "75_LVBus0260981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6375.529348342691,
        3486.5976822743364,
        3334.6403920775147
      ],
      "q_nom": [
        1912.6588045028072,
        1045.9793046823008,
        1000.3921176232543
      ]
    },
    "75_LVBus0260981_production": {
      "bus": "75_LVBus0260981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260979_consumption": {
      "bus": "75_LVBus0260979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260979_production": {
      "bus": "75_LVBus0260979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260965_consumption": {
      "bus": "75_LVBus0260965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6470.013936020745,
        8342.76260613774,
        637.4142503436101
      ],
      "q_nom": [
        1941.0041808062233,
        2502.828781841322,
        191.22427510308302
      ]
    },
    "75_LVBus0260965_production": {
      "bus": "75_LVBus0260965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260966_consumption": {
      "bus": "75_LVBus0260966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4651.830525300751,
        10862.11565907003,
        4839.649833599118
      ],
      "q_nom": [
        1395.5491575902254,
        3258.634697721009,
        1451.8949500797355
      ]
    },
    "75_LVBus0260966_production": {
      "bus": "75_LVBus0260966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260976_consumption": {
      "bus": "75_LVBus0260976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2050.566911495772,
        7545.959482325412,
        5077.121652915546
      ],
      "q_nom": [
        615.1700734487315,
        2263.7878446976233,
        1523.1364958746638
      ]
    },
    "75_LVBus0260976_production": {
      "bus": "75_LVBus0260976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260977_consumption": {
      "bus": "75_LVBus0260977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7690.663291646952,
        9324.960362418396,
        9946.744277648428
      ],
      "q_nom": [
        2307.1989874940855,
        2797.488108725519,
        2984.023283294528
      ]
    },
    "75_LVBus0260977_production": {
      "bus": "75_LVBus0260977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260967_consumption": {
      "bus": "75_LVBus0260967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1954.466936815415,
        1865.3833926958914,
        1019.3655901678978
      ],
      "q_nom": [
        586.3400810446245,
        559.6150178087674,
        305.8096770503693
      ]
    },
    "75_LVBus0260967_production": {
      "bus": "75_LVBus0260967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260968_consumption": {
      "bus": "75_LVBus0260968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8390.742251965494,
        9525.607697016278,
        6426.471653289393
      ],
      "q_nom": [
        2517.222675589648,
        2857.682309104883,
        1927.9414959868177
      ]
    },
    "75_LVBus0260968_production": {
      "bus": "75_LVBus0260968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260969_consumption": {
      "bus": "75_LVBus0260969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5677.710207239072,
        6971.708402942249,
        9833.256006645648
      ],
      "q_nom": [
        1703.3130621717214,
        2091.512520882675,
        2949.976801993694
      ]
    },
    "75_LVBus0260969_production": {
      "bus": "75_LVBus0260969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260970_consumption": {
      "bus": "75_LVBus0260970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3291.6051981331048,
        3322.1637298312025,
        2083.1314137894938
      ],
      "q_nom": [
        987.4815594399314,
        996.6491189493607,
        624.9394241368481
      ]
    },
    "75_LVBus0260970_production": {
      "bus": "75_LVBus0260970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260971_consumption": {
      "bus": "75_LVBus0260971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1278.5942141932642,
        2719.311576957362,
        1278.5942141932642
      ],
      "q_nom": [
        383.57826425797924,
        815.7934730872086,
        383.57826425797924
      ]
    },
    "75_LVBus0260971_production": {
      "bus": "75_LVBus0260971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260972_consumption": {
      "bus": "75_LVBus0260972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1678.8592879459075,
        1450.512817401358,
        0.0
      ],
      "q_nom": [
        503.6577863837722,
        435.1538452204074,
        0.0
      ]
    },
    "75_LVBus0260972_production": {
      "bus": "75_LVBus0260972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260973_consumption": {
      "bus": "75_LVBus0260973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1316.2343463984314,
        5052.8144280596625,
        0.0
      ],
      "q_nom": [
        394.8703039195294,
        1515.8443284178986,
        0.0
      ]
    },
    "75_LVBus0260973_production": {
      "bus": "75_LVBus0260973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260974_consumption": {
      "bus": "75_LVBus0260974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        768.9204326687125,
        154.09341541995008,
        0.0
      ],
      "q_nom": [
        230.67612980061372,
        46.22802462598502,
        0.0
      ]
    },
    "75_LVBus0260974_production": {
      "bus": "75_LVBus0260974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260975_consumption": {
      "bus": "75_LVBus0260975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        594.0520414245847,
        0.0
      ],
      "q_nom": [
        0.0,
        178.2156124273754,
        0.0
      ]
    },
    "75_LVBus0260975_production": {
      "bus": "75_LVBus0260975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260961_consumption": {
      "bus": "75_LVBus0260961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2970.8978620940015,
        3194.744772777639,
        5155.815699952435
      ],
      "q_nom": [
        891.2693586282004,
        958.4234318332916,
        1546.7447099857307
      ]
    },
    "75_LVBus0260961_production": {
      "bus": "75_LVBus0260961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260963_consumption": {
      "bus": "75_LVBus0260963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260963_production": {
      "bus": "75_LVBus0260963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260962_consumption": {
      "bus": "75_LVBus0260962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5205.441560401512,
        4457.935333398816,
        5278.93676945515
      ],
      "q_nom": [
        1561.6324681204535,
        1337.3806000196446,
        1583.681030836545
      ]
    },
    "75_LVBus0260962_production": {
      "bus": "75_LVBus0260962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260959_consumption": {
      "bus": "75_LVBus0260959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        890.2915559176573,
        890.2915559176573,
        890.2915559176573
      ],
      "q_nom": [
        267.0874667752972,
        267.0874667752972,
        267.0874667752972
      ]
    },
    "75_LVBus0260959_production": {
      "bus": "75_LVBus0260959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260956_consumption": {
      "bus": "75_LVBus0260956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260956_production": {
      "bus": "75_LVBus0260956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260957_consumption": {
      "bus": "75_LVBus0260957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15944.970561111291,
        13674.16311316422,
        7629.517134007838
      ],
      "q_nom": [
        4783.491168333388,
        4102.248933949266,
        2288.8551402023513
      ]
    },
    "75_LVBus0260957_production": {
      "bus": "75_LVBus0260957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261148_consumption": {
      "bus": "75_LVBus0261148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261148_production": {
      "bus": "75_LVBus0261148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261149_consumption": {
      "bus": "75_LVBus0261149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1138.4635351952243,
        1559.3898228652886,
        2562.880172077704
      ],
      "q_nom": [
        341.53906055856726,
        467.81694685958655,
        768.8640516233112
      ]
    },
    "75_LVBus0261149_production": {
      "bus": "75_LVBus0261149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261160_consumption": {
      "bus": "75_LVBus0261160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2418.52312542021,
        1997.1056371092236,
        1998.1553857567906
      ],
      "q_nom": [
        725.5569376260629,
        599.1316911327671,
        599.4466157270372
      ]
    },
    "75_LVBus0261160_production": {
      "bus": "75_LVBus0261160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261150_consumption": {
      "bus": "75_LVBus0261150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        911.0115249171853,
        1821.5078179426896
      ],
      "q_nom": [
        0.0,
        273.3034574751556,
        546.4523453828068
      ]
    },
    "75_LVBus0261150_production": {
      "bus": "75_LVBus0261150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261151_consumption": {
      "bus": "75_LVBus0261151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2742.072652119701,
        2011.02521286686,
        10770.02794931635
      ],
      "q_nom": [
        822.6217956359103,
        603.307563860058,
        3231.008384794905
      ]
    },
    "75_LVBus0261151_production": {
      "bus": "75_LVBus0261151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261159_consumption": {
      "bus": "75_LVBus0261159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3318.2674761231533,
        2519.969729990195,
        2305.160754418356
      ],
      "q_nom": [
        995.480242836946,
        755.9909189970584,
        691.5482263255068
      ]
    },
    "75_LVBus0261159_production": {
      "bus": "75_LVBus0261159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261152_consumption": {
      "bus": "75_LVBus0261152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2089.3123401546804,
        3260.9082425224183,
        1704.463628587027
      ],
      "q_nom": [
        626.7937020464041,
        978.2724727567254,
        511.33908857610805
      ]
    },
    "75_LVBus0261152_production": {
      "bus": "75_LVBus0261152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261153_consumption": {
      "bus": "75_LVBus0261153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2700.74114297506,
        2007.1619800641618,
        5013.5886000568535
      ],
      "q_nom": [
        810.222342892518,
        602.1485940192485,
        1504.076580017056
      ]
    },
    "75_LVBus0261153_production": {
      "bus": "75_LVBus0261153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261155_consumption": {
      "bus": "75_LVBus0261155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5029.477916568261,
        8371.618721095638,
        2942.670447420749
      ],
      "q_nom": [
        1508.8433749704784,
        2511.4856163286913,
        882.8011342262247
      ]
    },
    "75_LVBus0261155_production": {
      "bus": "75_LVBus0261155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261154_consumption": {
      "bus": "75_LVBus0261154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5012.042183324952,
        3136.6027858660555,
        2523.095967860832
      ],
      "q_nom": [
        1503.6126549974856,
        940.9808357598166,
        756.9287903582496
      ]
    },
    "75_LVBus0261154_production": {
      "bus": "75_LVBus0261154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261156_consumption": {
      "bus": "75_LVBus0261156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1351.5562038190465,
        686.6423491203373,
        681.4495538675667
      ],
      "q_nom": [
        405.46686114571395,
        205.99270473610116,
        204.43486616027
      ]
    },
    "75_LVBus0261156_production": {
      "bus": "75_LVBus0261156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261158_consumption": {
      "bus": "75_LVBus0261158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2741.886477633615,
        6762.273842038284,
        3494.0252750205127
      ],
      "q_nom": [
        822.5659432900844,
        2028.682152611485,
        1048.2075825061538
      ]
    },
    "75_LVBus0261158_production": {
      "bus": "75_LVBus0261158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261157_consumption": {
      "bus": "75_LVBus0261157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1957.6248264514277
      ],
      "q_nom": [
        0.0,
        0.0,
        587.2874479354283
      ]
    },
    "75_LVBus0261157_production": {
      "bus": "75_LVBus0261157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261146_consumption": {
      "bus": "75_LVBus0261146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2705.8889141872473,
        4421.306468866544,
        7339.633347852896
      ],
      "q_nom": [
        811.7666742561742,
        1326.391940659963,
        2201.8900043558688
      ]
    },
    "75_LVBus0261146_production": {
      "bus": "75_LVBus0261146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261141_consumption": {
      "bus": "75_LVBus0261141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1848.175996442397,
        0.0,
        0.0
      ],
      "q_nom": [
        554.4527989327191,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261141_production": {
      "bus": "75_LVBus0261141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261142_consumption": {
      "bus": "75_LVBus0261142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2313.962284293201,
        0.0,
        2328.9467837991283
      ],
      "q_nom": [
        694.1886852879602,
        0.0,
        698.6840351397385
      ]
    },
    "75_LVBus0261142_production": {
      "bus": "75_LVBus0261142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261143_consumption": {
      "bus": "75_LVBus0261143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1502.2160379556876,
        5195.308952079347,
        0.0
      ],
      "q_nom": [
        450.6648113867063,
        1558.592685623804,
        0.0
      ]
    },
    "75_LVBus0261143_production": {
      "bus": "75_LVBus0261143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261144_consumption": {
      "bus": "75_LVBus0261144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2921.6953153739287,
        9200.585243814252,
        1431.0490025374186
      ],
      "q_nom": [
        876.5085946121786,
        2760.1755731442754,
        429.31470076122554
      ]
    },
    "75_LVBus0261144_production": {
      "bus": "75_LVBus0261144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261127_consumption": {
      "bus": "75_LVBus0261127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        591.0810403338144,
        1530.251575884169
      ],
      "q_nom": [
        0.0,
        177.3243121001443,
        459.07547276525065
      ]
    },
    "75_LVBus0261127_production": {
      "bus": "75_LVBus0261127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261128_consumption": {
      "bus": "75_LVBus0261128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261128_production": {
      "bus": "75_LVBus0261128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261131_consumption": {
      "bus": "75_LVBus0261131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2295.8245996661058,
        3701.4964455117874,
        2446.459759842627
      ],
      "q_nom": [
        688.7473798998317,
        1110.4489336535362,
        733.9379279527881
      ]
    },
    "75_LVBus0261131_production": {
      "bus": "75_LVBus0261131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261132_consumption": {
      "bus": "75_LVBus0261132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1358.3875621890825,
        3058.0215654648555,
        2533.1262244879103
      ],
      "q_nom": [
        407.5162686567247,
        917.4064696394566,
        759.9378673463731
      ]
    },
    "75_LVBus0261132_production": {
      "bus": "75_LVBus0261132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261133_consumption": {
      "bus": "75_LVBus0261133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        790.2144771796364,
        0.0
      ],
      "q_nom": [
        0.0,
        237.06434315389092,
        0.0
      ]
    },
    "75_LVBus0261133_production": {
      "bus": "75_LVBus0261133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261134_consumption": {
      "bus": "75_LVBus0261134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        181.04811648012304,
        181.04811648012304,
        181.04811648012304
      ],
      "q_nom": [
        54.31443494403691,
        54.31443494403691,
        54.31443494403691
      ]
    },
    "75_LVBus0261134_production": {
      "bus": "75_LVBus0261134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261135_consumption": {
      "bus": "75_LVBus0261135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16748.351706601057,
        11136.440613840181,
        9153.857505039254
      ],
      "q_nom": [
        5024.505511980317,
        3340.932184152054,
        2746.157251511776
      ]
    },
    "75_LVBus0261135_production": {
      "bus": "75_LVBus0261135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261136_consumption": {
      "bus": "75_LVBus0261136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1963.377629454718,
        5118.989802835426,
        1789.9106844573812
      ],
      "q_nom": [
        589.0132888364154,
        1535.696940850628,
        536.9732053372144
      ]
    },
    "75_LVBus0261136_production": {
      "bus": "75_LVBus0261136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261137_consumption": {
      "bus": "75_LVBus0261137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1668.5471466081804,
        2819.5394136396667,
        3030.603043835669
      ],
      "q_nom": [
        500.5641439824541,
        845.8618240919,
        909.1809131507006
      ]
    },
    "75_LVBus0261137_production": {
      "bus": "75_LVBus0261137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261129_consumption": {
      "bus": "75_LVBus0261129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        634.1848841788927,
        152.39968790190443,
        4686.512718770784
      ],
      "q_nom": [
        190.2554652536678,
        45.71990637057133,
        1405.953815631235
      ]
    },
    "75_LVBus0261129_production": {
      "bus": "75_LVBus0261129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261130_consumption": {
      "bus": "75_LVBus0261130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7556.1392766467,
        10277.316464595378,
        9254.101719914732
      ],
      "q_nom": [
        2266.84178299401,
        3083.1949393786135,
        2776.2305159744196
      ]
    },
    "75_LVBus0261130_production": {
      "bus": "75_LVBus0261130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261138_consumption": {
      "bus": "75_LVBus0261138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1611.8854395104372,
        4516.571972444036,
        2515.3008203510853
      ],
      "q_nom": [
        483.56563185313115,
        1354.9715917332107,
        754.5902461053256
      ]
    },
    "75_LVBus0261138_production": {
      "bus": "75_LVBus0261138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0261139_consumption": {
      "bus": "75_LVBus0261139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4385.399305325441,
        2908.2002718111767,
        5768.418556572165
      ],
      "q_nom": [
        1315.6197915976322,
        872.460081543353,
        1730.5255669716494
      ]
    },
    "75_LVBus0261139_production": {
      "bus": "75_LVBus0261139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260807_consumption": {
      "bus": "75_LVBus0260807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260807_production": {
      "bus": "75_LVBus0260807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260808_consumption": {
      "bus": "75_LVBus0260808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260808_production": {
      "bus": "75_LVBus0260808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260809_consumption": {
      "bus": "75_LVBus0260809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260809_production": {
      "bus": "75_LVBus0260809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260810_consumption": {
      "bus": "75_LVBus0260810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260810_production": {
      "bus": "75_LVBus0260810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260811_consumption": {
      "bus": "75_LVBus0260811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260811_production": {
      "bus": "75_LVBus0260811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260812_consumption": {
      "bus": "75_LVBus0260812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9935.111487360706,
        14799.534105422457,
        9884.05317210141
      ],
      "q_nom": [
        2980.5334462082114,
        4439.860231626737,
        2965.215951630423
      ]
    },
    "75_LVBus0260812_production": {
      "bus": "75_LVBus0260812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260813_consumption": {
      "bus": "75_LVBus0260813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260813_production": {
      "bus": "75_LVBus0260813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260795_consumption": {
      "bus": "75_LVBus0260795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260795_production": {
      "bus": "75_LVBus0260795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260796_consumption": {
      "bus": "75_LVBus0260796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260796_production": {
      "bus": "75_LVBus0260796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260797_consumption": {
      "bus": "75_LVBus0260797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260797_production": {
      "bus": "75_LVBus0260797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260798_consumption": {
      "bus": "75_LVBus0260798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260798_production": {
      "bus": "75_LVBus0260798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260799_consumption": {
      "bus": "75_LVBus0260799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260799_production": {
      "bus": "75_LVBus0260799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260800_consumption": {
      "bus": "75_LVBus0260800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260800_production": {
      "bus": "75_LVBus0260800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260801_consumption": {
      "bus": "75_LVBus0260801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260801_production": {
      "bus": "75_LVBus0260801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260802_consumption": {
      "bus": "75_LVBus0260802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9219.385953334437,
        8619.268055393924,
        9159.195268620995
      ],
      "q_nom": [
        2765.8157860003307,
        2585.7804166181772,
        2747.7585805862986
      ]
    },
    "75_LVBus0260802_production": {
      "bus": "75_LVBus0260802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260803_consumption": {
      "bus": "75_LVBus0260803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7989.818847028322,
        6794.671063276238,
        11361.551563145598
      ],
      "q_nom": [
        2396.9456541084965,
        2038.4013189828713,
        3408.4654689436793
      ]
    },
    "75_LVBus0260803_production": {
      "bus": "75_LVBus0260803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260804_consumption": {
      "bus": "75_LVBus0260804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260804_production": {
      "bus": "75_LVBus0260804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260805_consumption": {
      "bus": "75_LVBus0260805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260805_production": {
      "bus": "75_LVBus0260805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260793_consumption": {
      "bus": "75_LVBus0260793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2206.7003165156466,
        3587.4242027059295,
        5829.9944951045
      ],
      "q_nom": [
        662.010094954694,
        1076.2272608117787,
        1748.9983485313498
      ]
    },
    "75_LVBus0260793_production": {
      "bus": "75_LVBus0260793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260790_consumption": {
      "bus": "75_LVBus0260790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5050.881079904605,
        3443.1997914116073,
        4413.258535437236
      ],
      "q_nom": [
        1515.2643239713814,
        1032.9599374234822,
        1323.9775606311707
      ]
    },
    "75_LVBus0260790_production": {
      "bus": "75_LVBus0260790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260791_consumption": {
      "bus": "75_LVBus0260791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9470.230706540884,
        6931.976785210947,
        4835.253853467978
      ],
      "q_nom": [
        2841.069211962265,
        2079.593035563284,
        1450.5761560403932
      ]
    },
    "75_LVBus0260791_production": {
      "bus": "75_LVBus0260791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260788_consumption": {
      "bus": "75_LVBus0260788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9003.958412803211,
        9513.039067860695,
        6154.878156457382
      ],
      "q_nom": [
        2701.1875238409634,
        2853.911720358208,
        1846.4634469372145
      ]
    },
    "75_LVBus0260788_production": {
      "bus": "75_LVBus0260788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260777_consumption": {
      "bus": "75_LVBus0260777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260777_production": {
      "bus": "75_LVBus0260777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260778_consumption": {
      "bus": "75_LVBus0260778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8279.577667769625,
        6933.0303609592265,
        5551.12001112058
      ],
      "q_nom": [
        2483.8733003308876,
        2079.909108287768,
        1665.336003336174
      ]
    },
    "75_LVBus0260778_production": {
      "bus": "75_LVBus0260778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260779_consumption": {
      "bus": "75_LVBus0260779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260779_production": {
      "bus": "75_LVBus0260779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260780_consumption": {
      "bus": "75_LVBus0260780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260780_production": {
      "bus": "75_LVBus0260780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260781_consumption": {
      "bus": "75_LVBus0260781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260781_production": {
      "bus": "75_LVBus0260781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260782_consumption": {
      "bus": "75_LVBus0260782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260782_production": {
      "bus": "75_LVBus0260782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260783_consumption": {
      "bus": "75_LVBus0260783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260783_production": {
      "bus": "75_LVBus0260783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260784_consumption": {
      "bus": "75_LVBus0260784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6984.005002757216,
        2831.5120040367233,
        7189.219776965529
      ],
      "q_nom": [
        2095.2015008271646,
        849.4536012110169,
        2156.7659330896586
      ]
    },
    "75_LVBus0260784_production": {
      "bus": "75_LVBus0260784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260785_consumption": {
      "bus": "75_LVBus0260785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260785_production": {
      "bus": "75_LVBus0260785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260786_consumption": {
      "bus": "75_LVBus0260786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        429.9842553823854,
        0.0,
        0.0
      ],
      "q_nom": [
        128.9952766147156,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260786_production": {
      "bus": "75_LVBus0260786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260766_consumption": {
      "bus": "75_LVBus0260766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260766_production": {
      "bus": "75_LVBus0260766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260767_consumption": {
      "bus": "75_LVBus0260767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260767_production": {
      "bus": "75_LVBus0260767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260768_consumption": {
      "bus": "75_LVBus0260768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260768_production": {
      "bus": "75_LVBus0260768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260769_consumption": {
      "bus": "75_LVBus0260769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260769_production": {
      "bus": "75_LVBus0260769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260770_consumption": {
      "bus": "75_LVBus0260770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260770_production": {
      "bus": "75_LVBus0260770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260771_consumption": {
      "bus": "75_LVBus0260771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260771_production": {
      "bus": "75_LVBus0260771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260772_consumption": {
      "bus": "75_LVBus0260772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260772_production": {
      "bus": "75_LVBus0260772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260773_consumption": {
      "bus": "75_LVBus0260773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260773_production": {
      "bus": "75_LVBus0260773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260774_consumption": {
      "bus": "75_LVBus0260774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11327.367462376784,
        19010.14065678014,
        15662.963394908047
      ],
      "q_nom": [
        3398.210238713035,
        5703.042197034041,
        4698.889018472414
      ]
    },
    "75_LVBus0260774_production": {
      "bus": "75_LVBus0260774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260775_consumption": {
      "bus": "75_LVBus0260775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260775_production": {
      "bus": "75_LVBus0260775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260764_consumption": {
      "bus": "75_LVBus0260764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus0260764_production": {
      "bus": "75_LVBus0260764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "75_BXBRE",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:75_MVLV103669_Transformer": {
      "bus": "75_MVLV103669",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:75_MVLV028925_Transformer": {
      "bus": "75_MVLV028925",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV046131_Transformer": {
      "bus": "75_MVLV046131",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:75_MVLV107034_Transformer": {
      "bus": "75_MVLV107034",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV027766_Transformer": {
      "bus": "75_MVLV027766",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV101416_Transformer": {
      "bus": "75_MVLV101416",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV148823_Transformer": {
      "bus": "75_MVLV148823",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV049433_Transformer": {
      "bus": "75_MVLV049433",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:75_MVLV164438_Transformer": {
      "bus": "75_MVLV164438",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV125061_Transformer": {
      "bus": "75_MVLV125061",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:75_MVLV154521_Transformer": {
      "bus": "75_MVLV154521",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV171391_Transformer": {
      "bus": "75_MVLV171391",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV099664_Transformer": {
      "bus": "75_MVLV099664",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV142069_Transformer": {
      "bus": "75_MVLV142069",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV020927_Transformer": {
      "bus": "75_MVLV020927",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    }
  },
  "name": "75_MVFeeder0883",
  "transformer": {
    "delta_wye": {
      "75_MVLV103669_Transformer": {
        "bus_from": "75_MVLV103669",
        "bus_to": "75_MVLV103669_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "75_MVLV028925_Transformer": {
        "bus_from": "75_MVLV028925",
        "bus_to": "75_MVLV028925_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV046131_Transformer": {
        "bus_from": "75_MVLV046131",
        "bus_to": "75_MVLV046131_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "75_MVLV107034_Transformer": {
        "bus_from": "75_MVLV107034",
        "bus_to": "75_MVLV107034_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV027766_Transformer": {
        "bus_from": "75_MVLV027766",
        "bus_to": "75_MVLV027766_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV101416_Transformer": {
        "bus_from": "75_MVLV101416",
        "bus_to": "75_MVLV101416_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV148823_Transformer": {
        "bus_from": "75_MVLV148823",
        "bus_to": "75_MVLV148823_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV049433_Transformer": {
        "bus_from": "75_MVLV049433",
        "bus_to": "75_MVLV049433_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "75_MVLV164438_Transformer": {
        "bus_from": "75_MVLV164438",
        "bus_to": "75_MVLV164438_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV125061_Transformer": {
        "bus_from": "75_MVLV125061",
        "bus_to": "75_MVLV125061_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "75_MVLV154521_Transformer": {
        "bus_from": "75_MVLV154521",
        "bus_to": "75_MVLV154521_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV171391_Transformer": {
        "bus_from": "75_MVLV171391",
        "bus_to": "75_MVLV171391_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV099664_Transformer": {
        "bus_from": "75_MVLV099664",
        "bus_to": "75_MVLV099664_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV142069_Transformer": {
        "bus_from": "75_MVLV142069",
        "bus_to": "75_MVLV142069_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV020927_Transformer": {
        "bus_from": "75_MVLV020927",
        "bus_to": "75_MVLV020927_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "75_MVFeeder0883",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "75_MVFeeder0883.json",
      "source_sha256": "e9a69ac9ac92fd85b96a52b284345b5cb09fd7c961307ec8726996b646019429"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV020927_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV027766_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV028925_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV046131_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV049433_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV099664_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV101416_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV103669_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV107034_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV125061_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV142069_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV148823_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV154521_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV164438_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV171391_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "75_BXBRE": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.2810038665764956,
              45.861918949767606
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV020927": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.266553906066367,
              45.849383520384826
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV142069": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.263634940825568,
              45.84655741462638
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV099664": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.260170714931599,
              45.8446347698229
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV171391": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259332674115878,
              45.843122330461185
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV154521": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259300408889222,
              45.84306083706574
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV125061": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.260365238973015,
              45.84128051292891
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV164438": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258633441022725,
              45.84162381346835
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV049433": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256131412683942,
              45.84250853846901
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV148823": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256549723445559,
              45.8415318175018
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV101416": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25553698299881,
              45.84053053502865
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV027766": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254528291407353,
              45.84095810882361
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107034": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254718257158439,
              45.83966677849985
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV143218": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256854628613804,
              45.839644343313765
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV103669": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256920830856535,
              45.83968186998717
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV103669_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256920830856535,
              45.83968186998717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256762665059085,
              45.83986930018641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256981421161845,
              45.84052823095372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257160375813152,
              45.84059293424889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256936437450319,
              45.84085171384584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256710827907562,
              45.839886797153845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255611835322948,
              45.840199485121396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255690213288122,
              45.84024758495743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255588234391768,
              45.8400199618916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255556541965398,
              45.839723166440685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255450087978802,
              45.83919084887119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254435104542467,
              45.84039575782559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254568956924819,
              45.840136115414666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257210311850324,
              45.84001756483231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25752748377447,
              45.840254550831496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257715772254589,
              45.84049929578409
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256736746487451,
              45.83987804867308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25711136915739,
              45.84046649628615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256719223227845,
              45.840768647114615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256417524562979,
              45.8410536710985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256021355575838,
              45.840905898537436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256002993514174,
              45.83922316204815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256713305958228,
              45.839760853947375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256088306141882,
              45.839466919138346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257197087178978,
              45.840035433044605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257357155076317,
              45.840405874458156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257225084440452,
              45.84057556074759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256648672648567,
              45.84108288648885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256530531533219,
              45.84119872004636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256607581091292,
              45.84120845848534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257079034216235,
              45.84145592655688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256346086548668,
              45.84141289001503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25732791828234,
              45.839928718408956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257382130543816,
              45.83991415921391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV046131": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254624327116666,
              45.83844995872194
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV107233": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253426117245974,
              45.83868547730009
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV028925": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254177863134239,
              45.83666375445266
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus025904": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252548935509964,
              45.83663928171012
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV028925_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254177863134239,
              45.83666375445266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254081493467503,
              45.83711180827803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254492847256369,
              45.8364877362322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253714383354456,
              45.836928316785176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254230319471191,
              45.837332785029666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254222582577703,
              45.83687652982294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253729783869623,
              45.83712641348263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV046131_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254624327116666,
              45.83844995872194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254664522982226,
              45.83855344992639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255282495678212,
              45.83887253654898
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254677925453243,
              45.838526586076284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254756212172955,
              45.838473354209206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253784021262046,
              45.837801480947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253775333714967,
              45.83779944471053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254575971927392,
              45.83850765373114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254244232499732,
              45.838324459765445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254442105497463,
              45.83814731305703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254389078709815,
              45.838094615836255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254725757741235,
              45.83805916915948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253958055289015,
              45.83817830638298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253708822210324,
              45.83805836766509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253493399164372,
              45.83788533536517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253397379070625,
              45.83788935816455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254473848907514,
              45.83777781559447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254576988582103,
              45.837769811519436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254486311266709,
              45.83779863023909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253458437795889,
              45.83788984797989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253097577602309,
              45.837724769955926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254632016492464,
              45.83759038865919
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255239399501468,
              45.83747027051138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252808413260963,
              45.83757504870885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252792459930413,
              45.83752766612286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.2526888448297315,
              45.83744079276197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1946357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252051497329717,
              45.83724158720166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1946358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.251118558553237,
              45.836899662392476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1946359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.250968743934211,
              45.836664275606566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25285674457963,
              45.83775266073489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252620349975286,
              45.837768941876455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252053346474539,
              45.83779945934658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.251713097773807,
              45.837987481698015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252838662637722,
              45.837592724025185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252805330158772,
              45.837527790303255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253439611683532,
              45.836697127247504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254368147353361,
              45.83856859017335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253871522784822,
              45.838293874897836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253832379143149,
              45.83832049052954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253345193281658,
              45.83854613313692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253119001121364,
              45.83859253890309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252824934128249,
              45.83849072791107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252894696622644,
              45.8388693022645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25237774242639,
              45.8389722855304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252399396292016,
              45.839179440505546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25246126159647,
              45.83930600472154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252559784701616,
              45.83953189683493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252520994920395,
              45.83954052014091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252671179367808,
              45.83975791306364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252807073052534,
              45.84004714911085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252881100593476,
              45.84020982103744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252917936901824,
              45.84030015292131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252755412125588,
              45.84005564831789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252619518691871,
              45.83976641220805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252409601313117,
              45.83931450376905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252360606734547,
              45.83918806375596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253760784821045,
              45.8382582744687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253374135648037,
              45.838038914870396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1962030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253389816925524,
              45.8378857401671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1962031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25288352100018,
              45.838131387182685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1962032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252387871845996,
              45.8384595172193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1962034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.252320320684533,
              45.83862082289337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1962033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.251909354176702,
              45.8385718669387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV107034_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254718257158439,
              45.83966677849985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254834481125729,
              45.83953133152242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.2551502036590023,
              45.838956626654465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1960488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255220879015295,
              45.83887417480558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1960489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255250184195448,
              45.83888300468329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1960490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255446101010693,
              45.83896389885923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1963701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254378976216884,
              45.83857432703091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254902142919024,
              45.839429409918765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254871448324426,
              45.83941921692506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255036646659424,
              45.83913648200198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254852393724872,
              45.83953690261155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255288902570106,
              45.83887599933394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254856042167984,
              45.83954773492324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255260041694037,
              45.839036059564634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256075612558423,
              45.839457799391624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254859655151315,
              45.83956036642287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254887786179924,
              45.839635317795214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254964655964238,
              45.83965405329804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254898174705417,
              45.83976138490016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25480506504331,
              45.83991344826727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254859460114485,
              45.83957026195697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254751808626257,
              45.840002911855066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV027766_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254528291407353,
              45.84095810882361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254245101143695,
              45.84089149726976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253757004963383,
              45.84077072360571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254736942207857,
              45.84206323035447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255138996231887,
              45.84225559343776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254737474210669,
              45.842036242527115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254765344744713,
              45.8419285391328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254869201420541,
              45.84188455101762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254790909947914,
              45.84193778298334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.253950457098446,
              45.84147080591966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25421989303253,
              45.84099472735591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254454356656107,
              45.840855723169064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254448924447126,
              45.84087006707779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254792768285898,
              45.84092916436345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254609475175436,
              45.84088870914723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV101416_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25553698299881,
              45.84053053502865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255451654411641,
              45.84000596975724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255529845194366,
              45.840500774098984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255648336202297,
              45.84023648378612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255687303156784,
              45.84021886345864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255787550155783,
              45.84097375889218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255845193571201,
              45.840960889002595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256056249252807,
              45.841095184779064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255918150237844,
              45.84157073163826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255879890980724,
              45.84155236827332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256286334855654,
              45.84117837657606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256419529946185,
              45.84105839615125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255421995963462,
              45.8413184096237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1951676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255239202587543,
              45.84148150956895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1951677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255195050292502,
              45.84152311255677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1951678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.254791619247905,
              45.841901799213765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255792386877134,
              45.84096218046792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255623303196427,
              45.84020025230636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255643367616272,
              45.84022992167766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255601105210473,
              45.84002008575212
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256143450622255,
              45.83993532713963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255626664375548,
              45.84081392419864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255569339371024,
              45.84104461209839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255438200924487,
              45.84116661780323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV148823_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256549723445559,
              45.8415318175018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256480939667819,
              45.84155994862224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25670187641097,
              45.84165024969787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257000037648888,
              45.84154514384083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25732040187257,
              45.84162020344335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257524749154634,
              45.841703145382766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257647978784415,
              45.84198325605912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257750772213089,
              45.84199324096419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258080164766084,
              45.84280199010495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257338360367366,
              45.842016272405886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257372594268277,
              45.841584714299216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257549293960177,
              45.84110953656912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257644343452473,
              45.84085851550382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256502452495258,
              45.841971347949354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV049433_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256131412683942,
              45.84250853846901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256219210297925,
              45.84262635231661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256763400410217,
              45.84179480347416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256688651181074,
              45.841668117853395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256558122424008,
              45.84154397309654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257460923728987,
              45.841675539326566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256151488159098,
              45.84279665631416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256802800285799,
              45.84306385049417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256877197703016,
              45.843208527953145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258002328507231,
              45.84294940702645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256795366268019,
              45.84344168026537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256911387862584,
              45.843433797767894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256699246315411,
              45.84374667636859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256547087547706,
              45.84362824414052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25519804458417,
              45.843489298865876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256853706654199,
              45.84374816107392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257325489076941,
              45.8420161487441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256034582180447,
              45.842849517753706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255549541563387,
              45.842637905176055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255994904947278,
              45.84290312198773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256525239237688,
              45.84343008580517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25633216494482,
              45.84342822932659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255959596569581,
              45.843388655411886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255942710408441,
              45.84293861049747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255668865157981,
              45.84311592883309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255421824666921,
              45.84323951860078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255126487605092,
              45.84320068518336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255946724960632,
              45.84338853159214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255386820924763,
              45.842402400253356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255192154935263,
              45.84248150531298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25443692228747,
              45.842915117432895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255145278346557,
              45.842247115146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255879713835191,
              45.8415613642171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255973236051916,
              45.842695967616436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255323704718191,
              45.84233880920692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.255388770440306,
              45.84230344487189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256333215401889,
              45.84141276623964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256396808633931,
              45.842106196618865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0260910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.256244776070643,
              45.842635595837514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV164438_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258633441022725,
              45.84162381346835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258740978013725,
              45.842047734608244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259179308707248,
              45.84201594897678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259282102475508,
              45.84202593248209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259368140316126,
              45.84223370336365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259282632244522,
              45.84199894463326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259408832817367,
              45.841681512331974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258855734912353,
              45.84275964953932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258724265918694,
              45.84200457451305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258743652360057,
              45.842000711588014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258741154692153,
              45.84203873865938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258780298605026,
              45.84201212130777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258685279201192,
              45.84160631561128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258038748563227,
              45.84109624181372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.257715595413167,
              45.840508291729684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258463976363121,
              45.84148796929245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258468236070748,
              45.841514256302624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258270427948072,
              45.84109846603062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258161128757349,
              45.84076450395219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258173115919595,
              45.84080960725152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258034717040877,
              45.8406463209079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258028564114242,
              45.84030435137513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258198857938808,
              45.84080985437951
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258569820110501,
              45.84093038438884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV125061_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.260365238973015,
              45.84128051292891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259684305088382,
              45.84121100353992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259991105296999,
              45.840665088249175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.260213961304243,
              45.84111710594257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.260030071162304,
              45.8406474664158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259991458235388,
              45.840647096350395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259865925297262,
              45.84048393561961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259866278275495,
              45.840465943721675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25922661677068,
              45.84026186244373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.259188180719744,
              45.840252496154775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus0261122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258861139645573,
              45.840878294110105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1934312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258788097776012,
              45.84095947186045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1934315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258695173535713,
              45.84110254252203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1934316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.2585618684213,
              45.84133520203082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1934319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258690226391148,
              45.84135442906323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1934317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.258485139092944,
              45.84146707292681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1934318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.2584730132933006,
              45.8414811053449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1952927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.25868230245637,
              45.84110241901552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1952928": {
          "phases": "abcn",
          "geometry": {
