          "bus1": "75_LVBus0261232",
          "bus2": "75_LVBus0261233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258161128757349,
                45.84076450395219
              ],
              [
                1.258161128757349,
                45.84076450395219
              ],
              [
                1.258186693990237,
                45.840773747029594
              ],
              [
                1.258199211465238,
                45.84079186248614
              ],
              [
                1.258198857938808,
                45.84080985437951
              ],
              [
                1.258198857938808,
                45.84080985437951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006472001058266386,
          "ground": "gnd"
        },
        "75_LVBranch1132219": {
          "bus1": "75_LVBus0261233",
          "bus2": "75_LVBus0261234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258198857938808,
                45.84080985437951
              ],
              [
                1.258198857938808,
                45.84080985437951
              ],
              [
                1.25822477671727,
                45.84080110555479
              ],
              [
                1.258258249405587,
                45.84080953375898
              ],
              [
                1.258318802577058,
                45.84082478118393
              ],
              [
                1.258330908066981,
                45.84082783061557
              ],
              [
                1.258439909020879,
                45.840855275935986
              ],
              [
                1.258585226634148,
                45.84089186936761
              ],
              [
                1.258596268982379,
                45.840894647636325
              ],
              [
                1.258569820110501,
                45.84093038438884
              ],
              [
                1.258569820110501,
                45.84093038438884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0373831926225455,
          "ground": "gnd"
        },
        "75_LVBranch1555064": {
          "bus1": "75_MVLV125061_LV",
          "bus2": "75_LVBus0261124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260365238973015,
                45.84128051292891
              ],
              [
                1.260351395536246,
                45.841289926794815
              ],
              [
                1.260351395536246,
                45.841289926794815
              ],
              [
                1.260234763414411,
                45.84136923921377
              ],
              [
                1.259684305088382,
                45.84121100353992
              ],
              [
                1.259684305088382,
                45.84121100353992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05887901241415773,
          "ground": "gnd"
        },
        "75_LVBranch1267184": {
          "bus1": "75_LVBus0261124",
          "bus2": "75_LVBus0261125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259684305088382,
                45.84121100353992
              ],
              [
                1.259684305088382,
                45.84121100353992
              ],
              [
                1.259711459437031,
                45.84113928272634
              ],
              [
                1.25968624681875,
                45.84111204809642
              ],
              [
                1.259692058946273,
                45.841102548320464
              ],
              [
                1.259695237339359,
                45.84109736915635
              ],
              [
                1.259701382008338,
                45.841087323711804
              ],
              [
                1.259702193092236,
                45.84108600883409
              ],
              [
                1.259793336305437,
                45.8409371258122
              ],
              [
                1.259843981280008,
                45.840854410088674
              ],
              [
                1.259930056810735,
                45.84071379221118
              ],
              [
                1.259952200502495,
                45.84067762698754
              ],
              [
                1.259965539811017,
                45.84065584558213
              ],
              [
                1.259991105296999,
                45.840665088249175
              ],
              [
                1.259991105296999,
                45.840665088249175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06924061380095213,
          "ground": "gnd"
        },
        "75_LVBranch0748604": {
          "bus1": "75_MVLV125061_LV",
          "bus2": "75_LVBus0261114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260365238973015,
                45.84128051292891
              ],
              [
                1.260350710550891,
                45.841289407366524
              ],
              [
                1.260350710550891,
                45.841289407366524
              ],
              [
                1.260287763051827,
                45.84132792600145
              ],
              [
                1.260234939845987,
                45.84136024326327
              ],
              [
                1.260209373995392,
                45.84135100065087
              ],
              [
                1.260213961304243,
                45.84111710594257
              ],
              [
                1.260213961304243,
                45.84111710594257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04018840083311873,
          "ground": "gnd"
        },
        "75_LVBranch1506377": {
          "bus1": "75_LVBus0261114",
          "bus2": "75_LVBus0261115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260213961304243,
                45.84111710594257
              ],
              [
                1.260213961304243,
                45.84111710594257
              ],
              [
                1.26022243007945,
                45.84068530034309
              ],
              [
                1.260055989572449,
                45.84063871716922
              ],
              [
                1.260030071162304,
                45.8406474664158
              ],
              [
                1.260030071162304,
                45.8406474664158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06416307036899227,
          "ground": "gnd"
        },
        "75_LVBranch1086047": {
          "bus1": "75_LVBus0261115",
          "bus2": "75_LVBus0261116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260030071162304,
                45.8406474664158
              ],
              [
                1.260030071162304,
                45.8406474664158
              ],
              [
                1.26001755311634,
                45.84062935116333
              ],
              [
                1.259991987642548,
                45.84062010850226
              ],
              [
                1.259978940202237,
                45.84062898109359
              ],
              [
                1.259991458235388,
                45.840647096350395
              ],
              [
                1.259991458235388,
                45.840647096350395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008122249090187406,
          "ground": "gnd"
        },
        "75_LVBranch0893230": {
          "bus1": "75_LVBus0261116",
          "bus2": "75_LVBus0261117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259991458235388,
                45.840647096350395
              ],
              [
                1.259991458235388,
                45.840647096350395
              ],
              [
                1.25982484154379,
                45.840609508783984
              ],
              [
                1.259851289444546,
                45.840573771737496
              ],
              [
                1.259825724024603,
                45.84056452903875
              ],
              [
                1.259865925297262,
                45.84048393561961
              ],
              [
                1.259865925297262,
                45.84048393561961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029795886627133394,
          "ground": "gnd"
        },
        "75_LVBranch1303506": {
          "bus1": "75_LVBus0261117",
          "bus2": "75_LVBus0261119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259865925297262,
                45.84048393561961
              ],
              [
                1.259865925297262,
                45.84048393561961
              ],
              [
                1.259866101786402,
                45.84047493967065
              ],
              [
                1.259866278275495,
                45.840465943721675
              ],
              [
                1.259866278275495,
                45.840465943721675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019999550972610858,
          "ground": "gnd"
        },
        "75_LVBranch1086045": {
          "bus1": "75_LVBus0261119",
          "bus2": "75_LVBus0261120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259866278275495,
                45.840465943721675
              ],
              [
                1.259866278275495,
                45.840465943721675
              ],
              [
                1.259840359916669,
                45.840474692924346
              ],
              [
                1.259663167316245,
                45.840421086910176
              ],
              [
                1.259545034817831,
                45.84038534937137
              ],
              [
                1.259308783329671,
                45.840313865049346
              ],
              [
                1.259226086990904,
                45.84028885028709
              ],
              [
                1.259226263584213,
                45.84027985433927
              ],
              [
                1.25922661677068,
                45.84026186244373
              ],
              [
                1.25922661677068,
                45.84026186244373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057234948627301996,
          "ground": "gnd"
        },
        "75_LVBranch1472618": {
          "bus1": "75_LVBus0261120",
          "bus2": "75_LVBus0261121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.25922661677068,
                45.84026186244373
              ],
              [
                1.25922661677068,
                45.84026186244373
              ],
              [
                1.259200521808796,
                45.84027960744645
              ],
              [
                1.25919519063342,
                45.84026788637263
              ],
              [
                1.259188180719744,
                45.840252496154775
              ],
              [
                1.259188180719744,
                45.840252496154775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005990574204045908,
          "ground": "gnd"
        },
        "75_LVBranch1446352": {
          "bus1": "75_LVBus0261121",
          "bus2": "75_LVBus0261122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259188180719744,
                45.840252496154775
              ],
              [
                1.259188180719744,
                45.840252496154775
              ],
              [
                1.259142541167004,
                45.84033661823617
              ],
              [
                1.259134754505043,
                45.84035095777012
              ],
              [
                1.259094775851811,
                45.840420162056745
              ],
              [
                1.258901959173478,
                45.840753843441604
              ],
              [
                1.258850905899223,
                45.84084220535467
              ],
              [
                1.258843866591997,
                45.84085387974121
              ],
              [
                1.258830945729794,
                45.8408753051279
              ],
              [
                1.258851415712521,
                45.840881799873756
              ],
              [
                1.258859226656993,
                45.84087737599229
              ],
              [
                1.258861139645573,
                45.840878294110105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07711008265373631,
          "ground": "gnd"
        },
        "75_LVBranch1646162": {
          "bus1": "75_LVBus0261122",
          "bus2": "75_LVBus1934312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258861139645573,
                45.840878294110105
              ],
              [
                1.258863052634153,
                45.84087921222792
              ],
              [
                1.258859566910049,
                45.840882993785804
              ],
              [
                1.258856475795826,
                45.840886347242744
              ],
              [
                1.258828124199925,
                45.84088787475669
              ],
              [
                1.258788097776012,
                45.84095947186045
              ],
              [
                1.258788097776012,
                45.84095947186045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01169621693482651,
          "ground": "gnd"
        },
        "75_LVBranch1268593": {
          "bus1": "75_LVBus1934312",
          "bus2": "75_LVBus1934315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258788097776012,
                45.84095947186045
              ],
              [
                1.258788097776012,
                45.84095947186045
              ],
              [
                1.258774982263061,
                45.84097966269669
              ],
              [
                1.258705819821302,
                45.841086160996824
              ],
              [
                1.258695173535713,
                45.84110254252203
              ],
              [
                1.258695173535713,
                45.84110254252203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017463856449592082,
          "ground": "gnd"
        },
        "75_LVBranch0879047": {
          "bus1": "75_LVBus1934315",
          "bus2": "75_LVBus1934316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258695173535713,
                45.84110254252203
              ],
              [
                1.258695173535713,
                45.84110254252203
              ],
              [
                1.258643224525573,
                45.84119321714741
              ],
              [
                1.258638438946386,
                45.84120156602588
              ],
              [
                1.2585618684213,
                45.84133520203082
              ],
              [
                1.2585618684213,
                45.84133520203082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027856150549499418,
          "ground": "gnd"
        },
        "75_LVBranch1202831": {
          "bus1": "75_LVBus1934316",
          "bus2": "75_LVBus1934319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.2585618684213,
                45.84133520203082
              ],
              [
                1.2585618684213,
                45.84133520203082
              ],
              [
                1.258677001879366,
                45.84137229745217
              ],
              [
                1.258687264277936,
                45.84135842258647
              ],
              [
                1.258689723859856,
                45.841355108061975
              ],
              [
                1.258690226391148,
                45.84135442906323
              ],
              [
                1.258690226391148,
                45.84135442906323
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012084688311381694,
          "ground": "gnd"
        },
        "75_LVBranch0951664": {
          "bus1": "75_LVBus1934316",
          "bus2": "75_LVBus1934317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.2585618684213,
                45.84133520203082
              ],
              [
                1.2585618684213,
                45.84133520203082
              ],
              [
                1.25849009557803,
                45.84145854574153
              ],
              [
                1.258485139092944,
                45.84146707292681
              ],
              [
                1.258485139092944,
                45.84146707292681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015822879067097517,
          "ground": "gnd"
        },
        "75_LVBranch1000624": {
          "bus1": "75_LVBus1934317",
          "bus2": "75_LVBus1934318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258485139092944,
                45.84146707292681
              ],
              [
                1.258485139092944,
                45.84146707292681
              ],
              [
                1.258481222077845,
                45.84147380156179
              ],
              [
                1.258476438923654,
                45.841482024490375
              ],
              [
                1.2584730132933006,
                45.8414811053449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0017940194837403297,
          "ground": "gnd"
        },
        "75_LVBranch0768527": {
          "bus1": "75_LVBus1934318",
          "bus2": "75_LVBus1952927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.2584730132933006,
                45.8414811053449
              ],
              [
                1.258469587662947,
                45.841480186199426
              ],
              [
                1.258526251330006,
                45.84137956051075
              ],
              [
                1.25868230245637,
                45.84110241901552
              ],
              [
                1.25868230245637,
                45.84110241901552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04512281361702898,
          "ground": "gnd"
        },
        "75_LVBranch1418839": {
          "bus1": "75_LVBus1952927",
          "bus2": "75_LVBus1952928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.25868230245637,
                45.84110241901552
              ],
              [
                1.25868230245637,
                45.84110241901552
              ],
              [
                1.258768348489278,
                45.840963475269874
              ],
              [
                1.258768348489278,
                45.840963475269874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016827928943730298,
          "ground": "gnd"
        },
        "75_LVBranch1067583": {
          "bus1": "75_LVBus1952928",
          "bus2": "75_LVBus1952930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258768348489278,
                45.840963475269874
              ],
              [
                1.258768348489278,
                45.840963475269874
              ],
              [
                1.258815253170591,
                45.84088775126543
              ],
              [
                1.258815606495611,
                45.84086975936997
              ],
              [
                1.258961957014079,
                45.84062822710057
              ],
              [
                1.258981263467364,
                45.840628412311766
              ],
              [
                1.258987698951823,
                45.84062847404802
              ],
              [
                1.258987698951823,
                45.84062847404802
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04232550270749475,
          "ground": "gnd"
        },
        "75_LVBranch1004370": {
          "bus1": "75_LVBus1952928",
          "bus2": "75_LVBus1952929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258768348489278,
                45.840963475269874
              ],
              [
                1.258768348489278,
                45.840963475269874
              ],
              [
                1.258802344833006,
                45.84097212427842
              ],
              [
                1.258826534253478,
                45.84096883828696
              ],
              [
                1.259159415465008,
                45.84106200803139
              ],
              [
                1.259159238858219,
                45.84107100397984
              ],
              [
                1.259171933326535,
                45.84108012338023
              ],
              [
                1.259171933326535,
                45.84108012338023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034995247209669754,
          "ground": "gnd"
        },
        "75_LVBranch0790919": {
          "bus1": "75_LVBus1934312",
          "bus2": "75_LVBus1934313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258788097776012,
                45.84095947186045
              ],
              [
                1.258788097776012,
                45.84095947186045
              ],
              [
                1.258801145487199,
                45.840950599407044
              ],
              [
                1.258813839868222,
                45.84095971884772
              ],
              [
                1.258813486542058,
                45.84097771074342
              ],
              [
                1.258813486542058,
                45.84097771074342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004828323547696213,
          "ground": "gnd"
        },
        "75_LVBranch0910515": {
          "bus1": "75_LVBus1934313",
          "bus2": "75_LVBus1934314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258813486542058,
                45.84097771074342
              ],
              [
                1.258813486542058,
                45.84097771074342
              ],
              [
                1.25881919863887,
                45.84097331171516
              ],
              [
                1.258828808214781,
                45.840973008017684
              ],
              [
                1.259023202597207,
                45.841027833077746
              ],
              [
                1.259047079429152,
                45.84103456741393
              ],
              [
                1.259068267649464,
                45.841040547146015
              ],
              [
                1.259085256771596,
                45.84104533489765
              ],
              [
                1.259142573944386,
                45.84106150458465
              ],
              [
                1.259440989993348,
                45.84114568717271
              ],
              [
                1.259430043379592,
                45.84115901568518
              ],
              [
                1.259430043379592,
                45.84115901568518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0543998335907217,
          "ground": "gnd"
        },
        "75_LVBranch0795500": {
          "bus1": "75_LVBus0261117",
          "bus2": "75_LVBus0261118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259865925297262,
                45.84048393561961
              ],
              [
                1.259865925297262,
                45.84048393561961
              ],
              [
                1.25990453810862,
                45.84048430572817
              ],
              [
                1.259921459359612,
                45.8404544877777
              ],
              [
                1.259945194111891,
                45.84041267829157
              ],
              [
                1.260016398328358,
                45.84028724080845
              ],
              [
                1.260040133112559,
                45.84024542230711
              ],
              [
                1.260063867684146,
                45.84020361279693
              ],
              [
                1.260116083896759,
                45.840111617464025
              ],
              [
                1.260117883923689,
                45.840108449549355
              ],
              [
                1.259956810486877,
                45.84006004613841
              ],
              [
                1.25986115954872,
                45.84003130862203
              ],
              [
                1.259838558677144,
                45.84002451470599
              ],
              [
                1.259771011923919,
                45.84000421636193
              ],
              [
                1.259746747399069,
                45.83999692060651
              ],
              [
                1.259745619954184,
                45.84000976742648
              ],
              [
                1.259745619954184,
                45.84000976742648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08075801422015633,
          "ground": "gnd"
        },
        "75_LVBranch0738734": {
          "bus1": "75_MVLV125061_LV",
          "bus2": "75_LVBus0261112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260365238973015,
                45.84128051292891
              ],
              [
                1.260373638757492,
                45.8412926682384
              ],
              [
                1.260373638757492,
                45.8412926682384
              ],
              [
                1.260377757282073,
                45.84129862814411
              ],
              [
                1.260604955545696,
                45.841316712438726
              ],
              [
                1.260634827144032,
                45.8413190860148
              ],
              [
                1.260814317686292,
                45.841356795648274
              ],
              [
                1.260873297805461,
                45.84139916350398
              ],
              [
                1.260877791774377,
                45.84140239170347
              ],
              [
                1.260877791774377,
                45.84140239170347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04246588870862764,
          "ground": "gnd"
        },
        "75_LVBranch1647590": {
          "bus1": "75_MVLV125061_LV",
          "bus2": "75_LVBus0261097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260365238973015,
                45.84128051292891
              ],
              [
                1.260357568004483,
                45.84129290116774
              ],
              [
                1.260357568004483,
                45.84129290116774
              ],
              [
                1.260355015245776,
                45.84129703362031
              ],
              [
                1.260298766299538,
                45.8413878477442
              ],
              [
                1.260302856236391,
                45.84144187277688
              ],
              [
                1.260302856236391,
                45.84144187277688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017512543836746608,
          "ground": "gnd"
        },
        "75_LVBranch1425162": {
          "bus1": "75_LVBus0261097",
          "bus2": "75_LVBus0261098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260302856236391,
                45.84144187277688
              ],
              [
                1.260302856236391,
                45.84144187277688
              ],
              [
                1.260307299021558,
                45.841477905908235
              ],
              [
                1.260336302188031,
                45.84157445854864
              ],
              [
                1.260336390169404,
                45.84157456736332
              ],
              [
                1.26034281563285,
                45.841582366896304
              ],
              [
                1.260426243853993,
                45.84168375980621
              ],
              [
                1.260428092175826,
                45.84168600892834
              ],
              [
                1.260470337889885,
                45.841698110571315
              ],
              [
                1.260586618589955,
                45.84187377868028
              ],
              [
                1.260593689126744,
                45.84187691460178
              ],
              [
                1.260636393239538,
                45.84189584978126
              ],
              [
                1.260893720627861,
                45.841875073314135
              ],
              [
                1.260931409985365,
                45.841872033109794
              ],
              [
                1.260944200848581,
                45.841871003891
              ],
              [
                1.260965192469464,
                45.841869306391494
              ],
              [
                1.260976529770828,
                45.84188201164531
              ],
              [
                1.261026263104649,
                45.841877296201275
              ],
              [
                1.261114534395491,
                45.841868936754935
              ],
              [
                1.261242065676966,
                45.84186475907687
              ],
              [
                1.261242065676966,
                45.84186475907687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10704098293956547,
          "ground": "gnd"
        },
        "75_LVBranch0250551": {
          "bus1": "75_LVBus0261098",
          "bus2": "75_LVBus0261110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261242065676966,
                45.84186475907687
              ],
              [
                1.261242065676966,
                45.84186475907687
              ],
              [
                1.261277632851609,
                45.842061356073465
              ],
              [
                1.261294048526761,
                45.842087552381166
              ],
              [
                1.261438393274856,
                45.84231797792646
              ],
              [
                1.261457068328742,
                45.84234779489029
              ],
              [
                1.261457068328742,
                45.84234779489029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056780317649880514,
          "ground": "gnd"
        },
        "75_LVBranch0117715": {
          "bus1": "75_LVBus0261098",
          "bus2": "75_LVBus0261099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261242065676966,
                45.84186475907687
              ],
              [
                1.261242065676966,
                45.84186475907687
              ],
              [
                1.261248501308833,
                45.841864820683796
              ],
              [
                1.261615332349182,
                45.84186833167099
              ],
              [
                1.261628184928578,
                45.84186875158508
              ],
              [
                1.261994861553051,
                45.841880807613016
              ],
              [
                1.262001075557765,
                45.84188101101896
              ],
              [
                1.262001294193199,
                45.84188102210809
              ],
              [
                1.262001294193199,
                45.84188102210809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05901554124964789,
          "ground": "gnd"
        },
        "75_LVBranch0284140": {
          "bus1": "75_LVBus0261099",
          "bus2": "75_LVBus0261100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262001294193199,
                45.84188102210809
              ],
              [
                1.262001294193199,
                45.84188102210809
              ],
              [
                1.262023857528253,
                45.84188123794807
              ],
              [
                1.262213670143464,
                45.8418830535091
              ],
              [
                1.262220105778572,
                45.84188311506034
              ],
              [
                1.262220105778572,
                45.84188311506034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016999675104557587,
          "ground": "gnd"
        },
        "75_LVBranch0151783": {
          "bus1": "75_LVBus0261100",
          "bus2": "75_LVBus0261101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262220105778572,
                45.84188311506034
              ],
              [
                1.262220105778572,
                45.84188311506034
              ],
              [
                1.262223910298772,
                45.84187948041067
              ],
              [
                1.262394878159119,
                45.8417160897506
              ],
              [
                1.262402474105439,
                45.841708829312374
              ],
              [
                1.26257431999785,
                45.84154459201324
              ],
              [
                1.26257431999785,
                45.84154459201324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04661442367043149,
          "ground": "gnd"
        },
        "75_LVBranch0226846": {
          "bus1": "75_LVBus0261099",
          "bus2": "75_LVBus0261102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262001294193199,
                45.84188102210809
              ],
              [
                1.262001294193199,
                45.84188102210809
              ],
              [
                1.261996041710526,
                45.84168312278444
              ],
              [
                1.261994129209839,
                45.84161116836867
              ],
              [
                1.26199388342261,
                45.84160202441663
              ],
              [
                1.261985592003867,
                45.84136800649973
              ],
              [
                1.261985592003867,
                45.84136800649973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05703409129609227,
          "ground": "gnd"
        },
        "75_LVBranch1186070": {
          "bus1": "75_LVBus0261102",
          "bus2": "75_LVBus0261109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261985592003867,
                45.84136800649973
              ],
              [
                1.261985592003867,
                45.84136800649973
              ],
              [
                1.262024205451041,
                45.84136837588062
              ],
              [
                1.262037781145357,
                45.84133251519119
              ],
              [
                1.2620995629512,
                45.84134032227436
              ],
              [
                1.2621085008361,
                45.84134145149342
              ],
              [
                1.262114831867488,
                45.841342249857135
              ],
              [
                1.262114831867488,
                45.841342249857135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013205601954150986,
          "ground": "gnd"
        },
        "75_LVBranch0469338": {
          "bus1": "75_LVBus0261102",
          "bus2": "75_LVBus0261103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261985592003867,
                45.84136800649973
              ],
              [
                1.261985592003867,
                45.84136800649973
              ],
              [
                1.261985680076266,
                45.84136350852319
              ],
              [
                1.261989995606554,
                45.841143107670895
              ],
              [
                1.261989995606554,
                45.841143107670895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024999444540257966,
          "ground": "gnd"
        },
        "75_LVBranch1227579": {
          "bus1": "75_LVBus0261103",
          "bus2": "75_LVBus0261104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261989995606554,
                45.841143107670895
              ],
              [
                1.261989995606554,
                45.841143107670895
              ],
              [
                1.261894573187375,
                45.841082171547434
              ],
              [
                1.261875565039376,
                45.84107003183093
              ],
              [
                1.261875565039376,
                45.84107003183093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01204135721205167,
          "ground": "gnd"
        },
        "75_LVBranch0668646": {
          "bus1": "75_LVBus0261104",
          "bus2": "75_LVBus0261105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261875565039376,
                45.84107003183093
              ],
              [
                1.261875565039376,
                45.84107003183093
              ],
              [
                1.261836599466393,
                45.841087654304594
              ],
              [
                1.261477549381961,
                45.84098096155858
              ],
              [
                1.261406476816332,
                45.84095983867407
              ],
              [
                1.261252479891996,
                45.84091407820619
              ],
              [
                1.261046135833889,
                45.84085275427964
              ],
              [
                1.260997794359831,
                45.84083839005973
              ],
              [
                1.260997794359831,
                45.84083839005973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07441321505188953,
          "ground": "gnd"
        },
        "75_LVBranch0079503": {
          "bus1": "75_LVBus0261104",
          "bus2": "75_LVBus0261106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261875565039376,
                45.84107003183093
              ],
              [
                1.261875565039376,
                45.84107003183093
              ],
              [
                1.261876093524802,
                45.841043043972576
              ],
              [
                1.261876445848124,
                45.84102505206714
              ],
              [
                1.261876622009707,
                45.841016056114334
              ],
              [
                1.261878207461295,
                45.84093509254013
              ],
              [
                1.261878383622289,
                45.840926096587424
              ],
              [
                1.261878383622289,
                45.840926096587424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015999643317284238,
          "ground": "gnd"
        },
        "75_LVBranch0212635": {
          "bus1": "75_LVBus0261103",
          "bus2": "75_LVBus0261107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261989995606554,
                45.841143107670895
              ],
              [
                1.261989995606554,
                45.841143107670895
              ],
              [
                1.262108304109921,
                45.84117856537065
              ],
              [
                1.262179284136822,
                45.84119983988157
              ],
              [
                1.262309418707386,
                45.84123883857848
              ],
              [
                1.262463217665466,
                45.841284937601
              ],
              [
                1.26264068148238,
                45.84133811886024
              ],
              [
                1.262652507349422,
                45.841341660020205
              ],
              [
                1.262796298491764,
                45.84138475666681
              ],
              [
                1.26282443902312,
                45.84136836203701
              ],
              [
                1.262887452559217,
                45.84133164215703
              ],
              [
                1.262887452559217,
                45.84133164215703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07737228448333561,
          "ground": "gnd"
        },
        "75_LVBranch1561160": {
          "bus1": "75_LVBus0261107",
          "bus2": "75_LVBus0261108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262887452559217,
                45.84133164215703
              ],
              [
                1.262887452559217,
                45.84133164215703
              ],
              [
                1.263131308774667,
                45.84119907117404
              ],
              [
                1.263167117342612,
                45.841179609562154
              ],
              [
                1.263198319722136,
                45.84116265025561
              ],
              [
                1.263203355382078,
                45.84115990910673
              ],
              [
                1.263203355382078,
                45.84115990910673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031090096877616574,
          "ground": "gnd"
        },
        "75_LVBranch1075456": {
          "bus1": "75_MVLV125061_LV",
          "bus2": "75_LVBus0261092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260365238973015,
                45.84128051292891
              ],
              [
                1.260352056190647,
                45.84129037400891
              ],
              [
                1.260352056190647,
                45.84129037400891
              ],
              [
                1.260234586982766,
                45.841378235164264
              ],
              [
                1.260170584130587,
                45.84135962659729
              ],
              [
                1.260170584130587,
                45.84135962659729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01875077948552687,
          "ground": "gnd"
        },
        "75_LVBranch1615487": {
          "bus1": "75_LVBus0261092",
          "bus2": "75_LVBus0261093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260170584130587,
                45.84135962659729
              ],
              [
                1.260170584130587,
                45.84135962659729
              ],
              [
                1.259517863444699,
                45.84116441956668
              ],
              [
                1.259504992349006,
                45.84116429615443
              ],
              [
                1.259504992349006,
                45.84116429615443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05615325780253483,
          "ground": "gnd"
        },
        "75_LVBranch1489085": {
          "bus1": "75_LVBus0261093",
          "bus2": "75_LVBus0261095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259504992349006,
                45.84116429615443
              ],
              [
                1.259504992349006,
                45.84116429615443
              ],
              [
                1.259453861084528,
                45.8411458105924
              ],
              [
                1.259440636871429,
                45.8411636790707
              ],
              [
                1.259440636871429,
                45.8411636790707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0067080680756083704,
          "ground": "gnd"
        },
        "75_LVBranch1000119": {
          "bus1": "75_LVBus0261093",
          "bus2": "75_LVBus0261094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259504992349006,
                45.84116429615443
              ],
              [
                1.259504992349006,
                45.84116429615443
              ],
              [
                1.259491944700756,
                45.84117316868973
              ],
              [
                1.259479458985424,
                45.841194733287026
              ],
              [
                1.25940218648833,
                45.8413281651654
              ],
              [
                1.259329737550171,
                45.84145325745101
              ],
              [
                1.259281433784321,
                45.84153665224189
              ],
              [
                1.259242803537231,
                45.84160336818372
              ],
              [
                1.259102740753352,
                45.841845213103255
              ],
              [
                1.259025559704175,
                45.8419784836696
              ],
              [
                1.258818559152166,
                45.84203048368705
              ],
              [
                1.258793169897771,
                45.842012244803016
              ],
              [
                1.258793169897771,
                45.842012244803016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11789409923312177,
          "ground": "gnd"
        },
        "75_LVBranch1612098": {
          "bus1": "75_MVLV125061_LV",
          "bus2": "75_LVBus0261088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260365238973015,
                45.84128051292891
              ],
              [
                1.260352679466568,
                45.84129075788127
              ],
              [
                1.260352679466568,
                45.84129075788127
              ],
              [
                1.260234410551074,
                45.84138723111476
              ],
              [
                1.260183278833548,
                45.84136874588388
              ],
              [
                1.260183278833548,
                45.84136874588388
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018592672621647505,
          "ground": "gnd"
        },
        "75_LVBranch0907894": {
          "bus1": "75_LVBus0261088",
          "bus2": "75_LVBus0261089",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260183278833548,
                45.84136874588388
              ],
              [
                1.260183278833548,
                45.84136874588388
              ],
              [
                1.260112009844218,
                45.8413477912534
              ],
              [
                1.260100221341455,
                45.841344322163906
              ],
              [
                1.259645691767611,
                45.84121063335565
              ],
              [
                1.259594990524619,
                45.84129028026377
              ],
              [
                1.259565993558722,
                45.84133583623818
              ],
              [
                1.259565993558722,
                45.84133583623818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06054038418736052,
          "ground": "gnd"
        },
        "75_LVBranch0910516": {
          "bus1": "75_LVBus0261089",
          "bus2": "75_LVBus0261090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259565993558722,
                45.84133583623818
              ],
              [
                1.259565993558722,
                45.84133583623818
              ],
              [
                1.25956358161481,
                45.841340006014015
              ],
              [
                1.259546672254792,
                45.8413691941971
              ],
              [
                1.259483884290502,
                45.84147760760326
              ],
              [
                1.259425932880246,
                45.84157768155314
              ],
              [
                1.259396950660319,
                45.84162771845562
              ],
              [
                1.259379441083113,
                45.84165796258236
              ],
              [
                1.259404799250124,
                45.841666636540694
              ],
              [
                1.259404799250124,
                45.841666636540694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04081873946502182,
          "ground": "gnd"
        },
        "75_LVBranch1659517": {
          "bus1": "75_MVLV125061_LV",
          "bus2": "75_LVBus0261086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260365238973015,
                45.84128051292891
              ],
              [
                1.260349130768106,
                45.841287907620256
              ],
              [
                1.260349130768106,
                45.841287907620256
              ],
              [
                1.260313470799063,
                45.84130958318863
              ],
              [
                1.260286801814663,
                45.841309327665286
              ],
              [
                1.26026394852348,
                45.8413074981185
              ],
              [
                1.260245657838424,
                45.84130145640091
              ],
              [
                1.260226902797384,
                45.84129086642209
              ],
              [
                1.260206581755653,
                45.84127741818002
              ],
              [
                1.260191060892777,
                45.84126799288811
              ],
              [
                1.260170069243685,
                45.84126116947481
              ],
              [
                1.260123470866995,
                45.84124784731389
              ],
              [
                1.259332496911791,
                45.84102410537273
              ],
              [
                1.25931422790838,
                45.84101893648118
              ],
              [
                1.259296650237387,
                45.84101396316708
              ],
              [
                1.259278022793536,
                45.84100869185793
              ],
              [
                1.259261213154376,
                45.84100394184755
              ],
              [
                1.259251355417545,
                45.841001148012914
              ],
              [
                1.2592382841762,
                45.840997450586244
              ],
              [
                1.259237912829453,
                45.84098685679989
              ],
              [
                1.259237854695533,
                45.840985227669144
              ],
              [
                1.259237613527085,
                45.84097849511974
              ],
              [
                1.259237546760381,
                45.84097664996269
              ],
              [
                1.259237546760381,
                45.84097664996269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09695232500119322,
          "ground": "gnd"
        },
        "75_LVBranch1489075": {
          "bus1": "75_MVLV125061_LV",
          "bus2": "75_LVBus0261072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260365238973015,
                45.84128051292891
              ],
              [
                1.260348452846318,
                45.8412863715262
              ],
              [
                1.260348452846318,
                45.8412863715262
              ],
              [
                1.260313225218744,
                45.84130700751037
              ],
              [
                1.260287482957021,
                45.84130676086627
              ],
              [
                1.260266591938595,
                45.84112741767018
              ],
              [
                1.260265544728823,
                45.84111845498362
              ],
              [
                1.260265445649502,
                45.84111759925849
              ],
              [
                1.260265445649502,
                45.84111759925849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02666523948354294,
          "ground": "gnd"
        },
        "75_LVBranch1555056": {
          "bus1": "75_LVBus0261072",
          "bus2": "75_LVBus0261073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260265445649502,
                45.84111759925849
              ],
              [
                1.260265445649502,
                45.84111759925849
              ],
              [
                1.260262970031639,
                45.84095566299438
              ],
              [
                1.260259808057614,
                45.840748641978294
              ],
              [
                1.26028625574236,
                45.840712904828926
              ],
              [
                1.260337916121977,
                45.84070440216162
              ],
              [
                1.260376352685235,
                45.84071376805816
              ],
              [
                1.260376352685235,
                45.84071376805816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05276855516070097,
          "ground": "gnd"
        },
        "75_LVBranch1647583": {
          "bus1": "75_LVBus0261073",
          "bus2": "75_LVBus0261074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260376352685235,
                45.84071376805816
              ],
              [
                1.260376352685235,
                45.84071376805816
              ],
              [
                1.26038206650388,
                45.84071583827179
              ],
              [
                1.260427483857991,
                45.840732253199846
              ],
              [
                1.260439825666595,
                45.84075936435705
              ],
              [
                1.26059339585063,
                45.840805823675794
              ],
              [
                1.26059339585063,
                45.840805823675794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020634009684404823,
          "ground": "gnd"
        },
        "75_LVBranch1397393": {
          "bus1": "75_LVBus0261074",
          "bus2": "75_LVBus0261077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.26059339585063,
                45.840805823675794
              ],
              [
                1.26059339585063,
                45.840805823675794
              ],
              [
                1.260567477447248,
                45.840814573046366
              ],
              [
                1.260633772537628,
                45.840716234029486
              ],
              [
                1.260664875683887,
                45.840726690279496
              ],
              [
                1.260734474012813,
                45.84075009391627
              ],
              [
                1.260815672343908,
                45.84077738760955
              ],
              [
                1.260991868398174,
                45.84083663276367
              ],
              [
                1.260991868398174,
                45.84083663276367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04518889887631007,
          "ground": "gnd"
        },
        "75_LVBranch0024542": {
          "bus1": "75_LVBus0261077",
          "bus2": "75_LVBus0261078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260991868398174,
                45.84083663276367
              ],
              [
                1.260991868398174,
                45.84083663276367
              ],
              [
                1.261003263283821,
                45.84081748692354
              ],
              [
                1.261095686782903,
                45.84066219083294
              ],
              [
                1.261098362346714,
                45.84065769963481
              ],
              [
                1.261502013621679,
                45.8406803956466
              ],
              [
                1.261669106643972,
                45.840689786675576
              ],
              [
                1.261812718608978,
                45.8406978640787
              ],
              [
                1.261848441633146,
                45.84069987043183
              ],
              [
                1.261854408312389,
                45.84070020644542
              ],
              [
                1.261863499824234,
                45.840700716317755
              ],
              [
                1.261869916636079,
                45.84070107463233
              ],
              [
                1.261869916636079,
                45.84070107463233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08167219427387065,
          "ground": "gnd"
        },
        "75_LVBranch1371225": {
          "bus1": "75_LVBus0261078",
          "bus2": "75_LVBus0261079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261869916636079,
                45.84070107463233
              ],
              [
                1.261869916636079,
                45.84070107463233
              ],
              [
                1.2620587851433,
                45.84075879278024
              ],
              [
                1.262113056527951,
                45.84077538169381
              ],
              [
                1.262113056527951,
                45.84077538169381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02061513176995615,
          "ground": "gnd"
        },
        "75_LVBranch0224178": {
          "bus1": "75_LVBus0261079",
          "bus2": "75_LVBus0261080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262113056527951,
                45.84077538169381
              ],
              [
                1.262113056527951,
                45.84077538169381
              ],
              [
                1.262148905680112,
                45.840785415050064
              ],
              [
                1.262160851110073,
                45.840788759458555
              ],
              [
                1.262241242921597,
                45.840811257658
              ],
              [
                1.262244507773602,
                45.8408121706518
              ],
              [
                1.262411808619637,
                45.84085898373289
              ],
              [
                1.262445942141986,
                45.84086854170812
              ],
              [
                1.262445942141986,
                45.84086854170812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027856242358588554,
          "ground": "gnd"
        },
        "75_LVBranch1267181": {
          "bus1": "75_LVBus0261080",
          "bus2": "75_LVBus0261081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262445942141986,
                45.84086854170812
              ],
              [
                1.262445942141986,
                45.84086854170812
              ],
              [
                1.26245190817525,
                45.84087022732909
              ],
              [
                1.262634280806506,
                45.84092181797789
              ],
              [
                1.262708446191848,
                45.84094279869435
              ],
              [
                1.262900869411798,
                45.84099722926821
              ],
              [
                1.262906835473011,
                45.840998914865125
              ],
              [
                1.262906835473011,
                45.840998914865125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03862567626294475,
          "ground": "gnd"
        },
        "75_LVBranch0135986": {
          "bus1": "75_LVBus0261081",
          "bus2": "75_LVBus0261082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262906835473011,
                45.840998914865125
              ],
              [
                1.262906835473011,
                45.840998914865125
              ],
              [
                1.26293053981305,
                45.84100593464806
              ],
              [
                1.263084631657958,
                45.84105153175241
              ],
              [
                1.263215018988042,
                45.841090126919894
              ],
              [
                1.263252418939005,
                45.84110119147218
              ],
              [
                1.263251715192632,
                45.84113717529227
              ],
              [
                1.263249784146805,
                45.84114902472301
              ],
              [
                1.263249784146805,
                45.84114902472301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03447967184253782,
          "ground": "gnd"
        },
        "75_LVBranch1553301": {
          "bus1": "75_LVBus0261082",
          "bus2": "75_LVBus0261083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263249784146805,
                45.84114902472301
              ],
              [
                1.263249784146805,
                45.84114902472301
              ],
              [
                1.263227963655889,
                45.84115494361453
              ],
              [
                1.263220272879516,
                45.84114994841984
              ],
              [
                1.263220272879516,
                45.84114994841984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0026339047213022157,
          "ground": "gnd"
        },
        "75_LVBranch0844548": {
          "bus1": "75_LVBus0261082",
          "bus2": "75_LVBus0261084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263249784146805,
                45.84114902472301
              ],
              [
                1.263249784146805,
                45.84114902472301
              ],
              [
                1.263451701241658,
                45.84103993204854
              ],
              [
                1.263451701241658,
                45.84103993204854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01982608078200387,
          "ground": "gnd"
        },
        "75_LVBranch0837348": {
          "bus1": "75_LVBus0261074",
          "bus2": "75_LVBus0261075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.26059339585063,
                45.840805823675794
              ],
              [
                1.26059339585063,
                45.840805823675794
              ],
              [
                1.260652815595741,
                45.840823101445224
              ],
              [
                1.260700356496605,
                45.840836927285885
              ],
              [
                1.260874673631773,
                45.84088760686992
              ],
              [
                1.260926170107877,
                45.84090257720333
              ],
              [
                1.261114094664083,
                45.8409572107102
              ],
              [
                1.261140105322062,
                45.84096477481684
              ],
              [
                1.261175754832066,
                45.84097513948525
              ],
              [
                1.261210559448748,
                45.84098526211531
              ],
              [
                1.261297424086885,
                45.84101051325087
              ],
              [
                1.261217906203538,
                45.841126721349646
              ],
              [
                1.261217906203538,
                45.841126721349646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07355317713200893,
          "ground": "gnd"
        },
        "75_LVBranch1600240": {
          "bus1": "75_LVBus0261075",
          "bus2": "75_LVBus0261076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261217906203538,
                45.841126721349646
              ],
              [
                1.261217906203538,
                45.841126721349646
              ],
              [
                1.261204682568933,
                45.84114459003559
              ],
              [
                1.261227417067166,
                45.84119452863158
              ],
              [
                1.261229367150916,
                45.841198812180835
              ],
              [
                1.261229367150916,
                45.841198812180835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008560437863081097,
          "ground": "gnd"
        },
        "75_LVBranch0978470": {
          "bus1": "75_MVLV154521_LV",
          "bus2": "75_LVBus0261228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259300408889222,
                45.84306083706574
              ],
              [
                1.259357195858157,
                45.84312183680262
              ],
              [
                1.259357195858157,
                45.84312183680262
              ],
              [
                1.259362728387252,
                45.84312003634124
              ],
              [
                1.259376566144191,
                45.84311553524838
              ],
              [
                1.259386814994434,
                45.84311219642603
              ],
              [
                1.259399473667042,
                45.84310807992027
              ],
              [
                1.259407636422256,
                45.8431054229088
              ],
              [
                1.259419390357183,
                45.84310214350395
              ],
              [
                1.259430212242115,
                45.84309912509001
              ],
              [
                1.25944003736648,
                45.8430963850421
              ],
              [
                1.25946692359315,
                45.8430888958696
              ],
              [
                1.25953383716394,
                45.843074079491345
              ],
              [
                1.259644018584327,
                45.84312231947867
              ],
              [
                1.259671673685071,
                45.843124852005815
              ],
              [
                1.259975926597896,
                45.84304664558474
              ],
              [
                1.260172515575231,
                45.84299526345176
              ],
              [
                1.260196002140829,
                45.84298912716742
              ],
              [
                1.260210443514372,
                45.842985351568146
              ],
              [
                1.260216484786521,
                45.842989773310954
              ],
              [
                1.260219975052925,
                45.84299232609369
              ],
              [
                1.260222589535074,
                45.8429942406498
              ],
              [
                1.260224239190708,
                45.84299546214048
              ],
              [
                1.260224239190708,
                45.84299546214048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07318527713697569,
          "ground": "gnd"
        },
        "75_LVBranch1589135": {
          "bus1": "75_MVLV154521_LV",
          "bus2": "75_LVBus0261226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259300408889222,
                45.84306083706574
              ],
              [
                1.259356837333616,
                45.84311780242009
              ],
              [
                1.259356837333616,
                45.84311780242009
              ],
              [
                1.259363526025307,
                45.84311547318687
              ],
              [
                1.259367090776558,
                45.84311422970483
              ],
              [
                1.259373494174298,
                45.84311200570706
              ],
              [
                1.259400326691045,
                45.84310266252054
              ],
              [
                1.259423610798898,
                45.84309635349957
              ],
              [
                1.259444332209795,
                45.84309073971267
              ],
              [
                1.259461274290591,
                45.84308615140609
              ],
              [
                1.259534306482879,
                45.84306918927283
              ],
              [
                1.25964591256066,
                45.84311830669147
              ],
              [
                1.259668612110967,
                45.84312079171142
              ],
              [
                1.260224794383183,
                45.84297174967396
              ],
              [
                1.260236719991034,
                45.84298137444895
              ],
              [
                1.260238215364747,
                45.84298258546345
              ],
              [
                1.260240509117585,
                45.84298444296026
              ],
              [
                1.260245756062629,
                45.84298866814015
              ],
              [
                1.260245756062629,
                45.84298866814015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07562046467638198,
          "ground": "gnd"
        },
        "75_LVBranch0904406": {
          "bus1": "75_MVLV154521_LV",
          "bus2": "75_LVBus0261224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259300408889222,
                45.84306083706574
              ],
              [
                1.259349815330711,
                45.84311612450491
              ],
              [
                1.259349815330711,
                45.84311612450491
              ],
              [
                1.259357685752029,
                45.84311327574324
              ],
              [
                1.259363403779367,
                45.84311120713127
              ],
              [
                1.259375877326244,
                45.84310668395896
              ],
              [
                1.259387896835314,
                45.84310233638435
              ],
              [
                1.259401252000104,
                45.843097497748005
              ],
              [
                1.259413451670446,
                45.8430944655543
              ],
              [
                1.259426802733941,
                45.84309114747746
              ],
              [
                1.259533856978885,
                45.84306454217881
              ],
              [
                1.259654170042094,
                45.843113446147605
              ],
              [
                1.259668034131879,
                45.84311285024888
              ],
              [
                1.260235640999514,
                45.84295958981526
              ],
              [
                1.260248442583942,
                45.8429685301638
              ],
              [
                1.260252189045862,
                45.842971148383754
              ],
              [
                1.260258145335702,
                45.84297530837844
              ],
              [
                1.260258145335702,
                45.84297530837844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07706453129137367,
          "ground": "gnd"
        },
        "75_LVBranch1168455": {
          "bus1": "75_MVLV154521_LV",
          "bus2": "75_LVBus0261222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259300408889222,
                45.84306083706574
              ],
              [
                1.259324665448969,
                45.8430712280209
              ],
              [
                1.259324665448969,
                45.8430712280209
              ],
              [
                1.259336745135995,
                45.84307102894282
              ],
              [
                1.259353992605033,
                45.84306662353391
              ],
              [
                1.259366012775879,
                45.84306355363355
              ],
              [
                1.259383945963358,
                45.84305897484268
              ],
              [
                1.259400080645602,
                45.84305485567834
              ],
              [
                1.259413795811322,
                45.84305135214404
              ],
              [
                1.259427769642018,
                45.84304778810481
              ],
              [
                1.259440902583447,
                45.84304443194424
              ],
              [
                1.259452819242589,
                45.843041388035154
              ],
              [
                1.259466404979991,
                45.84303791924396
              ],
              [
                1.259474737682453,
                45.84303578572066
              ],
              [
                1.259657532418211,
                45.84311005027949
              ],
              [
                1.259972765025435,
                45.84302274453727
              ],
              [
                1.260040279819258,
                45.842704254178436
              ],
              [
                1.260322144354296,
                45.84260755808163
              ],
              [
                1.260536493118965,
                45.84253209684147
              ],
              [
                1.260774027083796,
                45.842461230096816
              ],
              [
                1.260790128681005,
                45.84246075446378
              ],
              [
                1.260803454803781,
                45.842465263935026
              ],
              [
                1.260825328730268,
                45.84249278125226
              ],
              [
                1.260836272049264,
                45.842506544469
              ],
              [
                1.260846273117418,
                45.84251911997035
              ],
              [
                1.260856726099573,
                45.842532284645024
              ],
              [
                1.260867832530851,
                45.842546265363936
              ],
              [
                1.260878248319695,
                45.84255935769932
              ],
              [
                1.260887520497067,
                45.842571026452895
              ],
              [
                1.260897219727436,
                45.842583239153626
              ],
              [
                1.260907421653026,
                45.84259607750434
              ],
              [
                1.260919872557777,
                45.84261174465345
              ],
              [
                1.260928742917086,
                45.842622896690436
              ],
              [
                1.260939635860077,
                45.842636605428524
              ],
              [
                1.260938613021676,
                45.8426434698323
              ],
              [
                1.260927263756213,
                45.842648444825535
              ],
              [
                1.260922537113708,
                45.84265051401116
              ],
              [
                1.260907928370755,
                45.84265692440673
              ],
              [
                1.260907928370755,
                45.84265692440673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18177011891209155,
          "ground": "gnd"
        },
        "75_LVBranch1479900": {
          "bus1": "75_MVLV154521_LV",
          "bus2": "75_LVBus0261218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259300408889222,
                45.84306083706574
              ],
              [
                1.259322192539772,
                45.8430647260027
              ],
              [
                1.259322192539772,
                45.8430647260027
              ],
              [
                1.259332407441249,
                45.84306442806365
              ],
              [
                1.259347688192779,
                45.84306052565896
              ],
              [
                1.259361131648308,
                45.843057091506566
              ],
              [
                1.259375894885561,
                45.8430533191002
              ],
              [
                1.259388975992187,
                45.84304998044394
              ],
              [
                1.259405705763817,
                45.84304571402521
              ],
              [
                1.259418450441181,
                45.84304246211609
              ],
              [
                1.25941953730043,
                45.84304218461319
              ],
              [
                1.259429823671582,
                45.84303955696081
              ],
              [
                1.259443590494281,
                45.8430360449206
              ],
              [
                1.259477580575771,
                45.84302737318927
              ],
              [
                1.25965812997341,
                45.843102560970834
              ],
              [
                1.259966169434188,
                45.843017048801016
              ],
              [
                1.260029686022627,
                45.84269696353721
              ],
              [
                1.260532673378232,
                45.84252205487457
              ],
              [
                1.260777406127979,
                45.84244844081859
              ],
              [
                1.260802391976952,
                45.84245118144581
              ],
              [
                1.260810807395057,
                45.842455328970736
              ],
              [
                1.260957897443114,
                45.84264021738748
              ],
              [
                1.26095731893644,
                45.842647400963436
              ],
              [
                1.260953179974907,
                45.842652984857736
              ],
              [
                1.260934868136574,
                45.842660475506094
              ],
              [
                1.260929975398731,
                45.84266248011815
              ],
              [
                1.260913752961268,
                45.84266911799898
              ],
              [
                1.260913752961268,
                45.84266911799898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18645710990164602,
          "ground": "gnd"
        },
        "75_LVBranch1223862": {
          "bus1": "75_MVLV154521_LV",
          "bus2": "75_LVBus0261216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259300408889222,
                45.84306083706574
              ],
              [
                1.25932032494668,
                45.843058211793995
              ],
              [
                1.25932032494668,
                45.843058211793995
              ],
              [
                1.259330781404244,
                45.84305806913148
              ],
              [
                1.259345132048301,
                45.84305432876301
              ],
              [
                1.259351550234961,
                45.84305266276228
              ],
              [
                1.259356946272349,
                45.84305125688876
              ],
              [
                1.259368022932744,
                45.84304837588867
              ],
              [
                1.259376007049666,
                45.84304629301575
              ],
              [
                1.259379216142104,
                45.84304546001455
              ],
              [
                1.259391975105103,
                45.84304213626419
              ],
              [
                1.259402819014762,
                45.84303930701475
              ],
              [
                1.259405419965939,
                45.843038630138864
              ],
              [
                1.259413520453549,
                45.84303652138633
              ],
              [
                1.259424700609977,
                45.843033614380225
              ],
              [
                1.259479631242458,
                45.84301931296748
              ],
              [
                1.259591998035397,
                45.843067052097595
              ],
              [
                1.259657929668963,
                45.84309505501577
              ],
              [
                1.259959209194263,
                45.843012222340846
              ],
              [
                1.260019838200003,
                45.84269233434869
              ],
              [
                1.260522287262813,
                45.84251401946528
              ],
              [
                1.260774563505671,
                45.842442403170836
              ],
              [
                1.260794602161371,
                45.84244073256508
              ],
              [
                1.260813551318975,
                45.84244472903368
              ],
              [
                1.260864332082045,
                45.842507452009734
              ],
              [
                1.2608773290195,
                45.84252350229349
              ],
              [
                1.260887837374835,
                45.842536469547404
              ],
              [
                1.260900821630931,
                45.84255251070924
              ],
              [
                1.260912687315162,
                45.84256716451949
              ],
              [
                1.260928411966064,
                45.84258657904145
              ],
              [
                1.260940403381936,
                45.842601387012415
              ],
              [
                1.260952093118776,
                45.842615823190265
              ],
              [
                1.260961583254302,
                45.8426275390128
              ],
              [
                1.260971551048299,
                45.8426398442549
              ],
              [
                1.26097307041474,
                45.84264968422712
              ],
              [
                1.260968768712093,
                45.842658316764
              ],
              [
                1.260960360132662,
                45.84266498448149
              ],
              [
                1.260944648677581,
                45.842673795690985
              ],
              [
                1.26094177199631,
                45.84267540571653
              ],
              [
                1.260927872942353,
                45.842680419278174
              ],
              [
                1.260927872942353,
                45.842680419278174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1894976050600246,
          "ground": "gnd"
        },
        "75_LVBranch1548516": {
          "bus1": "75_MVLV154521_LV",
          "bus2": "75_LVBus0261212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259300408889222,
                45.84306083706574
              ],
              [
                1.259292507156792,
                45.843073151044855
              ],
              [
                1.259292507156792,
                45.843073151044855
              ],
              [
                1.259279161029609,
                45.84309392458302
              ],
              [
                1.259289522741614,
                45.8431136928023
              ],
              [
                1.25929904080494,
                45.843131842351916
              ],
              [
                1.259308261082215,
                45.8431494221934
              ],
              [
                1.259317506048993,
                45.84316705625665
              ],
              [
                1.259325410689639,
                45.843182140130246
              ],
              [
                1.259344359770911,
                45.84321828542769
              ],
              [
                1.259564578509043,
                45.8436383195674
              ],
              [
                1.259564578509043,
                45.8436383195674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06697377728668975,
          "ground": "gnd"
        },
        "75_LVBranch1004367": {
          "bus1": "75_LVBus0261212",
          "bus2": "75_LVBus0261213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259564578509043,
                45.8436383195674
              ],
              [
                1.259564578509043,
                45.8436383195674
              ],
              [
                1.25940406920362,
                45.843682668568256
              ],
              [
                1.259377796094207,
                45.843709409570366
              ],
              [
                1.259377796094207,
                45.843709409570366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017013043724597783,
          "ground": "gnd"
        },
        "75_LVBranch0758241": {
          "bus1": "75_LVBus0261213",
          "bus2": "75_LVBus0261214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259377796094207,
                45.843709409570366
              ],
              [
                1.259377796094207,
                45.843709409570366
              ],
              [
                1.259489403853828,
                45.84392642320291
              ],
              [
                1.259502099036985,
                45.84393554256906
              ],
              [
                1.259536735022247,
                45.84400288011184
              ],
              [
                1.259567216529488,
                45.84406215191417
              ],
              [
                1.25959333265599,
                45.84411295106362
              ],
              [
                1.259645590797537,
                45.84421454959202
              ],
              [
                1.259706554700798,
                45.84433307514074
              ],
              [
                1.259732671085005,
                45.84438387425937
              ],
              [
                1.259776224301963,
                45.84446853669237
              ],
              [
                1.259802340815034,
                45.84451933579572
              ],
              [
                1.259811059143176,
                45.84453627195088
              ],
              [
                1.259832822895574,
                45.844578607529485
              ],
              [
                1.259841528547132,
                45.84459553456305
              ],
              [
                1.259948539170545,
                45.84480359599607
              ],
              [
                1.259948539170545,
                45.84480359599607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12957163017576473,
          "ground": "gnd"
        },
        "75_LVBranch1082137": {
          "bus1": "75_MVLV154521_LV",
          "bus2": "75_LVBus0261201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259300408889222,
                45.84306083706574
              ],
              [
                1.259290181135684,
                45.84307228295986
              ],
              [
                1.259290181135684,
                45.84307228295986
              ],
              [
                1.259276556937002,
                45.84308754727267
              ],
              [
                1.25927630690321,
                45.84308782380184
              ],
              [
                1.259270133286949,
                45.84309473777047
              ],
              [
                1.259276410713439,
                45.8431068008291
              ],
              [
                1.259285008239492,
                45.843123312978314
              ],
              [
                1.25929025565374,
                45.843133413669584
              ],
              [
                1.259296805844519,
                45.84314601020393
              ],
              [
                1.2593007755248,
                45.84315365128206
              ],
              [
                1.25930468367379,
                45.84316114780774
              ],
              [
                1.259309881551491,
                45.84317114904896
              ],
              [
                1.259314149381137,
                45.84317934184216
              ],
              [
                1.259319881138594,
                45.84319034694119
              ],
              [
                1.259330674140739,
                45.84321110003585
              ],
              [
                1.259334532577453,
                45.8432185061072
              ],
              [
                1.25935399703263,
                45.84325594300831
              ],
              [
                1.259360423127852,
                45.84326830441006
              ],
              [
                1.25936696100897,
                45.84328087382924
              ],
              [
                1.259550507941394,
                45.84363368584369
              ],
              [
                1.259550507941394,
                45.84363368584369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06668156813269599,
          "ground": "gnd"
        },
        "75_LVBranch0906831": {
          "bus1": "75_LVBus0261201",
          "bus2": "75_LVBus0261202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259550507941394,
                45.84363368584369
              ],
              [
                1.259550507941394,
                45.84363368584369
              ],
              [
                1.259378325832446,
                45.84368242171592
              ],
              [
                1.259377972673683,
                45.84370041361883
              ],
              [
                1.259377972673683,
                45.84370041361883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01643054242477157,
          "ground": "gnd"
        },
        "75_LVBranch1430430": {
          "bus1": "75_LVBus0261202",
          "bus2": "75_LVBus0261203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259377972673683,
                45.84370041361883
              ],
              [
                1.259377972673683,
                45.84370041361883
              ],
              [
                1.259063110957877,
                45.84374694397541
              ],
              [
                1.258977713804537,
                45.84375955830879
              ],
              [
                1.258848372435234,
                45.84377634879204
              ],
              [
                1.258721806002043,
                45.843792778853846
              ],
              [
                1.258709157095257,
                45.8437944210267
              ],
              [
                1.258658522668714,
                45.84380099832931
              ],
              [
                1.258461431904756,
                45.843826585790985
              ],
              [
                1.258461431904756,
                45.843826585790985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07257127004251507,
          "ground": "gnd"
        },
        "75_LVBranch0470396": {
          "bus1": "75_LVBus0261203",
          "bus2": "75_LVBus0261204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258461431904756,
                45.843826585790985
              ],
              [
                1.258461431904756,
                45.843826585790985
              ],
              [
                1.258455327537291,
                45.843596016508776
              ],
              [
                1.258454038854425,
                45.84354758780766
              ],
              [
                1.258441250160446,
                45.84352227166083
              ],
              [
                1.258369439334418,
                45.84338004046772
              ],
              [
                1.258368422922575,
                45.8433780422324
              ],
              [
                1.258367865262803,
                45.84337693916706
              ],
              [
                1.258367295438402,
                45.84337579999443
              ],
              [
                1.258367295438402,
                45.84337579999443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051263499219506105,
          "ground": "gnd"
        },
        "75_LVBranch0548218": {
          "bus1": "75_LVBus0261204",
          "bus2": "75_LVBus0261205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258367295438402,
                45.84337579999443
              ],
              [
                1.258367295438402,
                45.84337579999443
              ],
              [
                1.258365595655552,
                45.84337254452719
              ],
              [
                1.258208641938381,
                45.843071488321
              ],
              [
                1.258131573960026,
                45.84292365495769
              ],
              [
                1.258131573960026,
                45.84292365495769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05348720941978015,
          "ground": "gnd"
        },
        "75_LVBranch0329736": {
          "bus1": "75_LVBus0261205",
          "bus2": "75_LVBus0261207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258131573960026,
                45.84292365495769
              ],
              [
                1.258131573960026,
                45.84292365495769
              ],
              [
                1.258094550530118,
                45.84284232070252
              ],
              [
                1.258094550530118,
                45.84284232070252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009486634595889817,
          "ground": "gnd"
        },
        "75_LVBranch0443630": {
          "bus1": "75_LVBus0261207",
          "bus2": "75_LVBus0261208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258094550530118,
                45.84284232070252
              ],
              [
                1.258094550530118,
                45.84284232070252
              ],
              [
                1.258301819169668,
                45.842793248785625
              ],
              [
                1.258399355026156,
                45.84277015226071
              ],
              [
                1.258545652132995,
                45.84273551175104
              ],
              [
                1.258582229687085,
                45.842726847126734
              ],
              [
                1.258643187784419,
                45.842712415014745
              ],
              [
                1.258704145849708,
                45.8426979828697
              ],
              [
                1.258715385561545,
                45.8426953194423
              ],
              [
                1.258715385561545,
                45.8426953194423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05092050214109139,
          "ground": "gnd"
        },
        "75_LVBranch0204602": {
          "bus1": "75_LVBus0261207",
          "bus2": "75_LVBus0261209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258094550530118,
                45.84284232070252
              ],
              [
                1.258094550530118,
                45.84284232070252
              ],
              [
                1.258082386199986,
                45.84280621333315
              ],
              [
                1.258082386199986,
                45.84280621333315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0041230183374646396,
          "ground": "gnd"
        },
        "75_LVBranch0282723": {
          "bus1": "75_LVBus0261205",
          "bus2": "75_LVBus0261206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258131573960026,
                45.84292365495769
              ],
              [
                1.258131573960026,
                45.84292365495769
              ],
              [
                1.258125444935144,
                45.842925017745124
              ],
              [
                1.258021329048244,
                45.84294816782937
              ],
              [
                1.258021173882928,
                45.84294820233023
              ],
              [
                1.258015200017886,
                45.842949530610916
              ],
              [
                1.258015200017886,
                45.842949530610916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009486646572809903,
          "ground": "gnd"
        },
        "75_LVBranch0074351": {
          "bus1": "75_LVBus0261204",
          "bus2": "75_LVBus0261210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258367295438402,
                45.84337579999443
              ],
              [
                1.258367295438402,
                45.84337579999443
              ],
              [
                1.258360856274555,
                45.84337590914565
              ],
              [
                1.258187130032101,
                45.84337873138046
              ],
              [
                1.258109912603056,
                45.84337998756507
              ],
              [
                1.258019585151159,
                45.84338145973586
              ],
              [
                1.257981300274598,
                45.843383296571325
              ],
              [
                1.257904241038885,
                45.843386983498334
              ],
              [
                1.257788651989056,
                45.8433925227859
              ],
              [
                1.25759601651042,
                45.84340174879406
              ],
              [
                1.25749327490514,
                45.843406673370175
              ],
              [
                1.257489550762619,
                45.843406853539975
              ],
              [
                1.257467592763066,
                45.84340790228147
              ],
              [
                1.257364851311669,
                45.84341281774434
              ],
              [
                1.257210732487369,
                45.84342019969679
              ],
              [
                1.257005429676901,
                45.84343003179114
              ],
              [
                1.256986860611603,
                45.84343092405675
              ],
              [
                1.256941037272518,
                45.84343311997794
              ],
              [
                1.256930676808112,
                45.84343361424999
              ],
              [
                1.256928189753446,
                45.843433734309464
              ],
              [
                1.256924259484312,
                45.843433921477114
              ],
              [
                1.256924259484312,
                45.843433921477114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11230414788695088,
          "ground": "gnd"
        },
        "75_LVBranch1610563": {
          "bus1": "75_MVLV154521_LV",
          "bus2": "75_LVBus0261197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259300408889222,
                45.84306083706574
              ],
              [
                1.259286971412734,
                45.843070524631024
              ],
              [
                1.259286971412734,
                45.843070524631024
              ],
              [
                1.259265789850477,
                45.84308580644357
              ],
              [
                1.259257314718599,
                45.84309191554444
              ],
              [
                1.25926278374665,
                45.84310253122815
              ],
              [
                1.259267149061881,
                45.84311100388503
              ],
              [
                1.25927161399558,
                45.84311964845233
              ],
              [
                1.259277566654054,
                45.84313120452835
              ],
              [
                1.25928270069597,
                45.84314117816576
              ],
              [
                1.259288033444434,
                45.843151522611926
              ],
              [
                1.259293093439424,
                45.843161333581115
              ],
              [
                1.259296801646979,
                45.843168522269686
              ],
              [
                1.259302431840007,
                45.843179454414475
              ],
              [
                1.259307429601367,
                45.84318915681445
              ],
              [
                1.259314349703795,
                45.84320258467842
              ],
              [
                1.259319334950952,
                45.84321226896254
              ],
              [
                1.25932363822137,
                45.8432206240529
              ],
              [
                1.259326143453074,
                45.843225479812176
              ],
              [
                1.259331389118793,
                45.84323567046109
              ],
              [
                1.259342910302418,
                45.84325802312058
              ],
              [
                1.259347015051099,
                45.84326599840514
              ],
              [
                1.259347548045742,
                45.84326704724301
              ],
              [
                1.259352149647971,
                45.84327594505169
              ],
              [
                1.259535114898096,
                45.84363083896764
              ],
              [
                1.259535114898096,
                45.84363083896764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0669797174132702,
          "ground": "gnd"
        },
        "75_LVBranch1513867": {
          "bus1": "75_LVBus0261197",
          "bus2": "75_LVBus0261198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259535114898096,
                45.84363083896764
              ],
              [
                1.259535114898096,
                45.84363083896764
              ],
              [
                1.25937850241175,
                45.843673425764464
              ],
              [
                1.25937850241175,
                45.843673425764464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013054244614334812,
          "ground": "gnd"
        },
        "75_LVBranch0902328": {
          "bus1": "75_LVBus0261198",
          "bus2": "75_LVBus0261199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.25937850241175,
                45.843673425764464
              ],
              [
                1.25937850241175,
                45.843673425764464
              ],
              [
                1.259376267794845,
                45.843669211434
              ],
              [
                1.259356144092805,
                45.84363124635154
              ],
              [
                1.259333785984781,
                45.84358905793848
              ],
              [
                1.259275649562839,
                45.84347938598715
              ],
              [
                1.259230933451855,
                45.8433950181221
              ],
              [
                1.259186217301653,
                45.8433106592361
              ],
              [
                1.259154908425927,
                45.843251604333375
              ],
              [
                1.25914150146542,
                45.84322629133719
              ],
              [
                1.259137019609765,
                45.843217853547976
              ],
              [
                1.259119130638955,
                45.84318411175587
              ],
              [
                1.259069946045327,
                45.84309130616324
              ],
              [
                1.259038712176016,
                45.84303237791363
              ],
              [
                1.259020761441299,
                45.84299850954594
              ],
              [
                1.259016279622764,
                45.84299007175216
              ],
              [
                1.258953675717775,
                45.84287195297559
              ],
              [
                1.258894349316857,
                45.842760019994984
              ],
              [
                1.258881477848625,
                45.842759896511154
              ],
              [
                1.258881477848625,
                45.842759896511154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1092659306450789,
          "ground": "gnd"
        },
        "75_LVBranch0860485": {
          "bus1": "75_MVLV154521_LV",
          "bus2": "75_LVBus0261187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259300408889222,
                45.84306083706574
              ],
              [
                1.259287484371914,
                45.84306341241365
              ],
              [
                1.259287484371914,
                45.84306341241365
              ],
              [
                1.259281293474724,
                45.84306464870355
              ],
              [
                1.259274559853398,
                45.84306598776012
              ],
              [
                1.259274559853398,
                45.84306598776012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001044010434726554,
          "ground": "gnd"
        },
        "75_LVBranch1317847": {
          "bus1": "75_LVBus0261187",
          "bus2": "75_LVBus0261190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259274559853398,
                45.84306598776012
              ],
              [
                1.259274559853398,
                45.84306598776012
              ],
              [
                1.259277327429355,
                45.843071250930414
              ],
              [
                1.259292095011738,
                45.84309939322067
              ],
              [
                1.259302122088575,
                45.84311850140162
              ],
              [
                1.259306701459673,
                45.84312721904616
              ],
              [
                1.259310697059671,
                45.843134851374856
              ],
              [
                1.25931435819621,
                45.84314181467034
              ],
              [
                1.259317932234734,
                45.843148624170574
              ],
              [
                1.259322374791508,
                45.84315709756595
              ],
              [
                1.259327785308141,
                45.843167415763
              ],
              [
                1.259331545536662,
                45.84317457795631
              ],
              [
                1.259337539653764,
                45.843185990464384
              ],
              [
                1.259343695099942,
                45.84319771043895
              ],
              [
                1.2593625209568,
                45.843233575624566
              ],
              [
                1.259372970177572,
                45.84325347963982
              ],
              [
                1.259380168181737,
                45.843267180093825
              ],
              [
                1.259386794932338,
                45.84327981334749
              ],
              [
                1.259562731564406,
                45.84361500695871
              ],
              [
                1.25958356824049,
                45.843654697388445
              ],
              [
                1.25958356824049,
                45.843654697388445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0696980610892479,
          "ground": "gnd"
        },
        "75_LVBranch1231486": {
          "bus1": "75_LVBus0261190",
          "bus2": "75_LVBus0261191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.25958356824049,
                45.843654697388445
              ],
              [
                1.25958356824049,
                45.843654697388445
              ],
              [
                1.259584113917206,
                45.843692492726326
              ],
              [
                1.259596438320318,
                45.84372050358039
              ],
              [
                1.2593636883297,
                45.84377225780239
              ],
              [
                1.2592603614813,
                45.843789262223474
              ],
              [
                1.2592603614813,
                45.843789262223474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034677682941216925,
          "ground": "gnd"
        },
        "75_LVBranch1494757": {
          "bus1": "75_LVBus0261191",
          "bus2": "75_LVBus0261192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.2592603614813,
                45.843789262223474
              ],
              [
                1.2592603614813,
                45.843789262223474
              ],
              [
                1.258485761531406,
                45.84389880045514
              ],
              [
                1.258474126894132,
                45.84383570527306
              ],
              [
                1.258474126894132,
                45.84383570527306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06846193047126455,
          "ground": "gnd"
        },
        "75_LVBranch1317866": {
          "bus1": "75_LVBus0261192",
          "bus2": "75_LVBus0261193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258474126894132,
                45.84383570527306
              ],
              [
                1.258474126894132,
                45.84383570527306
              ],
              [
                1.258282503665133,
                45.84385231125844
              ],
              [
                1.258141974800455,
                45.843864485725426
              ],
              [
                1.258100139898712,
                45.84386810604881
              ],
              [
                1.258091485107788,
                45.843865656577755
              ],
              [
                1.257852837992268,
                45.8437981412492
              ],
              [
                1.257639233901087,
                45.84373771314848
              ],
              [
                1.257574875428957,
                45.84373709499658
              ],
              [
                1.257574875428957,
                45.84373709499658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07289962631494003,
          "ground": "gnd"
        },
        "75_LVBranch1666382": {
          "bus1": "75_LVBus0261193",
          "bus2": "75_LVBus0261195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.257574875428957,
                45.84373709499658
              ],
              [
                1.257574875428957,
                45.84373709499658
              ],
              [
                1.257484596680731,
                45.843745225470464
              ],
              [
                1.257483547900534,
                45.84379856244948
              ],
              [
                1.257483371010439,
                45.843807558398055
              ],
              [
                1.257483358451235,
                45.84380819711036
              ],
              [
                1.257288409196127,
                45.84381389129769
              ],
              [
                1.257265621799614,
                45.843814554131576
              ],
              [
                1.257251490739246,
                45.843814967218215
              ],
              [
                1.257251313811092,
                45.84382396316634
              ],
              [
                1.257251313811092,
                45.84382396316634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03309818227637306,
          "ground": "gnd"
        },
        "75_LVBranch1377485": {
          "bus1": "75_LVBus0261193",
          "bus2": "75_LVBus0261194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.257574875428957,
                45.84373709499658
              ],
              [
                1.257574875428957,
                45.84373709499658
              ],
              [
                1.257574963866403,
                45.843732597022175
              ],
              [
                1.257575052303842,
                45.84372809904792
              ],
              [
                1.257575052303842,
                45.84372809904792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0009999784869454563,
          "ground": "gnd"
        },
        "75_LVBranch0875640": {
          "bus1": "75_LVBus0261187",
          "bus2": "75_LVBus0261188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259274559853398,
                45.84306598776012
              ],
              [
                1.259274559853398,
                45.84306598776012
              ],
              [
                1.259272364237,
                45.84306175580645
              ],
              [
                1.259252667709038,
                45.84302368683011
              ],
              [
                1.259226495984676,
                45.84297313900069
              ],
              [
                1.259224945676726,
                45.842970136914445
              ],
              [
                1.25921948848108,
                45.84295957532825
              ],
              [
                1.25921948848108,
                45.84295957532825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012577474836514882,
          "ground": "gnd"
        },
        "75_LVBranch0831374": {
          "bus1": "75_LVBus0261188",
          "bus2": "75_LVBus0261189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.25921948848108,
                45.84295957532825
              ],
              [
                1.25921948848108,
                45.84295957532825
              ],
              [
                1.259183371940126,
                45.842885736184314
              ],
              [
                1.259190749304098,
                45.842878491855316
              ],
              [
                1.259190749304098,
                45.842878491855316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009661714019128872,
          "ground": "gnd"
        },
        "75_LVBranch1463519": {
          "bus1": "75_MVLV171391_LV",
          "bus2": "75_LVBus0261269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259332674115878,
                45.843122330461185
              ],
              [
                1.259361490809163,
                45.84313127152895
              ],
              [
                1.259361490809163,
                45.84313127152895
              ],
              [
                1.259367737398733,
                45.84313113348119
              ],
              [
                1.259376285404064,
                45.84312918198239
              ],
              [
                1.259391351043686,
                45.84312574538643
              ],
              [
                1.259402730984243,
                45.84312315521562
              ],
              [
                1.2594186630758,
                45.843119519978536
              ],
              [
                1.259540531345567,
                45.843091149220534
              ],
              [
                1.259639086827628,
                45.84313024411114
              ],
              [
                1.259675837901567,
                45.84313242295406
              ],
              [
                1.260068316224379,
                45.84303517723368
              ],
              [
                1.260079043456124,
                45.84303829424321
              ],
              [
                1.260098464446513,
                45.84307600052319
              ],
              [
                1.260118815362415,
                45.84311552423717
              ],
              [
                1.260127385106072,
                45.84313215302259
              ],
              [
                1.260134776522852,
                45.84314650311017
              ],
              [
                1.260130051562551,
                45.843149139130965
              ],
              [
                1.260128541698135,
                45.84314997943879
              ],
              [
                1.260126524196176,
                45.843151102806715
              ],
              [
                1.260120080955012,
                45.843154703104766
              ],
              [
                1.260120080955012,
                45.843154703104766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07378713573474997,
          "ground": "gnd"
        },
        "75_LVBranch1304455": {
          "bus1": "75_MVLV171391_LV",
          "bus2": "75_LVBus0261267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259332674115878,
                45.843122330461185
              ],
              [
                1.259359297321246,
                45.84312627479768
              ],
              [
                1.259359297321246,
                45.84312627479768
              ],
              [
                1.259365115440767,
                45.84312632159175
              ],
              [
                1.25937858677334,
                45.84312277973275
              ],
              [
                1.259391165022872,
                45.843119481242404
              ],
              [
                1.25940198338129,
                45.84311664275015
              ],
              [
                1.259412581686213,
                45.84311386513036
              ],
              [
                1.259441190576301,
                45.843107157282034
              ],
              [
                1.25953820494036,
                45.84308439667785
              ],
              [
                1.259639475891779,
                45.84312616291073
              ],
              [
                1.259675009092903,
                45.8431287349724
              ],
              [
                1.260074135693491,
                45.84302727908542
              ],
              [
                1.260083533294182,
                45.8430292676449
              ],
              [
                1.260123465128984,
                45.84310622024285
              ],
              [
                1.26014955328782,
                45.843156479130485
              ],
              [
                1.260135360063489,
                45.843164665945494
              ],
              [
                1.260134669930081,
                45.8431650642262
              ],
              [
                1.260133576190295,
                45.843165692578204
              ],
              [
                1.260128641048305,
                45.84316854252836
              ],
              [
                1.260128641048305,
                45.84316854252836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0774956303934517,
          "ground": "gnd"
        },
        "75_LVBranch1112622": {
          "bus1": "75_MVLV171391_LV",
          "bus2": "75_LVBus0261263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259332674115878,
                45.843122330461185
              ],
              [
                1.259351121588181,
                45.84312631336686
              ],
              [
                1.259351121588181,
                45.84312631336686
              ],
              [
                1.259354467467301,
                45.843127038270396
              ],
              [
                1.259358929786175,
                45.84313516094564
              ],
              [
                1.259364175468129,
                45.84314469476519
              ],
              [
                1.259388961127174,
                45.843189785695756
              ],
              [
                1.259394157099033,
                45.843199229060666
              ],
              [
                1.259394766263905,
                45.843200332614614
              ],
              [
                1.259400063852794,
                45.843207878450706
              ],
              [
                1.259400063852794,
                45.843207878450706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009933659965900109,
          "ground": "gnd"
        },
        "75_LVBranch1459130": {
          "bus1": "75_MVLV171391_LV",
          "bus2": "75_LVBus0261261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259332674115878,
                45.843122330461185
              ],
              [
                1.259339313003294,
                45.84313499982466
              ],
              [
                1.259339313003294,
                45.84313499982466
              ],
              [
                1.259342154816364,
                45.843140416665186
              ],
              [
                1.259345654277632,
                45.84314709048467
              ],
              [
                1.259350021904755,
                45.843155446191034
              ],
              [
                1.259367766772118,
                45.84318932152784
              ],
              [
                1.259374057808759,
                45.843201348720925
              ],
              [
                1.25937470293931,
                45.84320258758446
              ],
              [
                1.259379618541911,
                45.84321254112734
              ],
              [
                1.259379618541911,
                45.84321254112734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00916986104623977,
          "ground": "gnd"
        },
        "75_LVBranch0740966": {
          "bus1": "75_MVLV099664_LV",
          "bus2": "75_LVBus0260981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260170714931599,
                45.8446347698229
              ],
              [
                1.260157245053119,
                45.84462509425464
              ],
              [
                1.260157245053119,
                45.84462509425464
              ],
              [
                1.260137122764707,
                45.844610640174714
              ],
              [
                1.260132628576821,
                45.844607411944466
              ],
              [
                1.260132628576821,
                45.844607411944466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0027421083772589815,
          "ground": "gnd"
        },
        "75_LVBranch1540030": {
          "bus1": "75_MVLV099664_LV",
          "bus2": "75_LVBus0260979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260170714931599,
                45.8446347698229
              ],
              [
                1.260184559242493,
                45.844625355975694
              ],
              [
                1.260184559242493,
                45.844625355975694
              ],
              [
                1.260196811649391,
                45.844617024586505
              ],
              [
                1.260391477999545,
                45.844537910845055
              ],
              [
                1.260342283961103,
                45.84442047018698
              ],
              [
                1.260350713151996,
                45.844414738463556
              ],
              [
                1.260355332243467,
                45.844411597549815
              ],
              [
                1.260355332243467,
                45.844411597549815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03383580190031868,
          "ground": "gnd"
        },
        "75_LVBranch1460134": {
          "bus1": "75_MVLV099664_LV",
          "bus2": "75_LVBus0260965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260170714931599,
                45.8446347698229
              ],
              [
                1.260152686074575,
                45.844639608759174
              ],
              [
                1.260152686074575,
                45.844639608759174
              ],
              [
                1.260106002453363,
                45.844652145026686
              ],
              [
                1.260118344984141,
                45.84467925623127
              ],
              [
                1.259962293556562,
                45.844758739590226
              ],
              [
                1.259924030726314,
                45.84474037759428
              ],
              [
                1.259924030726314,
                45.84474037759428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025652251937658552,
          "ground": "gnd"
        },
        "75_LVBranch1048641": {
          "bus1": "75_LVBus0260965",
          "bus2": "75_LVBus0260966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259924030726314,
                45.84474037759428
              ],
              [
                1.259924030726314,
                45.84474037759428
              ],
              [
                1.259687306334465,
                45.8449944604827
              ],
              [
                1.259687306334465,
                45.8449944604827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03369998481665324,
          "ground": "gnd"
        },
        "75_LVBranch1316696": {
          "bus1": "75_LVBus0260966",
          "bus2": "75_LVBus0260976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259687306334465,
                45.8449944604827
              ],
              [
                1.259687306334465,
                45.8449944604827
              ],
              [
                1.259659801952427,
                45.844983543606986
              ],
              [
                1.259650469536285,
                45.84498543362476
              ],
              [
                1.259645954406821,
                45.84498786469317
              ],
              [
                1.259514238466025,
                45.84492609275629
              ],
              [
                1.259514238466025,
                45.84492609275629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015976305843613755,
          "ground": "gnd"
        },
        "75_LVBranch0731612": {
          "bus1": "75_LVBus0260976",
          "bus2": "75_LVBus0260977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259514238466025,
                45.84492609275629
              ],
              [
                1.259514238466025,
                45.84492609275629
              ],
              [
                1.259516407918912,
                45.844929694619175
              ],
              [
                1.259522591848262,
                45.8449399752339
              ],
              [
                1.259409269745751,
                45.845053527699086
              ],
              [
                1.259404555108153,
                45.845058251244765
              ],
              [
                1.259372445754415,
                45.84509041586077
              ],
              [
                1.259346639782621,
                45.84511627957635
              ],
              [
                1.259298797270132,
                45.84516421014043
              ],
              [
                1.259225148587931,
                45.84523800437244
              ],
              [
                1.259177620974437,
                45.84528562298993
              ],
              [
                1.25916710838637,
                45.845285324219304
              ],
              [
                1.25916319459462,
                45.84528466584567
              ],
              [
                1.259151489250708,
                45.845280855549554
              ],
              [
                1.259145847643673,
                45.84527901990778
              ],
              [
                1.259145847643673,
                45.84527901990778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051130879648320374,
          "ground": "gnd"
        },
        "75_LVBranch1235411": {
          "bus1": "75_LVBus0260966",
          "bus2": "75_LVBus0260967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259687306334465,
                45.8449944604827
              ],
              [
                1.259687306334465,
                45.8449944604827
              ],
              [
                1.259683572044006,
                45.84499449666652
              ],
              [
                1.25967403036597,
                45.8449945851511
              ],
              [
                1.259643229239136,
                45.84502570066125
              ],
              [
                1.259605112188282,
                45.84506419607765
              ],
              [
                1.259480557323311,
                45.845183309447194
              ],
              [
                1.259459892230256,
                45.84520306808915
              ],
              [
                1.259389525565907,
                45.8452703616046
              ],
              [
                1.259318614553525,
                45.84534438909538
              ],
              [
                1.259330906333615,
                45.845356365862614
              ],
              [
                1.259330906333615,
                45.845356365862614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050361943609804796,
          "ground": "gnd"
        },
        "75_LVBranch1427574": {
          "bus1": "75_LVBus0260967",
          "bus2": "75_LVBus0260968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259330906333615,
                45.845356365862614
              ],
              [
                1.259330906333615,
                45.845356365862614
              ],
              [
                1.25931203496331,
                45.845350984259696
              ],
              [
                1.259252790756954,
                45.84540913477032
              ],
              [
                1.259237471090417,
                45.84542416688511
              ],
              [
                1.259171899001281,
                45.845502312425104
              ],
              [
                1.259091630331842,
                45.845605051502744
              ],
              [
                1.259047812044599,
                45.84568535811041
              ],
              [
                1.259043111117981,
                45.845693968757075
              ],
              [
                1.259045452523577,
                45.84569668151171
              ],
              [
                1.259056196644526,
                45.84569896199621
              ],
              [
                1.259056196644526,
                45.84569896199621
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04645015312756064,
          "ground": "gnd"
        },
        "75_LVBranch1001956": {
          "bus1": "75_LVBus0260968",
          "bus2": "75_LVBus0260969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259056196644526,
                45.84569896199621
              ],
              [
                1.259056196644526,
                45.84569896199621
              ],
              [
                1.259042995110255,
                45.84569856544213
              ],
              [
                1.259041365423593,
                45.845699602535376
              ],
              [
                1.259009564399685,
                45.84575734132691
              ],
              [
                1.258974946232887,
                45.845820199741894
              ],
              [
                1.258898626606841,
                45.84599781000985
              ],
              [
                1.258873943133233,
                45.84608710881357
              ],
              [
                1.258874737909412,
                45.846090562537164
              ],
              [
                1.258875140585303,
                45.84609234793434
              ],
              [
                1.258887748224982,
                45.846095456099704
              ],
              [
                1.258887748224982,
                45.846095456099704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047909569568417604,
          "ground": "gnd"
        },
        "75_LVBranch1585852": {
          "bus1": "75_LVBus0260969",
          "bus2": "75_LVBus0260970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258887748224982,
                45.846095456099704
              ],
              [
                1.258887748224982,
                45.846095456099704
              ],
              [
                1.258874420651561,
                45.846096228011845
              ],
              [
                1.258869403908647,
                45.84609862724556
              ],
              [
                1.258852032537142,
                45.846163702542825
              ],
              [
                1.258824448989805,
                45.84632068082006
              ],
              [
                1.258823721073701,
                45.84632562254322
              ],
              [
                1.258823289649593,
                45.846328578630526
              ],
              [
                1.258766808582221,
                45.846713343063456
              ],
              [
                1.258759645189118,
                45.84676210457739
              ],
              [
                1.258763049350882,
                45.84677036108802
              ],
              [
                1.258776435164214,
                45.846772531977244
              ],
              [
                1.258776435164214,
                45.846772531977244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07779123122444592,
          "ground": "gnd"
        },
        "75_LVBranch0988093": {
          "bus1": "75_LVBus0260970",
          "bus2": "75_LVBus0260971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258776435164214,
                45.846772531977244
              ],
              [
                1.258776435164214,
                45.846772531977244
              ],
              [
                1.258757313879495,
                45.846775263766105
              ],
              [
                1.258742808169276,
                45.84685698520535
              ],
              [
                1.258717671779445,
                45.84702437024009
              ],
              [
                1.258717331361402,
                45.84702662538398
              ],
              [
                1.258736058674549,
                45.847031501832284
              ],
              [
                1.258736058674549,
                45.847031501832284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03117997543963099,
          "ground": "gnd"
        },
        "75_LVBranch0777668": {
          "bus1": "75_LVBus0260971",
          "bus2": "75_LVBus0260972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258736058674549,
                45.847031501832284
              ],
              [
                1.258736058674549,
                45.847031501832284
              ],
              [
                1.258719883352703,
                45.847033695027925
              ],
              [
                1.258714162752165,
                45.84707126831089
              ],
              [
                1.258712802668405,
                45.84708020792258
              ],
              [
                1.258707525483743,
                45.84711487022148
              ],
              [
                1.258699320205488,
                45.847293358843785
              ],
              [
                1.258708101125365,
                45.84729990340423
              ],
              [
                1.258724619526591,
                45.84730581138553
              ],
              [
                1.258862936168585,
                45.84731559613836
              ],
              [
                1.258864671119636,
                45.84733017997581
              ],
              [
                1.258864671119636,
                45.84733017997581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04506611942616073,
          "ground": "gnd"
        },
        "75_LVBranch1242339": {
          "bus1": "75_LVBus0260972",
          "bus2": "75_LVBus0260973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258864671119636,
                45.84733017997581
              ],
              [
                1.258864671119636,
                45.84733017997581
              ],
              [
                1.258855075443804,
                45.84732054141812
              ],
              [
                1.258722457763118,
                45.84731164811466
              ],
              [
                1.25870143468681,
                45.84731418169656
              ],
              [
                1.258681437176815,
                45.84733398260612
              ],
              [
                1.258676402847885,
                45.84734513637695
              ],
              [
                1.25867241851918,
                45.847353960833175
              ],
              [
                1.258663531506094,
                45.847443924040974
              ],
              [
                1.258650751946664,
                45.8475734305618
              ],
              [
                1.258647938183384,
                45.84760197110198
              ],
              [
                1.258646603099261,
                45.84761553574551
              ],
              [
                1.25864322746137,
                45.84764973941396
              ],
              [
                1.258638950881585,
                45.847693103043305
              ],
              [
                1.258634722632226,
                45.84773597226566
              ],
              [
                1.258633985910298,
                45.84777347639941
              ],
              [
                1.258643444786289,
                45.84777893875397
              ],
              [
                1.25866629178577,
                45.8477792569408
              ],
              [
                1.25866629178577,
                45.8477792569408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06779075146651137,
          "ground": "gnd"
        },
        "75_LVBranch1074138": {
          "bus1": "75_LVBus0260973",
          "bus2": "75_LVBus0260974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.25866629178577,
                45.8477792569408
              ],
              [
                1.25866629178577,
                45.8477792569408
              ],
              [
                1.258643300222809,
                45.847782365471566
              ],
              [
                1.258636720899426,
                45.847786306297515
              ],
              [
                1.258632716771706,
                45.84786692281271
              ],
              [
                1.2586322656663,
                45.847876123080376
              ],
              [
                1.258632504560133,
                45.84788559090042
              ],
              [
                1.258635573623131,
                45.848005945923255
              ],
              [
                1.258636276226051,
                45.848033755403755
              ],
              [
                1.258643565546293,
                45.84803758636186
              ],
              [
                1.258663725887517,
                45.848039660304806
              ],
              [
                1.258663725887517,
                45.848039660304806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03229567050675541,
          "ground": "gnd"
        },
        "75_LVBranch1164710": {
          "bus1": "75_LVBus0260974",
          "bus2": "75_LVBus0260975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.258663725887517,
                45.848039660304806
              ],
              [
                1.258663725887517,
                45.848039660304806
              ],
              [
                1.258638709285404,
                45.84804360418276
              ],
              [
                1.258634169567182,
                45.8480492381418
              ],
              [
                1.258635856720546,
                45.848109511593826
              ],
              [
                1.258636773020931,
                45.8481421728586
              ],
              [
                1.258642440568319,
                45.84814597925828
              ],
              [
                1.258665501078882,
                45.84814657841961
              ],
              [
                1.258665501078882,
                45.84814657841961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015445207354091765,
          "ground": "gnd"
        },
        "75_LVBranch1356617": {
          "bus1": "75_MVLV099664_LV",
          "bus2": "75_LVBus0260961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260170714931599,
                45.8446347698229
              ],
              [
                1.260151407065891,
                45.84463458481568
              ],
              [
                1.260151407065891,
                45.84463458481568
              ],
              [
                1.260144971110681,
                45.84463452314593
              ],
              [
                1.260080611559421,
                45.844633906427845
              ],
              [
                1.259982253349818,
                45.84444350944492
              ],
              [
                1.259927617384953,
                45.844337731377365
              ],
              [
                1.259918593280906,
                45.844321943999546
              ],
              [
                1.259785415907215,
                45.844062426129184
              ],
              [
                1.259785415907215,
                45.844062426129184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07303246560008188,
          "ground": "gnd"
        },
        "75_LVBranch1606905": {
          "bus1": "75_LVBus0260961",
          "bus2": "75_LVBus0260963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259785415907215,
                45.844062426129184
              ],
              [
                1.259785415907215,
                45.844062426129184
              ],
              [
                1.259746978520787,
                45.843987377235905
              ],
              [
                1.259746838724655,
                45.843928891207256
              ],
              [
                1.259809435040834,
                45.84388810205959
              ],
              [
                1.259820807793069,
                45.84389900824234
              ],
              [
                1.25982453558835,
                45.84390258004782
              ],
              [
                1.259824598711488,
                45.84390264363635
              ],
              [
                1.259824598711488,
                45.84390264363635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024008604044775873,
          "ground": "gnd"
        },
        "75_LVBranch0787372": {
          "bus1": "75_LVBus0260961",
          "bus2": "75_LVBus0260962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259785415907215,
                45.844062426129184
              ],
              [
                1.259785415907215,
                45.844062426129184
              ],
              [
                1.25983524939672,
                45.84404680700618
              ],
              [
                1.259841117551915,
                45.84404496474906
              ],
              [
                1.259841117551915,
                45.84404496474906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0047422689079204255,
          "ground": "gnd"
        },
        "75_LVBranch1545680": {
          "bus1": "75_MVLV099664_LV",
          "bus2": "75_LVBus0260959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260170714931599,
                45.8446347698229
              ],
              [
                1.260164864739424,
                45.84462191011893
              ],
              [
                1.260164864739424,
                45.84462191011893
              ],
              [
                1.260158372384959,
                45.84460765862422
              ],
              [
                1.260365910643352,
                45.84452866826471
              ],
              [
                1.260304197669469,
                45.84439311236728
              ],
              [
                1.260337762520196,
                45.84437793099739
              ],
              [
                1.2603431660794,
                45.844375490418344
              ],
              [
                1.2603431660794,
                45.844375490418344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0394361150222258,
          "ground": "gnd"
        },
        "75_LVBranch1146749": {
          "bus1": "75_MVLV099664_LV",
          "bus2": "75_LVBus0260956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.260170714931599,
                45.8446347698229
              ],
              [
                1.26017053847897,
                45.844643765776546
              ],
              [
                1.26017053847897,
                45.844643765776546
              ],
              [
                1.260131746282365,
                45.84465239171253
              ],
              [
                1.2601440888259,
                45.844679502914225
              ],
              [
                1.259936020204166,
                45.84478548072593
              ],
              [
                1.259936020204166,
                45.84478548072593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026324025752689845,
          "ground": "gnd"
        },
        "75_LVBranch1646152": {
          "bus1": "75_LVBus0260956",
          "bus2": "75_LVBus0260957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.259936020204166,
                45.84478548072593
              ],
              [
                1.259936020204166,
                45.84478548072593
              ],
              [
                1.260020443382406,
                45.84494727566288
              ],
              [
                1.260022652180307,
                45.844951498730296
              ],
              [
                1.260053523016101,
                45.84501066615637
              ],
              [
                1.260104246926857,
                45.84510786791027
              ],
              [
                1.26011086031178,
                45.84512054598031
              ],
              [
                1.260163780196624,
                45.84522197964697
              ],
              [
                1.260177007024469,
                45.84524733578018
              ],
              [
                1.260216700453393,
                45.84532340429393
              ],
              [
                1.260271035745835,
                45.8454275237707
              ],
              [
                1.260478716608083,
                45.84538933885305
              ],
              [
                1.26048494459262,
                45.845388192826306
              ],
              [
                1.26048494459262,
                45.845388192826306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09314059803761282,
          "ground": "gnd"
        },
        "75_LVBranch0951680": {
          "bus1": "75_MVLV142069_LV",
          "bus2": "75_LVBus0261148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263634940825568,
                45.84655741462638
              ],
              [
                1.263637930965642,
                45.84654408168744
              ],
              [
                1.263637930965642,
                45.84654408168744
              ],
              [
                1.263649044417507,
                45.846494565838526
              ],
              [
                1.26319939186689,
                45.84644528227098
              ],
              [
                1.263213671888223,
                45.84637343757831
              ],
              [
                1.263187927238612,
                45.84637319159787
              ],
              [
                1.263187927238612,
                45.84637319159787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05098766638539532,
          "ground": "gnd"
        },
        "75_LVBranch0413351": {
          "bus1": "75_LVBus0261148",
          "bus2": "75_LVBus0261149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263187927238612,
                45.84637319159787
              ],
              [
                1.263187927238612,
                45.84637319159787
              ],
              [
                1.263229711440848,
                45.846211633282905
              ],
              [
                1.263335152888813,
                45.84608667368823
              ],
              [
                1.263335152888813,
                45.84608667368823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03437208331917502,
          "ground": "gnd"
        },
        "75_LVBranch0492626": {
          "bus1": "75_LVBus0261149",
          "bus2": "75_LVBus0261160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263335152888813,
                45.84608667368823
              ],
              [
                1.263335152888813,
                45.84608667368823
              ],
              [
                1.26334093385376,
                45.84608468645189
              ],
              [
                1.263681711521938,
                45.84596756210009
              ],
              [
                1.263958962530132,
                45.8458722703117
              ],
              [
                1.264137483700881,
                45.84581091022934
              ],
              [
                1.264137483700881,
                45.84581091022934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06945267435888144,
          "ground": "gnd"
        },
        "75_LVBranch0006398": {
          "bus1": "75_LVBus0261149",
          "bus2": "75_LVBus0261150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263335152888813,
                45.84608667368823
              ],
              [
                1.263335152888813,
                45.84608667368823
              ],
              [
                1.263284895487537,
                45.84602321005657
              ],
              [
                1.263312826137447,
                45.84591760166033
              ],
              [
                1.263336224479482,
                45.845829126456124
              ],
              [
                1.263382214360255,
                45.845655236525616
              ],
              [
                1.263382214360255,
                45.845655236525616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04965449226085575,
          "ground": "gnd"
        },
        "75_LVBranch0433831": {
          "bus1": "75_LVBus0261150",
          "bus2": "75_LVBus0261151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263382214360255,
                45.845655236525616
              ],
              [
                1.263382214360255,
                45.845655236525616
              ],
              [
                1.263386205520397,
                45.845637459325545
              ],
              [
                1.263396318009705,
                45.84559238777583
              ],
              [
                1.263396318009705,
                45.84559238777583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007070918196138248,
          "ground": "gnd"
        },
        "75_LVBranch0256052": {
          "bus1": "75_LVBus0261151",
          "bus2": "75_LVBus0261159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263396318009705,
                45.84559238777583
              ],
              [
                1.263396318009705,
                45.84559238777583
              ],
              [
                1.263397665683912,
                45.84558799180639
              ],
              [
                1.263410069777177,
                45.84554753094413
              ],
              [
                1.26343581404073,
                45.84554777687377
              ],
              [
                1.263438083588737,
                45.84543171999735
              ],
              [
                1.263438611348303,
                45.84540473211838
              ],
              [
                1.263438628764373,
                45.84540384151837
              ],
              [
                1.263457331632855,
                45.84529408701305
              ],
              [
                1.263467715345724,
                45.84523316420911
              ],
              [
                1.263467715345724,
                45.84523316420911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04220310726785339,
          "ground": "gnd"
        },
        "75_LVBranch0056141": {
          "bus1": "75_LVBus0261151",
          "bus2": "75_LVBus0261152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263396318009705,
                45.84559238777583
              ],
              [
                1.263396318009705,
                45.84559238777583
              ],
              [
                1.263280644678451,
                45.84558228504596
              ],
              [
                1.26308951599101,
                45.84563458863777
              ],
              [
                1.262931160892935,
                45.84567791956934
              ],
              [
                1.262931160892935,
                45.84567791956934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03820942643394695,
          "ground": "gnd"
        },
        "75_LVBranch0678607": {
          "bus1": "75_LVBus0261152",
          "bus2": "75_LVBus0261153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262931160892935,
                45.84567791956934
              ],
              [
                1.262931160892935,
                45.84567791956934
              ],
              [
                1.262870224967073,
                45.845692426223906
              ],
              [
                1.262772748225422,
                45.845715626204296
              ],
              [
                1.26262650703813,
                45.84575043476639
              ],
              [
                1.262382788418248,
                45.84580845177705
              ],
              [
                1.262260929003251,
                45.84583745558648
              ],
              [
                1.262163451746804,
                45.845860655039104
              ],
              [
                1.262017209787149,
                45.845895462809395
              ],
              [
                1.261870980514324,
                45.84593027051284
              ],
              [
                1.261712566391008,
                45.84596797565537
              ],
              [
                1.26165162982143,
                45.84598248165006
              ],
              [
                1.261639445148585,
                45.84598537927123
              ],
              [
                1.261554139001722,
                45.84600568944767
              ],
              [
                1.261468845840249,
                45.8460259906866
              ],
              [
                1.261404843614959,
                45.84604122301236
              ],
              [
                1.261404843614959,
                45.84604122301236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1252493832776367,
          "ground": "gnd"
        },
        "75_LVBranch0330693": {
          "bus1": "75_LVBus0261153",
          "bus2": "75_LVBus0261155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261404843614959,
                45.84604122301236
              ],
              [
                1.261404843614959,
                45.84604122301236
              ],
              [
                1.261398838110641,
                45.84604283909731
              ],
              [
                1.261320728610617,
                45.846063811819775
              ],
              [
                1.261202768374119,
                45.84609547912677
              ],
              [
                1.261164496559346,
                45.846105756978766
              ],
              [
                1.2610924052753,
                45.84612511359346
              ],
              [
                1.26108127448005,
                45.84612810222283
              ],
              [
                1.26108127448005,
                45.84612810222283
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026925314451013132,
          "ground": "gnd"
        },
        "75_LVBranch0006400": {
          "bus1": "75_LVBus0261153",
          "bus2": "75_LVBus0261154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.261404843614959,
                45.84604122301236
              ],
              [
                1.261404843614959,
                45.84604122301236
              ],
              [
                1.261480667133305,
                45.846113929818344
              ],
              [
                1.261359091345377,
                45.846143511226
              ],
              [
                1.261202147223891,
                45.84618170660417
              ],
              [
                1.261201047615528,
                45.84618197500529
              ],
              [
                1.261196067108928,
                45.846183186999774
              ],
              [
                1.261196067108928,
                45.846183186999774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03340877081396359,
          "ground": "gnd"
        },
        "75_LVBranch0311981": {
          "bus1": "75_LVBus0261152",
          "bus2": "75_LVBus0261156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262931160892935,
                45.84567791956934
              ],
              [
                1.262931160892935,
                45.84567791956934
              ],
              [
                1.262968369395414,
                45.845750256299645
              ],
              [
                1.262968369395414,
                45.845750256299645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008543833217669957,
          "ground": "gnd"
        },
        "75_LVBranch0256053": {
          "bus1": "75_LVBus0261156",
          "bus2": "75_LVBus0261158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262968369395414,
                45.845750256299645
              ],
              [
                1.262968369395414,
                45.845750256299645
              ],
              [
                1.262962302072008,
                45.84575174590954
              ],
              [
                1.262846931703423,
                45.845780101550616
              ],
              [
                1.262664755609683,
                45.84582486899682
              ],
              [
                1.262482592091144,
                45.845869636271175
              ],
              [
                1.262361153871192,
                45.84589948099804
              ],
              [
                1.26195242607919,
                45.84599992659182
              ],
              [
                1.261948234511488,
                45.846000957215615
              ],
              [
                1.261946358700658,
                45.84600141614701
              ],
              [
                1.261946358700658,
                45.84600141614701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08415302955446244,
          "ground": "gnd"
        },
        "75_LVBranch0082939": {
          "bus1": "75_LVBus0261156",
          "bus2": "75_LVBus0261157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262968369395414,
                45.845750256299645
              ],
              [
                1.262968369395414,
                45.845750256299645
              ],
              [
                1.263097619110976,
                45.84572449851601
              ],
              [
                1.263097619110976,
                45.84572449851601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010440110848289663,
          "ground": "gnd"
        },
        "75_LVBranch1410591": {
          "bus1": "75_MVLV142069_LV",
          "bus2": "75_LVBus0261146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263634940825568,
                45.84655741462638
              ],
              [
                1.263634676988549,
                45.846570908568054
              ],
              [
                1.263634676988549,
                45.846570908568054
              ],
              [
                1.26363458904284,
                45.84657540654861
              ],
              [
                1.263634061368329,
                45.84660239443197
              ],
              [
                1.263545029927077,
                45.846592636416304
              ],
              [
                1.263544130619745,
                45.846592537850135
              ],
              [
                1.263544130619745,
                45.846592537850135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01057087144237276,
          "ground": "gnd"
        },
        "75_LVBranch1132258": {
          "bus1": "75_MVLV142069_LV",
          "bus2": "75_LVBus0261141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263634940825568,
                45.84655741462638
              ],
              [
                1.263635204662459,
                45.8465439206847
              ],
              [
                1.263635204662459,
                45.8465439206847
              ],
              [
                1.263635996172376,
                45.84650343885986
              ],
              [
                1.263186167596328,
                45.84646315120046
              ],
              [
                1.263174878947814,
                45.84638206456562
              ],
              [
                1.263174878947814,
                45.84638206456562
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04878231647633193,
          "ground": "gnd"
        },
        "75_LVBranch0281028": {
          "bus1": "75_LVBus0261141",
          "bus2": "75_LVBus0261142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263174878947814,
                45.84638206456562
              ],
              [
                1.263174878947814,
                45.84638206456562
              ],
              [
                1.263086180506691,
                45.84630923589678
              ],
              [
                1.263102396393422,
                45.846138435660805
              ],
              [
                1.263037529785195,
                45.846154434450405
              ],
              [
                1.262891857720667,
                45.8461903735125
              ],
              [
                1.262856591160538,
                45.846199070082506
              ],
              [
                1.262856591160538,
                45.846199070082506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049903924774372686,
          "ground": "gnd"
        },
        "75_LVBranch0439027": {
          "bus1": "75_LVBus0261142",
          "bus2": "75_LVBus0261143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262856591160538,
                45.846199070082506
              ],
              [
                1.262856591160538,
                45.846199070082506
              ],
              [
                1.262771570280516,
                45.84621994176205
              ],
              [
                1.262577233020626,
                45.846267643041045
              ],
              [
                1.262468485797272,
                45.84629433407862
              ],
              [
                1.262468485797272,
                45.84629433407862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031952490294001254,
          "ground": "gnd"
        },
        "75_LVBranch0467893": {
          "bus1": "75_LVBus0261143",
          "bus2": "75_LVBus0261144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262468485797272,
                45.84629433407862
              ],
              [
                1.262468485797272,
                45.84629433407862
              ],
              [
                1.262468938745502,
                45.84629881923535
              ],
              [
                1.262479213746948,
                45.84640203945721
              ],
              [
                1.262479245144647,
                45.84640240866077
              ],
              [
                1.262337121207861,
                45.846428042647034
              ],
              [
                1.262337121207861,
                45.846428042647034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023442892859701813,
          "ground": "gnd"
        },
        "75_LVBranch1513885": {
          "bus1": "75_MVLV142069_LV",
          "bus2": "75_LVBus0261127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263634940825568,
                45.84655741462638
              ],
              [
                1.2636290896174,
                45.8465445550997
              ],
              [
                1.2636290896174,
                45.8465445550997
              ],
              [
                1.263622596136645,
                45.84653030380178
              ],
              [
                1.26336567670315,
                45.846500856785475
              ],
              [
                1.26336585263836,
                45.84649186082492
              ],
              [
                1.26336585263836,
                45.84649186082492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022885749168042625,
          "ground": "gnd"
        },
        "75_LVBranch0548226": {
          "bus1": "75_LVBus0261127",
          "bus2": "75_LVBus0261128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.26336585263836,
                45.84649186082492
              ],
              [
                1.26336585263836,
                45.84649186082492
              ],
              [
                1.263360217275687,
                45.84648969254367
              ],
              [
                1.263179810430898,
                45.84642021669706
              ],
              [
                1.26317417508293,
                45.84641804840646
              ],
              [
                1.26317417508293,
                45.84641804840646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016999699920290427,
          "ground": "gnd"
        },
        "75_LVBranch0174771": {
          "bus1": "75_LVBus0261128",
          "bus2": "75_LVBus0261131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.26317417508293,
                45.84641804840646
              ],
              [
                1.26317417508293,
                45.84641804840646
              ],
              [
                1.263131460386469,
                45.84664097972905
              ],
              [
                1.263080212661287,
                45.846908493801934
              ],
              [
                1.263045125007703,
                45.847091638435344
              ],
              [
                1.263045125007703,
                45.847091638435344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07553649776039083,
          "ground": "gnd"
        },
        "75_LVBranch0216290": {
          "bus1": "75_LVBus0261131",
          "bus2": "75_LVBus0261132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263045125007703,
                45.847091638435344
              ],
              [
                1.263045125007703,
                45.847091638435344
              ],
              [
                1.263051513485239,
                45.84709216736015
              ],
              [
                1.263390295706458,
                45.84712021969193
              ],
              [
                1.263786613136301,
                45.84715304032865
              ],
              [
                1.264150577327144,
                45.8471831753465
              ],
              [
                1.264150577327144,
                45.8471831753465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08646814176955106,
          "ground": "gnd"
        },
        "75_LVBranch0204600": {
          "bus1": "75_LVBus0261131",
          "bus2": "75_LVBus0261133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.263045125007703,
                45.847091638435344
              ],
              [
                1.263045125007703,
                45.847091638435344
              ],
              [
                1.263044123945753,
                45.84709608270235
              ],
              [
                1.262988707068299,
                45.84734303329202
              ],
              [
                1.262988707068299,
                45.84734303329202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028283685757826596,
          "ground": "gnd"
        },
        "75_LVBranch1377503": {
          "bus1": "75_LVBus0261133",
          "bus2": "75_LVBus0261134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262988707068299,
                45.84734303329202
              ],
              [
                1.262988707068299,
                45.84734303329202
              ],
              [
                1.262987123068811,
                45.84742399694019
              ],
              [
                1.262775028903818,
                45.84740449647152
              ],
              [
                1.262768641448823,
                45.847403913555276
              ],
              [
                1.262768641448823,
                45.847403913555276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026116762402642588,
          "ground": "gnd"
        },
        "75_LVBranch1177081": {
          "bus1": "75_LVBus0261134",
          "bus2": "75_LVBus0261135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262768641448823,
                45.847403913555276
              ],
              [
                1.262768641448823,
                45.847403913555276
              ],
              [
                1.262796090150329,
                45.84727367409948
              ],
              [
                1.262797027048933,
                45.847269220223524
              ],
              [
                1.262797027048933,
                45.847269220223524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015132433325397382,
          "ground": "gnd"
        },
        "75_LVBranch0547422": {
          "bus1": "75_LVBus0261133",
          "bus2": "75_LVBus0261136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262988707068299,
                45.84734303329202
              ],
              [
                1.262988707068299,
                45.84734303329202
              ],
              [
                1.26298766755555,
                45.847347468193604
              ],
              [
                1.262946569281953,
                45.84752258345951
              ],
              [
                1.262946569281953,
                45.84752258345951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020223330845853812,
          "ground": "gnd"
        },
        "75_LVBranch0651707": {
          "bus1": "75_LVBus0261136",
          "bus2": "75_LVBus0261137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262946569281953,
                45.84752258345951
              ],
              [
                1.262946569281953,
                45.84752258345951
              ],
              [
                1.262945118719417,
                45.84752696944438
              ],
              [
                1.262916454581068,
                45.84761339679521
              ],
              [
                1.262905700414682,
                45.84764582049779
              ],
              [
                1.262886736673375,
                45.84770300823263
              ],
              [
                1.262879717783132,
                45.84772416659206
              ],
              [
                1.262878157892106,
                45.84772887544651
              ],
              [
                1.262878157892106,
                45.84772887544651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023536718936392295,
          "ground": "gnd"
        },
        "75_LVBranch0081768": {
          "bus1": "75_LVBus0261128",
          "bus2": "75_LVBus0261129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.26317417508293,
                45.84641804840646
              ],
              [
                1.26317417508293,
                45.84641804840646
              ],
              [
                1.263082703186977,
                45.84638498080644
              ],
              [
                1.263071900335258,
                45.84638108057263
              ],
              [
                1.262851134585445,
                45.846477944831626
              ],
              [
                1.262851134585445,
                45.846477944831626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02919217611883955,
          "ground": "gnd"
        },
        "75_LVBranch0688858": {
          "bus1": "75_LVBus0261129",
          "bus2": "75_LVBus0261130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.262851134585445,
                45.846477944831626
              ],
              [
                1.262851134585445,
                45.846477944831626
              ],
              [
                1.26276375503135,
                45.84651603344907
              ],
              [
                1.262414209858108,
                45.84666838699505
              ],
              [
                1.262123942169691,
                45.84679490734232
              ],
              [
                1.262119129159662,
                45.84679676881036
              ],
              [
                1.26186006936151,
                45.84689696293508
              ],
              [
                1.26185150712655,
                45.84690027313629
              ],
              [
                1.261646715640678,
                45.84705690628644
              ],
              [
                1.26164237607078,
                45.84706022988303
              ],
              [
                1.26164237607078,
                45.84706022988303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11484098631675163,
          "ground": "gnd"
        },
        "75_LVBranch0279993": {
          "bus1": "75_LVBus0261127",
          "bus2": "75_LVBus0261138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.26336585263836,
                45.84649186082492
              ],
              [
                1.26336585263836,
                45.84649186082492
              ],
              [
                1.263876757816421,
                45.846536842896015
              ],
              [
                1.263989835511411,
                45.84654679424485
              ],
              [
                1.264208844708935,
                45.846566079529595
              ],
              [
                1.264214127167287,
                45.8465665438453
              ],
              [
                1.26428502511679,
                45.84676240639176
              ],
              [
                1.26428864075879,
                45.84677240129044
              ],
              [
                1.26428864075879,
                45.84677240129044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09001381975973691,
          "ground": "gnd"
        },
        "75_LVBranch0192447": {
          "bus1": "75_LVBus0261138",
          "bus2": "75_LVBus0261139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.26428864075879,
                45.84677240129044
              ],
              [
                1.26428864075879,
                45.84677240129044
              ],
              [
                1.264288061132959,
                45.84677505006179
              ],
              [
                1.264287665548152,
                45.846776845814
              ],
              [
                1.264269643655199,
                45.84685839936218
              ],
              [
                1.264248500198416,
                45.84695408539877
              ],
              [
                1.264244841717154,
                45.84697066012207
              ],
              [
                1.26422971451487,
                45.847039140732484
              ],
              [
                1.264201634865972,
                45.84716627029272
              ],
              [
                1.264190434207881,
                45.8472169730527
              ],
              [
                1.264162341504552,
                45.847344102482744
              ],
              [
                1.264160109505557,
                45.84735422151765
              ],
              [
                1.264138496828265,
                45.84741131218065
              ],
              [
                1.264066056195209,
                45.847602657288896
              ],
              [
                1.264065078553749,
                45.84760524827398
              ],
              [
                1.264065078553749,
                45.84760524827398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09429563184160876,
          "ground": "gnd"
        },
        "75_LVBranch0764606": {
          "bus1": "75_MVLV020927_LV",
          "bus2": "75_LVBus0260807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266553906066367,
                45.849383520384826
              ],
              [
                1.266569777011603,
                45.84937582560178
              ],
              [
                1.266569777011603,
                45.84937582560178
              ],
              [
                1.266644894369663,
                45.84933939875165
              ],
              [
                1.266490442790404,
                45.84894117682828
              ],
              [
                1.266490442790404,
                45.84894117682828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05296051169592795,
          "ground": "gnd"
        },
        "75_LVBranch0992548": {
          "bus1": "75_LVBus0260807",
          "bus2": "75_LVBus0260808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266490442790404,
                45.84894117682828
              ],
              [
                1.266490442790404,
                45.84894117682828
              ],
              [
                1.2665344598972,
                45.84890834980407
              ],
              [
                1.266541084006002,
                45.84890341020829
              ],
              [
                1.266535679408224,
                45.84887486320993
              ],
              [
                1.266535679408224,
                45.84887486320993
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008953260709187724,
          "ground": "gnd"
        },
        "75_LVBranch1349873": {
          "bus1": "75_LVBus0260808",
          "bus2": "75_LVBus0260809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266535679408224,
                45.84887486320993
              ],
              [
                1.266535679408224,
                45.84887486320993
              ],
              [
                1.266555067526052,
                45.84890006130711
              ],
              [
                1.266722610901477,
                45.848867861796286
              ],
              [
                1.266726617291174,
                45.84886709016117
              ],
              [
                1.26673072701489,
                45.84886630151461
              ],
              [
                1.266733237722286,
                45.84883922453643
              ],
              [
                1.266733237722286,
                45.84883922453643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02034653547357278,
          "ground": "gnd"
        },
        "75_LVBranch1376149": {
          "bus1": "75_LVBus0260809",
          "bus2": "75_LVBus0260810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266733237722286,
                45.84883922453643
              ],
              [
                1.266733237722286,
                45.84883922453643
              ],
              [
                1.266758612456325,
                45.848863786788634
              ],
              [
                1.266915109561058,
                45.848832858442655
              ],
              [
                1.266918405480432,
                45.8488322060031
              ],
              [
                1.266926302743568,
                45.84883064362368
              ],
              [
                1.266924943368339,
                45.848798662072525
              ],
              [
                1.266924943368339,
                45.848798662072525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020459519325009085,
          "ground": "gnd"
        },
        "75_LVBranch0730165": {
          "bus1": "75_LVBus0260810",
          "bus2": "75_LVBus0260811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266924943368339,
                45.848798662072525
              ],
              [
                1.266924943368339,
                45.848798662072525
              ],
              [
                1.266950236804449,
                45.84882739841079
              ],
              [
                1.267124924887996,
                45.84879523033828
              ],
              [
                1.267127638366198,
                45.848794734305685
              ],
              [
                1.267136838586172,
                45.848793040352675
              ],
              [
                1.267132546578253,
                45.84875825961643
              ],
              [
                1.267132546578253,
                45.84875825961643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02261878263039103,
          "ground": "gnd"
        },
        "75_LVBranch1497715": {
          "bus1": "75_LVBus0260811",
          "bus2": "75_LVBus0260812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267132546578253,
                45.84875825961643
              ],
              [
                1.267132546578253,
                45.84875825961643
              ],
              [
                1.267163705759148,
                45.848791901469845
              ],
              [
                1.267345392339493,
                45.84875472500805
              ],
              [
                1.267343978337707,
                45.84873874974166
              ],
              [
                1.267343924666007,
                45.84873820037494
              ],
              [
                1.267342132082046,
                45.84871786664888
              ],
              [
                1.267342132082046,
                45.84871786664888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0232635663757993,
          "ground": "gnd"
        },
        "75_LVBranch1102026": {
          "bus1": "75_LVBus0260812",
          "bus2": "75_LVBus0260813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267342132082046,
                45.84871786664888
              ],
              [
                1.267342132082046,
                45.84871786664888
              ],
              [
                1.267373277696118,
                45.84875221012968
              ],
              [
                1.267454682882647,
                45.84873529548779
              ],
              [
                1.267472965832485,
                45.8487392574794
              ],
              [
                1.267567910066693,
                45.84887133750281
              ],
              [
                1.267561064264214,
                45.84888105279395
              ],
              [
                1.267519139395032,
                45.84890961724788
              ],
              [
                1.267524008700506,
                45.848915440066236
              ],
              [
                1.267524008700506,
                45.848915440066236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0355327457810512,
          "ground": "gnd"
        },
        "75_LVBranch0953630": {
          "bus1": "75_MVLV020927_LV",
          "bus2": "75_LVBus0260795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266553906066367,
                45.849383520384826
              ],
              [
                1.266571299389696,
                45.84937764862665
              ],
              [
                1.266571299389696,
                45.84937764862665
              ],
              [
                1.266657591992411,
                45.84934851731579
              ],
              [
                1.26648596580542,
                45.84890599840508
              ],
              [
                1.267300115618913,
                45.84875179274074
              ],
              [
                1.267300115618913,
                45.84875179274074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12392334601515344,
          "ground": "gnd"
        },
        "75_LVBranch1440095": {
          "bus1": "75_LVBus0260795",
          "bus2": "75_LVBus0260796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267300115618913,
                45.84875179274074
              ],
              [
                1.267300115618913,
                45.84875179274074
              ],
              [
                1.267491351045545,
                45.848933583453885
              ],
              [
                1.267545033519281,
                45.84892273926699
              ],
              [
                1.267545033519281,
                45.84892273926699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029418587105709465,
          "ground": "gnd"
        },
        "75_LVBranch1472305": {
          "bus1": "75_LVBus0260796",
          "bus2": "75_LVBus0260797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267545033519281,
                45.84892273926699
              ],
              [
                1.267545033519281,
                45.84892273926699
              ],
              [
                1.267548612670143,
                45.84890622666949
              ],
              [
                1.267651744612107,
                45.84884406255998
              ],
              [
                1.267685327051987,
                45.848845857691764
              ],
              [
                1.267747780504108,
                45.848891044165526
              ],
              [
                1.267729874075373,
                45.84891071359621
              ],
              [
                1.267727282210346,
                45.848913559183636
              ],
              [
                1.267704533913209,
                45.848938554134484
              ],
              [
                1.267704533913209,
                45.848938554134484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028292313259359294,
          "ground": "gnd"
        },
        "75_LVBranch1293061": {
          "bus1": "75_LVBus0260797",
          "bus2": "75_LVBus0260798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267704533913209,
                45.848938554134484
              ],
              [
                1.267704533913209,
                45.848938554134484
              ],
              [
                1.267769187489046,
                45.84890979195412
              ],
              [
                1.267880863737563,
                45.849001901425396
              ],
              [
                1.26786959089524,
                45.84901283429176
              ],
              [
                1.26786860667669,
                45.849013787676306
              ],
              [
                1.26783589030052,
                45.84904552603456
              ],
              [
                1.26783589030052,
                45.84904552603456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025347715767363176,
          "ground": "gnd"
        },
        "75_LVBranch1624592": {
          "bus1": "75_LVBus0260798",
          "bus2": "75_LVBus0260799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.26783589030052,
                45.84904552603456
              ],
              [
                1.26783589030052,
                45.84904552603456
              ],
              [
                1.267901572101243,
                45.8490175203626
              ],
              [
                1.268016374115627,
                45.849111126044306
              ],
              [
                1.267998960413051,
                45.84912532964138
              ],
              [
                1.267996932516651,
                45.84912698391357
              ],
              [
                1.267968332657827,
                45.849150312683705
              ],
              [
                1.267968332657827,
                45.849150312683705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02541438262476099,
          "ground": "gnd"
        },
        "75_LVBranch1578859": {
          "bus1": "75_LVBus0260799",
          "bus2": "75_LVBus0260800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267968332657827,
                45.849150312683705
              ],
              [
                1.267968332657827,
                45.849150312683705
              ],
              [
                1.268033957408021,
                45.84912523962051
              ],
              [
                1.268151899395861,
                45.84921961283177
              ],
              [
                1.268141378718845,
                45.84922828547423
              ],
              [
                1.26813867004111,
                45.84923051812097
              ],
              [
                1.268101716722669,
                45.84926098358634
              ],
              [
                1.268101716722669,
                45.84926098358634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025764098869586197,
          "ground": "gnd"
        },
        "75_LVBranch0820240": {
          "bus1": "75_LVBus0260800",
          "bus2": "75_LVBus0260801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.268101716722669,
                45.84926098358634
              ],
              [
                1.268101716722669,
                45.84926098358634
              ],
              [
                1.268142317364515,
                45.84924422021791
              ],
              [
                1.268146055444215,
                45.849242681181316
              ],
              [
                1.268169496945531,
                45.84923299771329
              ],
              [
                1.268280211932808,
                45.84931899723967
              ],
              [
                1.268263451254054,
                45.849332064387646
              ],
              [
                1.268262797444331,
                45.849332580033455
              ],
              [
                1.268226909611987,
                45.84936056332687
              ],
              [
                1.268226909611987,
                45.84936056332687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02517640901173864,
          "ground": "gnd"
        },
        "75_LVBranch1440096": {
          "bus1": "75_LVBus0260801",
          "bus2": "75_LVBus0260802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.268226909611987,
                45.84936056332687
              ],
              [
                1.268226909611987,
                45.84936056332687
              ],
              [
                1.268291564724186,
                45.849331072048855
              ],
              [
                1.268411605904264,
                45.84942546494245
              ],
              [
                1.268398163581258,
                45.849438050795555
              ],
              [
                1.268396458737555,
                45.84943964516298
              ],
              [
                1.268363450096224,
                45.8494705261214
              ],
              [
                1.268363450096224,
                45.8494705261214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026284166678997977,
          "ground": "gnd"
        },
        "75_LVBranch1196739": {
          "bus1": "75_LVBus0260802",
          "bus2": "75_LVBus0260803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.268363450096224,
                45.8494705261214
              ],
              [
                1.268363450096224,
                45.8494705261214
              ],
              [
                1.268427133994181,
                45.849437354494405
              ],
              [
                1.268546518307236,
                45.849528474853564
              ],
              [
                1.268529520315923,
                45.84954315036237
              ],
              [
                1.268528826135951,
                45.8495437556023
              ],
              [
                1.268506641792149,
                45.84956293460672
              ],
              [
                1.268506641792149,
                45.84956293460672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02482699783035962,
          "ground": "gnd"
        },
        "75_LVBranch1107491": {
          "bus1": "75_LVBus0260803",
          "bus2": "75_LVBus0260804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.268506641792149,
                45.84956293460672
              ],
              [
                1.268506641792149,
                45.84956293460672
              ],
              [
                1.268564816283519,
                45.849542928051555
              ],
              [
                1.268686021270107,
                45.84963777259341
              ],
              [
                1.268671324664379,
                45.84965063448138
              ],
              [
                1.26866870487356,
                45.849652930969356
              ],
              [
                1.268644210396609,
                45.84967437344182
              ],
              [
                1.268644210396609,
                45.84967437344182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024375170374283342,
          "ground": "gnd"
        },
        "75_LVBranch1278503": {
          "bus1": "75_LVBus0260804",
          "bus2": "75_LVBus0260805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.268644210396609,
                45.84967437344182
              ],
              [
                1.268644210396609,
                45.84967437344182
              ],
              [
                1.268686532034648,
                45.84965453104709
              ],
              [
                1.268702540687026,
                45.849647026224346
              ],
              [
                1.268825524788285,
                45.84974707016175
              ],
              [
                1.268822326113233,
                45.84975463376626
              ],
              [
                1.268796473361538,
                45.8497717714904
              ],
              [
                1.26879422994807,
                45.84977325277364
              ],
              [
                1.268779738307242,
                45.84978285947977
              ],
              [
                1.268779738307242,
                45.84978285947977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02555090307175485,
          "ground": "gnd"
        },
        "75_LVBranch1485090": {
          "bus1": "75_MVLV020927_LV",
          "bus2": "75_LVBus0260793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266553906066367,
                45.849383520384826
              ],
              [
                1.266546721284855,
                45.84937099022419
              ],
              [
                1.266546721284855,
                45.84937099022419
              ],
              [
                1.266544330707898,
                45.84936681054611
              ],
              [
                1.266491646066064,
                45.84927495571288
              ],
              [
                1.266474873805854,
                45.84927869193596
              ],
              [
                1.266454842982465,
                45.8492831439221
              ],
              [
                1.266452851590923,
                45.8492835838334
              ],
              [
                1.266452851590923,
                45.8492835838334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014661621373208113,
          "ground": "gnd"
        },
        "75_LVBranch1054618": {
          "bus1": "75_MVLV020927_LV",
          "bus2": "75_LVBus0260790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266553906066367,
                45.849383520384826
              ],
              [
                1.266571935916776,
                45.849378680419846
              ],
              [
                1.266571935916776,
                45.849378680419846
              ],
              [
                1.266683338052433,
                45.84934876250229
              ],
              [
                1.266523707455128,
                45.8489513460818
              ],
              [
                1.26605835125504,
                45.84904588680674
              ],
              [
                1.26605835125504,
                45.84904588680674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09279171852681044,
          "ground": "gnd"
        },
        "75_LVBranch0264135": {
          "bus1": "75_LVBus0260790",
          "bus2": "75_LVBus0260791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.26605835125504,
                45.84904588680674
              ],
              [
                1.26605835125504,
                45.84904588680674
              ],
              [
                1.266052160011361,
                45.84904711447421
              ],
              [
                1.265686847588805,
                45.849119689940665
              ],
              [
                1.265501095381226,
                45.849156591047645
              ],
              [
                1.265253416917905,
                45.84920578596748
              ],
              [
                1.264758071357309,
                45.84930418329026
              ],
              [
                1.264324650471431,
                45.84939028485811
              ],
              [
                1.263953142321305,
                45.84946407327174
              ],
              [
                1.263767387783918,
                45.84950097151657
              ],
              [
                1.263581632996917,
                45.849537869454664
              ],
              [
                1.263457791925251,
                45.84956247386613
              ],
              [
                1.263333950918577,
                45.84958706914519
              ],
              [
                1.263302993911836,
                45.849593215725456
              ],
              [
                1.26329847003446,
                45.849594108263034
              ],
              [
                1.263296802544839,
                45.84959444324135
              ],
              [
                1.263292278491312,
                45.84959534477457
              ],
              [
                1.263292278491312,
                45.84959534477457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2233612195029358,
          "ground": "gnd"
        },
        "75_LVBranch1004506": {
          "bus1": "75_MVLV020927_LV",
          "bus2": "75_LVBus0260788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266553906066367,
                45.849383520384826
              ],
              [
                1.266534918252612,
                45.849385984843664
              ],
              [
                1.266534918252612,
                45.849385984843664
              ],
              [
                1.266489365444718,
                45.84939190330186
              ],
              [
                1.266575792933118,
                45.8495816769058
              ],
              [
                1.266700710209581,
                45.84959161226206
              ],
              [
                1.266704348382059,
                45.84959189884206
              ],
              [
                1.266704348382059,
                45.84959189884206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035784095800233146,
          "ground": "gnd"
        },
        "75_LVBranch1521701": {
          "bus1": "75_MVLV020927_LV",
          "bus2": "75_LVBus0260777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266553906066367,
                45.849383520384826
              ],
              [
                1.266573059716597,
                45.849381795308645
              ],
              [
                1.266573059716597,
                45.849381795308645
              ],
              [
                1.266644192740645,
                45.849375382626214
              ],
              [
                1.267000429400752,
                45.84959471800827
              ],
              [
                1.26704911628714,
                45.84973914373211
              ],
              [
                1.267291777296057,
                45.84984042758594
              ],
              [
                1.267291777296057,
                45.84984042758594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08089469566792945,
          "ground": "gnd"
        },
        "75_LVBranch1439858": {
          "bus1": "75_LVBus0260777",
          "bus2": "75_LVBus0260778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267291777296057,
                45.84984042758594
              ],
              [
                1.267291777296057,
                45.84984042758594
              ],
              [
                1.267123368186214,
                45.85005035909262
              ],
              [
                1.267166458162367,
                45.85009618034709
              ],
              [
                1.267166458162367,
                45.85009618034709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03284421452853333,
          "ground": "gnd"
        },
        "75_LVBranch1439984": {
          "bus1": "75_LVBus0260778",
          "bus2": "75_LVBus0260779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267166458162367,
                45.85009618034709
              ],
              [
                1.267166458162367,
                45.85009618034709
              ],
              [
                1.267158054077103,
                45.85008211801949
              ],
              [
                1.267185105771445,
                45.85006361543868
              ],
              [
                1.267285260533532,
                45.85010150403128
              ],
              [
                1.267283049683921,
                45.850110561606684
              ],
              [
                1.26728272765494,
                45.85011189019229
              ],
              [
                1.267278738331045,
                45.850128299907084
              ],
              [
                1.267278738331045,
                45.850128299907084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016501017137455005,
          "ground": "gnd"
        },
        "75_LVBranch0994826": {
          "bus1": "75_LVBus0260779",
          "bus2": "75_LVBus0260780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267278738331045,
                45.850128299907084
              ],
              [
                1.267278738331045,
                45.850128299907084
              ],
              [
                1.267311517435054,
                45.85011057161875
              ],
              [
                1.267483241604199,
                45.850173893671254
              ],
              [
                1.267480779689244,
                45.8501846044269
              ],
              [
                1.267480343811848,
                45.850186489783226
              ],
              [
                1.267476686713554,
                45.85020237180537
              ],
              [
                1.267476686713554,
                45.85020237180537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021506658751770703,
          "ground": "gnd"
        },
        "75_LVBranch1080200": {
          "bus1": "75_LVBus0260780",
          "bus2": "75_LVBus0260781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267476686713554,
                45.85020237180537
              ],
              [
                1.267476686713554,
                45.85020237180537
              ],
              [
                1.267507132117059,
                45.85018084224439
              ],
              [
                1.267678815725216,
                45.85024626905614
              ],
              [
                1.267674076843924,
                45.8502581998263
              ],
              [
                1.267673075156099,
                45.850260709634874
              ],
              [
                1.26766619662759,
                45.85027804562383
              ],
              [
                1.26766619662759,
                45.85027804562383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022218687335473164,
          "ground": "gnd"
        },
        "75_LVBranch1159025": {
          "bus1": "75_LVBus0260781",
          "bus2": "75_LVBus0260782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.26766619662759,
                45.85027804562383
              ],
              [
                1.26766619662759,
                45.85027804562383
              ],
              [
                1.267706310977976,
                45.8502532428847
              ],
              [
                1.267852952679762,
                45.850310036381664
              ],
              [
                1.267851860312104,
                45.850319185586166
              ],
              [
                1.267851352093303,
                45.850323463627504
              ],
              [
                1.267848645388005,
                45.85034608493516
              ],
              [
                1.267848645388005,
                45.85034608493516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021203187296788377,
          "ground": "gnd"
        },
        "75_LVBranch1227011": {
          "bus1": "75_LVBus0260782",
          "bus2": "75_LVBus0260783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267848645388005,
                45.85034608493516
              ],
              [
                1.267848645388005,
                45.85034608493516
              ],
              [
                1.267876830600588,
                45.85031697575796
              ],
              [
                1.26813680378689,
                45.85041346473659
              ],
              [
                1.268168906700796,
                45.85040665290054
              ],
              [
                1.268318650744074,
                45.85026974715107
              ],
              [
                1.268318650744074,
                45.85026974715107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04852911266151801,
          "ground": "gnd"
        },
        "75_LVBranch0884242": {
          "bus1": "75_LVBus0260778",
          "bus2": "75_LVBus0260784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267166458162367,
                45.85009618034709
              ],
              [
                1.267166458162367,
                45.85009618034709
              ],
              [
                1.267081654728732,
                45.850038292071666
              ],
              [
                1.2669025190681,
                45.84998071130829
              ],
              [
                1.266803291697969,
                45.85000094695502
              ],
              [
                1.266797759000224,
                45.85000207296352
              ],
              [
                1.26678627973293,
                45.850004420012645
              ],
              [
                1.266788294329586,
                45.85002458491092
              ],
              [
                1.266788294329586,
                45.85002458491092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0361751917866344,
          "ground": "gnd"
        },
        "75_LVBranch0858044": {
          "bus1": "75_LVBus0260784",
          "bus2": "75_LVBus0260785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266788294329586,
                45.85002458491092
              ],
              [
                1.266788294329586,
                45.85002458491092
              ],
              [
                1.266773015861606,
                45.85000848661178
              ],
              [
                1.266606844497934,
                45.85004212092789
              ],
              [
                1.266601712615143,
                45.85004316076763
              ],
              [
                1.266593736876743,
                45.85004477636462
              ],
              [
                1.266597583512723,
                45.850062106463234
              ],
              [
                1.266597583512723,
                45.850062106463234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018593742744429088,
          "ground": "gnd"
        },
        "75_LVBranch1450262": {
          "bus1": "75_LVBus0260785",
          "bus2": "75_LVBus0260786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266597583512723,
                45.850062106463234
              ],
              [
                1.266597583512723,
                45.850062106463234
              ],
              [
                1.26658465520358,
                45.85004566161717
              ],
              [
                1.266406565044517,
                45.85008171946009
              ],
              [
                1.26639782654536,
                45.85009339613711
              ],
              [
                1.266397535790525,
                45.85009378026608
              ],
              [
                1.266389021746495,
                45.85010517115602
              ],
              [
                1.266389021746495,
                45.85010517115602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019428345683809155,
          "ground": "gnd"
        },
        "75_LVBranch1606456": {
          "bus1": "75_MVLV020927_LV",
          "bus2": "75_LVBus0260766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266553906066367,
                45.849383520384826
              ],
              [
                1.266572700189176,
                45.849380424243314
              ],
              [
                1.266572700189176,
                45.849380424243314
              ],
              [
                1.26665724118213,
                45.849366509253045
              ],
              [
                1.267013302489215,
                45.84959484056305
              ],
              [
                1.267062164749622,
                45.849730270311575
              ],
              [
                1.267062164749622,
                45.849730270311575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05980613080948223,
          "ground": "gnd"
        },
        "75_LVBranch1053158": {
          "bus1": "75_LVBus0260766",
          "bus2": "75_LVBus0260767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267062164749622,
                45.849730270311575
              ],
              [
                1.267062164749622,
                45.849730270311575
              ],
              [
                1.267187003123169,
                45.84976211362302
              ],
              [
                1.267187003123169,
                45.84976211362302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010322289329133908,
          "ground": "gnd"
        },
        "75_LVBranch1554721": {
          "bus1": "75_LVBus0260767",
          "bus2": "75_LVBus0260768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267187003123169,
                45.84976211362302
              ],
              [
                1.267187003123169,
                45.84976211362302
              ],
              [
                1.267188699905014,
                45.84974507924871
              ],
              [
                1.267244300949866,
                45.84968339880527
              ],
              [
                1.267256055422551,
                45.849678157090054
              ],
              [
                1.267349102572788,
                45.849718011446164
              ],
              [
                1.267353929170685,
                45.84972008185023
              ],
              [
                1.267361245693432,
                45.84972321967693
              ],
              [
                1.267357908448165,
                45.849741849018194
              ],
              [
                1.267357908448165,
                45.849741849018194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02275375047747136,
          "ground": "gnd"
        },
        "75_LVBranch1546231": {
          "bus1": "75_LVBus0260768",
          "bus2": "75_LVBus0260769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267357908448165,
                45.849741849018194
              ],
              [
                1.267357908448165,
                45.849741849018194
              ],
              [
                1.267383803886271,
                45.849733115821174
              ],
              [
                1.267513027582958,
                45.84978836736982
              ],
              [
                1.267516487984741,
                45.8497898489176
              ],
              [
                1.267530955470073,
                45.849796032997304
              ],
              [
                1.267524657280225,
                45.84981464316585
              ],
              [
                1.267524657280225,
                45.84981464316585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017758190738908195,
          "ground": "gnd"
        },
        "75_LVBranch1053168": {
          "bus1": "75_LVBus0260769",
          "bus2": "75_LVBus0260770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267524657280225,
                45.84981464316585
              ],
              [
                1.267524657280225,
                45.84981464316585
              ],
              [
                1.26754567753819,
                45.84980170663215
              ],
              [
                1.26768512645269,
                45.849863479590454
              ],
              [
                1.267689951849389,
                45.849865612951966
              ],
              [
                1.267702934324319,
                45.84987135999167
              ],
              [
                1.267693349336374,
                45.84988883218916
              ],
              [
                1.267693349336374,
                45.84988883218916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018716785638146327,
          "ground": "gnd"
        },
        "75_LVBranch1160665": {
          "bus1": "75_LVBus0260770",
          "bus2": "75_LVBus0260771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267693349336374,
                45.84988883218916
              ],
              [
                1.267693349336374,
                45.84988883218916
              ],
              [
                1.267718307529134,
                45.84987731872535
              ],
              [
                1.267857017028729,
                45.84993741087207
              ],
              [
                1.267857438339146,
                45.84993759483257
              ],
              [
                1.267868393111999,
                45.84994234182168
              ],
              [
                1.267864077664079,
                45.84996096187175
              ],
              [
                1.267864077664079,
                45.84996096187175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01813547843262824,
          "ground": "gnd"
        },
        "75_LVBranch1419867": {
          "bus1": "75_LVBus0260771",
          "bus2": "75_LVBus0260772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.267864077664079,
                45.84996096187175
              ],
              [
                1.267864077664079,
                45.84996096187175
              ],
              [
                1.267884052700267,
                45.84995078660458
              ],
              [
                1.268023077818742,
                45.85001320293639
              ],
              [
                1.268025732668218,
                45.85001439787991
              ],
              [
                1.268034833471435,
                45.85001847938927
              ],
              [
                1.268028845535831,
                45.85003372741943
              ],
              [
                1.268028845535831,
                45.85003372741943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017597510225359814,
          "ground": "gnd"
        },
        "75_LVBranch1120553": {
          "bus1": "75_LVBus0260772",
          "bus2": "75_LVBus0260773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.268028845535831,
                45.85003372741943
              ],
              [
                1.268028845535831,
                45.85003372741943
              ],
              [
                1.26805178078638,
                45.85002427309537
              ],
              [
                1.268181621386833,
                45.850081635179286
              ],
              [
                1.268184710779221,
                45.8500829962088
              ],
              [
                1.268198893454946,
                45.85008926746921
              ],
              [
                1.268189635233044,
                45.85010715670705
              ],
              [
                1.268189635233044,
                45.85010715670705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017701295168174362,
          "ground": "gnd"
        },
        "75_LVBranch0819206": {
          "bus1": "75_LVBus0260773",
          "bus2": "75_LVBus0260774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.268189635233044,
                45.85010715670705
              ],
              [
                1.268189635233044,
                45.85010715670705
              ],
              [
                1.268215571346479,
                45.850096336252676
              ],
              [
                1.268362303629055,
                45.850158402560346
              ],
              [
                1.268365955949543,
                45.85015994888998
              ],
              [
                1.26837960762227,
                45.85016572020846
              ],
              [
                1.268370117033233,
                45.85018628854744
              ],
              [
                1.268370117033233,
                45.85018628854744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01964147841141996,
          "ground": "gnd"
        },
        "75_LVBranch0885155": {
          "bus1": "75_LVBus0260774",
          "bus2": "75_LVBus0260775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.268370117033233,
                45.85018628854744
              ],
              [
                1.268370117033233,
                45.85018628854744
              ],
              [
                1.268395075219292,
                45.85017477493306
              ],
              [
                1.268478437834025,
                45.85021151305645
              ],
              [
                1.268478249416113,
                45.850221192722714
              ],
              [
                1.268400369184213,
                45.85030893505096
              ],
              [
                1.268389397063439,
                45.85031367145948
              ],
              [
                1.268371687563334,
                45.85030866235057
              ],
              [
                1.268338886359204,
                45.85027330467493
              ],
              [
                1.268338886359204,
                45.85027330467493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02969913742713075,
          "ground": "gnd"
        },
        "75_LVBranch0868537": {
          "bus1": "75_MVLV020927_LV",
          "bus2": "75_LVBus0260764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.266553906066367,
                45.849383520384826
              ],
              [
                1.266558336613954,
                45.84939665414777
              ],
              [
                1.266558336613954,
                45.84939665414777
              ],
              [
                1.266565712107188,
                45.84941855266654
              ],
              [
                1.26656607742356,
                45.84941962686498
              ],
              [
                1.26656607742356,
                45.84941962686498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00262321510737173,
          "ground": "gnd"
        }
      },
      "transformer": {
        "75_MVLV103669_Transformer": {
          "bus_hv": "75_MVLV103669",
          "bus_lv": "75_MVLV103669_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "75_MVLV028925_Transformer": {
          "bus_hv": "75_MVLV028925",
          "bus_lv": "75_MVLV028925_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV046131_Transformer": {
          "bus_hv": "75_MVLV046131",
          "bus_lv": "75_MVLV046131_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "75_MVLV107034_Transformer": {
          "bus_hv": "75_MVLV107034",
          "bus_lv": "75_MVLV107034_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV027766_Transformer": {
          "bus_hv": "75_MVLV027766",
          "bus_lv": "75_MVLV027766_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV101416_Transformer": {
          "bus_hv": "75_MVLV101416",
          "bus_lv": "75_MVLV101416_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV148823_Transformer": {
          "bus_hv": "75_MVLV148823",
          "bus_lv": "75_MVLV148823_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV049433_Transformer": {
          "bus_hv": "75_MVLV049433",
          "bus_lv": "75_MVLV049433_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "75_MVLV164438_Transformer": {
          "bus_hv": "75_MVLV164438",
          "bus_lv": "75_MVLV164438_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV125061_Transformer": {
          "bus_hv": "75_MVLV125061",
          "bus_lv": "75_MVLV125061_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "75_MVLV154521_Transformer": {
          "bus_hv": "75_MVLV154521",
          "bus_lv": "75_MVLV154521_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV171391_Transformer": {
          "bus_hv": "75_MVLV171391",
          "bus_lv": "75_MVLV171391_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV099664_Transformer": {
          "bus_hv": "75_MVLV099664",
          "bus_lv": "75_MVLV099664_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV142069_Transformer": {
          "bus_hv": "75_MVLV142069",
          "bus_lv": "75_MVLV142069_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV020927_Transformer": {
          "bus_hv": "75_MVLV020927",
          "bus_lv": "75_MVLV020927_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 222
  }
}
