{
  "bus": {
    "75_MOUGU": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.4424576901793338,
      "latitude": 43.48446550574616,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV129660": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.427029171661637,
      "latitude": 43.48833384079128,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV042558": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.426860215635967,
      "latitude": 43.48834261614509,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV053471": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.427020864754863,
      "latitude": 43.4887443597535,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV064014": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.422358446093283,
      "latitude": 43.488399082624916,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV162738": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.424519717789823,
      "latitude": 43.48503796615138,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV144795": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.426490175732265,
      "latitude": 43.48431224276142,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV162653": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.42786649881307,
      "latitude": 43.48550039665737,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV162653_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.42786649881307,
      "latitude": 43.48550039665737,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1029961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.428405600860948,
      "latitude": 43.48779213419125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.429896491238932,
      "latitude": 43.488007064742476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.425667856104628,
      "latitude": 43.48657113105346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.429366177375664,
      "latitude": 43.48598083623435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426645112254313,
      "latitude": 43.48531642597665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.427441130698358,
      "latitude": 43.486931591531146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426794911069851,
      "latitude": 43.487693310148714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.427482180723842,
      "latitude": 43.48768032838301,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.427365032752339,
      "latitude": 43.48638213865521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.427635214166987,
      "latitude": 43.48686927612102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV162738_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.424519717789823,
      "latitude": 43.48503796615138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1029976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.424237109639806,
      "latitude": 43.48491856576726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.423018695766178,
      "latitude": 43.485070494719594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.423028893498501,
      "latitude": 43.484735850275854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.423059133357704,
      "latitude": 43.485151393042194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.425668946031716,
      "latitude": 43.48467933426456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.42595275569357,
      "latitude": 43.48362137047379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.424444947029036,
      "latitude": 43.48509545802868,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426431095849014,
      "latitude": 43.48416556835034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426430086301161,
      "latitude": 43.48384662777866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV064014_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.422358446093283,
      "latitude": 43.488399082624916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1029927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.42445645035962,
      "latitude": 43.48845071227693,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.421835460281032,
      "latitude": 43.48837706466506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.42184976851579,
      "latitude": 43.48837590920819,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.421565073841146,
      "latitude": 43.48829711614244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.42077610559765,
      "latitude": 43.48844752050511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.420112489966551,
      "latitude": 43.48847531770507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.424390983915987,
      "latitude": 43.4880671680561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.422584774116648,
      "latitude": 43.48821187534311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.423312304186008,
      "latitude": 43.48817945019029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.421748205499704,
      "latitude": 43.488142106142284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.420352582027631,
      "latitude": 43.488355854162144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.4203482718421725,
      "latitude": 43.48831423839661,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1941496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.420347609059815,
      "latitude": 43.488357466986294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1941497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.420076195014962,
      "latitude": 43.4883882275723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1941498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.419741513954004,
      "latitude": 43.4883927143709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.422319452402471,
      "latitude": 43.48839298289427,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.422353846249816,
      "latitude": 43.4891286990671,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.422469889093963,
      "latitude": 43.488830474949744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV129660_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.427029171661637,
      "latitude": 43.48833384079128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1029944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.425094530847922,
      "latitude": 43.488490098983256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.425118108254558,
      "latitude": 43.48890479571503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426000787306698,
      "latitude": 43.487398722820046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426338967109257,
      "latitude": 43.48831361331964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426361611075665,
      "latitude": 43.48831237335075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426393027263195,
      "latitude": 43.48870108188908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426722580362342,
      "latitude": 43.488815402633215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426769293454472,
      "latitude": 43.488896521973906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.427989257759319,
      "latitude": 43.4888364524692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.426983094830437,
      "latitude": 43.48894027442084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1029931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.428843461635985,
      "latitude": 43.488249752417616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "75_290006": {
      "bus_from": "75_MOUGU",
      "bus_to": "75_MVLV129660",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1409.8272956327705,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_442118": {
      "bus_from": "75_MVLV129660",
      "bus_to": "75_MVLV042558",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 36.90301818093603,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_258557": {
      "bus_from": "75_MVLV129660",
      "bus_to": "75_MVLV053471",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 91.23813597557182,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_262893": {
      "bus_from": "75_MVLV053471",
      "bus_to": "75_MVLV064014",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 484.5743562483675,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_313343": {
      "bus_from": "75_MVLV064014",
      "bus_to": "75_MVLV162738",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1060.1172302785149,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_231203": {
      "bus_from": "75_MVLV162738",
      "bus_to": "75_MVLV144795",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 319.4873751359419,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_417299": {
      "bus_from": "75_MVLV144795",
      "bus_to": "75_MVLV162653",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 261.74144820253775,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0814361": {
      "bus_from": "75_MVLV162653_LV",
      "bus_to": "75_LVBus1029961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 322.97245715788074,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0772434": {
      "bus_from": "75_LVBus1029961",
      "bus_to": "75_LVBus1029962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.06483546781985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0772433": {
      "bus_from": "75_MVLV162653_LV",
      "bus_to": "75_LVBus1029959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 283.47298347179856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1465490": {
      "bus_from": "75_MVLV162653_LV",
      "bus_to": "75_LVBus1029957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 173.95663897615302,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0964479": {
      "bus_from": "75_MVLV162653_LV",
      "bus_to": "75_LVBus1029955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 114.51518375538835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1479091": {
      "bus_from": "75_MVLV162653_LV",
      "bus_to": "75_LVBus1029951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 184.8587502858783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1326634": {
      "bus_from": "75_LVBus1029951",
      "bus_to": "75_LVBus1029953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 159.30200519817257,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1264370": {
      "bus_from": "75_LVBus1029951",
      "bus_to": "75_LVBus1029952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.72772424455414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1221810": {
      "bus_from": "75_MVLV162653_LV",
      "bus_to": "75_LVBus1029949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 147.56309745278523,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1425160": {
      "bus_from": "75_MVLV162653_LV",
      "bus_to": "75_LVBus1029947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 172.6009845374068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1244682": {
      "bus_from": "75_MVLV162738_LV",
      "bus_to": "75_LVBus1029976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.996362341665844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0867203": {
      "bus_from": "75_MVLV162738_LV",
      "bus_to": "75_LVBus1029972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 164.69176888870211,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1568360": {
      "bus_from": "75_LVBus1029972",
      "bus_to": "75_LVBus1029974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.2835889528735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1539081": {
      "bus_from": "75_LVBus1029972",
      "bus_to": "75_LVBus1029973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.562676317390348,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1109655": {
      "bus_from": "75_MVLV162738_LV",
      "bus_to": "75_LVBus1029969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 210.5556725996449,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1252418": {
      "bus_from": "75_LVBus1029969",
      "bus_to": "75_LVBus1029970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.4416958990118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1419941": {
      "bus_from": "75_MVLV162738_LV",
      "bus_to": "75_LVBus1029967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.89279627418557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0765972": {
      "bus_from": "75_MVLV162738_LV",
      "bus_to": "75_LVBus1029964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 293.0876431221962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1075015": {
      "bus_from": "75_LVBus1029964",
      "bus_to": "75_LVBus1029965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.87549788212341,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1480110": {
      "bus_from": "75_MVLV064014_LV",
      "bus_to": "75_LVBus1029927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 185.53029347821447,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1516166": {
      "bus_from": "75_MVLV064014_LV",
      "bus_to": "75_LVBus1029921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.53683756646288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1559245": {
      "bus_from": "75_LVBus1029921",
      "bus_to": "75_LVBus1029922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.388860570368816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1347950": {
      "bus_from": "75_LVBus1029921",
      "bus_to": "75_LVBus1029923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.027059196070965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0790674": {
      "bus_from": "75_LVBus1029923",
      "bus_to": "75_LVBus1029924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.13821989853125,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1565814": {
      "bus_from": "75_LVBus1029924",
      "bus_to": "75_LVBus1029925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.67755507491256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1469114": {
      "bus_from": "75_MVLV064014_LV",
      "bus_to": "75_LVBus1029919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 195.93847656568013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1005466": {
      "bus_from": "75_MVLV064014_LV",
      "bus_to": "75_LVBus1029916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.94403111967212,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1592174": {
      "bus_from": "75_LVBus1029916",
      "bus_to": "75_LVBus1029917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.02626906865321,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1189388": {
      "bus_from": "75_MVLV064014_LV",
      "bus_to": "75_LVBus1029914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.23344394323995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0861769": {
      "bus_from": "75_MVLV064014_LV",
      "bus_to": "75_LVBus1029911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 168.35777401154635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0924396": {
      "bus_from": "75_LVBus1029911",
      "bus_to": "75_LVBus1029912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.681719289904323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0938509": {
      "bus_from": "75_LVBus1029912",
      "bus_to": "75_LVBus1941496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.520909032877233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0995526": {
      "bus_from": "75_LVBus1941496",
      "bus_to": "75_LVBus1941497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.423313081574975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0837419": {
      "bus_from": "75_LVBus1941497",
      "bus_to": "75_LVBus1941498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.789944049012153,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1002356": {
      "bus_from": "75_MVLV064014_LV",
      "bus_to": "75_LVBus1029907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9214825225971333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1097663": {
      "bus_from": "75_LVBus1029907",
      "bus_to": "75_LVBus1029908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.42353125639943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1006872": {
      "bus_from": "75_LVBus1029907",
      "bus_to": "75_LVBus1029909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.09370665813178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0976367": {
      "bus_from": "75_MVLV129660_LV",
      "bus_to": "75_LVBus1029944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 194.6908573860241,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1651794": {
      "bus_from": "75_LVBus1029944",
      "bus_to": "75_LVBus1029945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.01434225565812,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0727952": {
      "bus_from": "75_MVLV129660_LV",
      "bus_to": "75_LVBus1029942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 162.11644363878509,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1360988": {
      "bus_from": "75_MVLV129660_LV",
      "bus_to": "75_LVBus1029938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.2730737216516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1454164": {
      "bus_from": "75_LVBus1029938",
      "bus_to": "75_LVBus1029939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.204678257954885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0836774": {
      "bus_from": "75_LVBus1029939",
      "bus_to": "75_LVBus1029940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.848230645246616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0820683": {
      "bus_from": "75_MVLV129660_LV",
      "bus_to": "75_LVBus1029933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.59985589035097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1540950": {
      "bus_from": "75_LVBus1029933",
      "bus_to": "75_LVBus1029934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.321810569630323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1081530": {
      "bus_from": "75_LVBus1029934",
      "bus_to": "75_LVBus1029936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.10893683960477,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0982528": {
      "bus_from": "75_LVBus1029934",
      "bus_to": "75_LVBus1029935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.99525516196759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1174442": {
      "bus_from": "75_MVLV129660_LV",
      "bus_to": "75_LVBus1029931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 164.32066273039302,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "75_MVLV042558_consumption": {
      "bus": "75_MVLV042558",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV042558_production": {
      "bus": "75_MVLV042558",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV053471_consumption": {
      "bus": "75_MVLV053471",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV053471_production": {
      "bus": "75_MVLV053471",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV144795_consumption": {
      "bus": "75_MVLV144795",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV144795_production": {
      "bus": "75_MVLV144795",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029961_consumption": {
      "bus": "75_LVBus1029961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5808.228317809927,
        5808.228317809927,
        5808.228317809927
      ],
      "q_nom": [
        1742.468495342978,
        1742.468495342978,
        1742.468495342978
      ]
    },
    "75_LVBus1029961_production": {
      "bus": "75_LVBus1029961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029962_consumption": {
      "bus": "75_LVBus1029962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2315.8500563252046,
        2315.8500563252046,
        2315.8500563252046
      ],
      "q_nom": [
        694.7550168975614,
        694.7550168975614,
        694.7550168975614
      ]
    },
    "75_LVBus1029962_production": {
      "bus": "75_LVBus1029962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029959_consumption": {
      "bus": "75_LVBus1029959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1728.2707416294363,
        1728.2707416294363,
        1728.2707416294363
      ],
      "q_nom": [
        518.4812224888309,
        518.4812224888309,
        518.4812224888309
      ]
    },
    "75_LVBus1029959_production": {
      "bus": "75_LVBus1029959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029957_consumption": {
      "bus": "75_LVBus1029957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9954.785623295678,
        9954.785623295678,
        9954.785623295678
      ],
      "q_nom": [
        2986.4356869887033,
        2986.4356869887033,
        2986.4356869887033
      ]
    },
    "75_LVBus1029957_production": {
      "bus": "75_LVBus1029957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029955_consumption": {
      "bus": "75_LVBus1029955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        41630.7454109927,
        41630.7454109927,
        41630.7454109927
      ],
      "q_nom": [
        12489.223623297808,
        12489.223623297808,
        12489.223623297808
      ]
    },
    "75_LVBus1029955_production": {
      "bus": "75_LVBus1029955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029951_consumption": {
      "bus": "75_LVBus1029951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10781.82500776403,
        10781.82500776403,
        10781.82500776403
      ],
      "q_nom": [
        3234.547502329209,
        3234.547502329209,
        3234.547502329209
      ]
    },
    "75_LVBus1029951_production": {
      "bus": "75_LVBus1029951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029953_consumption": {
      "bus": "75_LVBus1029953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029953_production": {
      "bus": "75_LVBus1029953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029952_consumption": {
      "bus": "75_LVBus1029952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029952_production": {
      "bus": "75_LVBus1029952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029949_consumption": {
      "bus": "75_LVBus1029949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6537.294238493008,
        6537.294238493008,
        6537.294238493008
      ],
      "q_nom": [
        1961.1882715479023,
        1961.1882715479023,
        1961.1882715479023
      ]
    },
    "75_LVBus1029949_production": {
      "bus": "75_LVBus1029949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029947_consumption": {
      "bus": "75_LVBus1029947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10870.326306733263,
        10870.326306733263,
        10870.326306733263
      ],
      "q_nom": [
        3261.0978920199786,
        3261.0978920199786,
        3261.0978920199786
      ]
    },
    "75_LVBus1029947_production": {
      "bus": "75_LVBus1029947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029976_consumption": {
      "bus": "75_LVBus1029976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10058.21450174958,
        10058.21450174958,
        10058.21450174958
      ],
      "q_nom": [
        3017.464350524874,
        3017.464350524874,
        3017.464350524874
      ]
    },
    "75_LVBus1029976_production": {
      "bus": "75_LVBus1029976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029972_consumption": {
      "bus": "75_LVBus1029972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3992.0951132226387,
        3992.0951132226387,
        3992.0951132226387
      ],
      "q_nom": [
        1197.6285339667916,
        1197.6285339667916,
        1197.6285339667916
      ]
    },
    "75_LVBus1029972_production": {
      "bus": "75_LVBus1029972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029974_consumption": {
      "bus": "75_LVBus1029974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029974_production": {
      "bus": "75_LVBus1029974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029973_consumption": {
      "bus": "75_LVBus1029973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1310.3407897565412,
        1310.3407897565412,
        1310.3407897565412
      ],
      "q_nom": [
        393.10223692696235,
        393.10223692696235,
        393.10223692696235
      ]
    },
    "75_LVBus1029973_production": {
      "bus": "75_LVBus1029973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029969_consumption": {
      "bus": "75_LVBus1029969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1848.6155013733692,
        1848.6155013733692,
        1848.6155013733692
      ],
      "q_nom": [
        554.5846504120108,
        554.5846504120108,
        554.5846504120108
      ]
    },
    "75_LVBus1029969_production": {
      "bus": "75_LVBus1029969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029970_consumption": {
      "bus": "75_LVBus1029970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2113.571583726137,
        2113.571583726137,
        2113.571583726137
      ],
      "q_nom": [
        634.071475117841,
        634.071475117841,
        634.071475117841
      ]
    },
    "75_LVBus1029970_production": {
      "bus": "75_LVBus1029970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029967_consumption": {
      "bus": "75_LVBus1029967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029967_production": {
      "bus": "75_LVBus1029967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029964_consumption": {
      "bus": "75_LVBus1029964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16689.047783894614,
        16689.047783894614,
        16689.047783894614
      ],
      "q_nom": [
        5006.7143351683835,
        5006.7143351683835,
        5006.7143351683835
      ]
    },
    "75_LVBus1029964_production": {
      "bus": "75_LVBus1029964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029965_consumption": {
      "bus": "75_LVBus1029965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2166.672671012075,
        2166.672671012075,
        2166.672671012075
      ],
      "q_nom": [
        650.0018013036225,
        650.0018013036225,
        650.0018013036225
      ]
    },
    "75_LVBus1029965_production": {
      "bus": "75_LVBus1029965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029927_consumption": {
      "bus": "75_LVBus1029927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10205.715088539504,
        10205.715088539504,
        10205.715088539504
      ],
      "q_nom": [
        3061.714526561851,
        3061.714526561851,
        3061.714526561851
      ]
    },
    "75_LVBus1029927_production": {
      "bus": "75_LVBus1029927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029921_consumption": {
      "bus": "75_LVBus1029921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029921_production": {
      "bus": "75_LVBus1029921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029922_consumption": {
      "bus": "75_LVBus1029922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029922_production": {
      "bus": "75_LVBus1029922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029923_consumption": {
      "bus": "75_LVBus1029923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4907.862220679288,
        4907.862220679288,
        4907.862220679288
      ],
      "q_nom": [
        1472.3586662037862,
        1472.3586662037862,
        1472.3586662037862
      ]
    },
    "75_LVBus1029923_production": {
      "bus": "75_LVBus1029923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029924_consumption": {
      "bus": "75_LVBus1029924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029924_production": {
      "bus": "75_LVBus1029924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029925_consumption": {
      "bus": "75_LVBus1029925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029925_production": {
      "bus": "75_LVBus1029925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029919_consumption": {
      "bus": "75_LVBus1029919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5273.608437917456,
        5273.608437917456,
        5273.608437917456
      ],
      "q_nom": [
        1582.0825313752368,
        1582.0825313752368,
        1582.0825313752368
      ]
    },
    "75_LVBus1029919_production": {
      "bus": "75_LVBus1029919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029916_consumption": {
      "bus": "75_LVBus1029916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1431.7845265115598,
        1431.7845265115598,
        1431.7845265115598
      ],
      "q_nom": [
        429.5353579534679,
        429.5353579534679,
        429.5353579534679
      ]
    },
    "75_LVBus1029916_production": {
      "bus": "75_LVBus1029916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029917_consumption": {
      "bus": "75_LVBus1029917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3389.811880884716,
        3389.811880884716,
        3389.811880884716
      ],
      "q_nom": [
        1016.9435642654148,
        1016.9435642654148,
        1016.9435642654148
      ]
    },
    "75_LVBus1029917_production": {
      "bus": "75_LVBus1029917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029914_consumption": {
      "bus": "75_LVBus1029914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2024.408220353045,
        2024.408220353045,
        2024.408220353045
      ],
      "q_nom": [
        607.3224661059135,
        607.3224661059135,
        607.3224661059135
      ]
    },
    "75_LVBus1029914_production": {
      "bus": "75_LVBus1029914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029911_consumption": {
      "bus": "75_LVBus1029911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029911_production": {
      "bus": "75_LVBus1029911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029912_consumption": {
      "bus": "75_LVBus1029912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2135.409164463879,
        2135.409164463879,
        2135.409164463879
      ],
      "q_nom": [
        640.6227493391636,
        640.6227493391636,
        640.6227493391636
      ]
    },
    "75_LVBus1029912_production": {
      "bus": "75_LVBus1029912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1941496_consumption": {
      "bus": "75_LVBus1941496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1941496_production": {
      "bus": "75_LVBus1941496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1941497_consumption": {
      "bus": "75_LVBus1941497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1941497_production": {
      "bus": "75_LVBus1941497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1941498_consumption": {
      "bus": "75_LVBus1941498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1941498_production": {
      "bus": "75_LVBus1941498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029907_consumption": {
      "bus": "75_LVBus1029907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029907_production": {
      "bus": "75_LVBus1029907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029908_consumption": {
      "bus": "75_LVBus1029908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2608.9542372987466,
        2608.9542372987466,
        2608.9542372987466
      ],
      "q_nom": [
        782.686271189624,
        782.686271189624,
        782.686271189624
      ]
    },
    "75_LVBus1029908_production": {
      "bus": "75_LVBus1029908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029909_consumption": {
      "bus": "75_LVBus1029909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        88.19400426946937,
        88.19400426946937,
        88.19400426946937
      ],
      "q_nom": [
        26.45820128084081,
        26.45820128084081,
        26.45820128084081
      ]
    },
    "75_LVBus1029909_production": {
      "bus": "75_LVBus1029909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029944_consumption": {
      "bus": "75_LVBus1029944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6877.955155692528,
        6877.955155692528,
        6877.955155692528
      ],
      "q_nom": [
        2063.3865467077585,
        2063.3865467077585,
        2063.3865467077585
      ]
    },
    "75_LVBus1029944_production": {
      "bus": "75_LVBus1029944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029945_consumption": {
      "bus": "75_LVBus1029945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029945_production": {
      "bus": "75_LVBus1029945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029942_consumption": {
      "bus": "75_LVBus1029942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15835.03696938417,
        15835.03696938417,
        15835.03696938417
      ],
      "q_nom": [
        4750.511090815251,
        4750.511090815251,
        4750.511090815251
      ]
    },
    "75_LVBus1029942_production": {
      "bus": "75_LVBus1029942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029938_consumption": {
      "bus": "75_LVBus1029938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029938_production": {
      "bus": "75_LVBus1029938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029939_consumption": {
      "bus": "75_LVBus1029939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029939_production": {
      "bus": "75_LVBus1029939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029940_consumption": {
      "bus": "75_LVBus1029940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1918.5941024076642,
        1918.5941024076642,
        1918.5941024076642
      ],
      "q_nom": [
        575.5782307222993,
        575.5782307222993,
        575.5782307222993
      ]
    },
    "75_LVBus1029940_production": {
      "bus": "75_LVBus1029940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029933_consumption": {
      "bus": "75_LVBus1029933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029933_production": {
      "bus": "75_LVBus1029933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029934_consumption": {
      "bus": "75_LVBus1029934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029934_production": {
      "bus": "75_LVBus1029934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029936_consumption": {
      "bus": "75_LVBus1029936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10463.802622130843,
        10463.802622130843,
        10463.802622130843
      ],
      "q_nom": [
        3139.140786639253,
        3139.140786639253,
        3139.140786639253
      ]
    },
    "75_LVBus1029936_production": {
      "bus": "75_LVBus1029936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029935_consumption": {
      "bus": "75_LVBus1029935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11486.131149019137,
        11486.131149019137,
        11486.131149019137
      ],
      "q_nom": [
        3445.839344705741,
        3445.839344705741,
        3445.839344705741
      ]
    },
    "75_LVBus1029935_production": {
      "bus": "75_LVBus1029935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1029931_consumption": {
      "bus": "75_LVBus1029931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5013.533946919034,
        5013.533946919034,
        5013.533946919034
      ],
      "q_nom": [
        1504.0601840757101,
        1504.0601840757101,
        1504.0601840757101
      ]
    },
    "75_LVBus1029931_production": {
      "bus": "75_LVBus1029931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "75_MOUGU",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:75_MVLV162653_Transformer": {
      "bus": "75_MVLV162653",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:75_MVLV162738_Transformer": {
      "bus": "75_MVLV162738",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV064014_Transformer": {
      "bus": "75_MVLV064014",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:75_MVLV129660_Transformer": {
      "bus": "75_MVLV129660",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    }
  },
  "name": "75_MVFeeder2653",
  "transformer": {
    "delta_wye": {
      "75_MVLV162653_Transformer": {
        "bus_from": "75_MVLV162653",
        "bus_to": "75_MVLV162653_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "75_MVLV162738_Transformer": {
        "bus_from": "75_MVLV162738",
        "bus_to": "75_MVLV162738_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV064014_Transformer": {
        "bus_from": "75_MVLV064014",
        "bus_to": "75_MVLV064014_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "75_MVLV129660_Transformer": {
        "bus_from": "75_MVLV129660",
        "bus_to": "75_MVLV129660_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "75_MVFeeder2653",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "75_MVFeeder2653.json",
      "source_sha256": "be395a20803073876ae55e4c79ad237bbe32957fd0b87ebd1748b527ffd78a86"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV064014_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV129660_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV162653_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "75_MVLV162738_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "75_MOUGU": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.4424576901793338,
              43.48446550574616
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV129660": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.427029171661637,
              43.48833384079128
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV042558": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426860215635967,
              43.48834261614509
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV053471": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.427020864754863,
              43.4887443597535
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV064014": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.422358446093283,
              43.488399082624916
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV162738": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.424519717789823,
              43.48503796615138
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV144795": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426490175732265,
              43.48431224276142
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV162653": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.42786649881307,
              43.48550039665737
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV162653_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.42786649881307,
              43.48550039665737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.428405600860948,
              43.48779213419125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.429896491238932,
              43.488007064742476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.425667856104628,
              43.48657113105346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.429366177375664,
              43.48598083623435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426645112254313,
              43.48531642597665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.427441130698358,
              43.486931591531146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426794911069851,
              43.487693310148714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.427482180723842,
              43.48768032838301
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.427365032752339,
              43.48638213865521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.427635214166987,
              43.48686927612102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV162738_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.424519717789823,
              43.48503796615138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.424237109639806,
              43.48491856576726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.423018695766178,
              43.485070494719594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.423028893498501,
              43.484735850275854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.423059133357704,
              43.485151393042194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.425668946031716,
              43.48467933426456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.42595275569357,
              43.48362137047379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.424444947029036,
              43.48509545802868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426431095849014,
              43.48416556835034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426430086301161,
              43.48384662777866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV064014_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.422358446093283,
              43.488399082624916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.42445645035962,
              43.48845071227693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.421835460281032,
              43.48837706466506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.42184976851579,
              43.48837590920819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.421565073841146,
              43.48829711614244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.42077610559765,
              43.48844752050511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.420112489966551,
              43.48847531770507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.424390983915987,
              43.4880671680561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.422584774116648,
              43.48821187534311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.423312304186008,
              43.48817945019029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.421748205499704,
              43.488142106142284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.420352582027631,
              43.488355854162144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.4203482718421725,
              43.48831423839661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1941496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.420347609059815,
              43.488357466986294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1941497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.420076195014962,
              43.4883882275723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1941498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.419741513954004,
              43.4883927143709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.422319452402471,
              43.48839298289427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.422353846249816,
              43.4891286990671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.422469889093963,
              43.488830474949744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV129660_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.427029171661637,
              43.48833384079128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.425094530847922,
              43.488490098983256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.425118108254558,
              43.48890479571503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426000787306698,
              43.487398722820046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426338967109257,
              43.48831361331964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426361611075665,
              43.48831237335075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426393027263195,
              43.48870108188908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426722580362342,
              43.488815402633215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426769293454472,
              43.488896521973906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.427989257759319,
              43.4888364524692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.426983094830437,
              43.48894027442084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1029931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.428843461635985,
              43.488249752417616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "75_290006": {
          "bus1": "75_MOUGU",
          "bus2": "75_MVLV129660",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.4424576901793338,
                43.48446550574616
              ],
              [
                -1.442456207705261,
                43.48451393567918
              ],
              [
                -1.442467027540746,
                43.48456303371586
              ],
              [
                -1.442468440392851,
                43.48456945340049
              ],
              [
                -1.442482153803012,
                43.48463017376874
              ],
              [
                -1.441911754641054,
                43.48485112034158
              ],
              [
                -1.441863873258123,
                43.48488854506356
              ],
              [
                -1.441834049119744,
                43.48491200279439
              ],
              [
                -1.441829201913447,
                43.48492279866721
              ],
              [
                -1.441831547148744,
                43.484935474937416
              ],
              [
                -1.441538113545269,
                43.485055453234494
              ],
              [
                -1.441309347562321,
                43.48512369702728
              ],
              [
                -1.44108878896216,
                43.48531280400138
              ],
              [
                -1.44089133916641,
                43.485474828359486
              ],
              [
                -1.440740779244962,
                43.4855752506467
              ],
              [
                -1.440725407083892,
                43.48558610021566
              ],
              [
                -1.440565436059763,
                43.48568642001132
              ],
              [
                -1.440478196013136,
                43.4857232881851
              ],
              [
                -1.440412474330645,
                43.485746572203524
              ],
              [
                -1.44019589776095,
                43.48578913965256
              ],
              [
                -1.44008803716784,
                43.485829060024415
              ],
              [
                -1.439522347214876,
                43.48608045596027
              ],
              [
                -1.438973358671969,
                43.48630676393085
              ],
              [
                -1.438720824541943,
                43.486397877992154
              ],
              [
                -1.437756811444272,
                43.48686231341683
              ],
              [
                -1.436884501651247,
                43.48721854853973
              ],
              [
                -1.43411312851404,
                43.48841039597968
              ],
              [
                -1.433893501489934,
                43.488451329497934
              ],
              [
                -1.433609455655252,
                43.488460810099994
              ],
              [
                -1.432877968109614,
                43.4884025056625
              ],
              [
                -1.430832871202993,
                43.48813533974606
              ],
              [
                -1.430689235779497,
                43.48818048603639
              ],
              [
                -1.429675847157631,
                43.48806821540594
              ],
              [
                -1.429464624090206,
                43.488109368195694
              ],
              [
                -1.427032105030746,
                43.488192928589235
              ],
              [
                -1.427025804606551,
                43.48824533357636
              ],
              [
                -1.427025175694256,
                43.488250610025425
              ],
              [
                -1.427020488309974,
                43.4883271438233
              ],
              [
                -1.427029171661637,
                43.48833384079128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.4098272956327704,
          "ground": "gnd"
        },
        "75_442118": {
          "bus1": "75_MVLV129660",
          "bus2": "75_MVLV042558",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.427029171661637,
                43.48833384079128
              ],
              [
                -1.427017486562735,
                43.48832340667521
              ],
              [
                -1.42702115009125,
                43.48829552174119
              ],
              [
                -1.427004229674601,
                43.48823653123302
              ],
              [
                -1.42700666316638,
                43.48818639358936
              ],
              [
                -1.427003600993908,
                43.48818136292004
              ],
              [
                -1.426997877007701,
                43.488182264477224
              ],
              [
                -1.426940811961385,
                43.48820764026046
              ],
              [
                -1.426894782334908,
                43.488244282581604
              ],
              [
                -1.426878208787308,
                43.488268281268745
              ],
              [
                -1.426854933862659,
                43.48830198810722
              ],
              [
                -1.426848884059531,
                43.48832253342418
              ],
              [
                -1.426860215635967,
                43.48834261614509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03690301818093603,
          "ground": "gnd"
        },
        "75_258557": {
          "bus1": "75_MVLV129660",
          "bus2": "75_MVLV053471",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.427029171661637,
                43.48833384079128
              ],
              [
                -1.427013735533245,
                43.488326308789475
              ],
              [
                -1.426997878208663,
                43.48830712181348
              ],
              [
                -1.426977707561929,
                43.48829674989042
              ],
              [
                -1.426931927043166,
                43.48829080768132
              ],
              [
                -1.426843571487621,
                43.48829101186334
              ],
              [
                -1.426795444679624,
                43.488295795437296
              ],
              [
                -1.426770232770546,
                43.48830983848072
              ],
              [
                -1.426771475300837,
                43.48832289538265
              ],
              [
                -1.426780264368125,
                43.48852982655566
              ],
              [
                -1.426781311628223,
                43.48856582473369
              ],
              [
                -1.426779700437782,
                43.48856969586993
              ],
              [
                -1.426763263971074,
                43.488587706463356
              ],
              [
                -1.426763477359082,
                43.48859113603687
              ],
              [
                -1.426777653371083,
                43.488612190207164
              ],
              [
                -1.426779539173649,
                43.488614931599784
              ],
              [
                -1.426778861827747,
                43.4886517637415
              ],
              [
                -1.426782829739793,
                43.48870810217668
              ],
              [
                -1.426845353718702,
                43.48876902833778
              ],
              [
                -1.426848974582221,
                43.48877203308997
              ],
              [
                -1.426872558889895,
                43.48878657769741
              ],
              [
                -1.426877331771668,
                43.48878699597264
              ],
              [
                -1.42700626725301,
                43.48877641419192
              ],
              [
                -1.427013467161562,
                43.48875850995798
              ],
              [
                -1.427020864754863,
                43.4887443597535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09123813597557182,
          "ground": "gnd"
        },
        "75_262893": {
          "bus1": "75_MVLV053471",
          "bus2": "75_MVLV064014",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.427020864754863,
                43.4887443597535
              ],
              [
                -1.427027962931359,
                43.48875795009788
              ],
              [
                -1.427024160389891,
                43.48877790415328
              ],
              [
                -1.427016092272661,
                43.48878505975745
              ],
              [
                -1.42688045306821,
                43.48879574052663
              ],
              [
                -1.42686791481446,
                43.48879506238909
              ],
              [
                -1.426840640277702,
                43.48877871210765
              ],
              [
                -1.426772234159195,
                43.48871271870857
              ],
              [
                -1.426767464675416,
                43.48861679254021
              ],
              [
                -1.426750834529006,
                43.4885901826163
              ],
              [
                -1.426768840354349,
                43.488566538851536
              ],
              [
                -1.426758571414589,
                43.48830689837099
              ],
              [
                -1.426788548194248,
                43.48828827131512
              ],
              [
                -1.4268426923748,
                43.488282162075656
              ],
              [
                -1.426934392177173,
                43.488282075120885
              ],
              [
                -1.426980789151649,
                43.48828799581556
              ],
              [
                -1.426997973846155,
                43.488294495076744
              ],
              [
                -1.427001041927469,
                43.488292669496396
              ],
              [
                -1.42697507336353,
                43.48816812454487
              ],
              [
                -1.426950759385164,
                43.48815469412816
              ],
              [
                -1.426915629890309,
                43.48815586608183
              ],
              [
                -1.422495948064453,
                43.48832182476341
              ],
              [
                -1.422430830897377,
                43.48833001478803
              ],
              [
                -1.422386555818622,
                43.48834696158457
              ],
              [
                -1.422370704909049,
                43.488367695259505
              ],
              [
                -1.422364451344045,
                43.48837915099176
              ],
              [
                -1.422358446093283,
                43.488399082624916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.48457435624836753,
          "ground": "gnd"
        },
        "75_313343": {
          "bus1": "75_MVLV064014",
          "bus2": "75_MVLV162738",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422358446093283,
                43.488399082624916
              ],
              [
                -1.422355697538785,
                43.488379456106536
              ],
              [
                -1.422356560783734,
                43.488366271807024
              ],
              [
                -1.422380120157095,
                43.48833929517466
              ],
              [
                -1.422425932657202,
                43.48832167397162
              ],
              [
                -1.422494061308231,
                43.48831399080408
              ],
              [
                -1.426977143733205,
                43.48813668724409
              ],
              [
                -1.427000064115073,
                43.48813814571914
              ],
              [
                -1.427021612779612,
                43.48814185643121
              ],
              [
                -1.427033976880858,
                43.48814477198657
              ],
              [
                -1.427034566499601,
                43.48818113702731
              ],
              [
                -1.427076404694083,
                43.48814615248922
              ],
              [
                -1.42708129005452,
                43.488140583535106
              ],
              [
                -1.427093233094974,
                43.488136351821915
              ],
              [
                -1.427213709260175,
                43.48812888116574
              ],
              [
                -1.427957309503419,
                43.48810275576255
              ],
              [
                -1.427964645014642,
                43.488093673213896
              ],
              [
                -1.427735845715887,
                43.48556548303217
              ],
              [
                -1.427675283957398,
                43.48541007024892
              ],
              [
                -1.427393574781823,
                43.48519052320011
              ],
              [
                -1.425130616988799,
                43.48529492062396
              ],
              [
                -1.424493689672658,
                43.48526576129151
              ],
              [
                -1.424483363130126,
                43.48503288192882
              ],
              [
                -1.424501534294889,
                43.48503542425661
              ],
              [
                -1.424519717789823,
                43.48503796615138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.060117230278515,
          "ground": "gnd"
        },
        "75_231203": {
          "bus1": "75_MVLV162738",
          "bus2": "75_MVLV144795",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.424519717789823,
                43.48503796615138
              ],
              [
                -1.424522264345879,
                43.485051319444864
              ],
              [
                -1.424524810903138,
                43.48506467273849
              ],
              [
                -1.424532894800086,
                43.48523077066214
              ],
              [
                -1.425038341266602,
                43.4852012823862
              ],
              [
                -1.425103088626559,
                43.48520180405756
              ],
              [
                -1.425929731314627,
                43.48518608379343
              ],
              [
                -1.426520810607726,
                43.48515697479088
              ],
              [
                -1.426509540144149,
                43.48503191722581
              ],
              [
                -1.426500471992522,
                43.48501898948067
              ],
              [
                -1.426418561113133,
                43.48502184777113
              ],
              [
                -1.426401914750793,
                43.485018442789226
              ],
              [
                -1.426309490289961,
                43.484972515035444
              ],
              [
                -1.426250962140214,
                43.48491477852723
              ],
              [
                -1.426238643682683,
                43.4848939564876
              ],
              [
                -1.426233872505468,
                43.48487684795211
              ],
              [
                -1.426183189190218,
                43.48432863223078
              ],
              [
                -1.42619817769312,
                43.48430684837962
              ],
              [
                -1.426220801990621,
                43.48429012454909
              ],
              [
                -1.426283032309775,
                43.484265369632574
              ],
              [
                -1.426403561785663,
                43.484241558481415
              ],
              [
                -1.426423017621859,
                43.48424203123443
              ],
              [
                -1.426487605591435,
                43.48425009742159
              ],
              [
                -1.426500102381092,
                43.48425654434708
              ],
              [
                -1.426506629106348,
                43.484271225285106
              ],
              [
                -1.426511808422906,
                43.4842828941255
              ],
              [
                -1.426490175732265,
                43.48431224276142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3194873751359419,
          "ground": "gnd"
        },
        "75_417299": {
          "bus1": "75_MVLV144795",
          "bus2": "75_MVLV162653",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.426490175732265,
                43.48431224276142
              ],
              [
                -1.426493925722949,
                43.484281916621995
              ],
              [
                -1.426489503197046,
                43.48427461210393
              ],
              [
                -1.426483693636217,
                43.484265007665556
              ],
              [
                -1.426408359868869,
                43.48425701054004
              ],
              [
                -1.426339721050296,
                43.484267377373314
              ],
              [
                -1.426294811995065,
                43.48427688014804
              ],
              [
                -1.426212999233538,
                43.48431031705714
              ],
              [
                -1.426205209390091,
                43.484330518111584
              ],
              [
                -1.426252418542307,
                43.48488151828766
              ],
              [
                -1.42626291238046,
                43.48490240399279
              ],
              [
                -1.42632310320254,
                43.484957428242105
              ],
              [
                -1.426377887971495,
                43.484986071764865
              ],
              [
                -1.426415428475042,
                43.48500203682569
              ],
              [
                -1.426501162862726,
                43.485001699348494
              ],
              [
                -1.426513215592699,
                43.48501003323845
              ],
              [
                -1.42652263586247,
                43.48503112733826
              ],
              [
                -1.42652695780486,
                43.48515518573406
              ],
              [
                -1.427399302214414,
                43.48512604577307
              ],
              [
                -1.427748413996514,
                43.485405214194664
              ],
              [
                -1.427782472792068,
                43.485502295094186
              ],
              [
                -1.427829483336016,
                43.48550123891297
              ],
              [
                -1.427847991074674,
                43.485500817786736
              ],
              [
                -1.42786649881307,
                43.48550039665737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26174144820253775,
          "ground": "gnd"
        },
        "75_LVBranch0814361": {
          "bus1": "75_MVLV162653_LV",
          "bus2": "75_LVBus1029961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.42786649881307,
                43.48550039665737
              ],
              [
                -1.427870614189471,
                43.48551354218463
              ],
              [
                -1.427870614189471,
                43.48551354218463
              ],
              [
                -1.427880444674743,
                43.48554498690107
              ],
              [
                -1.427961820780595,
                43.48642622388388
              ],
              [
                -1.427979337463827,
                43.48667424728161
              ],
              [
                -1.42801578917437,
                43.48719032698653
              ],
              [
                -1.428015975867566,
                43.4871929747115
              ],
              [
                -1.428070479006562,
                43.48798807380586
              ],
              [
                -1.428104417804162,
                43.48799772196762
              ],
              [
                -1.428392032299021,
                43.48797735228723
              ],
              [
                -1.428373953104502,
                43.487844299517604
              ],
              [
                -1.428401318099126,
                43.48779915775137
              ],
              [
                -1.428403292868273,
                43.4877959307086
              ],
              [
                -1.428403626683186,
                43.487795370210904
              ],
              [
                -1.428405600860948,
                43.48779213419125
              ],
              [
                -1.428405600860948,
                43.48779213419125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.32297245715788075,
          "ground": "gnd"
        },
        "75_LVBranch0772434": {
          "bus1": "75_LVBus1029961",
          "bus2": "75_LVBus1029962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.428405600860948,
                43.48779213419125
              ],
              [
                -1.428405600860948,
                43.48779213419125
              ],
              [
                -1.428422205522287,
                43.48780915348325
              ],
              [
                -1.428432863055284,
                43.4879786890368
              ],
              [
                -1.429236808670639,
                43.48793557518207
              ],
              [
                -1.429895447989589,
                43.488013363401635
              ],
              [
                -1.429896491238932,
                43.488007064742476
              ],
              [
                -1.429896491238932,
                43.488007064742476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14106483546781984,
          "ground": "gnd"
        },
        "75_LVBranch0772433": {
          "bus1": "75_MVLV162653_LV",
          "bus2": "75_LVBus1029959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.42786649881307,
                43.48550039665737
              ],
              [
                -1.427857715908555,
                43.48551226493201
              ],
              [
                -1.427857715908555,
                43.48551226493201
              ],
              [
                -1.427832284233332,
                43.485546596096185
              ],
              [
                -1.42791005870192,
                43.486409927976226
              ],
              [
                -1.4275329206763,
                43.48649368614777
              ],
              [
                -1.426350591423064,
                43.48654278468689
              ],
              [
                -1.425678984365679,
                43.48657067084336
              ],
              [
                -1.425667856104628,
                43.48657113105346
              ],
              [
                -1.425667856104628,
                43.48657113105346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.28347298347179856,
          "ground": "gnd"
        },
        "75_LVBranch1465490": {
          "bus1": "75_MVLV162653_LV",
          "bus2": "75_LVBus1029957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.42786649881307,
                43.48550039665737
              ],
              [
                -1.427876740779704,
                43.485511627805764
              ],
              [
                -1.427876740779704,
                43.485511627805764
              ],
              [
                -1.427906374783101,
                43.48554412671652
              ],
              [
                -1.427953651519132,
                43.48603845916786
              ],
              [
                -1.429343860135466,
                43.48598439579052
              ],
              [
                -1.429344488900943,
                43.48598437383316
              ],
              [
                -1.429362632068373,
                43.48598366826824
              ],
              [
                -1.429366177375664,
                43.48598083623435
              ],
              [
                -1.429366177375664,
                43.48598083623435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17395663897615302,
          "ground": "gnd"
        },
        "75_LVBranch0964479": {
          "bus1": "75_MVLV162653_LV",
          "bus2": "75_LVBus1029955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.42786649881307,
                43.48550039665737
              ],
              [
                -1.427848436370392,
                43.48549744620567
              ],
              [
                -1.427848436370392,
                43.48549744620567
              ],
              [
                -1.427687377506705,
                43.48549672510734
              ],
              [
                -1.427352718977455,
                43.485245087933194
              ],
              [
                -1.426645661788331,
                43.4852686395513
              ],
              [
                -1.426645557304097,
                43.48531229862957
              ],
              [
                -1.426645112254313,
                43.48531642597665
              ],
              [
                -1.426645112254313,
                43.48531642597665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11451518375538836,
          "ground": "gnd"
        },
        "75_LVBranch1479091": {
          "bus1": "75_MVLV162653_LV",
          "bus2": "75_LVBus1029951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.42786649881307,
                43.48550039665737
              ],
              [
                -1.427863706011317,
                43.48551372035275
              ],
              [
                -1.427863706011317,
                43.48551372035275
              ],
              [
                -1.427856980886956,
                43.485545769983055
              ],
              [
                -1.42793706464415,
                43.48642615234226
              ],
              [
                -1.427510921430167,
                43.48651784731282
              ],
              [
                -1.427510749260056,
                43.48682437758034
              ],
              [
                -1.427465881562721,
                43.48688221352503
              ],
              [
                -1.427462874340507,
                43.486886088408625
              ],
              [
                -1.427441130698358,
                43.486931591531146
              ],
              [
                -1.427441130698358,
                43.486931591531146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1848587502858783,
          "ground": "gnd"
        },
        "75_LVBranch1326634": {
          "bus1": "75_LVBus1029951",
          "bus2": "75_LVBus1029953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.427441130698358,
                43.486931591531146
              ],
              [
                -1.427441130698358,
                43.486931591531146
              ],
              [
                -1.427412634893087,
                43.48688879564906
              ],
              [
                -1.427043240132242,
                43.486905520858635
              ],
              [
                -1.427030920045186,
                43.486906085783396
              ],
              [
                -1.426659874162668,
                43.486922885291406
              ],
              [
                -1.426663188675914,
                43.48697568346635
              ],
              [
                -1.426678980497403,
                43.48722706024038
              ],
              [
                -1.426683346417354,
                43.48729639499483
              ],
              [
                -1.426683497755753,
                43.487298882000346
              ],
              [
                -1.42669985595981,
                43.487559236504865
              ],
              [
                -1.426708324385641,
                43.48769390239597
              ],
              [
                -1.42670846272715,
                43.487696191912434
              ],
              [
                -1.426717649105747,
                43.48769588934016
              ],
              [
                -1.426788745917893,
                43.48769351629441
              ],
              [
                -1.426791630932482,
                43.487693415617144
              ],
              [
                -1.426794911069851,
                43.487693310148714
              ],
              [
                -1.426794911069851,
                43.487693310148714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15930200519817256,
          "ground": "gnd"
        },
        "75_LVBranch1264370": {
          "bus1": "75_LVBus1029951",
          "bus2": "75_LVBus1029952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.427441130698358,
                43.486931591531146
              ],
              [
                -1.427441130698358,
                43.486931591531146
              ],
              [
                -1.427485870140987,
                43.48692192329459
              ],
              [
                -1.427512151478449,
                43.486846615261
              ],
              [
                -1.427583542143595,
                43.486846093865864
              ],
              [
                -1.42758812112467,
                43.48720657792493
              ],
              [
                -1.427610566997433,
                43.48767514543215
              ],
              [
                -1.427482180723842,
                43.48768032838301
              ],
              [
                -1.427482180723842,
                43.48768032838301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12072772424455414,
          "ground": "gnd"
        },
        "75_LVBranch1221810": {
          "bus1": "75_MVLV162653_LV",
          "bus2": "75_LVBus1029949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.42786649881307,
                43.48550039665737
              ],
              [
                -1.427850993544933,
                43.48550775795551
              ],
              [
                -1.427850993544933,
                43.48550775795551
              ],
              [
                -1.427805219634249,
                43.48552947403672
              ],
              [
                -1.427885400925561,
                43.48639183114794
              ],
              [
                -1.427531785663968,
                43.48647569492818
              ],
              [
                -1.42737760727782,
                43.48638919462141
              ],
              [
                -1.427365032752339,
                43.48638213865521
              ],
              [
                -1.427365032752339,
                43.48638213865521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14756309745278523,
          "ground": "gnd"
        },
        "75_LVBranch1425160": {
          "bus1": "75_MVLV162653_LV",
          "bus2": "75_LVBus1029947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.42786649881307,
                43.48550039665737
              ],
              [
                -1.427849773208895,
                43.48550423757718
              ],
              [
                -1.427849773208895,
                43.48550423757718
              ],
              [
                -1.427781965363998,
                43.485520676536424
              ],
              [
                -1.427777799589545,
                43.48552515870681
              ],
              [
                -1.427788095127926,
                43.48569655103868
              ],
              [
                -1.427773225998981,
                43.48571151093283
              ],
              [
                -1.427575638277131,
                43.485721287103615
              ],
              [
                -1.427638445571632,
                43.486420776653105
              ],
              [
                -1.42764334902836,
                43.48678280582674
              ],
              [
                -1.42762114373376,
                43.486835559032784
              ],
              [
                -1.427647198597949,
                43.48685967143169
              ],
              [
                -1.427635214166987,
                43.48686927612102
              ],
              [
                -1.427635214166987,
                43.48686927612102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1726009845374068,
          "ground": "gnd"
        },
        "75_LVBranch1244682": {
          "bus1": "75_MVLV162738_LV",
          "bus2": "75_LVBus1029976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.424519717789823,
                43.48503796615138
              ],
              [
                -1.424443997012835,
                43.485087402502685
              ],
              [
                -1.424443997012835,
                43.485087402502685
              ],
              [
                -1.424244522325482,
                43.48498166690204
              ],
              [
                -1.424237435732816,
                43.48492239628206
              ],
              [
                -1.424237109639806,
                43.48491856576726
              ],
              [
                -1.424237109639806,
                43.48491856576726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026996362341665844,
          "ground": "gnd"
        },
        "75_LVBranch0867203": {
          "bus1": "75_MVLV162738_LV",
          "bus2": "75_LVBus1029972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.424519717789823,
                43.48503796615138
              ],
              [
                -1.424520726817579,
                43.485051427053826
              ],
              [
                -1.424520726817579,
                43.485051427053826
              ],
              [
                -1.424521138015323,
                43.48523275524873
              ],
              [
                -1.423058547130841,
                43.48529619947231
              ],
              [
                -1.423032438427282,
                43.48527836814388
              ],
              [
                -1.423020889104954,
                43.48510366360279
              ],
              [
                -1.423018695766178,
                43.485070494719594
              ],
              [
                -1.423018695766178,
                43.485070494719594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1646917688887021,
          "ground": "gnd"
        },
        "75_LVBranch1568360": {
          "bus1": "75_LVBus1029972",
          "bus2": "75_LVBus1029974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.423018695766178,
                43.485070494719594
              ],
              [
                -1.423018695766178,
                43.485070494719594
              ],
              [
                -1.423000594057904,
                43.48473788058468
              ],
              [
                -1.423022756326664,
                43.48473628917321
              ],
              [
                -1.423024035540801,
                43.484736199588525
              ],
              [
                -1.423028893498501,
                43.484735850275854
              ],
              [
                -1.423028893498501,
                43.484735850275854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039283588952873504,
          "ground": "gnd"
        },
        "75_LVBranch1539081": {
          "bus1": "75_LVBus1029972",
          "bus2": "75_LVBus1029973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.423018695766178,
                43.485070494719594
              ],
              [
                -1.423018695766178,
                43.485070494719594
              ],
              [
                -1.423035865116104,
                43.48514706674234
              ],
              [
                -1.423059133357704,
                43.485151393042194
              ],
              [
                -1.423059133357704,
                43.485151393042194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010562676317390348,
          "ground": "gnd"
        },
        "75_LVBranch1109655": {
          "bus1": "75_MVLV162738_LV",
          "bus2": "75_LVBus1029969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.424519717789823,
                43.48503796615138
              ],
              [
                -1.424537424518366,
                43.48504190127304
              ],
              [
                -1.424537424518366,
                43.48504190127304
              ],
              [
                -1.424549639804904,
                43.48505233509407
              ],
              [
                -1.424559338157083,
                43.485218178765926
              ],
              [
                -1.424576229397757,
                43.48523113072651
              ],
              [
                -1.425894605595924,
                43.485257516080246
              ],
              [
                -1.425912570611351,
                43.485247909873266
              ],
              [
                -1.425869814046994,
                43.484724907009415
              ],
              [
                -1.425672288368404,
                43.48473238329478
              ],
              [
                -1.425668946031716,
                43.48467933426456
              ],
              [
                -1.425668946031716,
                43.48467933426456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21055567259964492,
          "ground": "gnd"
        },
        "75_LVBranch1252418": {
          "bus1": "75_LVBus1029969",
          "bus2": "75_LVBus1029970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.425668946031716,
                43.48467933426456
              ],
              [
                -1.425668946031716,
                43.48467933426456
              ],
              [
                -1.425695791824659,
                43.48471267776045
              ],
              [
                -1.425868739253391,
                43.484707822454034
              ],
              [
                -1.425839934852385,
                43.48424924026574
              ],
              [
                -1.426006995750053,
                43.48365527858939
              ],
              [
                -1.42595275569357,
                43.48362137047379
              ],
              [
                -1.42595275569357,
                43.48362137047379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1424416958990118,
          "ground": "gnd"
        },
        "75_LVBranch1419941": {
          "bus1": "75_MVLV162738_LV",
          "bus2": "75_LVBus1029967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.424519717789823,
                43.48503796615138
              ],
              [
                -1.424508588450954,
                43.48504873730514
              ],
              [
                -1.424508588450954,
                43.48504873730514
              ],
              [
                -1.424494460797937,
                43.48506239322491
              ],
              [
                -1.424492077970717,
                43.485090602191455
              ],
              [
                -1.424471797154365,
                43.48509205630375
              ],
              [
                -1.424444947029036,
                43.48509545802868
              ],
              [
                -1.424444947029036,
                43.48509545802868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008892796274185572,
          "ground": "gnd"
        },
        "75_LVBranch0765972": {
          "bus1": "75_MVLV162738_LV",
          "bus2": "75_LVBus1029964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.424519717789823,
                43.48503796615138
              ],
              [
                -1.424534380302265,
                43.48503676196491
              ],
              [
                -1.424534380302265,
                43.48503676196491
              ],
              [
                -1.424570625782288,
                43.485049578742014
              ],
              [
                -1.424580999372902,
                43.485209343614336
              ],
              [
                -1.424586168198101,
                43.48521278029207
              ],
              [
                -1.426056144827047,
                43.485209781033696
              ],
              [
                -1.426088863970118,
                43.48517895697392
              ],
              [
                -1.426086669476429,
                43.48488798549171
              ],
              [
                -1.426019418743312,
                43.4843099365979
              ],
              [
                -1.426034012072522,
                43.48416797930783
              ],
              [
                -1.426398072195387,
                43.48413242262821
              ],
              [
                -1.426406458848387,
                43.484167291815005
              ],
              [
                -1.426431095849014,
                43.48416556835034
              ],
              [
                -1.426431095849014,
                43.48416556835034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2930876431221962,
          "ground": "gnd"
        },
        "75_LVBranch1075015": {
          "bus1": "75_LVBus1029964",
          "bus2": "75_LVBus1029965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.426431095849014,
                43.48416556835034
              ],
              [
                -1.426431095849014,
                43.48416556835034
              ],
              [
                -1.426423954936166,
                43.484130664691946
              ],
              [
                -1.426458544457656,
                43.48412583172171
              ],
              [
                -1.426430431005293,
                43.48385111444908
              ],
              [
                -1.426430086301161,
                43.48384662777866
              ],
              [
                -1.426430086301161,
                43.48384662777866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03787549788212341,
          "ground": "gnd"
        },
        "75_LVBranch1480110": {
          "bus1": "75_MVLV064014_LV",
          "bus2": "75_LVBus1029927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422358446093283,
                43.488399082624916
              ],
              [
                -1.422374365413578,
                43.48837920132107
              ],
              [
                -1.422374365413578,
                43.48837920132107
              ],
              [
                -1.422376219301437,
                43.48837168684906
              ],
              [
                -1.422398414076845,
                43.48835459194315
              ],
              [
                -1.422405926627303,
                43.48835232366735
              ],
              [
                -1.422494591123779,
                43.48834873832436
              ],
              [
                -1.423442168473226,
                43.488323559786444
              ],
              [
                -1.423444056034253,
                43.488323511971096
              ],
              [
                -1.424435104516889,
                43.48829716894552
              ],
              [
                -1.424455843286571,
                43.48843678744668
              ],
              [
                -1.42445645035962,
                43.48845071227693
              ],
              [
                -1.42445645035962,
                43.48845071227693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18553029347821448,
          "ground": "gnd"
        },
        "75_LVBranch1516166": {
          "bus1": "75_MVLV064014_LV",
          "bus2": "75_LVBus1029921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422358446093283,
                43.488399082624916
              ],
              [
                -1.422341260312335,
                43.48838109298937
              ],
              [
                -1.422341260312335,
                43.48838109298937
              ],
              [
                -1.422259947485716,
                43.488406654563626
              ],
              [
                -1.422248696825515,
                43.488402251076735
              ],
              [
                -1.422219143471386,
                43.48840328112681
              ],
              [
                -1.422207776026181,
                43.48839728916513
              ],
              [
                -1.42220421378358,
                43.48834310497049
              ],
              [
                -1.422186182707945,
                43.48833575271803
              ],
              [
                -1.422083371915398,
                43.48834013675505
              ],
              [
                -1.422049860690142,
                43.48834769286011
              ],
              [
                -1.422006824625793,
                43.48836036753331
              ],
              [
                -1.421949601306542,
                43.488374346400406
              ],
              [
                -1.421902762168625,
                43.48837917287368
              ],
              [
                -1.421864455012148,
                43.48838050790393
              ],
              [
                -1.421835460281032,
                43.48837706466506
              ],
              [
                -1.421835460281032,
                43.48837706466506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048536837566462876,
          "ground": "gnd"
        },
        "75_LVBranch1559245": {
          "bus1": "75_LVBus1029921",
          "bus2": "75_LVBus1029922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.421835460281032,
                43.48837706466506
              ],
              [
                -1.421835460281032,
                43.48837706466506
              ],
              [
                -1.421835791661182,
                43.48837251842404
              ],
              [
                -1.421838052479435,
                43.488370253264364
              ],
              [
                -1.421840661130392,
                43.48836876775435
              ],
              [
                -1.421845065579765,
                43.48836847029951
              ],
              [
                -1.421847370546546,
                43.488370072485466
              ],
              [
                -1.421848900600549,
                43.48837191761512
              ],
              [
                -1.421849398069534,
                43.488374221608765
              ],
              [
                -1.42184976851579,
                43.48837590920819
              ],
              [
                -1.42184976851579,
                43.48837590920819
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002388860570368816,
          "ground": "gnd"
        },
        "75_LVBranch1347950": {
          "bus1": "75_LVBus1029921",
          "bus2": "75_LVBus1029923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.421835460281032,
                43.48837706466506
              ],
              [
                -1.421835460281032,
                43.48837706466506
              ],
              [
                -1.421821875398372,
                43.48838358435696
              ],
              [
                -1.421804420299801,
                43.488384993436526
              ],
              [
                -1.421578978861333,
                43.48839284981997
              ],
              [
                -1.421569911134362,
                43.48838837919121
              ],
              [
                -1.421565073841146,
                43.48829711614244
              ],
              [
                -1.421565073841146,
                43.48829711614244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03202705919607097,
          "ground": "gnd"
        },
        "75_LVBranch0790674": {
          "bus1": "75_LVBus1029923",
          "bus2": "75_LVBus1029924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.421565073841146,
                43.48829711614244
              ],
              [
                -1.421565073841146,
                43.48829711614244
              ],
              [
                -1.421545018554135,
                43.488300703189026
              ],
              [
                -1.420889681756368,
                43.48834576166876
              ],
              [
                -1.420844742498597,
                43.488348847969526
              ],
              [
                -1.420802953049687,
                43.48835172553872
              ],
              [
                -1.420787612589094,
                43.48836387565225
              ],
              [
                -1.42077610559765,
                43.48844752050511
              ],
              [
                -1.42077610559765,
                43.48844752050511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07313821989853125,
          "ground": "gnd"
        },
        "75_LVBranch1565814": {
          "bus1": "75_LVBus1029924",
          "bus2": "75_LVBus1029925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.42077610559765,
                43.48844752050511
              ],
              [
                -1.42077610559765,
                43.48844752050511
              ],
              [
                -1.420772610122752,
                43.48843889681568
              ],
              [
                -1.420741486974571,
                43.488362072667904
              ],
              [
                -1.420711991177284,
                43.48835382398116
              ],
              [
                -1.420132837140075,
                43.48838834188788
              ],
              [
                -1.420118372704978,
                43.48839727630728
              ],
              [
                -1.420112489966551,
                43.48847531770507
              ],
              [
                -1.420112489966551,
                43.48847531770507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06967755507491256,
          "ground": "gnd"
        },
        "75_LVBranch1469114": {
          "bus1": "75_MVLV064014_LV",
          "bus2": "75_LVBus1029919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422358446093283,
                43.488399082624916
              ],
              [
                -1.422368988066846,
                43.48837936175731
              ],
              [
                -1.422368988066846,
                43.48837936175731
              ],
              [
                -1.422366999768851,
                43.48835099924936
              ],
              [
                -1.422372209650608,
                43.488343592738985
              ],
              [
                -1.422494259827885,
                43.488339752463105
              ],
              [
                -1.42443457564839,
                43.488288189970156
              ],
              [
                -1.424436898811975,
                43.488286498413146
              ],
              [
                -1.424393446886983,
                43.48807812199326
              ],
              [
                -1.42439209053543,
                43.48807159218278
              ],
              [
                -1.424390983915987,
                43.4880671680561
              ],
              [
                -1.424390983915987,
                43.4880671680561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19593847656568014,
          "ground": "gnd"
        },
        "75_LVBranch1005466": {
          "bus1": "75_MVLV064014_LV",
          "bus2": "75_LVBus1029916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422358446093283,
                43.488399082624916
              ],
              [
                -1.422349593417936,
                43.48837983981663
              ],
              [
                -1.422349593417936,
                43.48837983981663
              ],
              [
                -1.422297412654031,
                43.48823481187524
              ],
              [
                -1.422346984478117,
                43.48822944910511
              ],
              [
                -1.422578812774877,
                43.48822439159402
              ],
              [
                -1.422579889357959,
                43.48822215869958
              ],
              [
                -1.422584774116648,
                43.48821187534311
              ],
              [
                -1.422584774116648,
                43.48821187534311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04094403111967212,
          "ground": "gnd"
        },
        "75_LVBranch1592174": {
          "bus1": "75_LVBus1029916",
          "bus2": "75_LVBus1029917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422584774116648,
                43.48821187534311
              ],
              [
                -1.422584774116648,
                43.48821187534311
              ],
              [
                -1.422591564060492,
                43.488220231189054
              ],
              [
                -1.422856053978227,
                43.4882181913815
              ],
              [
                -1.423309152037109,
                43.488174737474054
              ],
              [
                -1.423312304186008,
                43.48817945019029
              ],
              [
                -1.423312304186008,
                43.48817945019029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06002626906865321,
          "ground": "gnd"
        },
        "75_LVBranch1189388": {
          "bus1": "75_MVLV064014_LV",
          "bus2": "75_LVBus1029914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422358446093283,
                43.488399082624916
              ],
              [
                -1.422363034654575,
                43.4883792183655
              ],
              [
                -1.422363034654575,
                43.4883792183655
              ],
              [
                -1.422269558677018,
                43.48833800225511
              ],
              [
                -1.422134529098183,
                43.48823426278823
              ],
              [
                -1.421647435014729,
                43.48825967798268
              ],
              [
                -1.421637855839883,
                43.48825494626447
              ],
              [
                -1.421642366658122,
                43.48823539966463
              ],
              [
                -1.421669762987564,
                43.48822937940141
              ],
              [
                -1.421674369480783,
                43.48819380509066
              ],
              [
                -1.421669355996022,
                43.4881703616212
              ],
              [
                -1.421659980851027,
                43.48815049816109
              ],
              [
                -1.421699234260845,
                43.48814908523527
              ],
              [
                -1.421750393653106,
                43.48814381137188
              ],
              [
                -1.421748205499704,
                43.488142106142284
              ],
              [
                -1.421748205499704,
                43.488142106142284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08623344394323995,
          "ground": "gnd"
        },
        "75_LVBranch0861769": {
          "bus1": "75_MVLV064014_LV",
          "bus2": "75_LVBus1029911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422358446093283,
                43.488399082624916
              ],
              [
                -1.422359433972549,
                43.48837952381586
              ],
              [
                -1.422359433972549,
                43.48837952381586
              ],
              [
                -1.422240391580995,
                43.48835599695732
              ],
              [
                -1.422128257908478,
                43.48827007509753
              ],
              [
                -1.422104562112853,
                43.48826715804374
              ],
              [
                -1.421562695314287,
                43.488291386706166
              ],
              [
                -1.420781050510813,
                43.48834375216041
              ],
              [
                -1.420362664094982,
                43.48836955687266
              ],
              [
                -1.420355905047001,
                43.48836712010736
              ],
              [
                -1.420352582027631,
                43.488355854162144
              ],
              [
                -1.420352582027631,
                43.488355854162144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16835777401154636,
          "ground": "gnd"
        },
        "75_LVBranch0924396": {
          "bus1": "75_LVBus1029911",
          "bus2": "75_LVBus1029912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.420352582027631,
                43.488355854162144
              ],
              [
                -1.420352582027631,
                43.488355854162144
              ],
              [
                -1.4203417604489,
                43.48835252421959
              ],
              [
                -1.420336766748623,
                43.4883478035979
              ],
              [
                -1.420336304056397,
                43.48834000997577
              ],
              [
                -1.420336846594589,
                43.488330588795925
              ],
              [
                -1.420336915010342,
                43.488322038885464
              ],
              [
                -1.420344414148094,
                43.488315992316366
              ],
              [
                -1.420348110696097,
                43.48831620544289
              ],
              [
                -1.4203482718421725,
                43.48831423839661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005681719289904323,
          "ground": "gnd"
        },
        "75_LVBranch0938509": {
          "bus1": "75_LVBus1029912",
          "bus2": "75_LVBus1941496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.4203482718421725,
                43.48831423839661
              ],
              [
                -1.420348432988248,
                43.48831227135033
              ],
              [
                -1.420338439753812,
                43.48831440096336
              ],
              [
                -1.420331444985539,
                43.4883224813681
              ],
              [
                -1.420330704914395,
                43.48834826669685
              ],
              [
                -1.420335528363324,
                43.48835302923934
              ],
              [
                -1.420347609059815,
                43.488357466986294
              ],
              [
                -1.420347609059815,
                43.488357466986294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006520909032877233,
          "ground": "gnd"
        },
        "75_LVBranch0995526": {
          "bus1": "75_LVBus1941496",
          "bus2": "75_LVBus1941497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.420347609059815,
                43.488357466986294
              ],
              [
                -1.420347609059815,
                43.488357466986294
              ],
              [
                -1.420349008356649,
                43.488367666275195
              ],
              [
                -1.420344127408074,
                43.48837067948749
              ],
              [
                -1.42013201489324,
                43.4883835389286
              ],
              [
                -1.420102607979234,
                43.48838548103141
              ],
              [
                -1.420090623403256,
                43.48838626739634
              ],
              [
                -1.420076195014962,
                43.4883882275723
              ],
              [
                -1.420076195014962,
                43.4883882275723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023423313081574974,
          "ground": "gnd"
        },
        "75_LVBranch0837419": {
          "bus1": "75_LVBus1941497",
          "bus2": "75_LVBus1941498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.420076195014962,
                43.4883882275723
              ],
              [
                -1.420076195014962,
                43.4883882275723
              ],
              [
                -1.419940773233029,
                43.488390929337754
              ],
              [
                -1.419784212796311,
                43.488401232231055
              ],
              [
                -1.419761904549216,
                43.48840269305303
              ],
              [
                -1.419750487957124,
                43.48840234391957
              ],
              [
                -1.419742603930775,
                43.48839764296773
              ],
              [
                -1.419741513954004,
                43.4883927143709
              ],
              [
                -1.419741513954004,
                43.4883927143709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027789944049012152,
          "ground": "gnd"
        },
        "75_LVBranch1002356": {
          "bus1": "75_MVLV064014_LV",
          "bus2": "75_LVBus1029907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422358446093283,
                43.488399082624916
              ],
              [
                -1.422343197005042,
                43.48839250617916
              ],
              [
                -1.422343197005042,
                43.48839250617916
              ],
              [
                -1.422319452402471,
                43.48839298289427
              ],
              [
                -1.422319452402471,
                43.48839298289427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019214825225971333,
          "ground": "gnd"
        },
        "75_LVBranch1097663": {
          "bus1": "75_LVBus1029907",
          "bus2": "75_LVBus1029908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422319452402471,
                43.48839298289427
              ],
              [
                -1.422319452402471,
                43.48839298289427
              ],
              [
                -1.422293208149107,
                43.488396039010155
              ],
              [
                -1.422282126594326,
                43.48840717715403
              ],
              [
                -1.422280364557174,
                43.48841721669441
              ],
              [
                -1.422288231113432,
                43.48842860315179
              ],
              [
                -1.422297703712425,
                43.4884373513747
              ],
              [
                -1.422325094523237,
                43.48890810391188
              ],
              [
                -1.422353200485198,
                43.48912376400003
              ],
              [
                -1.422353846249816,
                43.4891286990671
              ],
              [
                -1.422353846249816,
                43.4891286990671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08442353125639943,
          "ground": "gnd"
        },
        "75_LVBranch1006872": {
          "bus1": "75_LVBus1029907",
          "bus2": "75_LVBus1029909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.422319452402471,
                43.48839298289427
              ],
              [
                -1.422319452402471,
                43.48839298289427
              ],
              [
                -1.42231790946861,
                43.48839300968049
              ],
              [
                -1.422315391984642,
                43.48839494189533
              ],
              [
                -1.42231667935974,
                43.488428808256664
              ],
              [
                -1.422321672261845,
                43.488430694637216
              ],
              [
                -1.422343075951619,
                43.48842994861562
              ],
              [
                -1.422345529606064,
                43.48843193249772
              ],
              [
                -1.422361117600283,
                43.48864120876961
              ],
              [
                -1.42237693162476,
                43.48885354531741
              ],
              [
                -1.422385182530338,
                43.488858935098996
              ],
              [
                -1.422471203483101,
                43.488855540913626
              ],
              [
                -1.422478780043646,
                43.48885142593337
              ],
              [
                -1.422478066102551,
                43.48883267321862
              ],
              [
                -1.422475279337326,
                43.4888301341121
              ],
              [
                -1.422469889093963,
                43.488830474949744
              ],
              [
                -1.422469889093963,
                43.488830474949744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06509370665813177,
          "ground": "gnd"
        },
        "75_LVBranch0976367": {
          "bus1": "75_MVLV129660_LV",
          "bus2": "75_LVBus1029944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.427029171661637,
                43.48833384079128
              ],
              [
                -1.427044769854688,
                43.488326188464214
              ],
              [
                -1.427044769854688,
                43.488326188464214
              ],
              [
                -1.42705190929827,
                43.488301547264136
              ],
              [
                -1.427051499795893,
                43.48829119651164
              ],
              [
                -1.427045037554326,
                43.488277691951666
              ],
              [
                -1.427012848942678,
                43.48826384355713
              ],
              [
                -1.426973829947261,
                43.48825023352081
              ],
              [
                -1.426765359417326,
                43.48819994295812
              ],
              [
                -1.426456215773914,
                43.48819833196463
              ],
              [
                -1.425075280146152,
                43.488249909431474
              ],
              [
                -1.425064638430033,
                43.488267348728435
              ],
              [
                -1.425072447814847,
                43.488480144316966
              ],
              [
                -1.425074380411096,
                43.48848416173812
              ],
              [
                -1.425094530847922,
                43.488490098983256
              ],
              [
                -1.425094530847922,
                43.488490098983256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1946908573860241,
          "ground": "gnd"
        },
        "75_LVBranch1651794": {
          "bus1": "75_LVBus1029944",
          "bus2": "75_LVBus1029945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.425094530847922,
                43.488490098983256
              ],
              [
                -1.425094530847922,
                43.488490098983256
              ],
              [
                -1.425073743037844,
                43.48849983049053
              ],
              [
                -1.425063107119927,
                43.4886377541021
              ],
              [
                -1.425074098532863,
                43.48880481281575
              ],
              [
                -1.425094183701122,
                43.48888544898107
              ],
              [
                -1.425110667428014,
                43.48890270692525
              ],
              [
                -1.425118108254558,
                43.48890479571503
              ],
              [
                -1.425118108254558,
                43.48890479571503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04801434225565812,
          "ground": "gnd"
        },
        "75_LVBranch0727952": {
          "bus1": "75_MVLV129660_LV",
          "bus2": "75_LVBus1029942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.427029171661637,
                43.48833384079128
              ],
              [
                -1.427036831786346,
                43.48832142692863
              ],
              [
                -1.427036831786346,
                43.48832142692863
              ],
              [
                -1.427039725551438,
                43.48826852000244
              ],
              [
                -1.427032391173859,
                43.48826129009732
              ],
              [
                -1.427006654552546,
                43.48824783735913
              ],
              [
                -1.426766401314284,
                43.48819099014547
              ],
              [
                -1.426455982490866,
                43.48818934267494
              ],
              [
                -1.426445720261343,
                43.48818212492114
              ],
              [
                -1.426364665928979,
                43.487953791204276
              ],
              [
                -1.426319390079632,
                43.48748422979466
              ],
              [
                -1.426034773954086,
                43.48740648047551
              ],
              [
                -1.426030019122984,
                43.487405395728814
              ],
              [
                -1.426002995620931,
                43.48739923060557
              ],
              [
                -1.426000787306698,
                43.487398722820046
              ],
              [
                -1.426000787306698,
                43.487398722820046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16211644363878508,
          "ground": "gnd"
        },
        "75_LVBranch1360988": {
          "bus1": "75_MVLV129660_LV",
          "bus2": "75_LVBus1029938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.427029171661637,
                43.48833384079128
              ],
              [
                -1.427041332926389,
                43.48832353719866
              ],
              [
                -1.427041332926389,
                43.48832353719866
              ],
              [
                -1.427043207342609,
                43.48831465429894
              ],
              [
                -1.427046134671414,
                43.48830074107841
              ],
              [
                -1.427044718518787,
                43.48829236890227
              ],
              [
                -1.427035867810244,
                43.48828143998522
              ],
              [
                -1.427031698936597,
                43.488207221687254
              ],
              [
                -1.426761446934514,
                43.48820846509453
              ],
              [
                -1.426456547690915,
                43.488207317812716
              ],
              [
                -1.426285386620742,
                43.48821149955134
              ],
              [
                -1.426283412761128,
                43.48821155042778
              ],
              [
                -1.426277706450188,
                43.48821835364279
              ],
              [
                -1.426338967109257,
                43.48831361331964
              ],
              [
                -1.426338967109257,
                43.48831361331964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0862730737216516,
          "ground": "gnd"
        },
        "75_LVBranch1454164": {
          "bus1": "75_LVBus1029938",
          "bus2": "75_LVBus1029939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.426338967109257,
                43.48831361331964
              ],
              [
                -1.426338967109257,
                43.48831361331964
              ],
              [
                -1.426343097654702,
                43.4883040848769
              ],
              [
                -1.426355550204248,
                43.4883036503803
              ],
              [
                -1.426361611075665,
                43.48831237335075
              ],
              [
                -1.426361611075665,
                43.48831237335075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032046782579548847,
          "ground": "gnd"
        },
        "75_LVBranch0836774": {
          "bus1": "75_LVBus1029939",
          "bus2": "75_LVBus1029940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.426361611075665,
                43.48831237335075
              ],
              [
                -1.426361611075665,
                43.48831237335075
              ],
              [
                -1.42636782829363,
                43.48830300603122
              ],
              [
                -1.426377741015913,
                43.48830266015256
              ],
              [
                -1.426382947806898,
                43.48830610443898
              ],
              [
                -1.426446022667765,
                43.48868877772407
              ],
              [
                -1.426419025964492,
                43.48869504619315
              ],
              [
                -1.426393027263195,
                43.48870108188908
              ],
              [
                -1.426393027263195,
                43.48870108188908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04984823064524661,
          "ground": "gnd"
        },
        "75_LVBranch0820683": {
          "bus1": "75_MVLV129660_LV",
          "bus2": "75_LVBus1029933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.427029171661637,
                43.48833384079128
              ],
              [
                -1.427026730019752,
                43.48832040285788
              ],
              [
                -1.427026730019752,
                43.48832040285788
              ],
              [
                -1.42701896144358,
                43.48829719066724
              ],
              [
                -1.427008075711625,
                43.48828744844873
              ],
              [
                -1.426983703960155,
                43.4882791485893
              ],
              [
                -1.426935027774973,
                43.48827314548148
              ],
              [
                -1.426841055860169,
                43.48827325774212
              ],
              [
                -1.426783978076225,
                43.48827985624224
              ],
              [
                -1.426746479010982,
                43.48830510697831
              ],
              [
                -1.426756638862826,
                43.488565156148915
              ],
              [
                -1.426738187093731,
                43.48859084889299
              ],
              [
                -1.426755498935198,
                43.48861899158669
              ],
              [
                -1.426759872434221,
                43.48871153054271
              ],
              [
                -1.426761984620359,
                43.48878229364489
              ],
              [
                -1.426758236271042,
                43.4887874900025
              ],
              [
                -1.426724840059246,
                43.4887898430428
              ],
              [
                -1.426721826856963,
                43.48879381708687
              ],
              [
                -1.426722580362342,
                43.488815402633215
              ],
              [
                -1.426722580362342,
                43.488815402633215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08659985589035096,
          "ground": "gnd"
        },
        "75_LVBranch1540950": {
          "bus1": "75_LVBus1029933",
          "bus2": "75_LVBus1029934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.426722580362342,
                43.488815402633215
              ],
              [
                -1.426722580362342,
                43.488815402633215
              ],
              [
                -1.426726247869471,
                43.4888919598006
              ],
              [
                -1.426728555795074,
                43.48889604507765
              ],
              [
                -1.426733967844914,
                43.48889734979655
              ],
              [
                -1.426769293454472,
                43.488896521973906
              ],
              [
                -1.426769293454472,
                43.488896521973906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012321810569630323,
          "ground": "gnd"
        },
        "75_LVBranch1081530": {
          "bus1": "75_LVBus1029934",
          "bus2": "75_LVBus1029936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.426769293454472,
                43.488896521973906
              ],
              [
                -1.426769293454472,
                43.488896521973906
              ],
              [
                -1.426805118915137,
                43.48887662912355
              ],
              [
                -1.426820802206582,
                43.48886707540297
              ],
              [
                -1.426831831782957,
                43.48886266865765
              ],
              [
                -1.426842457055939,
                43.488860192473815
              ],
              [
                -1.426846093391579,
                43.488859489742616
              ],
              [
                -1.426873548415554,
                43.48885680414783
              ],
              [
                -1.426953634870336,
                43.488850176454704
              ],
              [
                -1.426989240268772,
                43.48884740434599
              ],
              [
                -1.427084983249296,
                43.48883888955659
              ],
              [
                -1.427113808315217,
                43.48883692986703
              ],
              [
                -1.427217023505985,
                43.48883792540482
              ],
              [
                -1.427326204444461,
                43.48883756096181
              ],
              [
                -1.427376243054505,
                43.48883759604861
              ],
              [
                -1.427412526578219,
                43.488837616330386
              ],
              [
                -1.42747646940912,
                43.48883767894239
              ],
              [
                -1.427522250761308,
                43.488837619618764
              ],
              [
                -1.427574389126083,
                43.48883407232463
              ],
              [
                -1.427668825085172,
                43.488825602633035
              ],
              [
                -1.427740874504868,
                43.48882078444168
              ],
              [
                -1.427762183181206,
                43.48882009464913
              ],
              [
                -1.427825429910418,
                43.488818030962605
              ],
              [
                -1.427880875947992,
                43.48881686035441
              ],
              [
                -1.427941712599046,
                43.48881760695092
              ],
              [
                -1.427959937908322,
                43.48881869827347
              ],
              [
                -1.427973087053086,
                43.48882264802453
              ],
              [
                -1.4279809265507,
                43.48882722399282
              ],
              [
                -1.427984858924873,
                43.48882951603477
              ],
              [
                -1.42798831736443,
                43.488834181950295
              ],
              [
                -1.427989257759319,
                43.4888364524692
              ],
              [
                -1.427989257759319,
                43.4888364524692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10110893683960477,
          "ground": "gnd"
        },
        "75_LVBranch0982528": {
          "bus1": "75_LVBus1029934",
          "bus2": "75_LVBus1029935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.426769293454472,
                43.488896521973906
              ],
              [
                -1.426769293454472,
                43.488896521973906
              ],
              [
                -1.42697693722682,
                43.48894059727612
              ],
              [
                -1.426983094830437,
                43.48894027442084
              ],
              [
                -1.426983094830437,
                43.48894027442084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01799525516196759,
          "ground": "gnd"
        },
        "75_LVBranch1174442": {
          "bus1": "75_MVLV129660_LV",
          "bus2": "75_LVBus1029931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.427029171661637,
                43.48833384079128
              ],
              [
                -1.427031476272277,
                43.48832041716958
              ],
              [
                -1.427031476272277,
                43.48832041716958
              ],
              [
                -1.427036083486669,
                43.488266694662386
              ],
              [
                -1.42703608931577,
                43.488266595487225
              ],
              [
                -1.427045717863084,
                43.48820674144331
              ],
              [
                -1.428081387213713,
                43.48816912635107
              ],
              [
                -1.428426893205806,
                43.488156569894734
              ],
              [
                -1.428707442969179,
                43.488146379211734
              ],
              [
                -1.428776200652277,
                43.48816477166118
              ],
              [
                -1.428802689840996,
                43.488181013913504
              ],
              [
                -1.428840905818574,
                43.488245657843805
              ],
              [
                -1.428843461635985,
                43.488249752417616
              ],
              [
                -1.428843461635985,
                43.488249752417616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16432066273039303,
          "ground": "gnd"
        }
      },
      "transformer": {
        "75_MVLV162653_Transformer": {
          "bus_hv": "75_MVLV162653",
          "bus_lv": "75_MVLV162653_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "75_MVLV162738_Transformer": {
          "bus_hv": "75_MVLV162738",
          "bus_lv": "75_MVLV162738_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV064014_Transformer": {
          "bus_hv": "75_MVLV064014",
          "bus_lv": "75_MVLV064014_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV129660_Transformer": {
          "bus_hv": "75_MVLV129660",
          "bus_lv": "75_MVLV129660_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 147
  }
}
