{
  "bus": {
    "75_ORTH5": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.7797468580266033,
      "latitude": 43.50175500256576,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090514": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.780118976205598,
      "latitude": 43.501444552759395,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090515": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.805910170770459,
      "latitude": 43.484327406285246,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV170209": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.80173757340777,
      "latitude": 43.48226374599359,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV170209_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80173757340777,
      "latitude": 43.48226374599359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8015389934554,
      "latitude": 43.482251247438036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.801754904700241,
      "latitude": 43.48283076325818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.801122166387985,
      "latitude": 43.481883095931906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.799863408644377,
      "latitude": 43.481105716635554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.800964870454149,
      "latitude": 43.4820653807138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80091569987058,
      "latitude": 43.48204112339033,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.801587592149705,
      "latitude": 43.481558937680774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.802399736739792,
      "latitude": 43.48116150243614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.803000991066321,
      "latitude": 43.48063319005689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.803527101395692,
      "latitude": 43.48008377584381,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090516": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.807875126690347,
      "latitude": 43.4833449304165,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090530": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.808544937410526,
      "latitude": 43.48382466726186,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV168811": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.808455683560835,
      "latitude": 43.483882270093474,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV168811_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808455683560835,
      "latitude": 43.483882270093474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808330415672797,
      "latitude": 43.48394739883295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090517": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.809153370372292,
      "latitude": 43.48271482419543,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090518": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.810029482029859,
      "latitude": 43.47882386439018,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090519": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.811721137950012,
      "latitude": 43.47599849761446,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090520": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.814089357180439,
      "latitude": 43.474762436670524,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090521": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.807106210729817,
      "latitude": 43.47560500263777,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV016907": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.806510104692881,
      "latitude": 43.47522974194898,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090531": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.805893377672942,
      "latitude": 43.47462625647547,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090532": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.803919646308855,
      "latitude": 43.47312769403469,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV126900": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.80399738286804,
      "latitude": 43.47273303005342,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV160540": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.807227755686494,
      "latitude": 43.47286016459567,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV160540_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807227755686494,
      "latitude": 43.47286016459567,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807277530121263,
      "latitude": 43.47285887545448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807373883333516,
      "latitude": 43.473285946359155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807250879517984,
      "latitude": 43.47391404779287,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807093866026151,
      "latitude": 43.4742613867694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806950744099341,
      "latitude": 43.474541070612766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806839929826215,
      "latitude": 43.47533806163856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806593553300677,
      "latitude": 43.47577172330945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806569239717252,
      "latitude": 43.476290294527175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807279276902655,
      "latitude": 43.47487107192288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807801228004311,
      "latitude": 43.47430565829544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807761423586378,
      "latitude": 43.47180504249535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809990171806793,
      "latitude": 43.47221769222684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810403501185118,
      "latitude": 43.47062147489253,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8107026025009,
      "latitude": 43.47259418776758,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV126900_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80399738286804,
      "latitude": 43.47273303005342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.804209706433319,
      "latitude": 43.472772168444656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090533": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.8007383342211,
      "latitude": 43.47043570267074,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127302": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.799058907048729,
      "latitude": 43.468670467215205,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127302_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.799058907048729,
      "latitude": 43.468670467215205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.798856882340461,
      "latitude": 43.469081762916865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.797665541250475,
      "latitude": 43.46858055873028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80149363767886,
      "latitude": 43.47325403417338,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV168790": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.801490960678881,
      "latitude": 43.47008371687556,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV168790_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.801490960678881,
      "latitude": 43.47008371687556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.801387110262167,
      "latitude": 43.46904634473873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.800869820188824,
      "latitude": 43.46908773141892,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.801218719950973,
      "latitude": 43.468609018578206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.800941687107597,
      "latitude": 43.46809834000446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.800166788067693,
      "latitude": 43.467471288437174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.801575551333235,
      "latitude": 43.47013969953523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV016907_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806510104692881,
      "latitude": 43.47522974194898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806320286747126,
      "latitude": 43.475171972320815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806040021245433,
      "latitude": 43.47541757891264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80591273527189,
      "latitude": 43.47558505532056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806307053116634,
      "latitude": 43.475273228547756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806057623791963,
      "latitude": 43.47558823565492,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805929067376618,
      "latitude": 43.47575484969052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805652027791136,
      "latitude": 43.47573193667431,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806373738642652,
      "latitude": 43.47500404786815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805937697494917,
      "latitude": 43.474622320729885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805686507602482,
      "latitude": 43.47431403180792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090523": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.818263154976697,
      "latitude": 43.46959934683866,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV144402": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.821434426561503,
      "latitude": 43.47034768482111,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV144402_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821434426561503,
      "latitude": 43.47034768482111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.823304687717808,
      "latitude": 43.470153765106055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.82375764356385,
      "latitude": 43.47128621230308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8243045737682,
      "latitude": 43.47149450949074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.826562868129672,
      "latitude": 43.47224373565117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.823151295749564,
      "latitude": 43.46942636737105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.82245228288581,
      "latitude": 43.467074813701814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821422397197372,
      "latitude": 43.470420144300114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090524": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.819754877178244,
      "latitude": 43.466994479008875,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090525": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.822439847402672,
      "latitude": 43.46298299991738,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090526": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.824376881045099,
      "latitude": 43.45995105540815,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090528": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.830634069105614,
      "latitude": 43.46027135057201,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090529": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.829853875119231,
      "latitude": 43.46280047184521,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV017165": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.828482584444267,
      "latitude": 43.46697162588051,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV017165_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.828482584444267,
      "latitude": 43.46697162588051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.828246092991663,
      "latitude": 43.46691970848586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.828502705638957,
      "latitude": 43.468855350282006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.82782123866522,
      "latitude": 43.47074564523198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.82817081192756,
      "latitude": 43.46878231670937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.824762446827705,
      "latitude": 43.46566367167864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825654212430058,
      "latitude": 43.46546020999014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.824567340329134,
      "latitude": 43.46528698248359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV168741": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.828935959286425,
      "latitude": 43.46257813012974,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV168741_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.828935959286425,
      "latitude": 43.46257813012974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.828831106965823,
      "latitude": 43.46255238175808,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.82784059811593,
      "latitude": 43.46354916667057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8289392899362864,
      "latitude": 43.46516614799328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1926269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8290476462817284,
      "latitude": 43.4656855663476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1929749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.829232569505268,
      "latitude": 43.46646184001872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.827398952017912,
      "latitude": 43.463573774653234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.827695537870836,
      "latitude": 43.46328119436124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.828783900379447,
      "latitude": 43.46173182715455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.827496816508806,
      "latitude": 43.46111586683317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825862975925872,
      "latitude": 43.4603459636678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825469252299628,
      "latitude": 43.46038400822668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.826547827420201,
      "latitude": 43.460200674401975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825996913943656,
      "latitude": 43.460071974205846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.829942387699313,
      "latitude": 43.461924466207854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV127275": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.833750006490122,
      "latitude": 43.45920287102348,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090571": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.834308650274387,
      "latitude": 43.45896915944785,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090573": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.836762251041689,
      "latitude": 43.45696351895494,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV101772": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.849543258881068,
      "latitude": 43.45536039132774,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV101772_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.849543258881068,
      "latitude": 43.45536039132774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.84948486961765,
      "latitude": 43.45542509501199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.853766396852265,
      "latitude": 43.45703284729681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.854637889456257,
      "latitude": 43.456945209915396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.849362722795343,
      "latitude": 43.45521710471991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV138943": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.838029857302432,
      "latitude": 43.454747954345095,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV138943_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.838029857302432,
      "latitude": 43.454747954345095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.838049792516908,
      "latitude": 43.454657316915444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.836234480002215,
      "latitude": 43.454530323203734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.839608430858691,
      "latitude": 43.45473870448978,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.842027098556259,
      "latitude": 43.45702355145406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090572": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.842887158354602,
      "latitude": 43.46472734714604,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127274": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.834200759958745,
      "latitude": 43.46999378744246,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127274_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.834200759958745,
      "latitude": 43.46999378744246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.834177009473225,
      "latitude": 43.47001246548084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.834383203859449,
      "latitude": 43.470403035020226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.834576583753632,
      "latitude": 43.4707849508772,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.833548077851202,
      "latitude": 43.47009897161686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.835142327679363,
      "latitude": 43.46922787805597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV144383": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.843432155369724,
      "latitude": 43.4653089228787,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV144383_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843432155369724,
      "latitude": 43.4653089228787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843516683812806,
      "latitude": 43.46527051552822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.842515779687495,
      "latitude": 43.46321787689957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843041986901341,
      "latitude": 43.462969659526834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.846111821441918,
      "latitude": 43.46711965030568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV127275_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.833750006490122,
      "latitude": 43.45920287102348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.83376420799088,
      "latitude": 43.45912314204135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.835884463577541,
      "latitude": 43.45841466321595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.836649698455905,
      "latitude": 43.458497745279104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.833142148605806,
      "latitude": 43.45795697855749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.831132393263677,
      "latitude": 43.456872932326974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090527": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.82475445346499,
      "latitude": 43.45864835220525,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV170006": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.825176984979564,
      "latitude": 43.45902140943978,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV170006_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825176984979564,
      "latitude": 43.45902140943978,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825212601850189,
      "latitude": 43.45899339129373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.82475113620532,
      "latitude": 43.45861356990056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825298107686102,
      "latitude": 43.45822668096888,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825576628159505,
      "latitude": 43.457883900716396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.823745880430562,
      "latitude": 43.45717085098115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.823296941606709,
      "latitude": 43.456795181507154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.827945018459869,
      "latitude": 43.459952951831646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.829570126842965,
      "latitude": 43.45918707848741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV090096": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.826503768325195,
      "latitude": 43.455566067757665,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV090096_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.826503768325195,
      "latitude": 43.455566067757665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.827011145322568,
      "latitude": 43.45405145190843,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.828325640070256,
      "latitude": 43.45349019085866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.831293308374031,
      "latitude": 43.45202016938062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825125392315024,
      "latitude": 43.45242984324891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV067421": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.819327809887074,
      "latitude": 43.4581840797451,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090534": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.818652596196236,
      "latitude": 43.45802039658106,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV127286": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.813842205875154,
      "latitude": 43.45901339773969,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090570": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.810191980036377,
      "latitude": 43.46050783011915,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV168758": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.809073810298184,
      "latitude": 43.460620947246696,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV168758_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809073810298184,
      "latitude": 43.460620947246696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808541768410858,
      "latitude": 43.460609287871414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807720758453217,
      "latitude": 43.460370064652544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808016017997853,
      "latitude": 43.45996404709565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805087329754698,
      "latitude": 43.46033434903451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809128518927032,
      "latitude": 43.46068016963157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810255158440899,
      "latitude": 43.460492944675906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808698598703749,
      "latitude": 43.46151624440369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808862110444621,
      "latitude": 43.46178803613031,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808378964413015,
      "latitude": 43.46205461385149,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV127286_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813842205875154,
      "latitude": 43.45901339773969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813805053490443,
      "latitude": 43.459036051344924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813762540644001,
      "latitude": 43.458847678460714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811644726622449,
      "latitude": 43.457356005355344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.814936342575407,
      "latitude": 43.45956097035564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812989219707073,
      "latitude": 43.459801006174445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812925415442578,
      "latitude": 43.460533196980315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090535": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.817160754487199,
      "latitude": 43.45589437235888,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090537": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.816492622047499,
      "latitude": 43.45468039324188,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV065623": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.816254103454589,
      "latitude": 43.45436246421461,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV078984": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.816235511558,
      "latitude": 43.451755256617176,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090538": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.81566050295686,
      "latitude": 43.4511462424495,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV134471": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.817404930014634,
      "latitude": 43.45047887979918,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090543": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.81751596981967,
      "latitude": 43.4503934247475,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV087795": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.819774375367576,
      "latitude": 43.44960301795184,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV134471_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.817404930014634,
      "latitude": 43.45047887979918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.817909402105417,
      "latitude": 43.45010943592757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.817367656554497,
      "latitude": 43.45042955824072,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816948928917279,
      "latitude": 43.450696170815476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816114616991549,
      "latitude": 43.45095997898857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.81673005024577,
      "latitude": 43.451367194270354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.815758241797171,
      "latitude": 43.451251322926275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820025579100542,
      "latitude": 43.451705237400205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV067558": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.813476223620635,
      "latitude": 43.446495259428104,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090539": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.81433870008623,
      "latitude": 43.439759802529245,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV162865": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.813413922355517,
      "latitude": 43.441384488398484,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV162865_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813413922355517,
      "latitude": 43.441384488398484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812836725984944,
      "latitude": 43.44150930144951,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812552042986498,
      "latitude": 43.44204797068019,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812875856862647,
      "latitude": 43.441482875840606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812991561130532,
      "latitude": 43.43801596756801,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV061751": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.814225725066411,
      "latitude": 43.43656044263543,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV163005": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.812295455224537,
      "latitude": 43.43343025806835,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV019759": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.807176892067834,
      "latitude": 43.43563393666379,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090540": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.803285155251373,
      "latitude": 43.430444426371835,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV112647": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.802129992276501,
      "latitude": 43.43071610013462,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV112647_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.802129992276501,
      "latitude": 43.43071610013462,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80207313010439,
      "latitude": 43.43072947527027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.803285393681562,
      "latitude": 43.43239857372778,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.801593760411824,
      "latitude": 43.42953367425541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8012516771575,
      "latitude": 43.429012815430056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.801073721692316,
      "latitude": 43.42884954122123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV112649": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.808233017561511,
      "latitude": 43.427563501021474,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV112649_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808233017561511,
      "latitude": 43.427563501021474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808292020698897,
      "latitude": 43.42764802179198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808407844413121,
      "latitude": 43.42795027293123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808690799390679,
      "latitude": 43.42835474581707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.81018608595857,
      "latitude": 43.429602451167646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808016955882864,
      "latitude": 43.42680369570054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807398308532177,
      "latitude": 43.42606798566388,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811322503039414,
      "latitude": 43.42509683375283,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV019759_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807176892067834,
      "latitude": 43.43563393666379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213599": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806045618002385,
      "latitude": 43.435086260721754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807257363531977,
      "latitude": 43.43551846320266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806061264932496,
      "latitude": 43.43511700452459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807296122998656,
      "latitude": 43.43553496076642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807355832792273,
      "latitude": 43.43542888895428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213594": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80786109828219,
      "latitude": 43.43381987843906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807585788330474,
      "latitude": 43.43548703622917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808715216501757,
      "latitude": 43.434818954142756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.803191908022239,
      "latitude": 43.438511850461694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213588": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.802796316973898,
      "latitude": 43.43903171296988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.802735148750452,
      "latitude": 43.439111418390254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80235494709943,
      "latitude": 43.43959808399498,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213587": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.802251856040338,
      "latitude": 43.43929962612517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090574": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.812884311007522,
      "latitude": 43.431861797949566,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090575": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.817490215950808,
      "latitude": 43.423271348311154,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV019757": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.811247787403256,
      "latitude": 43.41587866517806,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV019757_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811247787403256,
      "latitude": 43.41587866517806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811130680321737,
      "latitude": 43.415737141792945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811566036185053,
      "latitude": 43.41612400041282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813037919741358,
      "latitude": 43.41745890512991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.815469398455438,
      "latitude": 43.42006880475481,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809389272563568,
      "latitude": 43.41340260713121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV093098": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.818205501326429,
      "latitude": 43.42303379029301,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV093098_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.818205501326429,
      "latitude": 43.42303379029301,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.818270560725664,
      "latitude": 43.4228608210297,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820833003270812,
      "latitude": 43.423709966160885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821762715069343,
      "latitude": 43.42505443272894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821242832280862,
      "latitude": 43.42671930532557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.827035660868405,
      "latitude": 43.42075410492304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816435515459819,
      "latitude": 43.42105070602098,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090541": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.820526516200285,
      "latitude": 43.43804405884157,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV121946": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.820563081344296,
      "latitude": 43.43819787426821,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV121946_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820563081344296,
      "latitude": 43.43819787426821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820386697526054,
      "latitude": 43.43804629254057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.823430064975826,
      "latitude": 43.43918104654108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825470870073374,
      "latitude": 43.4398845127103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820343391393457,
      "latitude": 43.43806114200522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.819882590680564,
      "latitude": 43.43772753086346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.81920289918163,
      "latitude": 43.43742256058541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.818666262331249,
      "latitude": 43.43686210523892,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.819096951102858,
      "latitude": 43.43693930128564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820379227460097,
      "latitude": 43.43542993918299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820570594341246,
      "latitude": 43.4349849573583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.819760691833943,
      "latitude": 43.4350976842494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820393588413156,
      "latitude": 43.434440427761295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821850731139251,
      "latitude": 43.43616610541894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090542": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.823676300647966,
      "latitude": 43.43920706911781,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV043784": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.829988364890658,
      "latitude": 43.44192589951487,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090544": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.836318078028774,
      "latitude": 43.44184086247979,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090545": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.840135414975324,
      "latitude": 43.440502664964114,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV012863": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.840171044279623,
      "latitude": 43.44053346315818,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV012863_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.840171044279623,
      "latitude": 43.44053346315818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.840242049774908,
      "latitude": 43.44051623321846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.841904877132863,
      "latitude": 43.43959550574213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.841957655835987,
      "latitude": 43.44167244619814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213528": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.841925744662722,
      "latitude": 43.44169350718588,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.842385836980214,
      "latitude": 43.44201204842348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.838693020418076,
      "latitude": 43.44083019129277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.838844284605409,
      "latitude": 43.44062545334627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.838445857604335,
      "latitude": 43.44010518694123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.838406110848261,
      "latitude": 43.440918987784805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV122458": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.845402046294874,
      "latitude": 43.43777282333337,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV036651": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.848166871975194,
      "latitude": 43.43701392800749,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090548": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.850576573103823,
      "latitude": 43.42906885332767,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090549": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.850649935179201,
      "latitude": 43.429078070152315,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV036981": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.847418812216681,
      "latitude": 43.43001322078215,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV036981_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.847418812216681,
      "latitude": 43.43001322078215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.847405345690694,
      "latitude": 43.43004911840348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.847162725220363,
      "latitude": 43.429286921693866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845791811439526,
      "latitude": 43.43180281712257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV002550": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.855156403245598,
      "latitude": 43.429447932727356,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV002550_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.855156403245598,
      "latitude": 43.429447932727356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.854448029992033,
      "latitude": 43.432495891063525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213469": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.853015577375455,
      "latitude": 43.432987823645995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV066373": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.844734783245584,
      "latitude": 43.425026375579364,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV062414": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.843687447737674,
      "latitude": 43.423047256071186,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090550": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.845837359192289,
      "latitude": 43.41713770844906,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV145263": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.845891167845404,
      "latitude": 43.41709000682165,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV145263_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845891167845404,
      "latitude": 43.41709000682165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845781989432727,
      "latitude": 43.41723989688217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845448300562746,
      "latitude": 43.41723684591985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845895995788104,
      "latitude": 43.41775569969367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.846712226484015,
      "latitude": 43.414978729459946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.847383629854791,
      "latitude": 43.4148602348738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.84751485176557,
      "latitude": 43.41442137126884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.846624468494434,
      "latitude": 43.41478060337676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843650382525723,
      "latitude": 43.417263639807125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843059828414033,
      "latitude": 43.417077004563296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.842173698160237,
      "latitude": 43.41676853028619,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV090173": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.852974044648541,
      "latitude": 43.4134545506966,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090551": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.859975343064906,
      "latitude": 43.420698887569365,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090552": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.86423820537164,
      "latitude": 43.420460712678846,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV068086": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.863812359128168,
      "latitude": 43.42019263792849,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV068086_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.863812359128168,
      "latitude": 43.42019263792849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.863843308056792,
      "latitude": 43.42019356245827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.863075470975109,
      "latitude": 43.41890153672927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861582834360995,
      "latitude": 43.41872565869112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.863946811889884,
      "latitude": 43.41892637541705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.864292397709814,
      "latitude": 43.4204573759436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.865354486512307,
      "latitude": 43.420863113624144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV008428": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.86979108987138,
      "latitude": 43.42140063415457,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090568": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.878813016649222,
      "latitude": 43.42412837402538,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV019573": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.879480163868262,
      "latitude": 43.424681260791445,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV019573_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.879480163868262,
      "latitude": 43.424681260791445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.879568030201055,
      "latitude": 43.42476983965806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.879127787804318,
      "latitude": 43.42505377630608,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.879576872564824,
      "latitude": 43.42570775375605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8812749310921,
      "latitude": 43.42692558860867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.877350492873384,
      "latitude": 43.42336046809267,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.877541428951857,
      "latitude": 43.42075123477821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.878505633680755,
      "latitude": 43.41937254163646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.877047274029047,
      "latitude": 43.42089431201687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090569": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.884367150796201,
      "latitude": 43.42708244590559,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV137958": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.885839649223189,
      "latitude": 43.424622566660304,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV137958_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.885839649223189,
      "latitude": 43.424622566660304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.885850539890655,
      "latitude": 43.424600106142975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.885120747615852,
      "latitude": 43.42439221524898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.882346942782232,
      "latitude": 43.424158478917136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.887566770469019,
      "latitude": 43.424827689275084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.892290722713391,
      "latitude": 43.423693048608776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV051149": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.886845206942151,
      "latitude": 43.42824124669334,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV051149_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.886845206942151,
      "latitude": 43.42824124669334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.891264398212204,
      "latitude": 43.42905609329228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213718": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.886815916026395,
      "latitude": 43.42838621113745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213719": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.894129060762557,
      "latitude": 43.42991574102153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV008428_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.86979108987138,
      "latitude": 43.42140063415457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.869733957728332,
      "latitude": 43.421418469741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.869862495129481,
      "latitude": 43.42057449283572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.869637347977578,
      "latitude": 43.421327409643474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.869181105638919,
      "latitude": 43.42128150635211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.868646419836988,
      "latitude": 43.421181784211534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.869754976006459,
      "latitude": 43.42108193096889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.873053840500596,
      "latitude": 43.418008685326605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.870071776039365,
      "latitude": 43.421617836556095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.871505888264484,
      "latitude": 43.422181534081076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV085891": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.860385229835858,
      "latitude": 43.42049808465526,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV085891_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860385229835858,
      "latitude": 43.42049808465526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.86049581434537,
      "latitude": 43.42048594432004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861763326031463,
      "latitude": 43.422387745852106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861407375115109,
      "latitude": 43.42243386446125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.86207491807638,
      "latitude": 43.42197355448137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.86239146167054,
      "latitude": 43.42311419059445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860549454234166,
      "latitude": 43.423731019480485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.863786938141413,
      "latitude": 43.425592227564515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.864128940644765,
      "latitude": 43.426002312491114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.86012700704331,
      "latitude": 43.4193353807585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861545953247508,
      "latitude": 43.41872940666205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860618997657547,
      "latitude": 43.41852126262858,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861769470787112,
      "latitude": 43.419027545744946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.857694689042042,
      "latitude": 43.41839526977431,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV049213": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.849709363530577,
      "latitude": 43.408102708375395,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090558": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.854039855038371,
      "latitude": 43.40626031373404,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090560": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.854101612222689,
      "latitude": 43.40624995829548,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV137975": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.853173334577044,
      "latitude": 43.40589144616062,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV137975_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.853173334577044,
      "latitude": 43.40589144616062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.853204653928981,
      "latitude": 43.40589761500805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.853023278414471,
      "latitude": 43.4054921506793,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.854069386041398,
      "latitude": 43.40444918948483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.851580709889501,
      "latitude": 43.40241666609198,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.855455726139021,
      "latitude": 43.40359756490578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.854093741498784,
      "latitude": 43.4062169677178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.854670380094231,
      "latitude": 43.40619042515599,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.854952422766117,
      "latitude": 43.406050163989505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.85618406984566,
      "latitude": 43.40568785151117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.857042134292081,
      "latitude": 43.405779832647,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.853199840393869,
      "latitude": 43.406433230848826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.853236657875629,
      "latitude": 43.40643113333767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.852450719701687,
      "latitude": 43.406254305152345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.851908259717749,
      "latitude": 43.40615628322478,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8518562394539,
      "latitude": 43.40600100439318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.851633028983162,
      "latitude": 43.405752380483946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.850769878362378,
      "latitude": 43.404438401586525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.851404146228504,
      "latitude": 43.406442748457636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.850040442055984,
      "latitude": 43.40708095167035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090561": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.857008919840942,
      "latitude": 43.4057817167293,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090562": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.859956144078894,
      "latitude": 43.40517941495337,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090563": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.862287523663103,
      "latitude": 43.4046069680572,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090564": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.869090321477598,
      "latitude": 43.402704294945906,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090565": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.879469548347271,
      "latitude": 43.400785137470464,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090566": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.881691432058799,
      "latitude": 43.39970208818593,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV064420": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.869333399095215,
      "latitude": 43.40159269624,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV064420_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.869333399095215,
      "latitude": 43.40159269624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.869682705764442,
      "latitude": 43.40156624509272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.869159885708847,
      "latitude": 43.4029452067671,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213762": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.871927193186292,
      "latitude": 43.40314627052686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.869061966554179,
      "latitude": 43.40328342643514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.865409933106309,
      "latitude": 43.40520585735515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.871345704608124,
      "latitude": 43.3996914979377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.868350496977652,
      "latitude": 43.399031973814466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.867157664579171,
      "latitude": 43.39825431420077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.871475684415654,
      "latitude": 43.39872019608777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV062818": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.861598321482089,
      "latitude": 43.403245570150105,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090567": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.860774834797062,
      "latitude": 43.40081341447341,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV149728": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.860197958168636,
      "latitude": 43.397370718466995,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV149728_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860197958168636,
      "latitude": 43.397370718466995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860945153200658,
      "latitude": 43.395120328872025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861327053407714,
      "latitude": 43.39507126988607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.858336557521097,
      "latitude": 43.395373877534176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV067991": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.861588332795177,
      "latitude": 43.40087053332341,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV067991_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861588332795177,
      "latitude": 43.40087053332341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.863507664042569,
      "latitude": 43.39966972185041,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.86100769684462,
      "latitude": 43.40150973053679,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV062818_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861598321482089,
      "latitude": 43.403245570150105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861519897476198,
      "latitude": 43.40304843017926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860235702390542,
      "latitude": 43.403672353646606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.859783711365773,
      "latitude": 43.403419706899314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860040651233963,
      "latitude": 43.40424573367965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.864283386075475,
      "latitude": 43.40265612798139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.865415268528673,
      "latitude": 43.4021666457091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.86603633197416,
      "latitude": 43.402688810869726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.865238316101509,
      "latitude": 43.401324987500665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.865147681039282,
      "latitude": 43.402894469287396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.86097819391678,
      "latitude": 43.40154291263838,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860884358640973,
      "latitude": 43.4020039044208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV068078": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.861818605057911,
      "latitude": 43.406973307223204,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV067990": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.860933193261429,
      "latitude": 43.41043950462195,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV067990_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860933193261429,
      "latitude": 43.41043950462195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861615271161291,
      "latitude": 43.40990238944318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861850026437086,
      "latitude": 43.40977158129013,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861939011820816,
      "latitude": 43.40883037725103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.859266702954033,
      "latitude": 43.41055876530039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.857209531627415,
      "latitude": 43.410445845079714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV068078_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861818605057911,
      "latitude": 43.406973307223204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.861657937167832,
      "latitude": 43.407476408187605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213814": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860908833138517,
      "latitude": 43.40634292548411,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.860563139535004,
      "latitude": 43.405698738098884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.865159251323341,
      "latitude": 43.40868019675146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.866073325776642,
      "latitude": 43.408906487081055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.86567979896788,
      "latitude": 43.41095016461109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090559": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.853347538047892,
      "latitude": 43.40687449022572,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV064430": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.852788755797073,
      "latitude": 43.406692421554766,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090553": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.844083637755789,
      "latitude": 43.40614619014638,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV003467": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.844185162568696,
      "latitude": 43.40618526603828,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090557": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.836976643471093,
      "latitude": 43.40248634355084,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV038785": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.832790645145241,
      "latitude": 43.40442075104023,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV038785_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.832790645145241,
      "latitude": 43.40442075104023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.83273880875084,
      "latitude": 43.40443653140365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213655": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.832158573923338,
      "latitude": 43.40430510361775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.833310571645201,
      "latitude": 43.406293327417046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV064422": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.83641061410101,
      "latitude": 43.400340042778275,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV064422_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.83641061410101,
      "latitude": 43.400340042778275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.836308668141625,
      "latitude": 43.40080532021574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8401385255357,
      "latitude": 43.40283690072291,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.836335657236502,
      "latitude": 43.4000560038914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.835802951152953,
      "latitude": 43.400084762415105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.833138386573267,
      "latitude": 43.39858806255709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.832098304429094,
      "latitude": 43.39837373620209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.831382956658561,
      "latitude": 43.3986118977741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.833856286973739,
      "latitude": 43.396898013669826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV003467_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.844185162568696,
      "latitude": 43.40618526603828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213477": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.844140112020947,
      "latitude": 43.406313410474986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213479": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.844329007072989,
      "latitude": 43.40759633851459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.844029940136745,
      "latitude": 43.40750310569462,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.842856119758889,
      "latitude": 43.4079685649459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.842340336905103,
      "latitude": 43.4080281353487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845366463670636,
      "latitude": 43.405964034438846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843708633905233,
      "latitude": 43.405443873618175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213472": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843010830924549,
      "latitude": 43.404700979833926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213475": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843926362201091,
      "latitude": 43.40404919108284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.841937279348389,
      "latitude": 43.40449626647981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.840922659935398,
      "latitude": 43.40337497327155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090554": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.844157668843787,
      "latitude": 43.408418676109235,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090555": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.836889698358794,
      "latitude": 43.4106167895074,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV066816": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.836843079422561,
      "latitude": 43.410629962767054,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV066816_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.836843079422561,
      "latitude": 43.410629962767054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.836717921373952,
      "latitude": 43.41058210526801,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.836525280522277,
      "latitude": 43.41067760163854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.832236596495605,
      "latitude": 43.40949235219135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.832467434306074,
      "latitude": 43.4088643722076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.831366295656037,
      "latitude": 43.40939067541586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213789": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.837515114417176,
      "latitude": 43.41164104853558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.832596966327826,
      "latitude": 43.41449678221636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.840868191724994,
      "latitude": 43.41359151468526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.83694425903691,
      "latitude": 43.41042260454148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090556": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.83672327406446,
      "latitude": 43.41063305104054,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV069418": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.832856807286239,
      "latitude": 43.40979140293228,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV069418_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.832856807286239,
      "latitude": 43.40979140293228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.83274439744346,
      "latitude": 43.40972235408167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV049213_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.849709363530577,
      "latitude": 43.408102708375395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.849671929614861,
      "latitude": 43.40813077044862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.849643383846561,
      "latitude": 43.40869808126817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.85060977798311,
      "latitude": 43.40836977969168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213714": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.850433115151288,
      "latitude": 43.40848562294255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.852184045361203,
      "latitude": 43.4113648852684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.84966929768088,
      "latitude": 43.40812049624831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213708": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.848545463738114,
      "latitude": 43.407460170368196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213705": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.849654366593218,
      "latitude": 43.408148135587645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV090173_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.852974044648541,
      "latitude": 43.4134545506966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.852609396652128,
      "latitude": 43.413819826438875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.853966103043244,
      "latitude": 43.41265448828003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.852587000530978,
      "latitude": 43.413844575359114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.852701500731309,
      "latitude": 43.41396937763203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.85207205577282,
      "latitude": 43.414807192571146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.850117935456203,
      "latitude": 43.41511431381607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.849523844798134,
      "latitude": 43.415329266503086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.852917305734536,
      "latitude": 43.415936043769065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.852936454972734,
      "latitude": 43.41594535233213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.855462047879621,
      "latitude": 43.417080192543494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV062414_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843687447737674,
      "latitude": 43.423047256071186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843778072058516,
      "latitude": 43.423057730622425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845037271323082,
      "latitude": 43.4214343870095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.846354968038654,
      "latitude": 43.4222442925713,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845451327288846,
      "latitude": 43.42066763272278,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.846705917154437,
      "latitude": 43.420246835797386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845048865627552,
      "latitude": 43.420337798229596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.844071875382572,
      "latitude": 43.42480231351873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843729217381432,
      "latitude": 43.42309012105063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843298319127606,
      "latitude": 43.42292089752895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.841177686780299,
      "latitude": 43.42301408237211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.83698002397947,
      "latitude": 43.42511406665294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213731": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.841014423281507,
      "latitude": 43.42241526296514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV066373_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.844734783245584,
      "latitude": 43.425026375579364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.844774889591222,
      "latitude": 43.42475951600515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845685970821742,
      "latitude": 43.42756170838005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.844714950795637,
      "latitude": 43.4251999708355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV036651_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.848166871975194,
      "latitude": 43.43701392800749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.847230779288374,
      "latitude": 43.43731057296576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845795317147475,
      "latitude": 43.43736514537126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.848298355447898,
      "latitude": 43.4369291492027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.848611151409413,
      "latitude": 43.436767184611746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.848922295677616,
      "latitude": 43.436486437014246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.849224520582523,
      "latitude": 43.43640780814865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.848342481109138,
      "latitude": 43.43596651345226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1974649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.848057085196515,
      "latitude": 43.4364341615455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.849419279179906,
      "latitude": 43.436301262461036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.850155045034109,
      "latitude": 43.43526838608724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.849430420769425,
      "latitude": 43.43813227217655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.84980213283619,
      "latitude": 43.43854756281106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213634": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.850384045731066,
      "latitude": 43.440032792331436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.851818721001127,
      "latitude": 43.43870810424571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV122458_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845402046294874,
      "latitude": 43.43777282333337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845571690461674,
      "latitude": 43.43777667403288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845482244811914,
      "latitude": 43.4385117092703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845264141859569,
      "latitude": 43.44004500699412,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.846604988779695,
      "latitude": 43.438858110067436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.838898358029883,
      "latitude": 43.4357000596773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845786010382702,
      "latitude": 43.437356704834095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090546": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.836399178346864,
      "latitude": 43.44191214617088,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVBus090547": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.83845410273048,
      "latitude": 43.4467249385876,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV170490": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.839922162620986,
      "latitude": 43.44494374043834,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV170490_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.839922162620986,
      "latitude": 43.44494374043834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.839582587616961,
      "latitude": 43.445250302990544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.840514148321395,
      "latitude": 43.44433211089877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.841344625268015,
      "latitude": 43.44425200073371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.839052487193195,
      "latitude": 43.44581026739074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.838211836244687,
      "latitude": 43.44730695586786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV000303": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.839380641934054,
      "latitude": 43.448503445885095,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV000303_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.839380641934054,
      "latitude": 43.448503445885095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.839312757394807,
      "latitude": 43.44862246052904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.842965874739309,
      "latitude": 43.4494653907044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213466": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.843358352470655,
      "latitude": 43.44890862860568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.845555334426526,
      "latitude": 43.45107270713893,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.846244383217209,
      "latitude": 43.45087359565237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.838181363646589,
      "latitude": 43.44739518696137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.836898150834478,
      "latitude": 43.44675522379336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213462": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.837072397395828,
      "latitude": 43.44656493959049,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.835568705405454,
      "latitude": 43.44361245179862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV043784_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.829988364890658,
      "latitude": 43.44192589951487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.830214698625859,
      "latitude": 43.44209343017473,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.829926074347483,
      "latitude": 43.441932955047065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213684": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.827287081263131,
      "latitude": 43.44051054808347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.830269506907603,
      "latitude": 43.442123362275844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213675": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.830304993683753,
      "latitude": 43.44223820890285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.830359093413045,
      "latitude": 43.44217303096032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.832952299206956,
      "latitude": 43.44314413921109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.835383264899403,
      "latitude": 43.443292068775406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.835515346694208,
      "latitude": 43.443573341514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.835222596155897,
      "latitude": 43.44299209289443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV020080": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.820622596912858,
      "latitude": 43.44053518836946,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV020080_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820622596912858,
      "latitude": 43.44053518836946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820540731155846,
      "latitude": 43.44059102905774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820540070181953,
      "latitude": 43.44154246804558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821880226473703,
      "latitude": 43.44397636419577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.822756605233407,
      "latitude": 43.44584824000734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV163005_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812295455224537,
      "latitude": 43.43343025806835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1214090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812634377524142,
      "latitude": 43.43356183029552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812933574778246,
      "latitude": 43.43381319304457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813097744853272,
      "latitude": 43.43399013673282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813534428120203,
      "latitude": 43.43455463497862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813566787521571,
      "latitude": 43.43479633804138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813791381025159,
      "latitude": 43.43587404451581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.81214474235569,
      "latitude": 43.43332062682749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811882975814755,
      "latitude": 43.43329123717948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811631074141122,
      "latitude": 43.43321277543247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811084528662743,
      "latitude": 43.43312734150195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810468593400878,
      "latitude": 43.4329132398147,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1929142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810279962221253,
      "latitude": 43.432805369957045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1929143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809702140264388,
      "latitude": 43.432810467274045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1929144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808596896309853,
      "latitude": 43.43269977802492,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1929146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808750622617522,
      "latitude": 43.43332366345451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1929145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807199336105135,
      "latitude": 43.43228641450993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1945184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810532137135,
      "latitude": 43.43316090384795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811653602528339,
      "latitude": 43.432977500610406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1214086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810688151874749,
      "latitude": 43.43214966253957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV061751_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.814225725066411,
      "latitude": 43.43656044263543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213725": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.814002667604584,
      "latitude": 43.436552932640275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213723": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.814004136797105,
      "latitude": 43.436570652856624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV067558_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813476223620635,
      "latitude": 43.446495259428104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813725997194716,
      "latitude": 43.4462310263235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV078984_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816235511558,
      "latitude": 43.451755256617176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816329391383297,
      "latitude": 43.4518843649373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV065623_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816254103454589,
      "latitude": 43.45436246421461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816302015325822,
      "latitude": 43.45441213181412,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816675268248031,
      "latitude": 43.45603649677179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816798462268757,
      "latitude": 43.4540706028327,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090536": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.811416701874847,
      "latitude": 43.45327697077395,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV031198": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.811469452889291,
      "latitude": 43.45324056022836,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV031198_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811469452889291,
      "latitude": 43.45324056022836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811475010157679,
      "latitude": 43.453228696605045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811178403025044,
      "latitude": 43.45339640930177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811595993014004,
      "latitude": 43.45294247864645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812498127329449,
      "latitude": 43.45267410801274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811040730178502,
      "latitude": 43.452778090187856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV009180": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.806425773351487,
      "latitude": 43.456672153256015,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV009180_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806425773351487,
      "latitude": 43.456672153256015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806253343966714,
      "latitude": 43.4568151766024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80649311159344,
      "latitude": 43.4571737710968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806120066138939,
      "latitude": 43.45731807351535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807386872142673,
      "latitude": 43.45863938899277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807762538670264,
      "latitude": 43.4584404562972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808156091945232,
      "latitude": 43.458241944925476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805655937306351,
      "latitude": 43.45718184032643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.804089555652314,
      "latitude": 43.45775161295689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805461795186205,
      "latitude": 43.45700915399989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805182930190077,
      "latitude": 43.456255470128056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806287301905104,
      "latitude": 43.456479920248974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV067421_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.819327809887074,
      "latitude": 43.4581840797451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.819395328252051,
      "latitude": 43.458269886665704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.81871101913291,
      "latitude": 43.4580051145884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821274507147408,
      "latitude": 43.45741135780266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV044755": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.821442114307693,
      "latitude": 43.46140151348324,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV044755_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821442114307693,
      "latitude": 43.46140151348324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213688": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821404594596017,
      "latitude": 43.46139355522433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213693": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821064808174584,
      "latitude": 43.46108774665489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213694": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821531173186756,
      "latitude": 43.460669554710776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213695": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.823923201881116,
      "latitude": 43.46051056535526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8240780535494,
      "latitude": 43.46004682592568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213696": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.82394774627799,
      "latitude": 43.460624279436395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213689": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821340974658613,
      "latitude": 43.461617836690635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213690": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821568391708336,
      "latitude": 43.461953469011355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820902734403944,
      "latitude": 43.46210212129942,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213692": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821430887228453,
      "latitude": 43.46244067536798,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.820473336512715,
      "latitude": 43.46136087138311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.819538002777148,
      "latitude": 43.46106874387221,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.818442605393879,
      "latitude": 43.46114269762118,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV081981": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.816831816959451,
      "latitude": 43.46472691989842,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV081981_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816831816959451,
      "latitude": 43.46472691989842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.817597900958851,
      "latitude": 43.46367003326636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.818479423759198,
      "latitude": 43.463036530161546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.819068415708672,
      "latitude": 43.462783339574514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.818852160637824,
      "latitude": 43.46217593895872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812972508384886,
      "latitude": 43.46306778631642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.814031025674788,
      "latitude": 43.46637440734295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813305175371771,
      "latitude": 43.46621608830322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813083809694607,
      "latitude": 43.46702725860698,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812286496302806,
      "latitude": 43.467536421449616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811627684288314,
      "latitude": 43.46801878833222,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVBus090522": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.815624157016879,
      "latitude": 43.47446661911377,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV015897": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.81555714835288,
      "latitude": 43.4744066610086,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV004174": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.826795208463235,
      "latitude": 43.47609563555878,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV004174_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.826795208463235,
      "latitude": 43.47609563555878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213492": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.826669937614199,
      "latitude": 43.4761412865831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.82677250563695,
      "latitude": 43.47612731400507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.828077388888749,
      "latitude": 43.47624717024524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.828908714404343,
      "latitude": 43.476605141096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.825890658165518,
      "latitude": 43.47637438365844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.824971022687093,
      "latitude": 43.47674838463403,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.823631395845948,
      "latitude": 43.476795778148016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.824656652465359,
      "latitude": 43.476246784010634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV015897_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.81555714835288,
      "latitude": 43.4744066610086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.815715775230724,
      "latitude": 43.474359535421264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816121585352574,
      "latitude": 43.474678294013025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816335381815555,
      "latitude": 43.47476871442667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.817007232198898,
      "latitude": 43.474970312128725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816687866878778,
      "latitude": 43.47556438798515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213541": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.818064466628059,
      "latitude": 43.47506799208384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.818321609537681,
      "latitude": 43.47574755424602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213544": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.818649263441737,
      "latitude": 43.47656713672603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.817838908036499,
      "latitude": 43.475977222588504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.821817281838968,
      "latitude": 43.476322860161275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.816023610282997,
      "latitude": 43.47481434565689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.815651185588727,
      "latitude": 43.47441921167854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.815322275730165,
      "latitude": 43.474609448363225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213535": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812731075368494,
      "latitude": 43.472540338443565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV031264": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.811207345505066,
      "latitude": 43.47601068893091,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV031264_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811207345505066,
      "latitude": 43.47601068893091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.811178025452871,
      "latitude": 43.47604122583663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810469826513261,
      "latitude": 43.475654489037275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809802631542783,
      "latitude": 43.47577855066524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809673376745808,
      "latitude": 43.47590825936567,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808982857845783,
      "latitude": 43.475778539314106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808945000158104,
      "latitude": 43.476155325240235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807737677542565,
      "latitude": 43.475922835370746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810401607961472,
      "latitude": 43.47517987309115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809910582693086,
      "latitude": 43.475062928910475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809632934327102,
      "latitude": 43.4750049033318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810897662058406,
      "latitude": 43.474615666945084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.8116839194425,
      "latitude": 43.47620572411795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.814111918278228,
      "latitude": 43.47827585010292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.813066617106149,
      "latitude": 43.47547456339967,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV042692": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.810184867975938,
      "latitude": 43.47872045654471,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV042692_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810184867975938,
      "latitude": 43.47872045654471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.810150642165513,
      "latitude": 43.478775456896976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809619453138003,
      "latitude": 43.47854169487384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809658416041165,
      "latitude": 43.478497358667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213664": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809721402917359,
      "latitude": 43.47763085508754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809978547972355,
      "latitude": 43.47858663277399,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809150035426767,
      "latitude": 43.47833393906223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213667": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.807946535103661,
      "latitude": 43.47838500902823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809213812876115,
      "latitude": 43.4780271094697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808385952476741,
      "latitude": 43.47798663840406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.809338519380856,
      "latitude": 43.47741020554177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.812300150815514,
      "latitude": 43.478473391086794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_MVLV097229": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.80581166449978,
      "latitude": 43.477978819551176,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "75_MVLV097229_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80581166449978,
      "latitude": 43.477978819551176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "75_LVBus1213883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805748964346795,
      "latitude": 43.47796254092499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805190830060658,
      "latitude": 43.47762765599382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.804830699993404,
      "latitude": 43.477718609001954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.804825592588645,
      "latitude": 43.477385466285206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.802346606847224,
      "latitude": 43.47658514843664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.804794149888153,
      "latitude": 43.47775296138806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.804941178172808,
      "latitude": 43.47777318815079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.804429911964095,
      "latitude": 43.47832665605438,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.803527279453747,
      "latitude": 43.48006474776311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.804928558721458,
      "latitude": 43.47847616109168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.804368834680023,
      "latitude": 43.478308665418986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.803521993781916,
      "latitude": 43.478034948876264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805816416686536,
      "latitude": 43.47759099202942,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805792124114043,
      "latitude": 43.47727856437736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806058795439343,
      "latitude": 43.47654778109267,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.805511081166209,
      "latitude": 43.477391769710245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.80629757731466,
      "latitude": 43.47775071387503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.808371026340132,
      "latitude": 43.477985859426234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "75_LVBus1213889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.806430697660098,
      "latitude": 43.477367492097756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "75_390031": {
      "bus_from": "75_ORTH5",
      "bus_to": "75_MVBus090514",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 49.35786092192136,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_10737": {
      "bus_from": "75_MVBus090514",
      "bus_to": "75_MVBus090515",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 2918.023370052071,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_125873": {
      "bus_from": "75_MVBus090515",
      "bus_to": "75_MVLV170209",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 416.958882859062,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0317861": {
      "bus_from": "75_MVLV170209_LV",
      "bus_to": "75_LVBus1214144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.627388939695246,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0699314": {
      "bus_from": "75_LVBus1214144",
      "bus_to": "75_LVBus1214153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.71274076931965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0118076": {
      "bus_from": "75_LVBus1214144",
      "bus_to": "75_LVBus1214145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.010864047153675,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0517930": {
      "bus_from": "75_LVBus1214145",
      "bus_to": "75_LVBus1214152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.57862836075364,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0426394": {
      "bus_from": "75_LVBus1214145",
      "bus_to": "75_LVBus1214146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.131003078146307,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0732424": {
      "bus_from": "75_LVBus1214146",
      "bus_to": "75_LVBus1214147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.839626060133014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0130813": {
      "bus_from": "75_LVBus1214145",
      "bus_to": "75_LVBus1214148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.104110747840224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0724280": {
      "bus_from": "75_LVBus1214148",
      "bus_to": "75_LVBus1214149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.16266413740847,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0483220": {
      "bus_from": "75_LVBus1214149",
      "bus_to": "75_LVBus1214150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.23262728825131,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0548088": {
      "bus_from": "75_LVBus1214150",
      "bus_to": "75_LVBus1214151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.41568171811045,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_120727": {
      "bus_from": "75_MVBus090515",
      "bus_to": "75_MVBus090516",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 192.83053409924148,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_97768": {
      "bus_from": "75_MVBus090516",
      "bus_to": "75_MVBus090530",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 76.08676005680454,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_440296": {
      "bus_from": "75_MVBus090530",
      "bus_to": "75_MVLV168811",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.151341851931882,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1482399": {
      "bus_from": "75_MVLV168811_LV",
      "bus_to": "75_LVBus1214131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.95735700989939,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_1016": {
      "bus_from": "75_MVBus090516",
      "bus_to": "75_MVBus090517",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 124.87711689521178,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_39653": {
      "bus_from": "75_MVBus090517",
      "bus_to": "75_MVBus090518",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 438.0660513367652,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_125886": {
      "bus_from": "75_MVBus090518",
      "bus_to": "75_MVBus090519",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 349.57037497329884,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_92844": {
      "bus_from": "75_MVBus090519",
      "bus_to": "75_MVBus090520",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 235.7417733705043,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_92845": {
      "bus_from": "75_MVBus090520",
      "bus_to": "75_MVBus090521",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 573.8232124224576,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_218068": {
      "bus_from": "75_MVBus090521",
      "bus_to": "75_MVLV016907",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 71.5444640704525,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_385507": {
      "bus_from": "75_MVLV016907",
      "bus_to": "75_MVBus090531",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 96.2765618548952,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_148174": {
      "bus_from": "75_MVBus090531",
      "bus_to": "75_MVBus090532",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 230.70183717894787,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_73588": {
      "bus_from": "75_MVBus090532",
      "bus_to": "75_MVLV126900",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 42.79943535863886,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_98114": {
      "bus_from": "75_MVLV126900",
      "bus_to": "75_MVLV160540",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 261.0254168454277,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0583954": {
      "bus_from": "75_MVLV160540_LV",
      "bus_to": "75_LVBus1214058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.5322167444864707,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0556921": {
      "bus_from": "75_LVBus1214058",
      "bus_to": "75_LVBus1214059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.255591751686346,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0338378": {
      "bus_from": "75_LVBus1214059",
      "bus_to": "75_LVBus1214060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.98375812075386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1593993": {
      "bus_from": "75_LVBus1214060",
      "bus_to": "75_LVBus1214061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.799089441386265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1589743": {
      "bus_from": "75_LVBus1214061",
      "bus_to": "75_LVBus1214062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.19590730770612,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1351391": {
      "bus_from": "75_LVBus1214062",
      "bus_to": "75_LVBus1214064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.02508209704925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0922430": {
      "bus_from": "75_LVBus1214064",
      "bus_to": "75_LVBus1214065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.208701250589264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1292022": {
      "bus_from": "75_LVBus1214065",
      "bus_to": "75_LVBus1214066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.75571966222248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0783745": {
      "bus_from": "75_LVBus1214062",
      "bus_to": "75_LVBus1214063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.80091361429959,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0964440": {
      "bus_from": "75_LVBus1214061",
      "bus_to": "75_LVBus1214067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.06386452035452,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0411636": {
      "bus_from": "75_LVBus1214058",
      "bus_to": "75_LVBus1214068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.90328953193492,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0517058": {
      "bus_from": "75_LVBus1214068",
      "bus_to": "75_LVBus1214069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 188.2091899701602,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0372276": {
      "bus_from": "75_LVBus1214069",
      "bus_to": "75_LVBus1214071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.13676599982222,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0031183": {
      "bus_from": "75_LVBus1214069",
      "bus_to": "75_LVBus1214070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.79782853414844,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0708591": {
      "bus_from": "75_MVLV126900_LV",
      "bus_to": "75_LVBus1213950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.22400151198119,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_39634": {
      "bus_from": "75_MVBus090532",
      "bus_to": "75_MVBus090533",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 394.60605906417106,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_97774": {
      "bus_from": "75_MVBus090533",
      "bus_to": "75_MVLV127302",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 328.7792579760967,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0547278": {
      "bus_from": "75_MVLV127302_LV",
      "bus_to": "75_LVBus1213976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.07507782202936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0595792": {
      "bus_from": "75_LVBus1213976",
      "bus_to": "75_LVBus1213978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.32876275338192,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0484311": {
      "bus_from": "75_LVBus1213976",
      "bus_to": "75_LVBus1213977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 514.5274490138746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_170250": {
      "bus_from": "75_MVBus090533",
      "bus_to": "75_MVLV168790",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 70.87713133094174,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0683297": {
      "bus_from": "75_MVLV168790_LV",
      "bus_to": "75_LVBus1214125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.00396892356683,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0072430": {
      "bus_from": "75_LVBus1214125",
      "bus_to": "75_LVBus1214129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.10985239818749,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0036684": {
      "bus_from": "75_LVBus1214125",
      "bus_to": "75_LVBus1214126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.62291436985888,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0354938": {
      "bus_from": "75_LVBus1214126",
      "bus_to": "75_LVBus1214127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.00538252674916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0628987": {
      "bus_from": "75_LVBus1214127",
      "bus_to": "75_LVBus1214128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.72991745123211,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0801200": {
      "bus_from": "75_MVLV168790_LV",
      "bus_to": "75_LVBus1214123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.202184083787273,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1153006": {
      "bus_from": "75_MVLV016907_LV",
      "bus_to": "75_LVBus1213558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.657446535817645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1242172": {
      "bus_from": "75_LVBus1213558",
      "bus_to": "75_LVBus1213559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.08566118508482,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1074886": {
      "bus_from": "75_LVBus1213559",
      "bus_to": "75_LVBus1213560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.743280146274426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1342117": {
      "bus_from": "75_MVLV016907_LV",
      "bus_to": "75_LVBus1213553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.446562490510733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0802657": {
      "bus_from": "75_LVBus1213553",
      "bus_to": "75_LVBus1213554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.182500755592876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1215484": {
      "bus_from": "75_LVBus1213554",
      "bus_to": "75_LVBus1213555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.59275197578876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1564816": {
      "bus_from": "75_LVBus1213555",
      "bus_to": "75_LVBus1213556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.042506091074998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1275686": {
      "bus_from": "75_MVLV016907_LV",
      "bus_to": "75_LVBus1213549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.06364853028355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0216643": {
      "bus_from": "75_LVBus1213549",
      "bus_to": "75_LVBus1213550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.20615554200274,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0350422": {
      "bus_from": "75_LVBus1213550",
      "bus_to": "75_LVBus1213551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.82749671210788,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_92812": {
      "bus_from": "75_MVBus090520",
      "bus_to": "75_MVBus090523",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 666.9965321231573,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_95839": {
      "bus_from": "75_MVBus090523",
      "bus_to": "75_MVLV144402",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 272.48440878340347,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0333147": {
      "bus_from": "75_MVLV144402_LV",
      "bus_to": "75_LVBus1214036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.6687115080883,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0586904": {
      "bus_from": "75_LVBus1214036",
      "bus_to": "75_LVBus1214037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.01603087781405,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0252532": {
      "bus_from": "75_LVBus1214037",
      "bus_to": "75_LVBus1214038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.94044185720228,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0434467": {
      "bus_from": "75_LVBus1214038",
      "bus_to": "75_LVBus1214039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 200.79477853305508,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0287538": {
      "bus_from": "75_LVBus1214036",
      "bus_to": "75_LVBus1214040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.85237606355157,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0507859": {
      "bus_from": "75_LVBus1214040",
      "bus_to": "75_LVBus1214041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 285.2160552687579,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0727182": {
      "bus_from": "75_MVLV144402_LV",
      "bus_to": "75_LVBus1214034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.467892014884635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_95838": {
      "bus_from": "75_MVBus090523",
      "bus_to": "75_MVBus090524",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 313.57012216417877,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_190740": {
      "bus_from": "75_MVBus090524",
      "bus_to": "75_MVBus090525",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 495.82475922641834,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_175000": {
      "bus_from": "75_MVBus090525",
      "bus_to": "75_MVBus090526",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 372.41486519747104,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_95679": {
      "bus_from": "75_MVBus090526",
      "bus_to": "75_MVBus090528",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 525.0117655004286,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_95680": {
      "bus_from": "75_MVBus090528",
      "bus_to": "75_MVBus090529",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 287.99625985501063,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_190643": {
      "bus_from": "75_MVBus090529",
      "bus_to": "75_MVLV017165",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 475.0265369464961,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0284315": {
      "bus_from": "75_MVLV017165_LV",
      "bus_to": "75_LVBus1213562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.489469075545955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0277129": {
      "bus_from": "75_LVBus1213562",
      "bus_to": "75_LVBus1213566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 233.11523837265312,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0320321": {
      "bus_from": "75_LVBus1213566",
      "bus_to": "75_LVBus1213568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 219.75683703724363,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0222018": {
      "bus_from": "75_LVBus1213566",
      "bus_to": "75_LVBus1213567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.055284154382008,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0162865": {
      "bus_from": "75_LVBus1213562",
      "bus_to": "75_LVBus1213563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 330.0734753374493,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0590799": {
      "bus_from": "75_LVBus1213563",
      "bus_to": "75_LVBus1213564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.63411554548851,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0171654": {
      "bus_from": "75_LVBus1213563",
      "bus_to": "75_LVBus1213565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.75321779046296,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_123257": {
      "bus_from": "75_MVBus090529",
      "bus_to": "75_MVLV168741",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 76.88308037708296,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0613101": {
      "bus_from": "75_MVLV168741_LV",
      "bus_to": "75_LVBus1214097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.47470660407112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0571465": {
      "bus_from": "75_LVBus1214097",
      "bus_to": "75_LVBus1214098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.710083192372,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1382283": {
      "bus_from": "75_LVBus1214098",
      "bus_to": "75_LVBus1214099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 234.1391911651428,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1475080": {
      "bus_from": "75_LVBus1214099",
      "bus_to": "75_LVBus1926269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.30345942310963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1369834": {
      "bus_from": "75_LVBus1926269",
      "bus_to": "75_LVBus1929749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.12151025234932,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0517657": {
      "bus_from": "75_LVBus1214098",
      "bus_to": "75_LVBus1214100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.84709675222052,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0410471": {
      "bus_from": "75_LVBus1214100",
      "bus_to": "75_LVBus1214101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.40726873051394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0472326": {
      "bus_from": "75_LVBus1214097",
      "bus_to": "75_LVBus1214102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.24505890222844,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0460501": {
      "bus_from": "75_LVBus1214102",
      "bus_to": "75_LVBus1214103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.57819516009494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0471179": {
      "bus_from": "75_LVBus1214103",
      "bus_to": "75_LVBus1214104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 177.572177278682,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0278048": {
      "bus_from": "75_LVBus1214104",
      "bus_to": "75_LVBus1214107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.143006957114366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0177030": {
      "bus_from": "75_LVBus1214104",
      "bus_to": "75_LVBus1214105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.7275560767528,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0002899": {
      "bus_from": "75_LVBus1214104",
      "bus_to": "75_LVBus1214106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.31303815526939,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0418012": {
      "bus_from": "75_LVBus1214102",
      "bus_to": "75_LVBus1214108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.59550193323929,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_175001": {
      "bus_from": "75_MVBus090528",
      "bus_to": "75_MVLV127275",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 277.2280074734033,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_95690": {
      "bus_from": "75_MVLV127275",
      "bus_to": "75_MVBus090571",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 50.63953348507078,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_175002": {
      "bus_from": "75_MVBus090571",
      "bus_to": "75_MVBus090573",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 318.49890853332215,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_73259": {
      "bus_from": "75_MVBus090573",
      "bus_to": "75_MVLV101772",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1073.7255230435514,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0212833": {
      "bus_from": "75_MVLV101772_LV",
      "bus_to": "75_LVBus1213905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.105289887927083,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0650305": {
      "bus_from": "75_LVBus1213905",
      "bus_to": "75_LVBus1213906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 393.5264488771224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0689629": {
      "bus_from": "75_LVBus1213906",
      "bus_to": "75_LVBus1213907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.21368610392211,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0189620": {
      "bus_from": "75_LVBus1213905",
      "bus_to": "75_LVBus1213908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.173498205997323,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_190593": {
      "bus_from": "75_MVBus090573",
      "bus_to": "75_MVLV138943",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 265.179606752207,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0437582": {
      "bus_from": "75_MVLV138943_LV",
      "bus_to": "75_LVBus1214022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.70101536557458,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0505530": {
      "bus_from": "75_LVBus1214022",
      "bus_to": "75_LVBus1214025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.20952789813626,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0148400": {
      "bus_from": "75_LVBus1214022",
      "bus_to": "75_LVBus1214023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.43676490294126,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0464427": {
      "bus_from": "75_LVBus1214023",
      "bus_to": "75_LVBus1214024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 357.1304477679532,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_123198": {
      "bus_from": "75_MVBus090571",
      "bus_to": "75_MVBus090572",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 950.6928932048821,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_95743": {
      "bus_from": "75_MVBus090572",
      "bus_to": "75_MVLV127274",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 964.2944629802419,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0439643": {
      "bus_from": "75_MVLV127274_LV",
      "bus_to": "75_LVBus1213954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.3301667851964167,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0714589": {
      "bus_from": "75_LVBus1213954",
      "bus_to": "75_LVBus1213955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.49007584053231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0670934": {
      "bus_from": "75_LVBus1213955",
      "bus_to": "75_LVBus1213956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.22481401087133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0157714": {
      "bus_from": "75_LVBus1213954",
      "bus_to": "75_LVBus1213957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.7911088293052,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1050910": {
      "bus_from": "75_MVLV127274_LV",
      "bus_to": "75_LVBus1213952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 128.69868724619892,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_149206": {
      "bus_from": "75_MVBus090572",
      "bus_to": "75_MVLV144383",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 76.73437431975834,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0714575": {
      "bus_from": "75_MVLV144383_LV",
      "bus_to": "75_LVBus1214027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.5640911481449535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0344095": {
      "bus_from": "75_LVBus1214027",
      "bus_to": "75_LVBus1214029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 413.9013523624441,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0439601": {
      "bus_from": "75_LVBus1214029",
      "bus_to": "75_LVBus1214030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.73355282890989,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0053506": {
      "bus_from": "75_LVBus1214027",
      "bus_to": "75_LVBus1214028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 299.3911443777034,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0245786": {
      "bus_from": "75_MVLV127275_LV",
      "bus_to": "75_LVBus1213961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.434688292353458,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0587953": {
      "bus_from": "75_LVBus1213961",
      "bus_to": "75_LVBus1213962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 188.78901798725357,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1036440": {
      "bus_from": "75_LVBus1213962",
      "bus_to": "75_LVBus1213963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.12206609081287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0210469": {
      "bus_from": "75_LVBus1213961",
      "bus_to": "75_LVBus1213964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 200.52134617523234,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0175106": {
      "bus_from": "75_LVBus1213964",
      "bus_to": "75_LVBus1213965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 235.9121369198818,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_149317": {
      "bus_from": "75_MVBus090526",
      "bus_to": "75_MVBus090527",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 147.9231339404145,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_49141": {
      "bus_from": "75_MVBus090527",
      "bus_to": "75_MVLV170006",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 52.258258704661,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0715695": {
      "bus_from": "75_MVLV170006_LV",
      "bus_to": "75_LVBus1214133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.7443202228277497,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0583118": {
      "bus_from": "75_LVBus1214133",
      "bus_to": "75_LVBus1214134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.44093410828371,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1386515": {
      "bus_from": "75_LVBus1214134",
      "bus_to": "75_LVBus1214135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.19229935897562,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1399312": {
      "bus_from": "75_LVBus1214135",
      "bus_to": "75_LVBus1214136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.392777178745256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0392252": {
      "bus_from": "75_LVBus1214134",
      "bus_to": "75_LVBus1214137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.07515204978407,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0962554": {
      "bus_from": "75_LVBus1214137",
      "bus_to": "75_LVBus1214138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.08624668575078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0294398": {
      "bus_from": "75_LVBus1214133",
      "bus_to": "75_LVBus1214139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 254.58814872952007,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1552677": {
      "bus_from": "75_LVBus1214139",
      "bus_to": "75_LVBus1214140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 189.83816644477545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_123209": {
      "bus_from": "75_MVBus090527",
      "bus_to": "75_MVLV090096",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 377.1909744969268,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0406407": {
      "bus_from": "75_MVLV090096_LV",
      "bus_to": "75_LVBus1213859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.9413992860448,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0590543": {
      "bus_from": "75_LVBus1213859",
      "bus_to": "75_LVBus1213861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.66290411279937,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0263195": {
      "bus_from": "75_LVBus1213861",
      "bus_to": "75_LVBus1213862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 293.95626682868334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0377253": {
      "bus_from": "75_LVBus1213859",
      "bus_to": "75_LVBus1213860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 236.83572812081172,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_1283": {
      "bus_from": "75_MVBus090526",
      "bus_to": "75_MVLV067421",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 451.85863639316227,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_123207": {
      "bus_from": "75_MVLV067421",
      "bus_to": "75_MVBus090534",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 56.10167673760371,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_87868": {
      "bus_from": "75_MVBus090534",
      "bus_to": "75_MVLV127286",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 403.1485393540721,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_123258": {
      "bus_from": "75_MVLV127286",
      "bus_to": "75_MVBus090570",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 383.4756396970433,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_449967": {
      "bus_from": "75_MVBus090570",
      "bus_to": "75_MVLV168758",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 95.29472016854774,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1123255": {
      "bus_from": "75_MVLV168758_LV",
      "bus_to": "75_LVBus1214116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.808273329307845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0683246": {
      "bus_from": "75_LVBus1214116",
      "bus_to": "75_LVBus1214117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.58756434611476,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1601349": {
      "bus_from": "75_LVBus1214117",
      "bus_to": "75_LVBus1214118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.8574661784164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0395690": {
      "bus_from": "75_LVBus1214117",
      "bus_to": "75_LVBus1214119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 213.5815349395321,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0792604": {
      "bus_from": "75_MVLV168758_LV",
      "bus_to": "75_LVBus1214110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.067012106594138,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1247667": {
      "bus_from": "75_LVBus1214110",
      "bus_to": "75_LVBus1214113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.79749124783757,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0385927": {
      "bus_from": "75_LVBus1214113",
      "bus_to": "75_LVBus1214114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 179.78078407549623,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1030519": {
      "bus_from": "75_LVBus1214110",
      "bus_to": "75_LVBus1214111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 140.9724803231962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0792592": {
      "bus_from": "75_LVBus1214111",
      "bus_to": "75_LVBus1214112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.16345316000212,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0321569": {
      "bus_from": "75_MVLV127286_LV",
      "bus_to": "75_LVBus1213967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.4233035517164905,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0630431": {
      "bus_from": "75_LVBus1213967",
      "bus_to": "75_LVBus1213968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.20947634513776,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0301856": {
      "bus_from": "75_LVBus1213968",
      "bus_to": "75_LVBus1213969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 238.58965672065526,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0284332": {
      "bus_from": "75_LVBus1213968",
      "bus_to": "75_LVBus1213970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.96842111790053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0439654": {
      "bus_from": "75_LVBus1213967",
      "bus_to": "75_LVBus1213971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.62141147681022,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0347713": {
      "bus_from": "75_LVBus1213971",
      "bus_to": "75_LVBus1213972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.53597817931966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_49085": {
      "bus_from": "75_MVBus090534",
      "bus_to": "75_MVBus090535",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 265.2754439226016,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_157540": {
      "bus_from": "75_MVBus090535",
      "bus_to": "75_MVBus090537",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 145.31176815369648,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "75_405675": {
      "bus_from": "75_MVBus090537",
      "bus_to": "75_MVLV065623",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 44.57457230145655,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_330636": {
      "bus_from": "75_MVLV065623",
      "bus_to": "75_MVLV078984",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 302.0864791102256,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_363306": {
      "bus_from": "75_MVLV078984",
      "bus_to": "75_MVBus090538",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 83.15664429465735,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_367931": {
      "bus_from": "75_MVBus090538",
      "bus_to": "75_MVLV134471",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 174.02470619091238,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_261952": {
      "bus_from": "75_MVLV134471",
      "bus_to": "75_MVBus090543",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 12.593687718182048,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_95735": {
      "bus_from": "75_MVBus090543",
      "bus_to": "75_MVLV087795",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 300.2809646874038,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1527019": {
      "bus_from": "75_MVLV134471_LV",
      "bus_to": "75_LVBus1213980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.605396906842664,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0526698": {
      "bus_from": "75_LVBus1213980",
      "bus_to": "75_LVBus1213982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.460730967294744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0609492": {
      "bus_from": "75_LVBus1213982",
      "bus_to": "75_LVBus1213983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.012634622128935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0771756": {
      "bus_from": "75_LVBus1213983",
      "bus_to": "75_LVBus1213986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.14933913793286,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0112955": {
      "bus_from": "75_LVBus1213983",
      "bus_to": "75_LVBus1213984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.4366680291962,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0096050": {
      "bus_from": "75_LVBus1213984",
      "bus_to": "75_LVBus1213985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.7062912159578,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0094699": {
      "bus_from": "75_LVBus1213980",
      "bus_to": "75_LVBus1213981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 338.03223770532344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_324232": {
      "bus_from": "75_MVBus090538",
      "bus_to": "75_MVLV067558",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 617.9424444918051,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_446909": {
      "bus_from": "75_MVLV067558",
      "bus_to": "75_MVBus090539",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 827.4600114646623,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_292850": {
      "bus_from": "75_MVBus090539",
      "bus_to": "75_MVLV162865",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 201.7362354092662,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1366016": {
      "bus_from": "75_MVLV162865_LV",
      "bus_to": "75_LVBus1214078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.33387581517045,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0239346": {
      "bus_from": "75_LVBus1214078",
      "bus_to": "75_LVBus1214079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.16385507251506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1606900": {
      "bus_from": "75_MVLV162865_LV",
      "bus_to": "75_LVBus1214075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.28596589851142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0016334": {
      "bus_from": "75_LVBus1214075",
      "bus_to": "75_LVBus1214076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 554.7930176961272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_227649": {
      "bus_from": "75_MVBus090539",
      "bus_to": "75_MVLV061751",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
