      "length": 362.18070049273985,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_341262": {
      "bus_from": "75_MVLV061751",
      "bus_to": "75_MVLV163005",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 405.2407115450511,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_335435": {
      "bus_from": "75_MVLV163005",
      "bus_to": "75_MVLV019759",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 645.7147555458736,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_335550": {
      "bus_from": "75_MVLV019759",
      "bus_to": "75_MVBus090540",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 732.1988262520807,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_165721": {
      "bus_from": "75_MVBus090540",
      "bus_to": "75_MVLV112647",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 105.13000018822358,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0056391": {
      "bus_from": "75_MVLV112647_LV",
      "bus_to": "75_LVBus1213912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.3558503716572874,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0602883": {
      "bus_from": "75_LVBus1213912",
      "bus_to": "75_LVBus1213913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 210.50307648666222,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0508824": {
      "bus_from": "75_LVBus1213912",
      "bus_to": "75_LVBus1213914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.55308751134746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0580668": {
      "bus_from": "75_LVBus1213914",
      "bus_to": "75_LVBus1213915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.15551084277271,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0610570": {
      "bus_from": "75_LVBus1213915",
      "bus_to": "75_LVBus1213916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.16648397949033,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_116274": {
      "bus_from": "75_MVBus090540",
      "bus_to": "75_MVLV112649",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 539.9790307850283,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0032229": {
      "bus_from": "75_MVLV112649_LV",
      "bus_to": "75_LVBus1213920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.572841676175033,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0377407": {
      "bus_from": "75_LVBus1213920",
      "bus_to": "75_LVBus1213924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.86549936545993,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0412079": {
      "bus_from": "75_LVBus1213924",
      "bus_to": "75_LVBus1213925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.441134473890486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0384048": {
      "bus_from": "75_LVBus1213925",
      "bus_to": "75_LVBus1213926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.37656791757087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0370403": {
      "bus_from": "75_LVBus1213920",
      "bus_to": "75_LVBus1213921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.88426105065645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0350571": {
      "bus_from": "75_LVBus1213921",
      "bus_to": "75_LVBus1213923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.8697959419469,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0304259": {
      "bus_from": "75_LVBus1213921",
      "bus_to": "75_LVBus1213922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 335.1981262730773,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1525573": {
      "bus_from": "75_MVLV019759_LV",
      "bus_to": "75_LVBus1213599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.58071408363611,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0813216": {
      "bus_from": "75_MVLV019759_LV",
      "bus_to": "75_LVBus1213596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.139598001018545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1440323": {
      "bus_from": "75_LVBus1213596",
      "bus_to": "75_LVBus1213597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.67221739040066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1612296": {
      "bus_from": "75_MVLV019759_LV",
      "bus_to": "75_LVBus1213585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.655246888313634,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0468121": {
      "bus_from": "75_LVBus1213585",
      "bus_to": "75_LVBus1213591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.737719769113054,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0468122": {
      "bus_from": "75_LVBus1213591",
      "bus_to": "75_LVBus1213594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.38405121410912,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0249045": {
      "bus_from": "75_LVBus1213591",
      "bus_to": "75_LVBus1213592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.706814635412805,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0446075": {
      "bus_from": "75_LVBus1213592",
      "bus_to": "75_LVBus1213593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.09302842904171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0402169": {
      "bus_from": "75_LVBus1213585",
      "bus_to": "75_LVBus1213586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 597.7375173213892,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0886633": {
      "bus_from": "75_LVBus1213586",
      "bus_to": "75_LVBus1213588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.30862940265689,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1369698": {
      "bus_from": "75_LVBus1213588",
      "bus_to": "75_LVBus1213589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.166726459832782,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1256867": {
      "bus_from": "75_LVBus1213589",
      "bus_to": "75_LVBus1213590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.32438786340445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0218952": {
      "bus_from": "75_LVBus1213586",
      "bus_to": "75_LVBus1213587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.98367331128655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_335103": {
      "bus_from": "75_MVLV163005",
      "bus_to": "75_MVBus090574",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 322.58217516440914,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_64629": {
      "bus_from": "75_MVBus090574",
      "bus_to": "75_MVBus090575",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1024.690484710048,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_64637": {
      "bus_from": "75_MVBus090575",
      "bus_to": "75_MVLV019757",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 964.6644586595654,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0577334": {
      "bus_from": "75_MVLV019757_LV",
      "bus_to": "75_LVBus1213579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.473244892143047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0702279": {
      "bus_from": "75_LVBus1213579",
      "bus_to": "75_LVBus1213581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.592279171838804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0531860": {
      "bus_from": "75_LVBus1213581",
      "bus_to": "75_LVBus1213582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 193.06357305333862,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0269179": {
      "bus_from": "75_LVBus1213582",
      "bus_to": "75_LVBus1213583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 351.91826449129405,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0052756": {
      "bus_from": "75_LVBus1213579",
      "bus_to": "75_LVBus1213580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 297.2309839706311,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_46501": {
      "bus_from": "75_MVBus090575",
      "bus_to": "75_MVLV093098",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 62.20604701719657,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0341635": {
      "bus_from": "75_MVLV093098_LV",
      "bus_to": "75_LVBus1213876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.428182462222118,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0523653": {
      "bus_from": "75_LVBus1213876",
      "bus_to": "75_LVBus1213878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.9468364152534,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0550316": {
      "bus_from": "75_LVBus1213878",
      "bus_to": "75_LVBus1213880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.5005238926848,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0147228": {
      "bus_from": "75_LVBus1213880",
      "bus_to": "75_LVBus1213881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 189.69924877273945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0516838": {
      "bus_from": "75_LVBus1213878",
      "bus_to": "75_LVBus1213879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 653.7947756774537,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0012246": {
      "bus_from": "75_LVBus1213876",
      "bus_to": "75_LVBus1213877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 295.69041980563344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_296799": {
      "bus_from": "75_MVLV163005",
      "bus_to": "75_MVBus090541",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 884.1921291811914,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_364012": {
      "bus_from": "75_MVBus090541",
      "bus_to": "75_MVLV121946",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 18.868185384616858,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1461366": {
      "bus_from": "75_MVLV121946_LV",
      "bus_to": "75_LVBus1213939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.70253712685504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0356009": {
      "bus_from": "75_LVBus1213939",
      "bus_to": "75_LVBus1213940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 278.8863811554085,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0234976": {
      "bus_from": "75_LVBus1213940",
      "bus_to": "75_LVBus1213941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.68119381179386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0873503": {
      "bus_from": "75_MVLV121946_LV",
      "bus_to": "75_LVBus1213928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.741868507332928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0234370": {
      "bus_from": "75_LVBus1213928",
      "bus_to": "75_LVBus1213929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.589895980516125,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0614939": {
      "bus_from": "75_LVBus1213929",
      "bus_to": "75_LVBus1213935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.62502143846658,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0251442": {
      "bus_from": "75_LVBus1213935",
      "bus_to": "75_LVBus1213936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.03758700512293,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0152398": {
      "bus_from": "75_LVBus1213935",
      "bus_to": "75_LVBus1213937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.3725662908385,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0415993": {
      "bus_from": "75_LVBus1213929",
      "bus_to": "75_LVBus1213930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 261.58515085037834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0582041": {
      "bus_from": "75_LVBus1213930",
      "bus_to": "75_LVBus1213932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.8089917121343,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0039848": {
      "bus_from": "75_LVBus1213932",
      "bus_to": "75_LVBus1213934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.75772135836971,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0021022": {
      "bus_from": "75_LVBus1213932",
      "bus_to": "75_LVBus1213933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.17214079933148,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0125288": {
      "bus_from": "75_LVBus1213930",
      "bus_to": "75_LVBus1213931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.51015986761402,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_322438": {
      "bus_from": "75_MVBus090541",
      "bus_to": "75_MVBus090542",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 291.1152118299633,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_364524": {
      "bus_from": "75_MVBus090542",
      "bus_to": "75_MVLV043784",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 602.082477635251,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_256881": {
      "bus_from": "75_MVLV043784",
      "bus_to": "75_MVBus090544",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 591.3551077575346,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_401297": {
      "bus_from": "75_MVBus090544",
      "bus_to": "75_MVBus090545",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 344.69528206940186,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_431348": {
      "bus_from": "75_MVBus090545",
      "bus_to": "75_MVLV012863",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.260469938649556,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0746744": {
      "bus_from": "75_MVLV012863_LV",
      "bus_to": "75_LVBus1213526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.720091901650734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0716707": {
      "bus_from": "75_LVBus1213526",
      "bus_to": "75_LVBus1213530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.44684769170001,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0271360": {
      "bus_from": "75_LVBus1213526",
      "bus_to": "75_LVBus1213527",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 190.9737237947941,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1025736": {
      "bus_from": "75_LVBus1213527",
      "bus_to": "75_LVBus1213528",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.874652215113441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0931055": {
      "bus_from": "75_LVBus1213528",
      "bus_to": "75_LVBus1213529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.39302141396749,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1625807": {
      "bus_from": "75_MVLV012863_LV",
      "bus_to": "75_LVBus1213521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.0102198930841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0408470": {
      "bus_from": "75_LVBus1213521",
      "bus_to": "75_LVBus1213522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.83346180729917,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0196727": {
      "bus_from": "75_LVBus1213522",
      "bus_to": "75_LVBus1213523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.19289103898888,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0263535": {
      "bus_from": "75_LVBus1213521",
      "bus_to": "75_LVBus1213524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.23577099993001,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_261642": {
      "bus_from": "75_MVBus090545",
      "bus_to": "75_MVLV122458",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 527.5806699594614,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_225139": {
      "bus_from": "75_MVLV122458",
      "bus_to": "75_MVLV036651",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 262.36456696297574,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_401337": {
      "bus_from": "75_MVLV036651",
      "bus_to": "75_MVBus090548",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 978.2790555486819,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_421870": {
      "bus_from": "75_MVBus090548",
      "bus_to": "75_MVBus090549",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.027836183687656,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_181523": {
      "bus_from": "75_MVBus090549",
      "bus_to": "75_MVLV036981",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 280.4265778635933,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0289279": {
      "bus_from": "75_MVLV036981_LV",
      "bus_to": "75_LVBus1213648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.8488671773553658,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0496187": {
      "bus_from": "75_LVBus1213648",
      "bus_to": "75_LVBus1213649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.23035721874979,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0402119": {
      "bus_from": "75_LVBus1213648",
      "bus_to": "75_LVBus1213650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 237.33965919279555,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_123721": {
      "bus_from": "75_MVBus090549",
      "bus_to": "75_MVLV002550",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 390.73855741079274,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0128113": {
      "bus_from": "75_MVLV002550_LV",
      "bus_to": "75_LVBus1213468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 346.9016014804645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0412581": {
      "bus_from": "75_LVBus1213468",
      "bus_to": "75_LVBus1213469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.89295189107233,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_337744": {
      "bus_from": "75_MVBus090548",
      "bus_to": "75_MVLV066373",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 712.4862199730036,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_304400": {
      "bus_from": "75_MVLV066373",
      "bus_to": "75_MVLV062414",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 345.4594444690739,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_246697": {
      "bus_from": "75_MVLV062414",
      "bus_to": "75_MVBus090550",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 767.7984465469062,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_431503": {
      "bus_from": "75_MVBus090550",
      "bus_to": "75_MVLV145263",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.888057860346565,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1013612": {
      "bus_from": "75_MVLV145263_LV",
      "bus_to": "75_LVBus1214043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.139017757531427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0645352": {
      "bus_from": "75_LVBus1214043",
      "bus_to": "75_LVBus1214044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.026607231888566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0720394": {
      "bus_from": "75_LVBus1214044",
      "bus_to": "75_LVBus1214052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.09959757178227,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0331287": {
      "bus_from": "75_LVBus1214044",
      "bus_to": "75_LVBus1214048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 289.47409531591364,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0265045": {
      "bus_from": "75_LVBus1214048",
      "bus_to": "75_LVBus1214050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.94799410293388,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0552667": {
      "bus_from": "75_LVBus1214050",
      "bus_to": "75_LVBus1214051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.9029214614323,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0093104": {
      "bus_from": "75_LVBus1214048",
      "bus_to": "75_LVBus1214049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.13101728806039,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0175708": {
      "bus_from": "75_LVBus1214044",
      "bus_to": "75_LVBus1214045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.65689110691932,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0043222": {
      "bus_from": "75_LVBus1214045",
      "bus_to": "75_LVBus1214046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.12873032980548,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0181708": {
      "bus_from": "75_LVBus1214046",
      "bus_to": "75_LVBus1214047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.33659482274744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_349328": {
      "bus_from": "75_MVBus090550",
      "bus_to": "75_MVLV090173",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 863.1417303076939,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_292014": {
      "bus_from": "75_MVLV090173",
      "bus_to": "75_MVBus090551",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1196.3916011155347,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_73692": {
      "bus_from": "75_MVBus090551",
      "bus_to": "75_MVBus090552",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 360.6892820359787,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_432547": {
      "bus_from": "75_MVBus090552",
      "bus_to": "75_MVLV068086",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 47.99882899760646,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1636429": {
      "bus_from": "75_MVLV068086_LV",
      "bus_to": "75_LVBus1213823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.010823265740194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0016340": {
      "bus_from": "75_LVBus1213823",
      "bus_to": "75_LVBus1213824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 163.797978097074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0505146": {
      "bus_from": "75_LVBus1213824",
      "bus_to": "75_LVBus1213826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.85746644237196,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0064597": {
      "bus_from": "75_LVBus1213824",
      "bus_to": "75_LVBus1213825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.69956687424623,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0809845": {
      "bus_from": "75_MVLV068086_LV",
      "bus_to": "75_LVBus1213820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.512282917431115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1303876": {
      "bus_from": "75_LVBus1213820",
      "bus_to": "75_LVBus1213821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.9589954473224,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_190389": {
      "bus_from": "75_MVBus090552",
      "bus_to": "75_MVLV008428",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 464.4768222061906,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_125987": {
      "bus_from": "75_MVLV008428",
      "bus_to": "75_MVBus090568",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 812.8301547971997,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_190394": {
      "bus_from": "75_MVBus090568",
      "bus_to": "75_MVLV019573",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 80.39561289488343,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0077496": {
      "bus_from": "75_MVLV019573_LV",
      "bus_to": "75_LVBus1213570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.759387241946209,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0417583": {
      "bus_from": "75_LVBus1213570",
      "bus_to": "75_LVBus1213571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.686581067737805,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0796512": {
      "bus_from": "75_LVBus1213571",
      "bus_to": "75_LVBus1213572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.95087874841681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0370934": {
      "bus_from": "75_LVBus1213570",
      "bus_to": "75_LVBus1213573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 279.9393218620392,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0003654": {
      "bus_from": "75_LVBus1213570",
      "bus_to": "75_LVBus1213574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 250.8877271958534,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0119785": {
      "bus_from": "75_LVBus1213574",
      "bus_to": "75_LVBus1213575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 290.30678094562865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0479591": {
      "bus_from": "75_LVBus1213575",
      "bus_to": "75_LVBus1213577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.0829512748912,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0075601": {
      "bus_from": "75_LVBus1213575",
      "bus_to": "75_LVBus1213576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.059345605710995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_1116": {
      "bus_from": "75_MVBus090568",
      "bus_to": "75_MVBus090569",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 556.7688513099341,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_148599": {
      "bus_from": "75_MVBus090569",
      "bus_to": "75_MVLV137958",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 296.6767222402737,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0389604": {
      "bus_from": "75_MVLV137958_LV",
      "bus_to": "75_LVBus1213990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.1499519206300772,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0719922": {
      "bus_from": "75_LVBus1213990",
      "bus_to": "75_LVBus1213993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.45129912922132,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0480419": {
      "bus_from": "75_LVBus1213993",
      "bus_to": "75_LVBus1213994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 226.77631220154242,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0492834": {
      "bus_from": "75_LVBus1213990",
      "bus_to": "75_LVBus1213991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.26358415934268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0677184": {
      "bus_from": "75_LVBus1213991",
      "bus_to": "75_LVBus1213992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 416.8537274842614,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_148598": {
      "bus_from": "75_MVBus090569",
      "bus_to": "75_MVLV051149",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 236.90912784533776,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0682027": {
      "bus_from": "75_MVLV051149_LV",
      "bus_to": "75_LVBus1213721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 388.1146428399803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0036664": {
      "bus_from": "75_MVLV051149_LV",
      "bus_to": "75_LVBus1213718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.781583390905995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0395681": {
      "bus_from": "75_LVBus1213718",
      "bus_to": "75_LVBus1213719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 620.7877751875993,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0131013": {
      "bus_from": "75_MVLV008428_LV",
      "bus_to": "75_LVBus1213496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.5352274710020146,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1133132": {
      "bus_from": "75_LVBus1213496",
      "bus_to": "75_LVBus1213502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.53640309329488,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0608184": {
      "bus_from": "75_LVBus1213496",
      "bus_to": "75_LVBus1213497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.863901883259082,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0632171": {
      "bus_from": "75_LVBus1213497",
      "bus_to": "75_LVBus1213500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.297568133819574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0154257": {
      "bus_from": "75_LVBus1213500",
      "bus_to": "75_LVBus1213501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.6947509884247,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0583218": {
      "bus_from": "75_LVBus1213497",
      "bus_to": "75_LVBus1213498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.89245237674085,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0462839": {
      "bus_from": "75_LVBus1213498",
      "bus_to": "75_LVBus1213499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 463.85430326492263,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0091384": {
      "bus_from": "75_LVBus1213496",
      "bus_to": "75_LVBus1213503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.20017279364012,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0247163": {
      "bus_from": "75_LVBus1213503",
      "bus_to": "75_LVBus1213504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.00351242497226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_190393": {
      "bus_from": "75_MVBus090551",
      "bus_to": "75_MVLV085891",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 38.88117190710033,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0240282": {
      "bus_from": "75_MVLV085891_LV",
      "bus_to": "75_LVBus1213845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.558903869758109,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0620076": {
      "bus_from": "75_LVBus1213845",
      "bus_to": "75_LVBus1213851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 245.53156789213807,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0293833": {
      "bus_from": "75_LVBus1213851",
      "bus_to": "75_LVBus1213852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.276819977470602,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0286434": {
      "bus_from": "75_LVBus1213851",
      "bus_to": "75_LVBus1213853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.48111840402542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0224718": {
      "bus_from": "75_LVBus1213851",
      "bus_to": "75_LVBus1213854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.99335072845572,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0489235": {
      "bus_from": "75_LVBus1213854",
      "bus_to": "75_LVBus1213857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 168.97575863524057,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0436704": {
      "bus_from": "75_LVBus1213854",
      "bus_to": "75_LVBus1213855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 300.9487802594193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1566153": {
      "bus_from": "75_LVBus1213855",
      "bus_to": "75_LVBus1213856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.11438167355652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0334748": {
      "bus_from": "75_LVBus1213845",
      "bus_to": "75_LVBus1213846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.83975772067194,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0602882": {
      "bus_from": "75_LVBus1213846",
      "bus_to": "75_LVBus1213848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.70984830895685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0808636": {
      "bus_from": "75_LVBus1213848",
      "bus_to": "75_LVBus1213850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.46370533923039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0074192": {
      "bus_from": "75_LVBus1213848",
      "bus_to": "75_LVBus1213849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.74696562745529,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0143862": {
      "bus_from": "75_LVBus1213846",
      "bus_to": "75_LVBus1213847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 230.8668630758022,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_224485": {
      "bus_from": "75_MVLV090173",
      "bus_to": "75_MVLV049213",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 729.9145552376634,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_425871": {
      "bus_from": "75_MVLV049213",
      "bus_to": "75_MVBus090558",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 468.8112022381465,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_349327": {
      "bus_from": "75_MVBus090558",
      "bus_to": "75_MVBus090560",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.13303182462244,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_360283": {
      "bus_from": "75_MVBus090560",
      "bus_to": "75_MVLV137975",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 111.37077563817715,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1485312": {
      "bus_from": "75_MVLV137975_LV",
      "bus_to": "75_LVBus1214015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.339338553954224,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1589464": {
      "bus_from": "75_LVBus1214015",
      "bus_to": "75_LVBus1214016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.431304436583986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0415898": {
      "bus_from": "75_LVBus1214016",
      "bus_to": "75_LVBus1214017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 151.2511310685822,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0581953": {
      "bus_from": "75_LVBus1214017",
      "bus_to": "75_LVBus1214019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 308.63155287357546,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0347354": {
      "bus_from": "75_LVBus1214017",
      "bus_to": "75_LVBus1214018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.22881179279224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0944421": {
      "bus_from": "75_MVLV137975_LV",
      "bus_to": "75_LVBus1214009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.52751419083633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1312531": {
      "bus_from": "75_LVBus1214009",
      "bus_to": "75_LVBus1214010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.53851256072944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1109091": {
      "bus_from": "75_LVBus1214010",
      "bus_to": "75_LVBus1214011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.809168097961418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0143078": {
      "bus_from": "75_LVBus1214011",
      "bus_to": "75_LVBus1214012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.3497010740041,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0940037": {
      "bus_from": "75_LVBus1214012",
      "bus_to": "75_LVBus1214013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.11559954615375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1165511": {
      "bus_from": "75_MVLV137975_LV",
      "bus_to": "75_LVBus1214006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.4796185106217,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1566636": {
      "bus_from": "75_LVBus1214006",
      "bus_to": "75_LVBus1214007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.9908287017563198,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1044537": {
      "bus_from": "75_MVLV137975_LV",
      "bus_to": "75_LVBus1213998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.6683282468992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1125251": {
      "bus_from": "75_LVBus1213998",
      "bus_to": "75_LVBus1213999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.23097631185171,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1347397": {
      "bus_from": "75_LVBus1213999",
      "bus_to": "75_LVBus1214000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.53920241019579,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1030383": {
      "bus_from": "75_LVBus1214000",
      "bus_to": "75_LVBus1214001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.11059358171511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0140125": {
      "bus_from": "75_LVBus1214001",
      "bus_to": "75_LVBus1214002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.51628286396522,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1085884": {
      "bus_from": "75_LVBus1213999",
      "bus_to": "75_LVBus1214003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.73812755810941,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1598033": {
      "bus_from": "75_LVBus1214003",
      "bus_to": "75_LVBus1214004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 144.10278755959493,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_256880": {
      "bus_from": "75_MVBus090560",
      "bus_to": "75_MVBus090561",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 259.1516870674668,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_142817": {
      "bus_from": "75_MVBus090561",
      "bus_to": "75_MVBus090562",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 248.37672917170502,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_92829": {
      "bus_from": "75_MVBus090562",
      "bus_to": "75_MVBus090563",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 199.27157068171977,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_184722": {
      "bus_from": "75_MVBus090563",
      "bus_to": "75_MVBus090564",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 598.6104959885,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_80723": {
      "bus_from": "75_MVBus090564",
      "bus_to": "75_MVBus090565",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 867.4115504533971,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_308098": {
      "bus_from": "75_MVBus090565",
      "bus_to": "75_MVBus090566",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 242.88016647605215,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_39650": {
      "bus_from": "75_MVBus090564",
      "bus_to": "75_MVLV064420",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 123.60957282484273,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0426862": {
      "bus_from": "75_MVLV064420_LV",
      "bus_to": "75_LVBus1213754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.95207534297147,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0236367": {
      "bus_from": "75_LVBus1213754",
      "bus_to": "75_LVBus1213759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.9496580730365,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0582097": {
      "bus_from": "75_LVBus1213759",
      "bus_to": "75_LVBus1213762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 333.972882691082,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0436684": {
      "bus_from": "75_LVBus1213759",
      "bus_to": "75_LVBus1213760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.40649920238004,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0128656": {
      "bus_from": "75_LVBus1213760",
      "bus_to": "75_LVBus1213761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 438.0637488281699,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0226906": {
      "bus_from": "75_LVBus1213754",
      "bus_to": "75_LVBus1213755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 250.0261738636387,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0505327": {
      "bus_from": "75_LVBus1213755",
      "bus_to": "75_LVBus1213757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 273.32823606233654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0650089": {
      "bus_from": "75_LVBus1213757",
      "bus_to": "75_LVBus1213758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.84589504012862,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0324938": {
      "bus_from": "75_LVBus1213755",
      "bus_to": "75_LVBus1213756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.47848829256392,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_125868": {
      "bus_from": "75_MVBus090563",
      "bus_to": "75_MVLV062818",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 160.10827486392466,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_1023": {
      "bus_from": "75_MVLV062818",
      "bus_to": "75_MVBus090567",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 277.74255690312765,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_39655": {
      "bus_from": "75_MVBus090567",
      "bus_to": "75_MVLV149728",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 398.99709928982037,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0307327": {
      "bus_from": "75_MVLV149728_LV",
      "bus_to": "75_LVBus1214054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 259.99886776902264,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0655340": {
      "bus_from": "75_LVBus1214054",
      "bus_to": "75_LVBus1214056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.416657427498066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0429397": {
      "bus_from": "75_LVBus1214054",
      "bus_to": "75_LVBus1214055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 222.87527941867046,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_148527": {
      "bus_from": "75_MVBus090567",
      "bus_to": "75_MVLV067991",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 64.70898807149625,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0557135": {
      "bus_from": "75_MVLV067991_LV",
      "bus_to": "75_LVBus1213811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 211.84806529568206,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0002041": {
      "bus_from": "75_MVLV067991_LV",
      "bus_to": "75_LVBus1213809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.69287845372406,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0675810": {
      "bus_from": "75_MVLV062818_LV",
      "bus_to": "75_LVBus1213742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.319419704271322,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0467737": {
      "bus_from": "75_LVBus1213742",
      "bus_to": "75_LVBus1213748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.24942741895586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0580713": {
      "bus_from": "75_LVBus1213748",
      "bus_to": "75_LVBus1213750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.13503376359367,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0443886": {
      "bus_from": "75_LVBus1213748",
      "bus_to": "75_LVBus1213749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.63305686970305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0150435": {
      "bus_from": "75_LVBus1213742",
      "bus_to": "75_LVBus1213743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 228.18459675885273,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0571881": {
      "bus_from": "75_LVBus1213743",
      "bus_to": "75_LVBus1213745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.6042630823177,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1404162": {
      "bus_from": "75_LVBus1213745",
      "bus_to": "75_LVBus1213747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.6779685332283,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0225004": {
      "bus_from": "75_LVBus1213745",
      "bus_to": "75_LVBus1213746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.74930034488915,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0344932": {
      "bus_from": "75_LVBus1213743",
      "bus_to": "75_LVBus1213744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.27884640801949,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0070078": {
      "bus_from": "75_LVBus1213742",
      "bus_to": "75_LVBus1213751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 172.98843112138053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0726860": {
      "bus_from": "75_LVBus1213751",
      "bus_to": "75_LVBus1213752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.71047650555824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_1008": {
      "bus_from": "75_MVBus090562",
      "bus_to": "75_MVLV068078",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 252.84952136117096,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_190298": {
      "bus_from": "75_MVLV068078",
      "bus_to": "75_MVLV067990",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 395.06338274080383,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch1327685": {
      "bus_from": "75_MVLV067990_LV",
      "bus_to": "75_LVBus1213805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.75477489248058,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1244383": {
      "bus_from": "75_LVBus1213805",
      "bus_to": "75_LVBus1213806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.60275986703153,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1631412": {
      "bus_from": "75_LVBus1213806",
      "bus_to": "75_LVBus1213807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.83511486696992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0371355": {
      "bus_from": "75_MVLV067990_LV",
      "bus_to": "75_LVBus1213802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.85970123276314,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0054499": {
      "bus_from": "75_LVBus1213802",
      "bus_to": "75_LVBus1213803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 175.7228499672043,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0097700": {
      "bus_from": "75_MVLV068078_LV",
      "bus_to": "75_LVBus1213813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.10589745366438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0079306": {
      "bus_from": "75_LVBus1213813",
      "bus_to": "75_LVBus1213814",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.399560846569,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0186370": {
      "bus_from": "75_LVBus1213814",
      "bus_to": "75_LVBus1213815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.33207143423823,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0014391": {
      "bus_from": "75_LVBus1213813",
      "bus_to": "75_LVBus1213816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 321.98326394510156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0652811": {
      "bus_from": "75_LVBus1213816",
      "bus_to": "75_LVBus1213817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.19059408214058,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0477414": {
      "bus_from": "75_LVBus1213816",
      "bus_to": "75_LVBus1213818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 262.342229939357,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_299576": {
      "bus_from": "75_MVBus090558",
      "bus_to": "75_MVBus090559",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 142.01377340985658,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_148516": {
      "bus_from": "75_MVBus090559",
      "bus_to": "75_MVLV064430",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 50.333119492513106,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_255925": {
      "bus_from": "75_MVLV049213",
      "bus_to": "75_MVBus090553",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 565.930605386128,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_421850": {
      "bus_from": "75_MVBus090553",
      "bus_to": "75_MVLV003467",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.028954127393993,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_383811": {
      "bus_from": "75_MVLV003467",
      "bus_to": "75_MVBus090557",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 842.3607284239688,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_35568": {
      "bus_from": "75_MVBus090557",
      "bus_to": "75_MVLV038785",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 585.7123151815892,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0375353": {
      "bus_from": "75_MVLV038785_LV",
      "bus_to": "75_LVBus1213654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.521445213439571,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0580662": {
      "bus_from": "75_LVBus1213654",
      "bus_to": "75_LVBus1213655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.81855479409129,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0193559": {
      "bus_from": "75_LVBus1213654",
      "bus_to": "75_LVBus1213656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 220.10930099609305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_190321": {
      "bus_from": "75_MVBus090557",
      "bus_to": "75_MVLV064422",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 246.2225544946077,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0315990": {
      "bus_from": "75_MVLV064422_LV",
      "bus_to": "75_LVBus1213771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.515671250786625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0475001": {
      "bus_from": "75_LVBus1213771",
      "bus_to": "75_LVBus1213772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 395.20843061122656,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0097856": {
      "bus_from": "75_MVLV064422_LV",
      "bus_to": "75_LVBus1213764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.740663407839,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1234584": {
      "bus_from": "75_LVBus1213764",
      "bus_to": "75_LVBus1213765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.95165776485636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0472747": {
      "bus_from": "75_LVBus1213764",
      "bus_to": "75_LVBus1213766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 335.7588593148583,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0045064": {
      "bus_from": "75_LVBus1213766",
      "bus_to": "75_LVBus1213767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.85990850328703,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0710732": {
      "bus_from": "75_LVBus1213767",
      "bus_to": "75_LVBus1213769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.09089601787225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0461417": {
      "bus_from": "75_LVBus1213767",
      "bus_to": "75_LVBus1213768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 229.66635312597575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1527120": {
      "bus_from": "75_MVLV003467_LV",
      "bus_to": "75_LVBus1213477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.295503905478114,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0531922": {
      "bus_from": "75_LVBus1213477",
      "bus_to": "75_LVBus1213479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.8041073699332,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0393433": {
      "bus_from": "75_LVBus1213479",
      "bus_to": "75_LVBus1213480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.349473704653356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0294409": {
      "bus_from": "75_LVBus1213479",
      "bus_to": "75_LVBus1213481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.2253038358047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0319239": {
      "bus_from": "75_LVBus1213481",
      "bus_to": "75_LVBus1213482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.29906478147969,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0294520": {
      "bus_from": "75_LVBus1213477",
      "bus_to": "75_LVBus1213478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.99277338984803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1195409": {
      "bus_from": "75_MVLV003467_LV",
      "bus_to": "75_LVBus1213471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.0649383501178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0118647": {
      "bus_from": "75_LVBus1213471",
      "bus_to": "75_LVBus1213472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.64847578083479,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0707859": {
      "bus_from": "75_LVBus1213472",
      "bus_to": "75_LVBus1213475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.79580780286229,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0095201": {
      "bus_from": "75_LVBus1213472",
      "bus_to": "75_LVBus1213473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.90555916295605,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0564696": {
      "bus_from": "75_LVBus1213473",
      "bus_to": "75_LVBus1213474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 182.6542267375954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_243193": {
      "bus_from": "75_MVBus090553",
      "bus_to": "75_MVBus090554",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 257.2785353246771,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_23053": {
      "bus_from": "75_MVBus090554",
      "bus_to": "75_MVBus090555",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 637.3312510745645,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_125979": {
      "bus_from": "75_MVBus090555",
      "bus_to": "75_MVLV066816",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.5535931886888585,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0118133": {
      "bus_from": "75_MVLV066816_LV",
      "bus_to": "75_LVBus1213786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.439026038116687,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0478269": {
      "bus_from": "75_LVBus1213786",
      "bus_to": "75_LVBus1213788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.86857842410559,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0547017": {
      "bus_from": "75_LVBus1213788",
      "bus_to": "75_LVBus1213792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 374.11838708361114,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0699408": {
      "bus_from": "75_LVBus1213792",
      "bus_to": "75_LVBus1213794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.24315441794907,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0260135": {
      "bus_from": "75_LVBus1213792",
      "bus_to": "75_LVBus1213793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.39153493244709,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0205979": {
      "bus_from": "75_LVBus1213788",
      "bus_to": "75_LVBus1213789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.73482239751988,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0587999": {
      "bus_from": "75_LVBus1213789",
      "bus_to": "75_LVBus1213790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 515.8586217924245,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0518278": {
      "bus_from": "75_LVBus1213789",
      "bus_to": "75_LVBus1213791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 347.4362862988965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0457020": {
      "bus_from": "75_LVBus1213786",
      "bus_to": "75_LVBus1213787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.49706400151863,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_117748": {
      "bus_from": "75_MVBus090555",
      "bus_to": "75_MVBus090556",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 13.60021566110024,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_381692": {
      "bus_from": "75_MVBus090556",
      "bus_to": "75_MVLV069418",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 338.6280903851703,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1091872": {
      "bus_from": "75_MVLV069418_LV",
      "bus_to": "75_LVBus1213829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.914663731912022,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1581482": {
      "bus_from": "75_MVLV049213_LV",
      "bus_to": "75_LVBus1213710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.9944423585113205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0392392": {
      "bus_from": "75_LVBus1213710",
      "bus_to": "75_LVBus1213711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.1770187102734,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0998298": {
      "bus_from": "75_LVBus1213711",
      "bus_to": "75_LVBus1213713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.60305697102102,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1562915": {
      "bus_from": "75_LVBus1213713",
      "bus_to": "75_LVBus1213714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.648005132869162,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0054574": {
      "bus_from": "75_LVBus1213711",
      "bus_to": "75_LVBus1213712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 372.3261849157873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1432763": {
      "bus_from": "75_MVLV049213_LV",
      "bus_to": "75_LVBus1213707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.4381739410781917,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0107091": {
      "bus_from": "75_LVBus1213707",
      "bus_to": "75_LVBus1213708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.9030953703108,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0976602": {
      "bus_from": "75_MVLV049213_LV",
      "bus_to": "75_LVBus1213705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.367480747865198,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1030673": {
      "bus_from": "75_MVLV090173_LV",
      "bus_to": "75_LVBus1213873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.806783428144094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0483864": {
      "bus_from": "75_LVBus1213873",
      "bus_to": "75_LVBus1213874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.7554761700429,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0939986": {
      "bus_from": "75_MVLV090173_LV",
      "bus_to": "75_LVBus1213864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.73161801856679,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0537892": {
      "bus_from": "75_LVBus1213864",
      "bus_to": "75_LVBus1213865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.680958669943045,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0051051": {
      "bus_from": "75_LVBus1213865",
      "bus_to": "75_LVBus1213866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.13285520051693,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0450848": {
      "bus_from": "75_LVBus1213866",
      "bus_to": "75_LVBus1213867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.92392881711967,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0516048": {
      "bus_from": "75_LVBus1213867",
      "bus_to": "75_LVBus1213868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.71591945600244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0256639": {
      "bus_from": "75_LVBus1213866",
      "bus_to": "75_LVBus1213869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.3930570921438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1434302": {
      "bus_from": "75_LVBus1213869",
      "bus_to": "75_LVBus1213870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.8640698757924319,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0896396": {
      "bus_from": "75_LVBus1213870",
      "bus_to": "75_LVBus1213871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 242.843735128069,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1581481": {
      "bus_from": "75_MVLV062414_LV",
      "bus_to": "75_LVBus1213733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.211362596474478,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0472150": {
      "bus_from": "75_LVBus1213733",
      "bus_to": "75_LVBus1213734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 208.41402610991344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0721248": {
      "bus_from": "75_LVBus1213734",
      "bus_to": "75_LVBus1213738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.1061427141584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0685091": {
      "bus_from": "75_LVBus1213734",
      "bus_to": "75_LVBus1213735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.35413067067897,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0696606": {
      "bus_from": "75_LVBus1213735",
      "bus_to": "75_LVBus1213736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.9030916235787,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0164414": {
      "bus_from": "75_LVBus1213735",
      "bus_to": "75_LVBus1213737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.042137624130206,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0186338": {
      "bus_from": "75_LVBus1213733",
      "bus_to": "75_LVBus1213739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 195.2806366119484,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1084069": {
      "bus_from": "75_MVLV062414_LV",
      "bus_to": "75_LVBus1213727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.0955367445559,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0295329": {
      "bus_from": "75_LVBus1213727",
      "bus_to": "75_LVBus1213728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.63655027417616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0210808": {
      "bus_from": "75_LVBus1213728",
      "bus_to": "75_LVBus1213729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 181.05247340545685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0684982": {
      "bus_from": "75_LVBus1213729",
      "bus_to": "75_LVBus1213730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 428.42606901401973,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0209054": {
      "bus_from": "75_LVBus1213729",
      "bus_to": "75_LVBus1213731",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.83104076070438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1460207": {
      "bus_from": "75_MVLV066373_LV",
      "bus_to": "75_LVBus1213784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.4906746077858,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0925740": {
      "bus_from": "75_MVLV066373_LV",
      "bus_to": "75_LVBus1213782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 296.54423278059363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0784629": {
      "bus_from": "75_MVLV066373_LV",
      "bus_to": "75_LVBus1213780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.991866095222917,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1324933": {
      "bus_from": "75_MVLV036651_LV",
      "bus_to": "75_LVBus1213645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.71756054356537,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0963459": {
      "bus_from": "75_LVBus1213645",
      "bus_to": "75_LVBus1213646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.1145129468868,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1212389": {
      "bus_from": "75_MVLV036651_LV",
      "bus_to": "75_LVBus1213637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.16017230459657,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0836656": {
      "bus_from": "75_LVBus1213637",
      "bus_to": "75_LVBus1213638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.101294063799,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1404532": {
      "bus_from": "75_LVBus1213638",
      "bus_to": "75_LVBus1213639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.84070036546828,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0830490": {
      "bus_from": "75_LVBus1213639",
      "bus_to": "75_LVBus1213640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.446664236892538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1323094": {
      "bus_from": "75_LVBus1213640",
      "bus_to": "75_LVBus1213643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.68141894304524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0939453": {
      "bus_from": "75_LVBus1213643",
      "bus_to": "75_LVBus1974649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.99069311345364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0936090": {
      "bus_from": "75_LVBus1213640",
      "bus_to": "75_LVBus1213641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.434992745724806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0335939": {
      "bus_from": "75_LVBus1213641",
      "bus_to": "75_LVBus1213642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 231.77369154303491,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1432762": {
      "bus_from": "75_MVLV036651_LV",
      "bus_to": "75_LVBus1213632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 185.10741598907765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0412577": {
      "bus_from": "75_LVBus1213632",
      "bus_to": "75_LVBus1213633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.14205915931855,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0599728": {
      "bus_from": "75_LVBus1213633",
      "bus_to": "75_LVBus1213634",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.68053905998778,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0543423": {
      "bus_from": "75_LVBus1213633",
      "bus_to": "75_LVBus1213635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.796045776163,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1263882": {
      "bus_from": "75_MVLV122458_LV",
      "bus_to": "75_LVBus1213943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.449900911035643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0106759": {
      "bus_from": "75_LVBus1213943",
      "bus_to": "75_LVBus1213946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.98379062142982,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1084235": {
      "bus_from": "75_LVBus1213946",
      "bus_to": "75_LVBus1213947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 171.26545902270283,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0214710": {
      "bus_from": "75_LVBus1213946",
      "bus_to": "75_LVBus1213948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.15628431344044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0056364": {
      "bus_from": "75_LVBus1213943",
      "bus_to": "75_LVBus1213945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 600.8670210828581,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0003631": {
      "bus_from": "75_LVBus1213943",
      "bus_to": "75_LVBus1213944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.78152497074824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_357058": {
      "bus_from": "75_MVBus090544",
      "bus_to": "75_MVBus090546",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.358677144530656,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_38044": {
      "bus_from": "75_MVBus090546",
      "bus_to": "75_MVBus090547",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 559.9859826878394,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_336499": {
      "bus_from": "75_MVBus090547",
      "bus_to": "75_MVLV170490",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 237.31957958118466,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0806128": {
      "bus_from": "75_MVLV170490_LV",
      "bus_to": "75_LVBus1214155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.383134492308635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0620053": {
      "bus_from": "75_LVBus1214155",
      "bus_to": "75_LVBus1214158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.19620931806897,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0799131": {
      "bus_from": "75_LVBus1214158",
      "bus_to": "75_LVBus1214159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.48661981767005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0118224": {
      "bus_from": "75_LVBus1214155",
      "bus_to": "75_LVBus1214156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.62199027019084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0689282": {
      "bus_from": "75_LVBus1214156",
      "bus_to": "75_LVBus1214157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 181.68087257714888,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_123794": {
      "bus_from": "75_MVBus090547",
      "bus_to": "75_MVLV000303",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 209.85479483767008,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0158579": {
      "bus_from": "75_MVLV000303_LV",
      "bus_to": "75_LVBus1213458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.821172160027215,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0564491": {
      "bus_from": "75_LVBus1213458",
      "bus_to": "75_LVBus1213463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 328.02962458398645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0708994": {
      "bus_from": "75_LVBus1213463",
      "bus_to": "75_LVBus1213466",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.54258944874074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0453900": {
      "bus_from": "75_LVBus1213463",
      "bus_to": "75_LVBus1213464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 283.3474857819213,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0896675": {
      "bus_from": "75_LVBus1213464",
      "bus_to": "75_LVBus1213465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.70034645253908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0242716": {
      "bus_from": "75_LVBus1213458",
      "bus_to": "75_LVBus1213459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 165.7063193655488,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0433260": {
      "bus_from": "75_LVBus1213459",
      "bus_to": "75_LVBus1213460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.87630922422186,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0644093": {
      "bus_from": "75_LVBus1213460",
      "bus_to": "75_LVBus1213462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.41423310349098,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0406119": {
      "bus_from": "75_LVBus1213460",
      "bus_to": "75_LVBus1213461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 381.62280655307865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1541923": {
      "bus_from": "75_MVLV043784_LV",
      "bus_to": "75_LVBus1213682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.32787275663889,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0314157": {
      "bus_from": "75_LVBus1213682",
      "bus_to": "75_LVBus1213683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.390655729956457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0603888": {
      "bus_from": "75_LVBus1213683",
      "bus_to": "75_LVBus1213684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 267.4480835706436,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1626552": {
      "bus_from": "75_MVLV043784_LV",
      "bus_to": "75_LVBus1213674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.98159527193086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1625573": {
      "bus_from": "75_LVBus1213674",
      "bus_to": "75_LVBus1213675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.462456744680402,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0686562": {
      "bus_from": "75_LVBus1213674",
      "bus_to": "75_LVBus1213676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.113072819917194,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0676153": {
      "bus_from": "75_LVBus1213676",
      "bus_to": "75_LVBus1213677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 245.08609355992502,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0656807": {
      "bus_from": "75_LVBus1213677",
      "bus_to": "75_LVBus1213678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 198.83350688611222,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0437910": {
      "bus_from": "75_LVBus1213678",
      "bus_to": "75_LVBus1213680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.028392695408705,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0097836": {
      "bus_from": "75_LVBus1213678",
      "bus_to": "75_LVBus1213679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.77580045831289,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_364254": {
      "bus_from": "75_MVBus090542",
      "bus_to": "75_MVLV020080",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 309.02252285844753,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1306238": {
      "bus_from": "75_MVLV020080_LV",
      "bus_to": "75_LVBus1213601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.864864609454706,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0051729": {
      "bus_from": "75_LVBus1213601",
      "bus_to": "75_LVBus1213602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.70615471277544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0211660": {
      "bus_from": "75_LVBus1213602",
      "bus_to": "75_LVBus1213603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 291.3608613035188,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0125157": {
      "bus_from": "75_LVBus1213603",
      "bus_to": "75_LVBus1213604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 223.00226180940368,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1309375": {
      "bus_from": "75_MVLV163005_LV",
      "bus_to": "75_LVBus1214090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.9192426452298,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1057911": {
      "bus_from": "75_LVBus1214090",
      "bus_to": "75_LVBus1214091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.596301336504816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1148567": {
      "bus_from": "75_LVBus1214091",
      "bus_to": "75_LVBus1214092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.156676528156673,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0964848": {
      "bus_from": "75_LVBus1214092",
      "bus_to": "75_LVBus1214093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.7716114820389,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1464264": {
      "bus_from": "75_LVBus1214093",
      "bus_to": "75_LVBus1214094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.076244551472946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0616947": {
      "bus_from": "75_LVBus1214094",
      "bus_to": "75_LVBus1214095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.30893473473503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1527012": {
      "bus_from": "75_MVLV163005_LV",
      "bus_to": "75_LVBus1214088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.66961320161174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1595698": {
      "bus_from": "75_MVLV163005_LV",
      "bus_to": "75_LVBus1214081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.597603340420754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0933841": {
      "bus_from": "75_LVBus1214081",
      "bus_to": "75_LVBus1214082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.57743225219167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1528868": {
      "bus_from": "75_LVBus1214082",
      "bus_to": "75_LVBus1214083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.27258463427995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0887923": {
      "bus_from": "75_LVBus1214083",
      "bus_to": "75_LVBus1214084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.28628611047102,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0887926": {
      "bus_from": "75_LVBus1214084",
      "bus_to": "75_LVBus1929142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.965832096359204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1623154": {
      "bus_from": "75_LVBus1929142",
      "bus_to": "75_LVBus1929143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.59528305605025,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0182070": {
      "bus_from": "75_LVBus1929143",
      "bus_to": "75_LVBus1929144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.44225073341896,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1083822": {
      "bus_from": "75_LVBus1929144",
      "bus_to": "75_LVBus1929146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.3881817676541,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0176408": {
      "bus_from": "75_LVBus1929144",
      "bus_to": "75_LVBus1929145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.8031842997706,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0785083": {
      "bus_from": "75_LVBus1214084",
      "bus_to": "75_LVBus1945184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.72013409924633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1427527": {
      "bus_from": "75_LVBus1214082",
      "bus_to": "75_LVBus1214085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.64049155624489,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0663378": {
      "bus_from": "75_LVBus1214085",
      "bus_to": "75_LVBus1214086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.358688995995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1294041": {
      "bus_from": "75_MVLV061751_LV",
      "bus_to": "75_LVBus1213725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.09665588888114,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1637757": {
      "bus_from": "75_MVLV061751_LV",
      "bus_to": "75_LVBus1213723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.586466057594755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1273825": {
      "bus_from": "75_MVLV067558_LV",
      "bus_to": "75_LVBus1213800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.67880650513207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0779046": {
      "bus_from": "75_MVLV078984_LV",
      "bus_to": "75_LVBus1213831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.55626398373551,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0857073": {
      "bus_from": "75_MVLV065623_LV",
      "bus_to": "75_LVBus1213774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.501869202499536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1467934": {
      "bus_from": "75_LVBus1213774",
      "bus_to": "75_LVBus1213775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 184.59227066320278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0243284": {
      "bus_from": "75_LVBus1213774",
      "bus_to": "75_LVBus1213776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.26901587095062,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_123208": {
      "bus_from": "75_MVBus090535",
      "bus_to": "75_MVBus090536",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 558.8992529197731,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_72268": {
      "bus_from": "75_MVBus090536",
      "bus_to": "75_MVLV031198",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 4.6915575690645905,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0620485": {
      "bus_from": "75_MVLV031198_LV",
      "bus_to": "75_LVBus1213607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.6957058285537188,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0962536": {
      "bus_from": "75_LVBus1213607",
      "bus_to": "75_LVBus1213611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.564759669536368,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0439636": {
      "bus_from": "75_LVBus1213607",
      "bus_to": "75_LVBus1213608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.27283664554988,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0621406": {
      "bus_from": "75_LVBus1213608",
      "bus_to": "75_LVBus1213610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.87146767949251,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0448168": {
      "bus_from": "75_LVBus1213608",
      "bus_to": "75_LVBus1213609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.52694296120074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_175009": {
      "bus_from": "75_MVBus090536",
      "bus_to": "75_MVLV009180",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 559.2073670254555,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0016326": {
      "bus_from": "75_MVLV009180_LV",
      "bus_to": "75_LVBus1213509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.168576734541038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0604141": {
      "bus_from": "75_LVBus1213509",
      "bus_to": "75_LVBus1213510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.315107991719884,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0420387": {
      "bus_from": "75_LVBus1213510",
      "bus_to": "75_LVBus1213511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.184600695650715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0170352": {
      "bus_from": "75_LVBus1213510",
      "bus_to": "75_LVBus1213512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.4491659065822,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1247724": {
      "bus_from": "75_LVBus1213512",
      "bus_to": "75_LVBus1213513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.12938172696128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0959833": {
      "bus_from": "75_LVBus1213513",
      "bus_to": "75_LVBus1213514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.092221376013825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0593978": {
      "bus_from": "75_LVBus1213509",
      "bus_to": "75_LVBus1213515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.22784683541087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0444920": {
      "bus_from": "75_LVBus1213515",
      "bus_to": "75_LVBus1213518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.26581016713726,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0257699": {
      "bus_from": "75_LVBus1213515",
      "bus_to": "75_LVBus1213516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.798807747407835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0636946": {
      "bus_from": "75_LVBus1213516",
      "bus_to": "75_LVBus1213517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.16535952032734,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0065460": {
      "bus_from": "75_LVBus1213509",
      "bus_to": "75_LVBus1213519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.37653073570416,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0628946": {
      "bus_from": "75_MVLV067421_LV",
      "bus_to": "75_LVBus1213796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.49098683287529,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0131000": {
      "bus_from": "75_LVBus1213796",
      "bus_to": "75_LVBus1213798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.40664554030006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0072382": {
      "bus_from": "75_LVBus1213796",
      "bus_to": "75_LVBus1213797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.23560486189976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_149218": {
      "bus_from": "75_MVBus090525",
      "bus_to": "75_MVLV044755",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 192.09935703617774,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0853524": {
      "bus_from": "75_MVLV044755_LV",
      "bus_to": "75_LVBus1213688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.6649304262528353,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1467933": {
      "bus_from": "75_LVBus1213688",
      "bus_to": "75_LVBus1213693",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.48346942810477,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0792634": {
      "bus_from": "75_LVBus1213693",
      "bus_to": "75_LVBus1213694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.23097961720985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0630754": {
      "bus_from": "75_LVBus1213694",
      "bus_to": "75_LVBus1213695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 194.39959307084192,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1014231": {
      "bus_from": "75_LVBus1213695",
      "bus_to": "75_LVBus1213697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.04986294491466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0056752": {
      "bus_from": "75_LVBus1213695",
      "bus_to": "75_LVBus1213696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.789029504590488,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1366538": {
      "bus_from": "75_LVBus1213688",
      "bus_to": "75_LVBus1213689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.634772716088385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1435818": {
      "bus_from": "75_LVBus1213689",
      "bus_to": "75_LVBus1213690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.463922532170244,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1603192": {
      "bus_from": "75_LVBus1213690",
      "bus_to": "75_LVBus1213691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.34471138447765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0755263": {
      "bus_from": "75_LVBus1213690",
      "bus_to": "75_LVBus1213692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.53355223519522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0919557": {
      "bus_from": "75_LVBus1213688",
      "bus_to": "75_LVBus1213698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.43875503958806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1098985": {
      "bus_from": "75_LVBus1213698",
      "bus_to": "75_LVBus1213699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.61926299687595,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1502931": {
      "bus_from": "75_LVBus1213699",
      "bus_to": "75_LVBus1213700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.08407541622573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_175135": {
      "bus_from": "75_MVBus090524",
      "bus_to": "75_MVLV081981",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 364.27111881151944,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0116930": {
      "bus_from": "75_MVLV081981_LV",
      "bus_to": "75_LVBus1213839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.23818297009657,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0701247": {
      "bus_from": "75_LVBus1213839",
      "bus_to": "75_LVBus1213840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.2204522022054,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0524787": {
      "bus_from": "75_LVBus1213840",
      "bus_to": "75_LVBus1213841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.34764314029432,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1233661": {
      "bus_from": "75_LVBus1213841",
      "bus_to": "75_LVBus1213842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.36978011499619,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0649581": {
      "bus_from": "75_LVBus1213839",
      "bus_to": "75_LVBus1213843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 430.9417109506028,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0578399": {
      "bus_from": "75_MVLV081981_LV",
      "bus_to": "75_LVBus1213833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 306.85184154608504,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0519947": {
      "bus_from": "75_LVBus1213833",
      "bus_to": "75_LVBus1213834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.3150605976222,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0340574": {
      "bus_from": "75_LVBus1213833",
      "bus_to": "75_LVBus1213835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.52838328631535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0499499": {
      "bus_from": "75_LVBus1213835",
      "bus_to": "75_LVBus1213836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.81434617265953,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1658891": {
      "bus_from": "75_LVBus1213836",
      "bus_to": "75_LVBus1213837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.84022997168711,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_190303": {
      "bus_from": "75_MVBus090520",
      "bus_to": "75_MVBus090522",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 132.67602888977999,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_369073": {
      "bus_from": "75_MVBus090522",
      "bus_to": "75_MVLV015897",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.082498899905326,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_418359": {
      "bus_from": "75_MVLV015897",
      "bus_to": "75_MVLV004174",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1037.5087608718165,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1540361": {
      "bus_from": "75_MVLV004174_LV",
      "bus_to": "75_LVBus1213492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.296234767902222,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0986362": {
      "bus_from": "75_MVLV004174_LV",
      "bus_to": "75_LVBus1213484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.540222373458796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0588757": {
      "bus_from": "75_LVBus1213484",
      "bus_to": "75_LVBus1213485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.63125276425842,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0095628": {
      "bus_from": "75_LVBus1213485",
      "bus_to": "75_LVBus1213486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.14828949895686,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0287981": {
      "bus_from": "75_LVBus1213484",
      "bus_to": "75_LVBus1213487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.44851911336167,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0113715": {
      "bus_from": "75_LVBus1213487",
      "bus_to": "75_LVBus1213488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.22216892188163,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0817276": {
      "bus_from": "75_LVBus1213488",
      "bus_to": "75_LVBus1213489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.00112829222624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0218550": {
      "bus_from": "75_LVBus1213488",
      "bus_to": "75_LVBus1213490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.25889308102527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1128152": {
      "bus_from": "75_MVLV015897_LV",
      "bus_to": "75_LVBus1213534",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.905550904298025,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0469281": {
      "bus_from": "75_LVBus1213534",
      "bus_to": "75_LVBus1213538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.293871180315136,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0527339": {
      "bus_from": "75_LVBus1213538",
      "bus_to": "75_LVBus1213539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.00382720108967,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0150444": {
      "bus_from": "75_LVBus1213539",
      "bus_to": "75_LVBus1213540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.37803677228579,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0718153": {
      "bus_from": "75_LVBus1213540",
      "bus_to": "75_LVBus1213546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.15002794035489,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0535446": {
      "bus_from": "75_LVBus1213540",
      "bus_to": "75_LVBus1213541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.22652566021415,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0122003": {
      "bus_from": "75_LVBus1213541",
      "bus_to": "75_LVBus1213542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.31487152300498,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0297386": {
      "bus_from": "75_LVBus1213542",
      "bus_to": "75_LVBus1213544",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.83778460574294,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0150548": {
      "bus_from": "75_LVBus1213542",
      "bus_to": "75_LVBus1213543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.65167079633906,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0105879": {
      "bus_from": "75_LVBus1213541",
      "bus_to": "75_LVBus1213545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 344.5654434228666,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0048555": {
      "bus_from": "75_LVBus1213538",
      "bus_to": "75_LVBus1213547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.068161120813468,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0383930": {
      "bus_from": "75_LVBus1213534",
      "bus_to": "75_LVBus1213536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.445437325292104,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0043152": {
      "bus_from": "75_LVBus1213536",
      "bus_to": "75_LVBus1213537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.98429694928627,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0020940": {
      "bus_from": "75_LVBus1213534",
      "bus_to": "75_LVBus1213535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 322.4618048429081,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_73610": {
      "bus_from": "75_MVBus090519",
      "bus_to": "75_MVLV031264",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 40.094622304562755,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0358853": {
      "bus_from": "75_MVLV031264_LV",
      "bus_to": "75_LVBus1213615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.6420519309294344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0218182": {
      "bus_from": "75_LVBus1213615",
      "bus_to": "75_LVBus1213616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.62004744628926,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0477053": {
      "bus_from": "75_LVBus1213616",
      "bus_to": "75_LVBus1213621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.714051934038864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0684560": {
      "bus_from": "75_LVBus1213621",
      "bus_to": "75_LVBus1213622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.805642962044907,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0419044": {
      "bus_from": "75_LVBus1213621",
      "bus_to": "75_LVBus1213623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.32709292873035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0261981": {
      "bus_from": "75_LVBus1213623",
      "bus_to": "75_LVBus1213625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.977347645442315,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0187028": {
      "bus_from": "75_LVBus1213623",
      "bus_to": "75_LVBus1213624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.20246280062143,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0144219": {
      "bus_from": "75_LVBus1213616",
      "bus_to": "75_LVBus1213617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.01887076874677,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1174436": {
      "bus_from": "75_LVBus1213617",
      "bus_to": "75_LVBus1213618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.23598112078968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0809617": {
      "bus_from": "75_LVBus1213618",
      "bus_to": "75_LVBus1213619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.230338621408556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0135546": {
      "bus_from": "75_LVBus1213617",
      "bus_to": "75_LVBus1213620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.43266726910646,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0198836": {
      "bus_from": "75_LVBus1213615",
      "bus_to": "75_LVBus1213626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.8260429062204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1264371": {
      "bus_from": "75_LVBus1213626",
      "bus_to": "75_LVBus1213627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 314.2679965956202,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0163660": {
      "bus_from": "75_LVBus1213626",
      "bus_to": "75_LVBus1213628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.16343027496228,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_1025": {
      "bus_from": "75_MVBus090518",
      "bus_to": "75_MVLV042692",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 15.532469151848355,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0539872": {
      "bus_from": "75_MVLV042692_LV",
      "bus_to": "75_LVBus1213660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.211536174452796,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0654149": {
      "bus_from": "75_LVBus1213660",
      "bus_to": "75_LVBus1213662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.214009067613944,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1651781": {
      "bus_from": "75_LVBus1213662",
      "bus_to": "75_LVBus1213663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.848160437859102,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1481791": {
      "bus_from": "75_LVBus1213663",
      "bus_to": "75_LVBus1213664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.36425437323761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0964422": {
      "bus_from": "75_LVBus1213663",
      "bus_to": "75_LVBus1213665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.019561840061577,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0518525": {
      "bus_from": "75_LVBus1213662",
      "bus_to": "75_LVBus1213666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.44261684907735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0472043": {
      "bus_from": "75_LVBus1213666",
      "bus_to": "75_LVBus1213667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.66963467277546,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0116503": {
      "bus_from": "75_LVBus1213666",
      "bus_to": "75_LVBus1213668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.47770854224239,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0696180": {
      "bus_from": "75_LVBus1213668",
      "bus_to": "75_LVBus1213670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.14587443755931,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0414711": {
      "bus_from": "75_LVBus1213668",
      "bus_to": "75_LVBus1213669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.27794383062141,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0257449": {
      "bus_from": "75_LVBus1213660",
      "bus_to": "75_LVBus1213661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 204.4341716037606,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_184730": {
      "bus_from": "75_MVBus090517",
      "bus_to": "75_MVLV097229",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 680.9532829666583,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "75_LVBranch0277035": {
      "bus_from": "75_MVLV097229_LV",
      "bus_to": "75_LVBus1213883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.9123271908169275,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0331288": {
      "bus_from": "75_LVBus1213883",
      "bus_to": "75_LVBus1213891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.92663730748008,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1548220": {
      "bus_from": "75_LVBus1213891",
      "bus_to": "75_LVBus1213892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.021101312885015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1358602": {
      "bus_from": "75_LVBus1213892",
      "bus_to": "75_LVBus1213893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.73694886512879,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0058145": {
      "bus_from": "75_LVBus1213893",
      "bus_to": "75_LVBus1213894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 237.4722594525475,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0772424": {
      "bus_from": "75_LVBus1213892",
      "bus_to": "75_LVBus1213895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.828172719769359,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0867198": {
      "bus_from": "75_LVBus1213895",
      "bus_to": "75_LVBus1213901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.105929310760166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0802992": {
      "bus_from": "75_LVBus1213895",
      "bus_to": "75_LVBus1213896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.87475997158691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1548221": {
      "bus_from": "75_LVBus1213896",
      "bus_to": "75_LVBus1213897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 213.3139438212539,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1506449": {
      "bus_from": "75_LVBus1213896",
      "bus_to": "75_LVBus1213898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.540224166981325,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1402197": {
      "bus_from": "75_LVBus1213896",
      "bus_to": "75_LVBus1213899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.441144032854293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0699252": {
      "bus_from": "75_LVBus1213899",
      "bus_to": "75_LVBus1213900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.01926026344825,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0185941": {
      "bus_from": "75_LVBus1213883",
      "bus_to": "75_LVBus1213884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.63902345178914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch1202460": {
      "bus_from": "75_LVBus1213884",
      "bus_to": "75_LVBus1213885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.192291714688025,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch1116940": {
      "bus_from": "75_LVBus1213885",
      "bus_to": "75_LVBus1213886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.66615633375625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0805140": {
      "bus_from": "75_LVBus1213885",
      "bus_to": "75_LVBus1213887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.07269104683448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "75_LVBranch0000996": {
      "bus_from": "75_LVBus1213884",
      "bus_to": "75_LVBus1213888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.78280027105723,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0429169": {
      "bus_from": "75_LVBus1213888",
      "bus_to": "75_LVBus1213890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.14967760468323,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "75_LVBranch0338110": {
      "bus_from": "75_LVBus1213888",
      "bus_to": "75_LVBus1213889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.918658807596785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "75_LVBus1214144_consumption": {
      "bus": "75_LVBus1214144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1332.3095083779513,
        0.0
      ],
      "q_nom": [
        0.0,
        399.6928525133854,
        0.0
      ]
    },
    "75_LVBus1214144_production": {
      "bus": "75_LVBus1214144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214153_consumption": {
      "bus": "75_LVBus1214153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2796.0077296505992,
        84.45200802318091
      ],
      "q_nom": [
        0.0,
        838.8023188951797,
        25.335602406954273
      ]
    },
    "75_LVBus1214153_production": {
      "bus": "75_LVBus1214153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214145_consumption": {
      "bus": "75_LVBus1214145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214145_production": {
      "bus": "75_LVBus1214145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214152_consumption": {
      "bus": "75_LVBus1214152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4115.526581698472,
        0.0,
        1847.9676461997349
      ],
      "q_nom": [
        1234.6579745095416,
        0.0,
        554.3902938599205
      ]
    },
    "75_LVBus1214152_production": {
      "bus": "75_LVBus1214152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214146_consumption": {
      "bus": "75_LVBus1214146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214146_production": {
      "bus": "75_LVBus1214146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214147_consumption": {
      "bus": "75_LVBus1214147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        448.58739584258495,
        0.0,
        0.0
      ],
      "q_nom": [
        134.57621875277547,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214147_production": {
      "bus": "75_LVBus1214147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214148_consumption": {
      "bus": "75_LVBus1214148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7019.084656783935,
        4448.220002171832,
        12616.849618935808
      ],
      "q_nom": [
        2105.7253970351803,
        1334.4660006515494,
        3785.0548856807422
      ]
    },
    "75_LVBus1214148_production": {
      "bus": "75_LVBus1214148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214149_consumption": {
      "bus": "75_LVBus1214149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2219.13251268529,
        8333.872854620658,
        5343.137451387042
      ],
      "q_nom": [
        665.7397538055869,
        2500.1618563861975,
        1602.9412354161127
      ]
    },
    "75_LVBus1214149_production": {
      "bus": "75_LVBus1214149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214150_consumption": {
      "bus": "75_LVBus1214150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4610.658586287862,
        2266.991441377518
      ],
      "q_nom": [
        0.0,
        1383.1975758863584,
        680.0974324132554
      ]
    },
    "75_LVBus1214150_production": {
      "bus": "75_LVBus1214150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214151_consumption": {
      "bus": "75_LVBus1214151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214151_production": {
      "bus": "75_LVBus1214151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214131_consumption": {
      "bus": "75_LVBus1214131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214131_production": {
      "bus": "75_LVBus1214131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214058_consumption": {
      "bus": "75_LVBus1214058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1568.9550430301952,
        947.7194042050702,
        1371.698735451602
      ],
      "q_nom": [
        470.68651290905854,
        284.315821261521,
        411.5096206354806
      ]
    },
    "75_LVBus1214058_production": {
      "bus": "75_LVBus1214058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214059_consumption": {
      "bus": "75_LVBus1214059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9687.349643882175,
        13426.235422095238,
        5220.226079460724
      ],
      "q_nom": [
        2906.2048931646523,
        4027.8706266285712,
        1566.067823838217
      ]
    },
    "75_LVBus1214059_production": {
      "bus": "75_LVBus1214059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214060_consumption": {
      "bus": "75_LVBus1214060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        447.4865900203823,
        0.0
      ],
      "q_nom": [
        0.0,
        134.24597700611469,
        0.0
      ]
    },
    "75_LVBus1214060_production": {
      "bus": "75_LVBus1214060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214061_consumption": {
      "bus": "75_LVBus1214061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3510.125495125128,
        8784.390854209998,
        1250.7037476990317
      ],
      "q_nom": [
        1053.0376485375384,
        2635.3172562629993,
        375.21112430970953
      ]
    },
    "75_LVBus1214061_production": {
      "bus": "75_LVBus1214061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214062_consumption": {
      "bus": "75_LVBus1214062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        786.0589028571195,
        7780.187691950341
      ],
      "q_nom": [
        0.0,
        235.81767085713585,
        2334.0563075851023
      ]
    },
    "75_LVBus1214062_production": {
      "bus": "75_LVBus1214062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214064_consumption": {
      "bus": "75_LVBus1214064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        736.5107426892658,
        1645.0881660837306,
        736.5107426892658
      ],
      "q_nom": [
        220.95322280677973,
        493.52644982511913,
        220.95322280677973
      ]
    },
    "75_LVBus1214064_production": {
      "bus": "75_LVBus1214064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214065_consumption": {
      "bus": "75_LVBus1214065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214065_production": {
      "bus": "75_LVBus1214065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214066_consumption": {
      "bus": "75_LVBus1214066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1377.3173659700233,
        1043.3454676704916,
        1043.3454676704916
      ],
      "q_nom": [
        413.19520979100696,
        313.00364030114747,
        313.00364030114747
      ]
    },
    "75_LVBus1214066_production": {
      "bus": "75_LVBus1214066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214063_consumption": {
      "bus": "75_LVBus1214063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1238.1592274338643
      ],
      "q_nom": [
        0.0,
        0.0,
        371.4477682301593
      ]
    },
    "75_LVBus1214063_production": {
      "bus": "75_LVBus1214063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214067_consumption": {
      "bus": "75_LVBus1214067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1932.6137566027153
      ],
      "q_nom": [
        0.0,
        0.0,
        579.7841269808146
      ]
    },
    "75_LVBus1214067_production": {
      "bus": "75_LVBus1214067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214068_consumption": {
      "bus": "75_LVBus1214068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        682.0842483263878,
        0.0,
        1082.2396372518863
      ],
      "q_nom": [
        204.6252744979163,
        0.0,
        324.67189117556586
      ]
    },
    "75_LVBus1214068_production": {
      "bus": "75_LVBus1214068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214069_consumption": {
      "bus": "75_LVBus1214069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2579.0063630725936,
        8461.974816716298,
        9409.0484745744
      ],
      "q_nom": [
        773.701908921778,
        2538.592445014889,
        2822.71454237232
      ]
    },
    "75_LVBus1214069_production": {
      "bus": "75_LVBus1214069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214071_consumption": {
      "bus": "75_LVBus1214071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2742.931743986973,
        3833.901918249367,
        197.66079193561475
      ],
      "q_nom": [
        822.8795231960918,
        1150.17057547481,
        59.29823758068442
      ]
    },
    "75_LVBus1214071_production": {
      "bus": "75_LVBus1214071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214070_consumption": {
      "bus": "75_LVBus1214070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        537.5483126941922,
        278.79556074596707
      ],
      "q_nom": [
        0.0,
        161.26449380825764,
        83.63866822379012
      ]
    },
    "75_LVBus1214070_production": {
      "bus": "75_LVBus1214070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213950_consumption": {
      "bus": "75_LVBus1213950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1601.1020242599095,
        0.0,
        0.0
      ],
      "q_nom": [
        480.33060727797283,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213950_production": {
      "bus": "75_LVBus1213950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213976_consumption": {
      "bus": "75_LVBus1213976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1169.683809934055,
        0.0
      ],
      "q_nom": [
        0.0,
        350.9051429802165,
        0.0
      ]
    },
    "75_LVBus1213976_production": {
      "bus": "75_LVBus1213976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213978_consumption": {
      "bus": "75_LVBus1213978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3771.5957427884928,
        0.0
      ],
      "q_nom": [
        0.0,
        1131.4787228365478,
        0.0
      ]
    },
    "75_LVBus1213978_production": {
      "bus": "75_LVBus1213978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213977_consumption": {
      "bus": "75_LVBus1213977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1418.4470619141646,
        0.0,
        2077.5899318342144
      ],
      "q_nom": [
        425.53411857424936,
        0.0,
        623.2769795502643
      ]
    },
    "75_LVBus1213977_production": {
      "bus": "75_LVBus1213977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214125_consumption": {
      "bus": "75_LVBus1214125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        336.2181556052868,
        336.2181556052868,
        1141.134957368793
      ],
      "q_nom": [
        100.86544668158605,
        100.86544668158605,
        342.3404872106379
      ]
    },
    "75_LVBus1214125_production": {
      "bus": "75_LVBus1214125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214129_consumption": {
      "bus": "75_LVBus1214129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8739.127621921927,
        0.0,
        0.0
      ],
      "q_nom": [
        2621.738286576578,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214129_production": {
      "bus": "75_LVBus1214129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214126_consumption": {
      "bus": "75_LVBus1214126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        703.7943901842177,
        1288.0846736029227,
        703.7943901842177
      ],
      "q_nom": [
        211.1383170552653,
        386.42540208087684,
        211.1383170552653
      ]
    },
    "75_LVBus1214126_production": {
      "bus": "75_LVBus1214126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214127_consumption": {
      "bus": "75_LVBus1214127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        218.57998664440765,
        218.57998664440765,
        218.57998664440765
      ],
      "q_nom": [
        65.5739959933223,
        65.5739959933223,
        65.5739959933223
      ]
    },
    "75_LVBus1214127_production": {
      "bus": "75_LVBus1214127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214128_consumption": {
      "bus": "75_LVBus1214128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1188.8488834593654,
        0.0
      ],
      "q_nom": [
        0.0,
        356.6546650378096,
        0.0
      ]
    },
    "75_LVBus1214128_production": {
      "bus": "75_LVBus1214128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214123_consumption": {
      "bus": "75_LVBus1214123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        445.405862757544,
        445.405862757544,
        445.405862757544
      ],
      "q_nom": [
        133.6217588272632,
        133.6217588272632,
        133.6217588272632
      ]
    },
    "75_LVBus1214123_production": {
      "bus": "75_LVBus1214123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213558_consumption": {
      "bus": "75_LVBus1213558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213558_production": {
      "bus": "75_LVBus1213558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213559_consumption": {
      "bus": "75_LVBus1213559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        650.3513433207928,
        0.0
      ],
      "q_nom": [
        0.0,
        195.10540299623784,
        0.0
      ]
    },
    "75_LVBus1213559_production": {
      "bus": "75_LVBus1213559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213560_consumption": {
      "bus": "75_LVBus1213560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6917.837145751489,
        0.0,
        5109.593522403879
      ],
      "q_nom": [
        2075.3511437254465,
        0.0,
        1532.8780567211638
      ]
    },
    "75_LVBus1213560_production": {
      "bus": "75_LVBus1213560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213553_consumption": {
      "bus": "75_LVBus1213553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213553_production": {
      "bus": "75_LVBus1213553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213554_consumption": {
      "bus": "75_LVBus1213554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4484.169356192126,
        2722.8772868017145,
        3154.0560292676414
      ],
      "q_nom": [
        1345.2508068576376,
        816.8631860405143,
        946.2168087802924
      ]
    },
    "75_LVBus1213554_production": {
      "bus": "75_LVBus1213554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213555_consumption": {
      "bus": "75_LVBus1213555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213555_production": {
      "bus": "75_LVBus1213555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213556_consumption": {
      "bus": "75_LVBus1213556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22478.35821430205,
        4942.702537512245,
        0.0
      ],
      "q_nom": [
        6743.507464290615,
        1482.8107612536735,
        0.0
      ]
    },
    "75_LVBus1213556_production": {
      "bus": "75_LVBus1213556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213549_consumption": {
      "bus": "75_LVBus1213549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213549_production": {
      "bus": "75_LVBus1213549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213550_consumption": {
      "bus": "75_LVBus1213550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2144.992714220717,
        0.0
      ],
      "q_nom": [
        0.0,
        643.4978142662151,
        0.0
      ]
    },
    "75_LVBus1213550_production": {
      "bus": "75_LVBus1213550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213551_consumption": {
      "bus": "75_LVBus1213551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213551_production": {
      "bus": "75_LVBus1213551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214036_consumption": {
      "bus": "75_LVBus1214036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        179.76473469552482,
        3593.573125050156,
        179.76473469552482
      ],
      "q_nom": [
        53.92942040865744,
        1078.0719375150468,
        53.92942040865744
      ]
    },
    "75_LVBus1214036_production": {
      "bus": "75_LVBus1214036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214037_consumption": {
      "bus": "75_LVBus1214037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214037_production": {
      "bus": "75_LVBus1214037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214038_consumption": {
      "bus": "75_LVBus1214038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        198.8480288255523,
        198.8480288255523,
        198.8480288255523
      ],
      "q_nom": [
        59.65440864766568,
        59.65440864766568,
        59.65440864766568
      ]
    },
    "75_LVBus1214038_production": {
      "bus": "75_LVBus1214038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214039_consumption": {
      "bus": "75_LVBus1214039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3905.691636584953,
        0.0,
        2253.0453549030526
      ],
      "q_nom": [
        1171.7074909754858,
        0.0,
        675.9136064709157
      ]
    },
    "75_LVBus1214039_production": {
      "bus": "75_LVBus1214039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214040_consumption": {
      "bus": "75_LVBus1214040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        67.1452386695327,
        2240.192244231586,
        67.1452386695327
      ],
      "q_nom": [
        20.14357160085981,
        672.0576732694757,
        20.14357160085981
      ]
    },
    "75_LVBus1214040_production": {
      "bus": "75_LVBus1214040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214041_consumption": {
      "bus": "75_LVBus1214041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6051.032957371818,
        0.0
      ],
      "q_nom": [
        0.0,
        1815.3098872115454,
        0.0
      ]
    },
    "75_LVBus1214041_production": {
      "bus": "75_LVBus1214041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214034_consumption": {
      "bus": "75_LVBus1214034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1941.8017702396967,
        235.20266004042776,
        235.20266004042776
      ],
      "q_nom": [
        582.540531071909,
        70.56079801212833,
        70.56079801212833
      ]
    },
    "75_LVBus1214034_production": {
      "bus": "75_LVBus1214034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213562_consumption": {
      "bus": "75_LVBus1213562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3354.476040956942,
        0.0,
        0.0
      ],
      "q_nom": [
        1006.3428122870826,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213562_production": {
      "bus": "75_LVBus1213562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213566_consumption": {
      "bus": "75_LVBus1213566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213566_production": {
      "bus": "75_LVBus1213566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213568_consumption": {
      "bus": "75_LVBus1213568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2031.9772542930666,
        0.0
      ],
      "q_nom": [
        0.0,
        609.59317628792,
        0.0
      ]
    },
    "75_LVBus1213568_production": {
      "bus": "75_LVBus1213568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213567_consumption": {
      "bus": "75_LVBus1213567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213567_production": {
      "bus": "75_LVBus1213567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213563_consumption": {
      "bus": "75_LVBus1213563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213563_production": {
      "bus": "75_LVBus1213563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213564_consumption": {
      "bus": "75_LVBus1213564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7659.4224902828455,
        0.0
      ],
      "q_nom": [
        0.0,
        2297.8267470848537,
        0.0
      ]
    },
    "75_LVBus1213564_production": {
      "bus": "75_LVBus1213564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213565_consumption": {
      "bus": "75_LVBus1213565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3214.8751873235155,
        0.0,
        0.0
      ],
      "q_nom": [
        964.4625561970546,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213565_production": {
      "bus": "75_LVBus1213565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214097_consumption": {
      "bus": "75_LVBus1214097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214097_production": {
      "bus": "75_LVBus1214097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214098_consumption": {
      "bus": "75_LVBus1214098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214098_production": {
      "bus": "75_LVBus1214098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214099_consumption": {
      "bus": "75_LVBus1214099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1995.145469027446,
        3420.0496467493026,
        1491.6332724645936
      ],
      "q_nom": [
        598.5436407082339,
        1026.0148940247907,
        447.48998173937804
      ]
    },
    "75_LVBus1214099_production": {
      "bus": "75_LVBus1214099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1926269_consumption": {
      "bus": "75_LVBus1926269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1926269_production": {
      "bus": "75_LVBus1926269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1929749_consumption": {
      "bus": "75_LVBus1929749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1459.9118230004544,
        0.0,
        0.0
      ],
      "q_nom": [
        437.97354690013634,
        0.0,
        0.0
      ]
    },
    "75_LVBus1929749_production": {
      "bus": "75_LVBus1929749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214100_consumption": {
      "bus": "75_LVBus1214100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3083.5991335240915,
        0.0
      ],
      "q_nom": [
        0.0,
        925.0797400572274,
        0.0
      ]
    },
    "75_LVBus1214100_production": {
      "bus": "75_LVBus1214100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214101_consumption": {
      "bus": "75_LVBus1214101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5384.767969890363
      ],
      "q_nom": [
        0.0,
        0.0,
        1615.430390967109
      ]
    },
    "75_LVBus1214101_production": {
      "bus": "75_LVBus1214101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214102_consumption": {
      "bus": "75_LVBus1214102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        362.5241333116981
      ],
      "q_nom": [
        0.0,
        0.0,
        108.75723999350943
      ]
    },
    "75_LVBus1214102_production": {
      "bus": "75_LVBus1214102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214103_consumption": {
      "bus": "75_LVBus1214103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9523.31326773858,
        0.0
      ],
      "q_nom": [
        0.0,
        2856.993980321574,
        0.0
      ]
    },
    "75_LVBus1214103_production": {
      "bus": "75_LVBus1214103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214104_consumption": {
      "bus": "75_LVBus1214104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214104_production": {
      "bus": "75_LVBus1214104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214107_consumption": {
      "bus": "75_LVBus1214107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1084.3443703799285,
        0.0
      ],
      "q_nom": [
        0.0,
        325.3033111139785,
        0.0
      ]
    },
    "75_LVBus1214107_production": {
      "bus": "75_LVBus1214107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214105_consumption": {
      "bus": "75_LVBus1214105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2720.449399287634,
        4531.478755912671,
        5010.931025222052
      ],
      "q_nom": [
        816.1348197862902,
        1359.4436267738013,
        1503.2793075666157
      ]
    },
    "75_LVBus1214105_production": {
      "bus": "75_LVBus1214105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214106_consumption": {
      "bus": "75_LVBus1214106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2005.229957544397,
        1836.7681705230887,
        0.0
      ],
      "q_nom": [
        601.5689872633191,
        551.0304511569266,
        0.0
      ]
    },
    "75_LVBus1214106_production": {
      "bus": "75_LVBus1214106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214108_consumption": {
      "bus": "75_LVBus1214108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214108_production": {
      "bus": "75_LVBus1214108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213905_consumption": {
      "bus": "75_LVBus1213905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213905_production": {
      "bus": "75_LVBus1213905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213906_consumption": {
      "bus": "75_LVBus1213906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213906_production": {
      "bus": "75_LVBus1213906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213907_consumption": {
      "bus": "75_LVBus1213907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3460.8066438791807,
        0.0,
        0.0
      ],
      "q_nom": [
        1038.2419931637542,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213907_production": {
      "bus": "75_LVBus1213907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213908_consumption": {
      "bus": "75_LVBus1213908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2361.715030115631
      ],
      "q_nom": [
        0.0,
        0.0,
        708.5145090346894
      ]
    },
    "75_LVBus1213908_production": {
      "bus": "75_LVBus1213908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214022_consumption": {
      "bus": "75_LVBus1214022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214022_production": {
      "bus": "75_LVBus1214022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214025_consumption": {
      "bus": "75_LVBus1214025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        393.4220728181522,
        393.4220728181522,
        393.4220728181522
      ],
      "q_nom": [
        118.02662184544565,
        118.02662184544565,
        118.02662184544565
      ]
    },
    "75_LVBus1214025_production": {
      "bus": "75_LVBus1214025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214023_consumption": {
      "bus": "75_LVBus1214023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214023_production": {
      "bus": "75_LVBus1214023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214024_consumption": {
      "bus": "75_LVBus1214024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1026.0810302748782,
        996.053071286836,
        4337.684955318244
      ],
      "q_nom": [
        307.82430908246346,
        298.8159213860508,
        1301.305486595473
      ]
    },
    "75_LVBus1214024_production": {
      "bus": "75_LVBus1214024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213954_consumption": {
      "bus": "75_LVBus1213954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213954_production": {
      "bus": "75_LVBus1213954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213955_consumption": {
      "bus": "75_LVBus1213955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3194.553638661646,
        0.0,
        0.0
      ],
      "q_nom": [
        958.3660915984938,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213955_production": {
      "bus": "75_LVBus1213955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213956_consumption": {
      "bus": "75_LVBus1213956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1626.0741880751866,
        1626.0741880751866,
        1626.0741880751866
      ],
      "q_nom": [
        487.82225642255594,
        487.82225642255594,
        487.82225642255594
      ]
    },
    "75_LVBus1213956_production": {
      "bus": "75_LVBus1213956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213957_consumption": {
      "bus": "75_LVBus1213957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1664.2152363712453
      ],
      "q_nom": [
        0.0,
        0.0,
        499.26457091137354
      ]
    },
    "75_LVBus1213957_production": {
      "bus": "75_LVBus1213957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213952_consumption": {
      "bus": "75_LVBus1213952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        683.4023454051265,
        683.4023454051265,
        683.4023454051265
      ],
      "q_nom": [
        205.02070362153796,
        205.02070362153796,
        205.02070362153796
      ]
    },
    "75_LVBus1213952_production": {
      "bus": "75_LVBus1213952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214027_consumption": {
      "bus": "75_LVBus1214027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214027_production": {
      "bus": "75_LVBus1214027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214029_consumption": {
      "bus": "75_LVBus1214029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214029_production": {
      "bus": "75_LVBus1214029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214030_consumption": {
      "bus": "75_LVBus1214030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        220.6347328680415,
        220.6347328680415,
        1650.0360498547632
      ],
      "q_nom": [
        66.19041986041245,
        66.19041986041245,
        495.01081495642893
      ]
    },
    "75_LVBus1214030_production": {
      "bus": "75_LVBus1214030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214028_consumption": {
      "bus": "75_LVBus1214028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5387.948154368786,
        0.0,
        0.0
      ],
      "q_nom": [
        1616.384446310636,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214028_production": {
      "bus": "75_LVBus1214028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213961_consumption": {
      "bus": "75_LVBus1213961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213961_production": {
      "bus": "75_LVBus1213961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213962_consumption": {
      "bus": "75_LVBus1213962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213962_production": {
      "bus": "75_LVBus1213962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213963_consumption": {
      "bus": "75_LVBus1213963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213963_production": {
      "bus": "75_LVBus1213963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213964_consumption": {
      "bus": "75_LVBus1213964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213964_production": {
      "bus": "75_LVBus1213964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213965_consumption": {
      "bus": "75_LVBus1213965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7236.074172578802,
        0.0,
        4312.487644863876
      ],
      "q_nom": [
        2170.8222517736403,
        0.0,
        1293.7462934591629
      ]
    },
    "75_LVBus1213965_production": {
      "bus": "75_LVBus1213965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214133_consumption": {
      "bus": "75_LVBus1214133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8518.486569238132,
        0.0,
        0.0
      ],
      "q_nom": [
        2555.5459707714394,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214133_production": {
      "bus": "75_LVBus1214133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214134_consumption": {
      "bus": "75_LVBus1214134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214134_production": {
      "bus": "75_LVBus1214134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214135_consumption": {
      "bus": "75_LVBus1214135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6827.349349166365
      ],
      "q_nom": [
        0.0,
        0.0,
        2048.2048047499093
      ]
    },
    "75_LVBus1214135_production": {
      "bus": "75_LVBus1214135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214136_consumption": {
      "bus": "75_LVBus1214136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        332.80783491254766
      ],
      "q_nom": [
        0.0,
        0.0,
        99.8423504737643
      ]
    },
    "75_LVBus1214136_production": {
      "bus": "75_LVBus1214136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214137_consumption": {
      "bus": "75_LVBus1214137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1086.5522843149276,
        194.8003723154514
      ],
      "q_nom": [
        0.0,
        325.9656852944783,
        58.44011169463542
      ]
    },
    "75_LVBus1214137_production": {
      "bus": "75_LVBus1214137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214138_consumption": {
      "bus": "75_LVBus1214138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4493.788287454062,
        0.0
      ],
      "q_nom": [
        0.0,
        1348.1364862362186,
        0.0
      ]
    },
    "75_LVBus1214138_production": {
      "bus": "75_LVBus1214138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214139_consumption": {
      "bus": "75_LVBus1214139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2141.6771798890863,
        7414.0817343304325,
        2451.178484878528
      ],
      "q_nom": [
        642.5031539667259,
        2224.22452029913,
        735.3535454635584
      ]
    },
    "75_LVBus1214139_production": {
      "bus": "75_LVBus1214139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214140_consumption": {
      "bus": "75_LVBus1214140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3012.370696146685,
        4912.182921722494,
        0.0
      ],
      "q_nom": [
        903.7112088440055,
        1473.6548765167481,
        0.0
      ]
    },
    "75_LVBus1214140_production": {
      "bus": "75_LVBus1214140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213859_consumption": {
      "bus": "75_LVBus1213859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213859_production": {
      "bus": "75_LVBus1213859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213861_consumption": {
      "bus": "75_LVBus1213861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213861_production": {
      "bus": "75_LVBus1213861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213862_consumption": {
      "bus": "75_LVBus1213862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1239.4626228551758
      ],
      "q_nom": [
        0.0,
        0.0,
        371.83878685655276
      ]
    },
    "75_LVBus1213862_production": {
      "bus": "75_LVBus1213862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213860_consumption": {
      "bus": "75_LVBus1213860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213860_production": {
      "bus": "75_LVBus1213860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214116_consumption": {
      "bus": "75_LVBus1214116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9565.446775152443,
        993.1675127046711
      ],
      "q_nom": [
        0.0,
        2869.6340325457327,
        297.95025381140135
      ]
    },
    "75_LVBus1214116_production": {
      "bus": "75_LVBus1214116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214117_consumption": {
      "bus": "75_LVBus1214117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        760.787664075984
      ],
      "q_nom": [
        0.0,
        0.0,
        228.2362992227952
      ]
    },
    "75_LVBus1214117_production": {
      "bus": "75_LVBus1214117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214118_consumption": {
      "bus": "75_LVBus1214118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2908.644105277942,
        10704.129779890387,
        0.0
      ],
      "q_nom": [
        872.5932315833826,
        3211.238933967116,
        0.0
      ]
    },
    "75_LVBus1214118_production": {
      "bus": "75_LVBus1214118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214119_consumption": {
      "bus": "75_LVBus1214119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        503.6654187915653,
        503.6654187915653,
        503.6654187915653
      ],
      "q_nom": [
        151.0996256374696,
        151.0996256374696,
        151.0996256374696
      ]
    },
    "75_LVBus1214119_production": {
      "bus": "75_LVBus1214119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214110_consumption": {
      "bus": "75_LVBus1214110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214110_production": {
      "bus": "75_LVBus1214110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214113_consumption": {
      "bus": "75_LVBus1214113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1449.3507341435313
      ],
      "q_nom": [
        0.0,
        0.0,
        434.8052202430594
      ]
    },
    "75_LVBus1214113_production": {
      "bus": "75_LVBus1214113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214114_consumption": {
      "bus": "75_LVBus1214114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214114_production": {
      "bus": "75_LVBus1214114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214111_consumption": {
      "bus": "75_LVBus1214111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10338.257105518167,
        0.0
      ],
      "q_nom": [
        0.0,
        3101.47713165545,
        0.0
      ]
    },
    "75_LVBus1214111_production": {
      "bus": "75_LVBus1214111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214112_consumption": {
      "bus": "75_LVBus1214112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10410.141530522838,
        3945.096170014787,
        5125.699944239196
      ],
      "q_nom": [
        3123.0424591568512,
        1183.528851004436,
        1537.7099832717588
      ]
    },
    "75_LVBus1214112_production": {
      "bus": "75_LVBus1214112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213967_consumption": {
      "bus": "75_LVBus1213967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213967_production": {
      "bus": "75_LVBus1213967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213968_consumption": {
      "bus": "75_LVBus1213968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        174.91752354227995,
        0.0
      ],
      "q_nom": [
        0.0,
        52.47525706268399,
        0.0
      ]
    },
    "75_LVBus1213968_production": {
      "bus": "75_LVBus1213968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213969_consumption": {
      "bus": "75_LVBus1213969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        620.2956435276091,
        0.0,
        0.0
      ],
      "q_nom": [
        186.0886930582827,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213969_production": {
      "bus": "75_LVBus1213969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213970_consumption": {
      "bus": "75_LVBus1213970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        962.3526998407525
      ],
      "q_nom": [
        0.0,
        0.0,
        288.70580995222576
      ]
    },
    "75_LVBus1213970_production": {
      "bus": "75_LVBus1213970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213971_consumption": {
      "bus": "75_LVBus1213971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        770.9351026976504,
        770.9351026976504,
        770.9351026976504
      ],
      "q_nom": [
        231.28053080929513,
        231.28053080929513,
        231.28053080929513
      ]
    },
    "75_LVBus1213971_production": {
      "bus": "75_LVBus1213971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213972_consumption": {
      "bus": "75_LVBus1213972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4300.494941860344,
        4300.494941860344,
        4300.494941860344
      ],
      "q_nom": [
        1290.148482558103,
        1290.148482558103,
        1290.148482558103
      ]
    },
    "75_LVBus1213972_production": {
      "bus": "75_LVBus1213972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV087795_consumption": {
      "bus": "75_MVLV087795",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_MVLV087795_production": {
      "bus": "75_MVLV087795",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213980_consumption": {
      "bus": "75_LVBus1213980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4279.962800486685,
        4031.987662528639,
        4138.798267016511
      ],
      "q_nom": [
        1283.9888401460055,
        1209.5962987585915,
        1241.6394801049532
      ]
    },
    "75_LVBus1213980_production": {
      "bus": "75_LVBus1213980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213982_consumption": {
      "bus": "75_LVBus1213982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213982_production": {
      "bus": "75_LVBus1213982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213983_consumption": {
      "bus": "75_LVBus1213983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        426.5198220121586,
        426.5198220121586,
        426.5198220121586
      ],
      "q_nom": [
        127.95594660364758,
        127.95594660364758,
        127.95594660364758
      ]
    },
    "75_LVBus1213983_production": {
      "bus": "75_LVBus1213983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213986_consumption": {
      "bus": "75_LVBus1213986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1765.3114612507845,
        478.9154839029328,
        478.9154839029328
      ],
      "q_nom": [
        529.5934383752353,
        143.67464517087984,
        143.67464517087984
      ]
    },
    "75_LVBus1213986_production": {
      "bus": "75_LVBus1213986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213984_consumption": {
      "bus": "75_LVBus1213984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        133.04410367906985,
        133.04410367906985,
        133.04410367906985
      ],
      "q_nom": [
        39.91323110372095,
        39.91323110372095,
        39.91323110372095
      ]
    },
    "75_LVBus1213984_production": {
      "bus": "75_LVBus1213984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213985_consumption": {
      "bus": "75_LVBus1213985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3254.6997691294164,
        0.0
      ],
      "q_nom": [
        0.0,
        976.4099307388249,
        0.0
      ]
    },
    "75_LVBus1213985_production": {
      "bus": "75_LVBus1213985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213981_consumption": {
      "bus": "75_LVBus1213981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        134.96645067911527
      ],
      "q_nom": [
        0.0,
        0.0,
        40.48993520373458
      ]
    },
    "75_LVBus1213981_production": {
      "bus": "75_LVBus1213981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214078_consumption": {
      "bus": "75_LVBus1214078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214078_production": {
      "bus": "75_LVBus1214078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214079_consumption": {
      "bus": "75_LVBus1214079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6601.382736291589,
        0.0,
        0.0
      ],
      "q_nom": [
        1980.4148208874767,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214079_production": {
      "bus": "75_LVBus1214079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214075_consumption": {
      "bus": "75_LVBus1214075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        127.00442448620086,
        127.00442448620086,
        127.00442448620086
      ],
      "q_nom": [
        38.101327345860255,
        38.101327345860255,
        38.101327345860255
      ]
    },
    "75_LVBus1214075_production": {
      "bus": "75_LVBus1214075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214076_consumption": {
      "bus": "75_LVBus1214076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        758.3223714729495,
        0.0
      ],
      "q_nom": [
        0.0,
        227.49671144188486,
        0.0
      ]
    },
    "75_LVBus1214076_production": {
      "bus": "75_LVBus1214076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213912_consumption": {
      "bus": "75_LVBus1213912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213912_production": {
      "bus": "75_LVBus1213912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213913_consumption": {
      "bus": "75_LVBus1213913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3383.3433634793746,
        0.0,
        0.0
      ],
      "q_nom": [
        1015.0030090438123,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213913_production": {
      "bus": "75_LVBus1213913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213914_consumption": {
      "bus": "75_LVBus1213914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        814.611693376953,
        0.0,
        1593.8686539352232
      ],
      "q_nom": [
        244.38350801308587,
        0.0,
        478.1605961805669
      ]
    },
    "75_LVBus1213914_production": {
      "bus": "75_LVBus1213914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213915_consumption": {
      "bus": "75_LVBus1213915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213915_production": {
      "bus": "75_LVBus1213915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213916_consumption": {
      "bus": "75_LVBus1213916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4171.753949303166,
        0.0,
        0.0
      ],
      "q_nom": [
        1251.5261847909499,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213916_production": {
      "bus": "75_LVBus1213916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213920_consumption": {
      "bus": "75_LVBus1213920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213920_production": {
      "bus": "75_LVBus1213920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213924_consumption": {
      "bus": "75_LVBus1213924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213924_production": {
      "bus": "75_LVBus1213924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213925_consumption": {
      "bus": "75_LVBus1213925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        71.77963450180123,
        71.77963450180123,
        559.2974911755704
      ],
      "q_nom": [
        21.533890350540368,
        21.533890350540368,
        167.7892473526711
      ]
    },
    "75_LVBus1213925_production": {
      "bus": "75_LVBus1213925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213926_consumption": {
      "bus": "75_LVBus1213926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213926_production": {
      "bus": "75_LVBus1213926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213921_consumption": {
      "bus": "75_LVBus1213921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        314.0142869539301,
        0.0,
        0.0
      ],
      "q_nom": [
        94.20428608617902,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213921_production": {
      "bus": "75_LVBus1213921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213923_consumption": {
      "bus": "75_LVBus1213923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        155.79429363871247,
        155.79429363871247,
        4096.502520220801
      ],
      "q_nom": [
        46.73828809161374,
        46.73828809161374,
        1228.9507560662403
      ]
    },
    "75_LVBus1213923_production": {
      "bus": "75_LVBus1213923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213922_consumption": {
      "bus": "75_LVBus1213922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6646.8926520469295,
        0.0
      ],
      "q_nom": [
        0.0,
        1994.0677956140787,
        0.0
      ]
    },
    "75_LVBus1213922_production": {
      "bus": "75_LVBus1213922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213599_consumption": {
      "bus": "75_LVBus1213599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11.07324911446663,
        11.07324911446663,
        966.6022136685962
      ],
      "q_nom": [
        3.3219747343399892,
        3.3219747343399892,
        289.98066410057885
      ]
    },
    "75_LVBus1213599_production": {
      "bus": "75_LVBus1213599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213596_consumption": {
      "bus": "75_LVBus1213596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213596_production": {
      "bus": "75_LVBus1213596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213597_consumption": {
      "bus": "75_LVBus1213597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        152.71534594832,
        152.71534594832,
        152.71534594832
      ],
      "q_nom": [
        45.81460378449599,
        45.81460378449599,
        45.81460378449599
      ]
    },
    "75_LVBus1213597_production": {
      "bus": "75_LVBus1213597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213585_consumption": {
      "bus": "75_LVBus1213585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213585_production": {
      "bus": "75_LVBus1213585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213591_consumption": {
      "bus": "75_LVBus1213591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213591_production": {
      "bus": "75_LVBus1213591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213594_consumption": {
      "bus": "75_LVBus1213594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213594_production": {
      "bus": "75_LVBus1213594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213592_consumption": {
      "bus": "75_LVBus1213592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11332.55741519369,
        0.0,
        0.0
      ],
      "q_nom": [
        3399.767224558107,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213592_production": {
      "bus": "75_LVBus1213592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213593_consumption": {
      "bus": "75_LVBus1213593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        105.6563487330125
      ],
      "q_nom": [
        0.0,
        0.0,
        31.69690461990375
      ]
    },
    "75_LVBus1213593_production": {
      "bus": "75_LVBus1213593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213586_consumption": {
      "bus": "75_LVBus1213586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213586_production": {
      "bus": "75_LVBus1213586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213588_consumption": {
      "bus": "75_LVBus1213588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213588_production": {
      "bus": "75_LVBus1213588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213589_consumption": {
      "bus": "75_LVBus1213589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213589_production": {
      "bus": "75_LVBus1213589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213590_consumption": {
      "bus": "75_LVBus1213590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213590_production": {
      "bus": "75_LVBus1213590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213587_consumption": {
      "bus": "75_LVBus1213587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213587_production": {
      "bus": "75_LVBus1213587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213579_consumption": {
      "bus": "75_LVBus1213579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1048.6762934081871,
        2375.9204162941824
      ],
      "q_nom": [
        0.0,
        314.6028880224561,
        712.7761248882547
      ]
    },
    "75_LVBus1213579_production": {
      "bus": "75_LVBus1213579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213581_consumption": {
      "bus": "75_LVBus1213581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2280.197274210485,
        0.0
      ],
      "q_nom": [
        0.0,
        684.0591822631454,
        0.0
      ]
    },
    "75_LVBus1213581_production": {
      "bus": "75_LVBus1213581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213582_consumption": {
      "bus": "75_LVBus1213582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        638.6389148630406
      ],
      "q_nom": [
        0.0,
        0.0,
        191.59167445891217
      ]
    },
    "75_LVBus1213582_production": {
      "bus": "75_LVBus1213582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213583_consumption": {
      "bus": "75_LVBus1213583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6589.096438959627,
        0.0
      ],
      "q_nom": [
        0.0,
        1976.7289316878882,
        0.0
      ]
    },
    "75_LVBus1213583_production": {
      "bus": "75_LVBus1213583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213580_consumption": {
      "bus": "75_LVBus1213580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2768.8523341396526,
        0.0,
        0.0
      ],
      "q_nom": [
        830.6557002418957,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213580_production": {
      "bus": "75_LVBus1213580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213876_consumption": {
      "bus": "75_LVBus1213876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        778.2810734749564,
        3106.483157553521,
        0.0
      ],
      "q_nom": [
        233.48432204248692,
        931.9449472660563,
        0.0
      ]
    },
    "75_LVBus1213876_production": {
      "bus": "75_LVBus1213876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213878_consumption": {
      "bus": "75_LVBus1213878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213878_production": {
      "bus": "75_LVBus1213878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213880_consumption": {
      "bus": "75_LVBus1213880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        217.0069652827539,
        39.947136940756295,
        9280.462219127923
      ],
      "q_nom": [
        65.10208958482616,
        11.984141082226888,
        2784.138665738377
      ]
    },
    "75_LVBus1213880_production": {
      "bus": "75_LVBus1213880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213881_consumption": {
      "bus": "75_LVBus1213881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        146.54215898427486,
        3870.9573706708943,
        1173.9065912529654
      ],
      "q_nom": [
        43.962647695282456,
        1161.2872112012683,
        352.17197737588964
      ]
    },
    "75_LVBus1213881_production": {
      "bus": "75_LVBus1213881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213879_consumption": {
      "bus": "75_LVBus1213879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        678.4117393756705
      ],
      "q_nom": [
        0.0,
        0.0,
        203.52352181270115
      ]
    },
    "75_LVBus1213879_production": {
      "bus": "75_LVBus1213879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213877_consumption": {
      "bus": "75_LVBus1213877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1424.552825546375,
        5005.869582119322
      ],
      "q_nom": [
        0.0,
        427.3658476639125,
        1501.7608746357967
      ]
    },
    "75_LVBus1213877_production": {
      "bus": "75_LVBus1213877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213939_consumption": {
      "bus": "75_LVBus1213939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213939_production": {
      "bus": "75_LVBus1213939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213940_consumption": {
      "bus": "75_LVBus1213940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4483.176333701571,
        0.0,
        1721.8146007559299
      ],
      "q_nom": [
        1344.9529001104713,
        0.0,
        516.5443802267789
      ]
    },
    "75_LVBus1213940_production": {
      "bus": "75_LVBus1213940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213941_consumption": {
      "bus": "75_LVBus1213941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1782.366268188961
      ],
      "q_nom": [
        0.0,
        0.0,
        534.7098804566882
      ]
    },
    "75_LVBus1213941_production": {
      "bus": "75_LVBus1213941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213928_consumption": {
      "bus": "75_LVBus1213928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213928_production": {
      "bus": "75_LVBus1213928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213929_consumption": {
      "bus": "75_LVBus1213929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2512.3925091334872
      ],
      "q_nom": [
        0.0,
        0.0,
        753.7177527400462
      ]
    },
    "75_LVBus1213929_production": {
      "bus": "75_LVBus1213929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213935_consumption": {
      "bus": "75_LVBus1213935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2172.636311635776
      ],
      "q_nom": [
        0.0,
        0.0,
        651.7908934907329
      ]
    },
    "75_LVBus1213935_production": {
      "bus": "75_LVBus1213935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213936_consumption": {
      "bus": "75_LVBus1213936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        70.73808385528226,
        798.4090740697494,
        779.2039586007961
      ],
      "q_nom": [
        21.221425156584676,
        239.5227222209248,
        233.7611875802388
      ]
    },
    "75_LVBus1213936_production": {
      "bus": "75_LVBus1213936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213937_consumption": {
      "bus": "75_LVBus1213937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        803.0420556327757
      ],
      "q_nom": [
        0.0,
        0.0,
        240.9126166898327
      ]
    },
    "75_LVBus1213937_production": {
      "bus": "75_LVBus1213937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213930_consumption": {
      "bus": "75_LVBus1213930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1519.0927485332697,
        0.0,
        0.0
      ],
      "q_nom": [
        455.7278245599809,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213930_production": {
      "bus": "75_LVBus1213930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213932_consumption": {
      "bus": "75_LVBus1213932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213932_production": {
      "bus": "75_LVBus1213932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213934_consumption": {
      "bus": "75_LVBus1213934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213934_production": {
      "bus": "75_LVBus1213934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213933_consumption": {
      "bus": "75_LVBus1213933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213933_production": {
      "bus": "75_LVBus1213933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213931_consumption": {
      "bus": "75_LVBus1213931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213931_production": {
      "bus": "75_LVBus1213931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213526_consumption": {
      "bus": "75_LVBus1213526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213526_production": {
      "bus": "75_LVBus1213526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213530_consumption": {
      "bus": "75_LVBus1213530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1265.6266209635455
      ],
      "q_nom": [
        0.0,
        0.0,
        379.68798628906364
      ]
    },
    "75_LVBus1213530_production": {
      "bus": "75_LVBus1213530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213527_consumption": {
      "bus": "75_LVBus1213527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213527_production": {
      "bus": "75_LVBus1213527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213528_consumption": {
      "bus": "75_LVBus1213528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213528_production": {
      "bus": "75_LVBus1213528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213529_consumption": {
      "bus": "75_LVBus1213529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213529_production": {
      "bus": "75_LVBus1213529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213521_consumption": {
      "bus": "75_LVBus1213521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2521.306542302379,
        0.0,
        509.55772404531467
      ],
      "q_nom": [
        756.3919626907137,
        0.0,
        152.8673172135944
      ]
    },
    "75_LVBus1213521_production": {
      "bus": "75_LVBus1213521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213522_consumption": {
      "bus": "75_LVBus1213522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213522_production": {
      "bus": "75_LVBus1213522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213523_consumption": {
      "bus": "75_LVBus1213523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213523_production": {
      "bus": "75_LVBus1213523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213524_consumption": {
      "bus": "75_LVBus1213524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5770.807708802276,
        0.0
      ],
      "q_nom": [
        0.0,
        1731.2423126406827,
        0.0
      ]
    },
    "75_LVBus1213524_production": {
      "bus": "75_LVBus1213524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213648_consumption": {
      "bus": "75_LVBus1213648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213648_production": {
      "bus": "75_LVBus1213648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213649_consumption": {
      "bus": "75_LVBus1213649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1927.9690884339923,
        7361.248577682563,
        0.0
      ],
      "q_nom": [
        578.3907265301976,
        2208.374573304769,
        0.0
      ]
    },
    "75_LVBus1213649_production": {
      "bus": "75_LVBus1213649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213650_consumption": {
      "bus": "75_LVBus1213650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213650_production": {
      "bus": "75_LVBus1213650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213468_consumption": {
      "bus": "75_LVBus1213468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        533.4033820119422,
        0.0,
        0.0
      ],
      "q_nom": [
        160.02101460358264,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213468_production": {
      "bus": "75_LVBus1213468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213469_consumption": {
      "bus": "75_LVBus1213469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        541.018373857613
      ],
      "q_nom": [
        0.0,
        0.0,
        162.3055121572839
      ]
    },
    "75_LVBus1213469_production": {
      "bus": "75_LVBus1213469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214043_consumption": {
      "bus": "75_LVBus1214043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214043_production": {
      "bus": "75_LVBus1214043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214044_consumption": {
      "bus": "75_LVBus1214044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214044_production": {
      "bus": "75_LVBus1214044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214052_consumption": {
      "bus": "75_LVBus1214052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        165.4143118538699,
        0.0
      ],
      "q_nom": [
        0.0,
        49.624293556160964,
        0.0
      ]
    },
    "75_LVBus1214052_production": {
      "bus": "75_LVBus1214052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214048_consumption": {
      "bus": "75_LVBus1214048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        512.224854013356
      ],
      "q_nom": [
        0.0,
        0.0,
        153.66745620400678
      ]
    },
    "75_LVBus1214048_production": {
      "bus": "75_LVBus1214048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214050_consumption": {
      "bus": "75_LVBus1214050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214050_production": {
      "bus": "75_LVBus1214050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214051_consumption": {
      "bus": "75_LVBus1214051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1459.1922236911023,
        0.0,
        0.0
      ],
      "q_nom": [
        437.7576671073307,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214051_production": {
      "bus": "75_LVBus1214051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214049_consumption": {
      "bus": "75_LVBus1214049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214049_production": {
      "bus": "75_LVBus1214049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214045_consumption": {
      "bus": "75_LVBus1214045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214045_production": {
      "bus": "75_LVBus1214045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214046_consumption": {
      "bus": "75_LVBus1214046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214046_production": {
      "bus": "75_LVBus1214046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214047_consumption": {
      "bus": "75_LVBus1214047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        649.867546689828
      ],
      "q_nom": [
        0.0,
        0.0,
        194.9602640069484
      ]
    },
    "75_LVBus1214047_production": {
      "bus": "75_LVBus1214047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213823_consumption": {
      "bus": "75_LVBus1213823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3678.794836498459
      ],
      "q_nom": [
        0.0,
        0.0,
        1103.6384509495376
      ]
    },
    "75_LVBus1213823_production": {
      "bus": "75_LVBus1213823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213824_consumption": {
      "bus": "75_LVBus1213824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3528.4636107046595,
        1289.8948597268864,
        1257.5129332472584
      ],
      "q_nom": [
        1058.5390832113978,
        386.9684579180659,
        377.2538799741775
      ]
    },
    "75_LVBus1213824_production": {
      "bus": "75_LVBus1213824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213826_consumption": {
      "bus": "75_LVBus1213826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213826_production": {
      "bus": "75_LVBus1213826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213825_consumption": {
      "bus": "75_LVBus1213825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2343.9225249706437,
        2343.9225249706437,
        2343.9225249706437
      ],
      "q_nom": [
        703.1767574911931,
        703.1767574911931,
        703.1767574911931
      ]
    },
    "75_LVBus1213825_production": {
      "bus": "75_LVBus1213825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213820_consumption": {
      "bus": "75_LVBus1213820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1153.947185542798,
        951.4079550618005,
        189.25931108551825
      ],
      "q_nom": [
        346.1841556628394,
        285.4223865185401,
        56.77779332565547
      ]
    },
    "75_LVBus1213820_production": {
      "bus": "75_LVBus1213820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213821_consumption": {
      "bus": "75_LVBus1213821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1957.3178707023596
      ],
      "q_nom": [
        0.0,
        0.0,
        587.1953612107079
      ]
    },
    "75_LVBus1213821_production": {
      "bus": "75_LVBus1213821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213570_consumption": {
      "bus": "75_LVBus1213570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213570_production": {
      "bus": "75_LVBus1213570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213571_consumption": {
      "bus": "75_LVBus1213571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213571_production": {
      "bus": "75_LVBus1213571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213572_consumption": {
      "bus": "75_LVBus1213572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12769.529671006288,
        7353.832850476715,
        0.0
      ],
      "q_nom": [
        3830.8589013018864,
        2206.1498551430145,
        0.0
      ]
    },
    "75_LVBus1213572_production": {
      "bus": "75_LVBus1213572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213573_consumption": {
      "bus": "75_LVBus1213573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213573_production": {
      "bus": "75_LVBus1213573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213574_consumption": {
      "bus": "75_LVBus1213574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213574_production": {
      "bus": "75_LVBus1213574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213575_consumption": {
      "bus": "75_LVBus1213575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        257.8298690177896,
        0.0,
        0.0
      ],
      "q_nom": [
        77.34896070533686,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213575_production": {
      "bus": "75_LVBus1213575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213577_consumption": {
      "bus": "75_LVBus1213577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1253.7190926408357
      ],
      "q_nom": [
        0.0,
        0.0,
        376.1157277922507
      ]
    },
    "75_LVBus1213577_production": {
      "bus": "75_LVBus1213577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213576_consumption": {
      "bus": "75_LVBus1213576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1314.4701203803138
      ],
      "q_nom": [
        0.0,
        0.0,
        394.34103611409415
      ]
    },
    "75_LVBus1213576_production": {
      "bus": "75_LVBus1213576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213990_consumption": {
      "bus": "75_LVBus1213990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213990_production": {
      "bus": "75_LVBus1213990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213993_consumption": {
      "bus": "75_LVBus1213993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1499.7612246265692,
        0.0
      ],
      "q_nom": [
        0.0,
        449.92836738797075,
        0.0
      ]
    },
    "75_LVBus1213993_production": {
      "bus": "75_LVBus1213993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213994_consumption": {
      "bus": "75_LVBus1213994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6442.150708534829,
        1595.768637181564,
        0.0
      ],
      "q_nom": [
        1932.6452125604487,
        478.73059115446915,
        0.0
      ]
    },
    "75_LVBus1213994_production": {
      "bus": "75_LVBus1213994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213991_consumption": {
      "bus": "75_LVBus1213991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213991_production": {
      "bus": "75_LVBus1213991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213992_consumption": {
      "bus": "75_LVBus1213992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3790.5540733514654,
        0.0,
        0.0
      ],
      "q_nom": [
        1137.1662220054395,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213992_production": {
      "bus": "75_LVBus1213992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213721_consumption": {
      "bus": "75_LVBus1213721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        75.93627870469122,
        0.0
      ],
      "q_nom": [
        0.0,
        22.780883611407365,
        0.0
      ]
    },
    "75_LVBus1213721_production": {
      "bus": "75_LVBus1213721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213718_consumption": {
      "bus": "75_LVBus1213718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213718_production": {
      "bus": "75_LVBus1213718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213719_consumption": {
      "bus": "75_LVBus1213719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        150.1683015648378,
        0.0
      ],
      "q_nom": [
        0.0,
        45.05049046945134,
        0.0
      ]
    },
    "75_LVBus1213719_production": {
      "bus": "75_LVBus1213719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213496_consumption": {
      "bus": "75_LVBus1213496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1859.4892384150041
      ],
      "q_nom": [
        0.0,
        0.0,
        557.8467715245013
      ]
    },
    "75_LVBus1213496_production": {
      "bus": "75_LVBus1213496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213502_consumption": {
      "bus": "75_LVBus1213502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213502_production": {
      "bus": "75_LVBus1213502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213497_consumption": {
      "bus": "75_LVBus1213497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        237.03756087398457
      ],
      "q_nom": [
        0.0,
        0.0,
        71.11126826219537
      ]
    },
    "75_LVBus1213497_production": {
      "bus": "75_LVBus1213497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213500_consumption": {
      "bus": "75_LVBus1213500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213500_production": {
      "bus": "75_LVBus1213500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213501_consumption": {
      "bus": "75_LVBus1213501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3385.9245378256305,
        0.0,
        4190.378399996749
      ],
      "q_nom": [
        1015.7773613476891,
        0.0,
        1257.1135199990247
      ]
    },
    "75_LVBus1213501_production": {
      "bus": "75_LVBus1213501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213498_consumption": {
      "bus": "75_LVBus1213498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2511.761149501554,
        0.0,
        0.0
      ],
      "q_nom": [
        753.5283448504662,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213498_production": {
      "bus": "75_LVBus1213498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213499_consumption": {
      "bus": "75_LVBus1213499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3902.8811808921623,
        1531.1696003847937,
        0.0
      ],
      "q_nom": [
        1170.8643542676487,
        459.3508801154381,
        0.0
      ]
    },
    "75_LVBus1213499_production": {
      "bus": "75_LVBus1213499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213503_consumption": {
      "bus": "75_LVBus1213503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213503_production": {
      "bus": "75_LVBus1213503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213504_consumption": {
      "bus": "75_LVBus1213504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        8331.771649272581
      ],
      "q_nom": [
        0.0,
        0.0,
        2499.531494781774
      ]
    },
    "75_LVBus1213504_production": {
      "bus": "75_LVBus1213504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213845_consumption": {
      "bus": "75_LVBus1213845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213845_production": {
      "bus": "75_LVBus1213845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213851_consumption": {
      "bus": "75_LVBus1213851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7689.187156280304,
        0.0
      ],
      "q_nom": [
        0.0,
        2306.7561468840913,
        0.0
      ]
    },
    "75_LVBus1213851_production": {
      "bus": "75_LVBus1213851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213852_consumption": {
      "bus": "75_LVBus1213852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213852_production": {
      "bus": "75_LVBus1213852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213853_consumption": {
      "bus": "75_LVBus1213853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        310.29113478310006
      ],
      "q_nom": [
        0.0,
        0.0,
        93.08734043493001
      ]
    },
    "75_LVBus1213853_production": {
      "bus": "75_LVBus1213853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213854_consumption": {
      "bus": "75_LVBus1213854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213854_production": {
      "bus": "75_LVBus1213854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213857_consumption": {
      "bus": "75_LVBus1213857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213857_production": {
      "bus": "75_LVBus1213857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213855_consumption": {
      "bus": "75_LVBus1213855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3230.032508689755,
        330.83562649683756,
        0.0
      ],
      "q_nom": [
        969.0097526069264,
        99.25068794905127,
        0.0
      ]
    },
    "75_LVBus1213855_production": {
      "bus": "75_LVBus1213855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213856_consumption": {
      "bus": "75_LVBus1213856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1559.222546019588,
        0.0
      ],
      "q_nom": [
        0.0,
        467.7667638058764,
        0.0
      ]
    },
    "75_LVBus1213856_production": {
      "bus": "75_LVBus1213856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213846_consumption": {
      "bus": "75_LVBus1213846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213846_production": {
      "bus": "75_LVBus1213846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213848_consumption": {
      "bus": "75_LVBus1213848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213848_production": {
      "bus": "75_LVBus1213848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213850_consumption": {
      "bus": "75_LVBus1213850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213850_production": {
      "bus": "75_LVBus1213850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213849_consumption": {
      "bus": "75_LVBus1213849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213849_production": {
      "bus": "75_LVBus1213849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213847_consumption": {
      "bus": "75_LVBus1213847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        672.0956284197548,
        0.0
      ],
      "q_nom": [
        0.0,
        201.62868852592644,
        0.0
      ]
    },
    "75_LVBus1213847_production": {
      "bus": "75_LVBus1213847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214015_consumption": {
      "bus": "75_LVBus1214015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2156.047646408795,
        0.0,
        0.0
      ],
      "q_nom": [
        646.8142939226385,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214015_production": {
      "bus": "75_LVBus1214015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214016_consumption": {
      "bus": "75_LVBus1214016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4631.589851672151
      ],
      "q_nom": [
        0.0,
        0.0,
        1389.4769555016453
      ]
    },
    "75_LVBus1214016_production": {
      "bus": "75_LVBus1214016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214017_consumption": {
      "bus": "75_LVBus1214017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5761.972895553289,
        0.0
      ],
      "q_nom": [
        0.0,
        1728.5918686659868,
        0.0
      ]
    },
    "75_LVBus1214017_production": {
      "bus": "75_LVBus1214017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214019_consumption": {
      "bus": "75_LVBus1214019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214019_production": {
      "bus": "75_LVBus1214019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214018_consumption": {
      "bus": "75_LVBus1214018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214018_production": {
      "bus": "75_LVBus1214018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214009_consumption": {
      "bus": "75_LVBus1214009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1405.3013104413894,
        0.0,
        1744.6740606352862
      ],
      "q_nom": [
        421.5903931324168,
        0.0,
        523.4022181905858
      ]
    },
    "75_LVBus1214009_production": {
      "bus": "75_LVBus1214009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214010_consumption": {
      "bus": "75_LVBus1214010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3194.8792764415307,
        0.0,
        0.0
      ],
      "q_nom": [
        958.4637829324591,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214010_production": {
      "bus": "75_LVBus1214010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214011_consumption": {
      "bus": "75_LVBus1214011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3967.980441195762
      ],
      "q_nom": [
        0.0,
        0.0,
        1190.3941323587285
      ]
    },
    "75_LVBus1214011_production": {
      "bus": "75_LVBus1214011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214012_consumption": {
      "bus": "75_LVBus1214012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        383.7781385999105,
        2278.5109069220703,
        383.7781385999105
      ],
      "q_nom": [
        115.13344157997315,
        683.553272076621,
        115.13344157997315
      ]
    },
    "75_LVBus1214012_production": {
      "bus": "75_LVBus1214012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214013_consumption": {
      "bus": "75_LVBus1214013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5142.807593828542,
        0.0
      ],
      "q_nom": [
        0.0,
        1542.8422781485626,
        0.0
      ]
    },
    "75_LVBus1214013_production": {
      "bus": "75_LVBus1214013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214006_consumption": {
      "bus": "75_LVBus1214006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        577.8256020123991,
        225.93253833605286,
        225.93253833605286
      ],
      "q_nom": [
        173.34768060371974,
        67.77976150081585,
        67.77976150081585
      ]
    },
    "75_LVBus1214006_production": {
      "bus": "75_LVBus1214006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214007_consumption": {
      "bus": "75_LVBus1214007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214007_production": {
      "bus": "75_LVBus1214007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213998_consumption": {
      "bus": "75_LVBus1213998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7457.442638220749,
        7457.442638220749,
        7457.442638220749
      ],
      "q_nom": [
        2237.2327914662246,
        2237.2327914662246,
        2237.2327914662246
      ]
    },
    "75_LVBus1213998_production": {
      "bus": "75_LVBus1213998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213999_consumption": {
      "bus": "75_LVBus1213999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4514.155847575613,
        1948.0390582425043
      ],
      "q_nom": [
        0.0,
        1354.2467542726838,
        584.4117174727513
      ]
    },
    "75_LVBus1213999_production": {
      "bus": "75_LVBus1213999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214000_consumption": {
      "bus": "75_LVBus1214000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2755.9446673865164,
        0.0,
        0.0
      ],
      "q_nom": [
        826.7834002159549,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214000_production": {
      "bus": "75_LVBus1214000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214001_consumption": {
      "bus": "75_LVBus1214001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2619.8729352173764,
        0.0,
        0.0
      ],
      "q_nom": [
        785.9618805652129,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214001_production": {
      "bus": "75_LVBus1214001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214002_consumption": {
      "bus": "75_LVBus1214002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7278.8326570379895,
        0.0
      ],
      "q_nom": [
        0.0,
        2183.6497971113968,
        0.0
      ]
    },
    "75_LVBus1214002_production": {
      "bus": "75_LVBus1214002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214003_consumption": {
      "bus": "75_LVBus1214003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3838.406732005126
      ],
      "q_nom": [
        0.0,
        0.0,
        1151.5220196015377
      ]
    },
    "75_LVBus1214003_production": {
      "bus": "75_LVBus1214003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214004_consumption": {
      "bus": "75_LVBus1214004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1557.6843423129526
      ],
      "q_nom": [
        0.0,
        0.0,
        467.3053026938858
      ]
    },
    "75_LVBus1214004_production": {
      "bus": "75_LVBus1214004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213754_consumption": {
      "bus": "75_LVBus1213754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213754_production": {
      "bus": "75_LVBus1213754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213759_consumption": {
      "bus": "75_LVBus1213759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213759_production": {
      "bus": "75_LVBus1213759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213762_consumption": {
      "bus": "75_LVBus1213762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213762_production": {
      "bus": "75_LVBus1213762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213760_consumption": {
      "bus": "75_LVBus1213760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        120.13042695762097,
        120.13042695762097,
        120.13042695762097
      ],
      "q_nom": [
        36.03912808728629,
        36.03912808728629,
        36.03912808728629
      ]
    },
    "75_LVBus1213760_production": {
      "bus": "75_LVBus1213760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213761_consumption": {
      "bus": "75_LVBus1213761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1798.8145066135087,
        0.0,
        0.0
      ],
      "q_nom": [
        539.6443519840526,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213761_production": {
      "bus": "75_LVBus1213761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213755_consumption": {
      "bus": "75_LVBus1213755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213755_production": {
      "bus": "75_LVBus1213755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213757_consumption": {
      "bus": "75_LVBus1213757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213757_production": {
      "bus": "75_LVBus1213757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213758_consumption": {
      "bus": "75_LVBus1213758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1460.3461705908296,
        0.0
      ],
      "q_nom": [
        0.0,
        438.1038511772489,
        0.0
      ]
    },
    "75_LVBus1213758_production": {
      "bus": "75_LVBus1213758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1213756_consumption": {
      "bus": "75_LVBus1213756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        811.7207518849272,
        0.0
      ],
      "q_nom": [
        0.0,
        243.51622556547812,
        0.0
      ]
    },
    "75_LVBus1213756_production": {
      "bus": "75_LVBus1213756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214054_consumption": {
      "bus": "75_LVBus1214054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        124.24016159745099,
        124.24016159745099,
        124.24016159745099
      ],
      "q_nom": [
        37.272048479235295,
        37.272048479235295,
        37.272048479235295
      ]
    },
    "75_LVBus1214054_production": {
      "bus": "75_LVBus1214054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214056_consumption": {
      "bus": "75_LVBus1214056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214056_production": {
      "bus": "75_LVBus1214056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "75_LVBus1214055_consumption": {
      "bus": "75_LVBus1214055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        822.9411690810426,
        143.5105361849929,
        143.5105361849929
      ],
      "q_nom": [
        246.88235072431277,
        43.05316085549787,
        43.05316085549787
      ]
    },
    "75_LVBus1214055_production": {
      "bus": "75_LVBus1214055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
