          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.842385836980214,
              43.44201204842348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.838693020418076,
              43.44083019129277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.838844284605409,
              43.44062545334627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.838445857604335,
              43.44010518694123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.838406110848261,
              43.440918987784805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV122458": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845402046294874,
              43.43777282333337
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV036651": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.848166871975194,
              43.43701392800749
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090548": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.850576573103823,
              43.42906885332767
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090549": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.850649935179201,
              43.429078070152315
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV036981": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.847418812216681,
              43.43001322078215
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV036981_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.847418812216681,
              43.43001322078215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.847405345690694,
              43.43004911840348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.847162725220363,
              43.429286921693866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845791811439526,
              43.43180281712257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV002550": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.855156403245598,
              43.429447932727356
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV002550_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.855156403245598,
              43.429447932727356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.854448029992033,
              43.432495891063525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.853015577375455,
              43.432987823645995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV066373": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844734783245584,
              43.425026375579364
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV062414": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843687447737674,
              43.423047256071186
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090550": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845837359192289,
              43.41713770844906
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV145263": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845891167845404,
              43.41709000682165
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV145263_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845891167845404,
              43.41709000682165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845781989432727,
              43.41723989688217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845448300562746,
              43.41723684591985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845895995788104,
              43.41775569969367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.846712226484015,
              43.414978729459946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.847383629854791,
              43.4148602348738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.84751485176557,
              43.41442137126884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.846624468494434,
              43.41478060337676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843650382525723,
              43.417263639807125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843059828414033,
              43.417077004563296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.842173698160237,
              43.41676853028619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV090173": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.852974044648541,
              43.4134545506966
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090551": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.859975343064906,
              43.420698887569365
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090552": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86423820537164,
              43.420460712678846
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV068086": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.863812359128168,
              43.42019263792849
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV068086_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.863812359128168,
              43.42019263792849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.863843308056792,
              43.42019356245827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.863075470975109,
              43.41890153672927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861582834360995,
              43.41872565869112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.863946811889884,
              43.41892637541705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.864292397709814,
              43.4204573759436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.865354486512307,
              43.420863113624144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV008428": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86979108987138,
              43.42140063415457
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090568": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.878813016649222,
              43.42412837402538
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV019573": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.879480163868262,
              43.424681260791445
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV019573_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.879480163868262,
              43.424681260791445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.879568030201055,
              43.42476983965806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.879127787804318,
              43.42505377630608
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.879576872564824,
              43.42570775375605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.8812749310921,
              43.42692558860867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.877350492873384,
              43.42336046809267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.877541428951857,
              43.42075123477821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.878505633680755,
              43.41937254163646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.877047274029047,
              43.42089431201687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus090569": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.884367150796201,
              43.42708244590559
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV137958": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.885839649223189,
              43.424622566660304
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV137958_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.885839649223189,
              43.424622566660304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.885850539890655,
              43.424600106142975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.885120747615852,
              43.42439221524898
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.882346942782232,
              43.424158478917136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.887566770469019,
              43.424827689275084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.892290722713391,
              43.423693048608776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV051149": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.886845206942151,
              43.42824124669334
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV051149_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.886845206942151,
              43.42824124669334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.891264398212204,
              43.42905609329228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.886815916026395,
              43.42838621113745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.894129060762557,
              43.42991574102153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV008428_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86979108987138,
              43.42140063415457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869733957728332,
              43.421418469741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869862495129481,
              43.42057449283572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869637347977578,
              43.421327409643474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869181105638919,
              43.42128150635211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.868646419836988,
              43.421181784211534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869754976006459,
              43.42108193096889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.873053840500596,
              43.418008685326605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.870071776039365,
              43.421617836556095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.871505888264484,
              43.422181534081076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV085891": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860385229835858,
              43.42049808465526
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV085891_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860385229835858,
              43.42049808465526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86049581434537,
              43.42048594432004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861763326031463,
              43.422387745852106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861407375115109,
              43.42243386446125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86207491807638,
              43.42197355448137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86239146167054,
              43.42311419059445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860549454234166,
              43.423731019480485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.863786938141413,
              43.425592227564515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.864128940644765,
              43.426002312491114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86012700704331,
              43.4193353807585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861545953247508,
              43.41872940666205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860618997657547,
              43.41852126262858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861769470787112,
              43.419027545744946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.857694689042042,
              43.41839526977431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV049213": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.849709363530577,
              43.408102708375395
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090558": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.854039855038371,
              43.40626031373404
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090560": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.854101612222689,
              43.40624995829548
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV137975": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.853173334577044,
              43.40589144616062
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV137975_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.853173334577044,
              43.40589144616062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.853204653928981,
              43.40589761500805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.853023278414471,
              43.4054921506793
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.854069386041398,
              43.40444918948483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.851580709889501,
              43.40241666609198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.855455726139021,
              43.40359756490578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.854093741498784,
              43.4062169677178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.854670380094231,
              43.40619042515599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.854952422766117,
              43.406050163989505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.85618406984566,
              43.40568785151117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.857042134292081,
              43.405779832647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.853199840393869,
              43.406433230848826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.853236657875629,
              43.40643113333767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.852450719701687,
              43.406254305152345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.851908259717749,
              43.40615628322478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.8518562394539,
              43.40600100439318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.851633028983162,
              43.405752380483946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.850769878362378,
              43.404438401586525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.851404146228504,
              43.406442748457636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.850040442055984,
              43.40708095167035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus090561": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.857008919840942,
              43.4057817167293
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090562": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.859956144078894,
              43.40517941495337
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090563": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.862287523663103,
              43.4046069680572
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090564": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869090321477598,
              43.402704294945906
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090565": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.879469548347271,
              43.400785137470464
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090566": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.881691432058799,
              43.39970208818593
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV064420": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869333399095215,
              43.40159269624
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV064420_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869333399095215,
              43.40159269624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869682705764442,
              43.40156624509272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869159885708847,
              43.4029452067671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.871927193186292,
              43.40314627052686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.869061966554179,
              43.40328342643514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.865409933106309,
              43.40520585735515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.871345704608124,
              43.3996914979377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.868350496977652,
              43.399031973814466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.867157664579171,
              43.39825431420077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.871475684415654,
              43.39872019608777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV062818": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861598321482089,
              43.403245570150105
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090567": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860774834797062,
              43.40081341447341
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV149728": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860197958168636,
              43.397370718466995
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV149728_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860197958168636,
              43.397370718466995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860945153200658,
              43.395120328872025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861327053407714,
              43.39507126988607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.858336557521097,
              43.395373877534176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV067991": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861588332795177,
              43.40087053332341
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV067991_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861588332795177,
              43.40087053332341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.863507664042569,
              43.39966972185041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86100769684462,
              43.40150973053679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV062818_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861598321482089,
              43.403245570150105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861519897476198,
              43.40304843017926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860235702390542,
              43.403672353646606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.859783711365773,
              43.403419706899314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860040651233963,
              43.40424573367965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.864283386075475,
              43.40265612798139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.865415268528673,
              43.4021666457091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86603633197416,
              43.402688810869726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.865238316101509,
              43.401324987500665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.865147681039282,
              43.402894469287396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86097819391678,
              43.40154291263838
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860884358640973,
              43.4020039044208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV068078": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861818605057911,
              43.406973307223204
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV067990": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860933193261429,
              43.41043950462195
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV067990_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860933193261429,
              43.41043950462195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861615271161291,
              43.40990238944318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861850026437086,
              43.40977158129013
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861939011820816,
              43.40883037725103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.859266702954033,
              43.41055876530039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.857209531627415,
              43.410445845079714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV068078_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861818605057911,
              43.406973307223204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.861657937167832,
              43.407476408187605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860908833138517,
              43.40634292548411
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.860563139535004,
              43.405698738098884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.865159251323341,
              43.40868019675146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.866073325776642,
              43.408906487081055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.86567979896788,
              43.41095016461109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus090559": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.853347538047892,
              43.40687449022572
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV064430": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.852788755797073,
              43.406692421554766
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090553": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844083637755789,
              43.40614619014638
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV003467": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844185162568696,
              43.40618526603828
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090557": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.836976643471093,
              43.40248634355084
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV038785": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.832790645145241,
              43.40442075104023
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV038785_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.832790645145241,
              43.40442075104023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.83273880875084,
              43.40443653140365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.832158573923338,
              43.40430510361775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.833310571645201,
              43.406293327417046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV064422": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.83641061410101,
              43.400340042778275
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV064422_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.83641061410101,
              43.400340042778275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.836308668141625,
              43.40080532021574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.8401385255357,
              43.40283690072291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.836335657236502,
              43.4000560038914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.835802951152953,
              43.400084762415105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.833138386573267,
              43.39858806255709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.832098304429094,
              43.39837373620209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.831382956658561,
              43.3986118977741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.833856286973739,
              43.396898013669826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV003467_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844185162568696,
              43.40618526603828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844140112020947,
              43.406313410474986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844329007072989,
              43.40759633851459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844029940136745,
              43.40750310569462
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.842856119758889,
              43.4079685649459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.842340336905103,
              43.4080281353487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845366463670636,
              43.405964034438846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843708633905233,
              43.405443873618175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843010830924549,
              43.404700979833926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843926362201091,
              43.40404919108284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.841937279348389,
              43.40449626647981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.840922659935398,
              43.40337497327155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus090554": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844157668843787,
              43.408418676109235
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090555": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.836889698358794,
              43.4106167895074
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV066816": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.836843079422561,
              43.410629962767054
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV066816_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.836843079422561,
              43.410629962767054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.836717921373952,
              43.41058210526801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.836525280522277,
              43.41067760163854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.832236596495605,
              43.40949235219135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.832467434306074,
              43.4088643722076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.831366295656037,
              43.40939067541586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.837515114417176,
              43.41164104853558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.832596966327826,
              43.41449678221636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.840868191724994,
              43.41359151468526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.83694425903691,
              43.41042260454148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus090556": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.83672327406446,
              43.41063305104054
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV069418": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.832856807286239,
              43.40979140293228
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV069418_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.832856807286239,
              43.40979140293228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.83274439744346,
              43.40972235408167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV049213_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.849709363530577,
              43.408102708375395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.849671929614861,
              43.40813077044862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.849643383846561,
              43.40869808126817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.85060977798311,
              43.40836977969168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.850433115151288,
              43.40848562294255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.852184045361203,
              43.4113648852684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.84966929768088,
              43.40812049624831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.848545463738114,
              43.407460170368196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.849654366593218,
              43.408148135587645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV090173_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.852974044648541,
              43.4134545506966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.852609396652128,
              43.413819826438875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.853966103043244,
              43.41265448828003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.852587000530978,
              43.413844575359114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.852701500731309,
              43.41396937763203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.85207205577282,
              43.414807192571146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.850117935456203,
              43.41511431381607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.849523844798134,
              43.415329266503086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.852917305734536,
              43.415936043769065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.852936454972734,
              43.41594535233213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.855462047879621,
              43.417080192543494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV062414_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843687447737674,
              43.423047256071186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843778072058516,
              43.423057730622425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845037271323082,
              43.4214343870095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.846354968038654,
              43.4222442925713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845451327288846,
              43.42066763272278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.846705917154437,
              43.420246835797386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845048865627552,
              43.420337798229596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844071875382572,
              43.42480231351873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843729217381432,
              43.42309012105063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843298319127606,
              43.42292089752895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.841177686780299,
              43.42301408237211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.83698002397947,
              43.42511406665294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.841014423281507,
              43.42241526296514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV066373_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844734783245584,
              43.425026375579364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844774889591222,
              43.42475951600515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845685970821742,
              43.42756170838005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.844714950795637,
              43.4251999708355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV036651_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.848166871975194,
              43.43701392800749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.847230779288374,
              43.43731057296576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845795317147475,
              43.43736514537126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.848298355447898,
              43.4369291492027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.848611151409413,
              43.436767184611746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.848922295677616,
              43.436486437014246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.849224520582523,
              43.43640780814865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.848342481109138,
              43.43596651345226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1974649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.848057085196515,
              43.4364341615455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.849419279179906,
              43.436301262461036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.850155045034109,
              43.43526838608724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.849430420769425,
              43.43813227217655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.84980213283619,
              43.43854756281106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.850384045731066,
              43.440032792331436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.851818721001127,
              43.43870810424571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV122458_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845402046294874,
              43.43777282333337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845571690461674,
              43.43777667403288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845482244811914,
              43.4385117092703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845264141859569,
              43.44004500699412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.846604988779695,
              43.438858110067436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.838898358029883,
              43.4357000596773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845786010382702,
              43.437356704834095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus090546": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.836399178346864,
              43.44191214617088
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVBus090547": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.83845410273048,
              43.4467249385876
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV170490": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.839922162620986,
              43.44494374043834
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV170490_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.839922162620986,
              43.44494374043834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.839582587616961,
              43.445250302990544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.840514148321395,
              43.44433211089877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.841344625268015,
              43.44425200073371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.839052487193195,
              43.44581026739074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.838211836244687,
              43.44730695586786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV000303": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.839380641934054,
              43.448503445885095
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV000303_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.839380641934054,
              43.448503445885095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.839312757394807,
              43.44862246052904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.842965874739309,
              43.4494653907044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.843358352470655,
              43.44890862860568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.845555334426526,
              43.45107270713893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.846244383217209,
              43.45087359565237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.838181363646589,
              43.44739518696137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.836898150834478,
              43.44675522379336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.837072397395828,
              43.44656493959049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.835568705405454,
              43.44361245179862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV043784_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.829988364890658,
              43.44192589951487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.830214698625859,
              43.44209343017473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.829926074347483,
              43.441932955047065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.827287081263131,
              43.44051054808347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.830269506907603,
              43.442123362275844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.830304993683753,
              43.44223820890285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.830359093413045,
              43.44217303096032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.832952299206956,
              43.44314413921109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.835383264899403,
              43.443292068775406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.835515346694208,
              43.443573341514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.835222596155897,
              43.44299209289443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV020080": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.820622596912858,
              43.44053518836946
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV020080_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.820622596912858,
              43.44053518836946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.820540731155846,
              43.44059102905774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.820540070181953,
              43.44154246804558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821880226473703,
              43.44397636419577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.822756605233407,
              43.44584824000734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV163005_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.812295455224537,
              43.43343025806835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.812634377524142,
              43.43356183029552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.812933574778246,
              43.43381319304457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.813097744853272,
              43.43399013673282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.813534428120203,
              43.43455463497862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.813566787521571,
              43.43479633804138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.813791381025159,
              43.43587404451581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.81214474235569,
              43.43332062682749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811882975814755,
              43.43329123717948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811631074141122,
              43.43321277543247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811084528662743,
              43.43312734150195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.810468593400878,
              43.4329132398147
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1929142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.810279962221253,
              43.432805369957045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1929143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809702140264388,
              43.432810467274045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1929144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.808596896309853,
              43.43269977802492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1929146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.808750622617522,
              43.43332366345451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1929145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.807199336105135,
              43.43228641450993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1945184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.810532137135,
              43.43316090384795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811653602528339,
              43.432977500610406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1214086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.810688151874749,
              43.43214966253957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV061751_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.814225725066411,
              43.43656044263543
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.814002667604584,
              43.436552932640275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.814004136797105,
              43.436570652856624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV067558_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.813476223620635,
              43.446495259428104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.813725997194716,
              43.4462310263235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV078984_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816235511558,
              43.451755256617176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816329391383297,
              43.4518843649373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV065623_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816254103454589,
              43.45436246421461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816302015325822,
              43.45441213181412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816675268248031,
              43.45603649677179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816798462268757,
              43.4540706028327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus090536": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811416701874847,
              43.45327697077395
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV031198": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811469452889291,
              43.45324056022836
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV031198_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811469452889291,
              43.45324056022836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811475010157679,
              43.453228696605045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811178403025044,
              43.45339640930177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811595993014004,
              43.45294247864645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.812498127329449,
              43.45267410801274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811040730178502,
              43.452778090187856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV009180": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.806425773351487,
              43.456672153256015
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV009180_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.806425773351487,
              43.456672153256015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.806253343966714,
              43.4568151766024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.80649311159344,
              43.4571737710968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.806120066138939,
              43.45731807351535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.807386872142673,
              43.45863938899277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.807762538670264,
              43.4584404562972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.808156091945232,
              43.458241944925476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.805655937306351,
              43.45718184032643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.804089555652314,
              43.45775161295689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.805461795186205,
              43.45700915399989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.805182930190077,
              43.456255470128056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.806287301905104,
              43.456479920248974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV067421_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.819327809887074,
              43.4581840797451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.819395328252051,
              43.458269886665704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.81871101913291,
              43.4580051145884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821274507147408,
              43.45741135780266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV044755": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821442114307693,
              43.46140151348324
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV044755_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821442114307693,
              43.46140151348324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821404594596017,
              43.46139355522433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821064808174584,
              43.46108774665489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821531173186756,
              43.460669554710776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.823923201881116,
              43.46051056535526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.8240780535494,
              43.46004682592568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.82394774627799,
              43.460624279436395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821340974658613,
              43.461617836690635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821568391708336,
              43.461953469011355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.820902734403944,
              43.46210212129942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821430887228453,
              43.46244067536798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.820473336512715,
              43.46136087138311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.819538002777148,
              43.46106874387221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.818442605393879,
              43.46114269762118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV081981": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816831816959451,
              43.46472691989842
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV081981_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816831816959451,
              43.46472691989842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.817597900958851,
              43.46367003326636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.818479423759198,
              43.463036530161546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.819068415708672,
              43.462783339574514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.818852160637824,
              43.46217593895872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.812972508384886,
              43.46306778631642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.814031025674788,
              43.46637440734295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.813305175371771,
              43.46621608830322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.813083809694607,
              43.46702725860698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.812286496302806,
              43.467536421449616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811627684288314,
              43.46801878833222
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVBus090522": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.815624157016879,
              43.47446661911377
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV015897": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.81555714835288,
              43.4744066610086
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV004174": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.826795208463235,
              43.47609563555878
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV004174_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.826795208463235,
              43.47609563555878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.826669937614199,
              43.4761412865831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.82677250563695,
              43.47612731400507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.828077388888749,
              43.47624717024524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.828908714404343,
              43.476605141096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.825890658165518,
              43.47637438365844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.824971022687093,
              43.47674838463403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.823631395845948,
              43.476795778148016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.824656652465359,
              43.476246784010634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV015897_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.81555714835288,
              43.4744066610086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.815715775230724,
              43.474359535421264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816121585352574,
              43.474678294013025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816335381815555,
              43.47476871442667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.817007232198898,
              43.474970312128725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816687866878778,
              43.47556438798515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.818064466628059,
              43.47506799208384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.818321609537681,
              43.47574755424602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.818649263441737,
              43.47656713672603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.817838908036499,
              43.475977222588504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.821817281838968,
              43.476322860161275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.816023610282997,
              43.47481434565689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.815651185588727,
              43.47441921167854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.815322275730165,
              43.474609448363225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.812731075368494,
              43.472540338443565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV031264": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811207345505066,
              43.47601068893091
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV031264_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811207345505066,
              43.47601068893091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.811178025452871,
              43.47604122583663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.810469826513261,
              43.475654489037275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809802631542783,
              43.47577855066524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809673376745808,
              43.47590825936567
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.808982857845783,
              43.475778539314106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.808945000158104,
              43.476155325240235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.807737677542565,
              43.475922835370746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.810401607961472,
              43.47517987309115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809910582693086,
              43.475062928910475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809632934327102,
              43.4750049033318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.810897662058406,
              43.474615666945084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.8116839194425,
              43.47620572411795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.814111918278228,
              43.47827585010292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.813066617106149,
              43.47547456339967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV042692": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.810184867975938,
              43.47872045654471
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV042692_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.810184867975938,
              43.47872045654471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.810150642165513,
              43.478775456896976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809619453138003,
              43.47854169487384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809658416041165,
              43.478497358667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809721402917359,
              43.47763085508754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809978547972355,
              43.47858663277399
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809150035426767,
              43.47833393906223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.807946535103661,
              43.47838500902823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809213812876115,
              43.4780271094697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.808385952476741,
              43.47798663840406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.809338519380856,
              43.47741020554177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.812300150815514,
              43.478473391086794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_MVLV097229": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.80581166449978,
              43.477978819551176
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "75_MVLV097229_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.80581166449978,
              43.477978819551176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.805748964346795,
              43.47796254092499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.805190830060658,
              43.47762765599382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.804830699993404,
              43.477718609001954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.804825592588645,
              43.477385466285206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.802346606847224,
              43.47658514843664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.804794149888153,
              43.47775296138806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.804941178172808,
              43.47777318815079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.804429911964095,
              43.47832665605438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.803527279453747,
              43.48006474776311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.804928558721458,
              43.47847616109168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.804368834680023,
              43.478308665418986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.803521993781916,
              43.478034948876264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.805816416686536,
              43.47759099202942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.805792124114043,
              43.47727856437736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.806058795439343,
              43.47654778109267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.805511081166209,
              43.477391769710245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.80629757731466,
              43.47775071387503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.808371026340132,
              43.477985859426234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "75_LVBus1213889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.806430697660098,
              43.477367492097756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "75_390031": {
          "bus1": "75_ORTH5",
          "bus2": "75_MVBus090514",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.7797468580266033,
                43.50175500256576
              ],
              [
                -0.779768218624133,
                43.50175775715916
              ],
              [
                -0.779768218624133,
                43.50175775715916
              ],
              [
                -0.779789983536837,
                43.501766248756056
              ],
              [
                -0.779796930710999,
                43.50176471693621
              ],
              [
                -0.779982867059145,
                43.50151220921162
              ],
              [
                -0.780004126541751,
                43.501509616366825
              ],
              [
                -0.780079484097165,
                43.50144882357838
              ],
              [
                -0.780085743014964,
                43.50144690687585
              ],
              [
                -0.780092365762046,
                43.50144690444832
              ],
              [
                -0.780107069612574,
                43.50145438571323
              ],
              [
                -0.780111830304501,
                43.501453771493274
              ],
              [
                -0.780118976205598,
                43.501444552759395
              ],
              [
                -0.780118976205598,
                43.501444552759395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.049357860921921355,
          "ground": "gnd"
        },
        "75_10737": {
          "bus1": "75_MVBus090514",
          "bus2": "75_MVBus090515",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.780118976205598,
                43.501444552759395
              ],
              [
                -0.788054226976852,
                43.498016447995845
              ],
              [
                -0.789673544525242,
                43.49733386186719
              ],
              [
                -0.791365348037967,
                43.49670183802198
              ],
              [
                -0.798396031320282,
                43.49038224505696
              ],
              [
                -0.799346676452888,
                43.487625798939916
              ],
              [
                -0.799602603173778,
                43.4873673001531
              ],
              [
                -0.805910170770459,
                43.484327406285246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 2.918023370052071,
          "ground": "gnd"
        },
        "75_125873": {
          "bus1": "75_MVBus090515",
          "bus2": "75_MVLV170209",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805910170770459,
                43.484327406285246
              ],
              [
                -0.804963097913241,
                43.48348898622268
              ],
              [
                -0.803777002954964,
                43.4828103318084
              ],
              [
                -0.801755137549227,
                43.48226801089985
              ],
              [
                -0.80173757340777,
                43.48226374599359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.41695888285906196,
          "ground": "gnd"
        },
        "75_LVBranch0317861": {
          "bus1": "75_MVLV170209_LV",
          "bus2": "75_LVBus1214144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.80173757340777,
                43.48226374599359
              ],
              [
                -0.801719129542041,
                43.48226258272695
              ],
              [
                -0.801719129542041,
                43.48226258272695
              ],
              [
                -0.801569026326484,
                43.48225313487809
              ],
              [
                -0.8015389934554,
                43.482251247438036
              ],
              [
                -0.8015389934554,
                43.482251247438036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014627388939695245,
          "ground": "gnd"
        },
        "75_LVBranch0699314": {
          "bus1": "75_LVBus1214144",
          "bus2": "75_LVBus1214153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8015389934554,
                43.482251247438036
              ],
              [
                -0.8015389934554,
                43.482251247438036
              ],
              [
                -0.801753283455795,
                43.4828264302118
              ],
              [
                -0.801754904700241,
                43.48283076325818
              ],
              [
                -0.801754904700241,
                43.48283076325818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06671274076931966,
          "ground": "gnd"
        },
        "75_LVBranch0118076": {
          "bus1": "75_LVBus1214144",
          "bus2": "75_LVBus1214145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8015389934554,
                43.482251247438036
              ],
              [
                -0.8015389934554,
                43.482251247438036
              ],
              [
                -0.801134913858015,
                43.48189435469674
              ],
              [
                -0.801122166387985,
                43.481883095931906
              ],
              [
                -0.801122166387985,
                43.481883095931906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053010864047153675,
          "ground": "gnd"
        },
        "75_LVBranch0517930": {
          "bus1": "75_LVBus1214145",
          "bus2": "75_LVBus1214152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.801122166387985,
                43.481883095931906
              ],
              [
                -0.801122166387985,
                43.481883095931906
              ],
              [
                -0.801104605285455,
                43.48187280467282
              ],
              [
                -0.801093310758478,
                43.48186618965715
              ],
              [
                -0.800436527469227,
                43.481481154276416
              ],
              [
                -0.799880102930354,
                43.48111665389468
              ],
              [
                -0.799870967808426,
                43.48111066852334
              ],
              [
                -0.799863408644377,
                43.481105716635554
              ],
              [
                -0.799863408644377,
                43.481105716635554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13357862836075365,
          "ground": "gnd"
        },
        "75_LVBranch0426394": {
          "bus1": "75_LVBus1214145",
          "bus2": "75_LVBus1214146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.801122166387985,
                43.481883095931906
              ],
              [
                -0.801122166387985,
                43.481883095931906
              ],
              [
                -0.80111570560569,
                43.48189186442612
              ],
              [
                -0.801010996850665,
                43.482033926055
              ],
              [
                -0.800975753095606,
                43.48205795866021
              ],
              [
                -0.800964870454149,
                43.4820653807138
              ],
              [
                -0.800964870454149,
                43.4820653807138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024131003078146307,
          "ground": "gnd"
        },
        "75_LVBranch0732424": {
          "bus1": "75_LVBus1214146",
          "bus2": "75_LVBus1214147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.800964870454149,
                43.4820653807138
              ],
              [
                -0.800964870454149,
                43.4820653807138
              ],
              [
                -0.800931144562703,
                43.482047060055265
              ],
              [
                -0.800923085394537,
                43.482042680424726
              ],
              [
                -0.80091569987058,
                43.48204112339033
              ],
              [
                -0.80091569987058,
                43.48204112339033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0048396260601330145,
          "ground": "gnd"
        },
        "75_LVBranch0130813": {
          "bus1": "75_LVBus1214145",
          "bus2": "75_LVBus1214148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.801122166387985,
                43.481883095931906
              ],
              [
                -0.801122166387985,
                43.481883095931906
              ],
              [
                -0.801138596838727,
                43.481871653923086
              ],
              [
                -0.801578787999923,
                43.48156506710704
              ],
              [
                -0.801587592149705,
                43.481558937680774
              ],
              [
                -0.801587592149705,
                43.481558937680774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05210411074784022,
          "ground": "gnd"
        },
        "75_LVBranch0724280": {
          "bus1": "75_LVBus1214148",
          "bus2": "75_LVBus1214149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.801587592149705,
                43.481558937680774
              ],
              [
                -0.801587592149705,
                43.481558937680774
              ],
              [
                -0.802383750376007,
                43.48116932501259
              ],
              [
                -0.802399736739792,
                43.48116150243614
              ],
              [
                -0.802399736739792,
                43.48116150243614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07916266413740847,
          "ground": "gnd"
        },
        "75_LVBranch0483220": {
          "bus1": "75_LVBus1214149",
          "bus2": "75_LVBus1214150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.802399736739792,
                43.48116150243614
              ],
              [
                -0.802399736739792,
                43.48116150243614
              ],
              [
                -0.802414089047144,
                43.48114888849129
              ],
              [
                -0.802988948152594,
                43.48064376711054
              ],
              [
                -0.802994120888899,
                43.48063921833453
              ],
              [
                -0.803000991066321,
                43.48063319005689
              ],
              [
                -0.803000991066321,
                43.48063319005689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07623262728825131,
          "ground": "gnd"
        },
        "75_LVBranch0548088": {
          "bus1": "75_LVBus1214150",
          "bus2": "75_LVBus1214151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.803000991066321,
                43.48063319005689
              ],
              [
                -0.803000991066321,
                43.48063319005689
              ],
              [
                -0.803009741254402,
                43.48062405799248
              ],
              [
                -0.803524111056634,
                43.48008690297126
              ],
              [
                -0.803527101395692,
                43.48008377584381
              ],
              [
                -0.803527101395692,
                43.48008377584381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07441568171811044,
          "ground": "gnd"
        },
        "75_120727": {
          "bus1": "75_MVBus090515",
          "bus2": "75_MVBus090516",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805910170770459,
                43.484327406285246
              ],
              [
                -0.805910170770459,
                43.484327406285246
              ],
              [
                -0.807875126690347,
                43.4833449304165
              ],
              [
                -0.807875126690347,
                43.4833449304165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.19283053409924147,
          "ground": "gnd"
        },
        "75_97768": {
          "bus1": "75_MVBus090516",
          "bus2": "75_MVBus090530",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807875126690347,
                43.4833449304165
              ],
              [
                -0.808134102128396,
                43.48350925266941
              ],
              [
                -0.808544937410526,
                43.48382466726186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07608676005680454,
          "ground": "gnd"
        },
        "75_440296": {
          "bus1": "75_MVBus090530",
          "bus2": "75_MVLV168811",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808544937410526,
                43.48382466726186
              ],
              [
                -0.808544937410526,
                43.48382466726186
              ],
              [
                -0.80846918396565,
                43.483873044015645
              ],
              [
                -0.808455683560835,
                43.483882270093474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008151341851931882,
          "ground": "gnd"
        },
        "75_LVBranch1482399": {
          "bus1": "75_MVLV168811_LV",
          "bus2": "75_LVBus1214131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808455683560835,
                43.483882270093474
              ],
              [
                -0.808441303037854,
                43.483890766308654
              ],
              [
                -0.808441303037854,
                43.483890766308654
              ],
              [
                -0.808330942019226,
                43.4839470866735
              ],
              [
                -0.808330415672797,
                43.48394739883295
              ],
              [
                -0.808330415672797,
                43.48394739883295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01095735700989939,
          "ground": "gnd"
        },
        "75_1016": {
          "bus1": "75_MVBus090516",
          "bus2": "75_MVBus090517",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807875126690347,
                43.4833449304165
              ],
              [
                -0.807875126690347,
                43.4833449304165
              ],
              [
                -0.809153370372292,
                43.48271482419543
              ],
              [
                -0.809153370372292,
                43.48271482419543
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.12487711689521179,
          "ground": "gnd"
        },
        "75_39653": {
          "bus1": "75_MVBus090517",
          "bus2": "75_MVBus090518",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809153370372292,
                43.48271482419543
              ],
              [
                -0.809153370372292,
                43.48271482419543
              ],
              [
                -0.810029482029859,
                43.47882386439018
              ],
              [
                -0.810029482029859,
                43.47882386439018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.43806605133676524,
          "ground": "gnd"
        },
        "75_125886": {
          "bus1": "75_MVBus090518",
          "bus2": "75_MVBus090519",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810029482029859,
                43.47882386439018
              ],
              [
                -0.810029482029859,
                43.47882386439018
              ],
              [
                -0.810105607474288,
                43.478454640119544
              ],
              [
                -0.811347870553949,
                43.476184764022335
              ],
              [
                -0.811721137950012,
                43.47599849761446
              ],
              [
                -0.811721137950012,
                43.47599849761446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.34957037497329885,
          "ground": "gnd"
        },
        "75_92844": {
          "bus1": "75_MVBus090519",
          "bus2": "75_MVBus090520",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811721137950012,
                43.47599849761446
              ],
              [
                -0.811721137950012,
                43.47599849761446
              ],
              [
                -0.814089357180439,
                43.474762436670524
              ],
              [
                -0.814089357180439,
                43.474762436670524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.23574177337050428,
          "ground": "gnd"
        },
        "75_92845": {
          "bus1": "75_MVBus090520",
          "bus2": "75_MVBus090521",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.814089357180439,
                43.474762436670524
              ],
              [
                -0.814089357180439,
                43.474762436670524
              ],
              [
                -0.810662699227802,
                43.47502294009931
              ],
              [
                -0.807807305768858,
                43.47545747476098
              ],
              [
                -0.807106210729817,
                43.47560500263777
              ],
              [
                -0.807106210729817,
                43.47560500263777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5738232124224576,
          "ground": "gnd"
        },
        "75_218068": {
          "bus1": "75_MVBus090521",
          "bus2": "75_MVLV016907",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807106210729817,
                43.47560500263777
              ],
              [
                -0.807106210729817,
                43.47560500263777
              ],
              [
                -0.807085209543192,
                43.475605587829385
              ],
              [
                -0.806832436461668,
                43.475455879976586
              ],
              [
                -0.806824605040018,
                43.47544799541849
              ],
              [
                -0.806748208101751,
                43.47533571624151
              ],
              [
                -0.806746406458311,
                43.47532495765544
              ],
              [
                -0.806744221838005,
                43.475307005831944
              ],
              [
                -0.806734403239532,
                43.4752847613941
              ],
              [
                -0.806709662680514,
                43.4752611260398
              ],
              [
                -0.806631200671137,
                43.47520385290785
              ],
              [
                -0.806623604223771,
                43.475200467612375
              ],
              [
                -0.806550233812196,
                43.47524033689475
              ],
              [
                -0.806540976761356,
                43.475241569073006
              ],
              [
                -0.806533043555095,
                43.4752426187597
              ],
              [
                -0.80652476048712,
                43.475237976284056
              ],
              [
                -0.806510104692881,
                43.47522974194898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07154446407045251,
          "ground": "gnd"
        },
        "75_385507": {
          "bus1": "75_MVLV016907",
          "bus2": "75_MVBus090531",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806510104692881,
                43.47522974194898
              ],
              [
                -0.806528026080534,
                43.47523312314893
              ],
              [
                -0.806535089773304,
                43.47523445529914
              ],
              [
                -0.806545087597323,
                43.475230746099996
              ],
              [
                -0.806550861377225,
                43.4752286080835
              ],
              [
                -0.806606116896947,
                43.47519734360538
              ],
              [
                -0.806608163103103,
                43.47518918014383
              ],
              [
                -0.806468776764457,
                43.47507866468288
              ],
              [
                -0.806332817831819,
                43.47496263464278
              ],
              [
                -0.805963729824145,
                43.4746233969914
              ],
              [
                -0.805951089177506,
                43.47461834180041
              ],
              [
                -0.805933751068048,
                43.474617929607106
              ],
              [
                -0.805893377672942,
                43.47462625647547
              ],
              [
                -0.805893377672942,
                43.47462625647547
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0962765618548952,
          "ground": "gnd"
        },
        "75_148174": {
          "bus1": "75_MVBus090531",
          "bus2": "75_MVBus090532",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805893377672942,
                43.47462625647547
              ],
              [
                -0.805893377672942,
                43.47462625647547
              ],
              [
                -0.803919646308855,
                43.47312769403469
              ],
              [
                -0.803919646308855,
                43.47312769403469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23070183717894788,
          "ground": "gnd"
        },
        "75_73588": {
          "bus1": "75_MVBus090532",
          "bus2": "75_MVLV126900",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.803919646308855,
                43.47312769403469
              ],
              [
                -0.803919646308855,
                43.47312769403469
              ],
              [
                -0.803995041838742,
                43.47274640069001
              ],
              [
                -0.80399738286804,
                43.47273303005342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04279943535863886,
          "ground": "gnd"
        },
        "75_98114": {
          "bus1": "75_MVLV126900",
          "bus2": "75_MVLV160540",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.80399738286804,
                43.47273303005342
              ],
              [
                -0.804015118853184,
                43.47273687574235
              ],
              [
                -0.805628960861671,
                43.472952262673964
              ],
              [
                -0.807209363679503,
                43.472861690125065
              ],
              [
                -0.807227755686494,
                43.47286016459567
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2610254168454277,
          "ground": "gnd"
        },
        "75_LVBranch0583954": {
          "bus1": "75_MVLV160540_LV",
          "bus2": "75_LVBus1214058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807227755686494,
                43.47286016459567
              ],
              [
                -0.807246252788297,
                43.472859652348625
              ],
              [
                -0.807246252788297,
                43.472859652348625
              ],
              [
                -0.807270920525987,
                43.47285905914624
              ],
              [
                -0.807271364420869,
                43.472859046205606
              ],
              [
                -0.807277530121263,
                43.47285887545448
              ],
              [
                -0.807277530121263,
                43.47285887545448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0025322167444864706,
          "ground": "gnd"
        },
        "75_LVBranch0556921": {
          "bus1": "75_LVBus1214058",
          "bus2": "75_LVBus1214059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807277530121263,
                43.47285887545448
              ],
              [
                -0.807277530121263,
                43.47285887545448
              ],
              [
                -0.807376320192618,
                43.47321254523631
              ],
              [
                -0.807373883333516,
                43.473285946359155
              ],
              [
                -0.807373883333516,
                43.473285946359155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048255591751686346,
          "ground": "gnd"
        },
        "75_LVBranch0338378": {
          "bus1": "75_LVBus1214059",
          "bus2": "75_LVBus1214060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807373883333516,
                43.473285946359155
              ],
              [
                -0.807373883333516,
                43.473285946359155
              ],
              [
                -0.807373796716363,
                43.47329043701275
              ],
              [
                -0.807364944020749,
                43.47359807347128
              ],
              [
                -0.807250879517984,
                43.47391404779287
              ],
              [
                -0.807250879517984,
                43.47391404779287
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07098375812075386,
          "ground": "gnd"
        },
        "75_LVBranch1593993": {
          "bus1": "75_LVBus1214060",
          "bus2": "75_LVBus1214061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807250879517984,
                43.47391404779287
              ],
              [
                -0.807250879517984,
                43.47391404779287
              ],
              [
                -0.80724341742462,
                43.47391220564266
              ],
              [
                -0.807240888449682,
                43.47391944778323
              ],
              [
                -0.80723205308363,
                43.47393913292726
              ],
              [
                -0.8072225035832,
                43.47396043087087
              ],
              [
                -0.807211775859498,
                43.47398433551604
              ],
              [
                -0.807165289775706,
                43.47408793727139
              ],
              [
                -0.807113578205622,
                43.47420320397665
              ],
              [
                -0.807087964004293,
                43.474260290624564
              ],
              [
                -0.807093866026151,
                43.4742613867694
              ],
              [
                -0.807093866026151,
                43.4742613867694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041799089441386265,
          "ground": "gnd"
        },
        "75_LVBranch1589743": {
          "bus1": "75_LVBus1214061",
          "bus2": "75_LVBus1214062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807093866026151,
                43.4742613867694
              ],
              [
                -0.807093866026151,
                43.4742613867694
              ],
              [
                -0.807085244478779,
                43.47426406653607
              ],
              [
                -0.80706356504511,
                43.47430331081113
              ],
              [
                -0.807045300480193,
                43.47433637542595
              ],
              [
                -0.807035163937583,
                43.47438586945889
              ],
              [
                -0.807035027336778,
                43.47438653002114
              ],
              [
                -0.807024798822813,
                43.47444378877508
              ],
              [
                -0.807025281696072,
                43.474539311650595
              ],
              [
                -0.807015926689223,
                43.47454257942892
              ],
              [
                -0.806950744099341,
                43.474541070612766
              ],
              [
                -0.806950744099341,
                43.474541070612766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03819590730770612,
          "ground": "gnd"
        },
        "75_LVBranch1351391": {
          "bus1": "75_LVBus1214062",
          "bus2": "75_LVBus1214064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806950744099341,
                43.474541070612766
              ],
              [
                -0.806950744099341,
                43.474541070612766
              ],
              [
                -0.806952357183176,
                43.474547274599054
              ],
              [
                -0.807016631210431,
                43.474547757570804
              ],
              [
                -0.807016161492095,
                43.474598085114856
              ],
              [
                -0.807007920043937,
                43.474638466699645
              ],
              [
                -0.807006359775598,
                43.47464738051417
              ],
              [
                -0.80700588824141,
                43.474661047536095
              ],
              [
                -0.806982926580451,
                43.47479471488158
              ],
              [
                -0.806979781363833,
                43.47484040743259
              ],
              [
                -0.806962797977568,
                43.4749149881559
              ],
              [
                -0.806958605890465,
                43.474954891941344
              ],
              [
                -0.806928444396947,
                43.47512205690816
              ],
              [
                -0.806862612910872,
                43.47526493375176
              ],
              [
                -0.806836731385987,
                43.47531447298357
              ],
              [
                -0.806835322785452,
                43.475317158352105
              ],
              [
                -0.806827992242788,
                43.475331196191085
              ],
              [
                -0.806839929826215,
                43.47533806163856
              ],
              [
                -0.806839929826215,
                43.47533806163856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09602508209704926,
          "ground": "gnd"
        },
        "75_LVBranch0922430": {
          "bus1": "75_LVBus1214064",
          "bus2": "75_LVBus1214065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806839929826215,
                43.47533806163856
              ],
              [
                -0.806839929826215,
                43.47533806163856
              ],
              [
                -0.80673646642646,
                43.4755535486264
              ],
              [
                -0.806712625759562,
                43.475589213167765
              ],
              [
                -0.806581874633717,
                43.47576574971048
              ],
              [
                -0.806593553300677,
                43.47577172330945
              ],
              [
                -0.806593553300677,
                43.47577172330945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05320870125058926,
          "ground": "gnd"
        },
        "75_LVBranch1292022": {
          "bus1": "75_LVBus1214065",
          "bus2": "75_LVBus1214066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806593553300677,
                43.47577172330945
              ],
              [
                -0.806593553300677,
                43.47577172330945
              ],
              [
                -0.806576611486675,
                43.47577425877044
              ],
              [
                -0.806536416923372,
                43.47581889048193
              ],
              [
                -0.806512450491856,
                43.47584552840817
              ],
              [
                -0.806267060875283,
                43.476113603244
              ],
              [
                -0.806284897987394,
                43.47615118313113
              ],
              [
                -0.806339746763374,
                43.47618666806961
              ],
              [
                -0.806341234417058,
                43.4761876680504
              ],
              [
                -0.80643113447158,
                43.47624808890934
              ],
              [
                -0.806574539241358,
                43.476275704283104
              ],
              [
                -0.806569239717252,
                43.476290294527175
              ],
              [
                -0.806569239717252,
                43.476290294527175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08075571966222247,
          "ground": "gnd"
        },
        "75_LVBranch0783745": {
          "bus1": "75_LVBus1214062",
          "bus2": "75_LVBus1214063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806950744099341,
                43.474541070612766
              ],
              [
                -0.806950744099341,
                43.474541070612766
              ],
              [
                -0.806953383967216,
                43.4745437099284
              ],
              [
                -0.807020501982737,
                43.474544703619785
              ],
              [
                -0.807020326159599,
                43.474592962912965
              ],
              [
                -0.807021039573953,
                43.47459852754876
              ],
              [
                -0.807000106924766,
                43.474712483303435
              ],
              [
                -0.806990234780526,
                43.47476566627565
              ],
              [
                -0.806989574538316,
                43.47478511311073
              ],
              [
                -0.807002302324083,
                43.474795796047815
              ],
              [
                -0.807019193389652,
                43.47480335354628
              ],
              [
                -0.807057079423652,
                43.47480999324622
              ],
              [
                -0.807204125446037,
                43.47482639361124
              ],
              [
                -0.80724539406172,
                43.47483165745655
              ],
              [
                -0.807277208101662,
                43.4748424225653
              ],
              [
                -0.807272335495039,
                43.47486814427423
              ],
              [
                -0.807279276902655,
                43.47487107192288
              ],
              [
                -0.807279276902655,
                43.47487107192288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06080091361429959,
          "ground": "gnd"
        },
        "75_LVBranch0964440": {
          "bus1": "75_LVBus1214061",
          "bus2": "75_LVBus1214067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807093866026151,
                43.4742613867694
              ],
              [
                -0.807093866026151,
                43.4742613867694
              ],
              [
                -0.807112437601077,
                43.47426177181181
              ],
              [
                -0.807127405813614,
                43.47424063971063
              ],
              [
                -0.807139564252674,
                43.474236696579695
              ],
              [
                -0.807155582799824,
                43.47423534819211
              ],
              [
                -0.807639777463054,
                43.474269621565305
              ],
              [
                -0.807662579935161,
                43.4742797948283
              ],
              [
                -0.807797095822898,
                43.474297665958325
              ],
              [
                -0.80779905758483,
                43.4743014493067
              ],
              [
                -0.807800551228514,
                43.47430435587251
              ],
              [
                -0.807801228004311,
                43.47430565829544
              ],
              [
                -0.807801228004311,
                43.47430565829544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06006386452035452,
          "ground": "gnd"
        },
        "75_LVBranch0411636": {
          "bus1": "75_LVBus1214058",
          "bus2": "75_LVBus1214068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807277530121263,
                43.47285887545448
              ],
              [
                -0.807277530121263,
                43.47285887545448
              ],
              [
                -0.807360962556249,
                43.47260825606304
              ],
              [
                -0.807511554584725,
                43.47213746940658
              ],
              [
                -0.807513035001758,
                43.47213294711464
              ],
              [
                -0.807516132435035,
                43.47212346682462
              ],
              [
                -0.807521822322463,
                43.47210610395335
              ],
              [
                -0.807539246528459,
                43.472052826756396
              ],
              [
                -0.807761423586378,
                43.47180504249535
              ],
              [
                -0.807761423586378,
                43.47180504249535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12490328953193491,
          "ground": "gnd"
        },
        "75_LVBranch0517058": {
          "bus1": "75_LVBus1214068",
          "bus2": "75_LVBus1214069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807761423586378,
                43.47180504249535
              ],
              [
                -0.807761423586378,
                43.47180504249535
              ],
              [
                -0.807773696034438,
                43.471804082047164
              ],
              [
                -0.807786005472621,
                43.47180312051898
              ],
              [
                -0.807788378780346,
                43.47180293439362
              ],
              [
                -0.807890738759126,
                43.47179491298711
              ],
              [
                -0.808258580787977,
                43.471908549908285
              ],
              [
                -0.80861318258243,
                43.47203763713858
              ],
              [
                -0.808678609798407,
                43.472051954528666
              ],
              [
                -0.808800028367685,
                43.47206800264173
              ],
              [
                -0.809407109907062,
                43.47214824151984
              ],
              [
                -0.809892786230626,
                43.47221242987832
              ],
              [
                -0.809990171806793,
                43.47221769222684
              ],
              [
                -0.809990171806793,
                43.47221769222684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1882091899701602,
          "ground": "gnd"
        },
        "75_LVBranch0372276": {
          "bus1": "75_LVBus1214069",
          "bus2": "75_LVBus1214071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809990171806793,
                43.47221769222684
              ],
              [
                -0.809990171806793,
                43.47221769222684
              ],
              [
                -0.810091544381075,
                43.47175463357308
              ],
              [
                -0.810106027260492,
                43.47169260938183
              ],
              [
                -0.810113164169806,
                43.47166205454577
              ],
              [
                -0.810211833858175,
                43.471503458005174
              ],
              [
                -0.810299315852899,
                43.471362852546655
              ],
              [
                -0.810398312929331,
                43.47120371563052
              ],
              [
                -0.810404668119473,
                43.470637297682856
              ],
              [
                -0.810404792795986,
                43.4706258713601
              ],
              [
                -0.810403501185118,
                43.47062147489253
              ],
              [
                -0.810403501185118,
                43.47062147489253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1831367659998222,
          "ground": "gnd"
        },
        "75_LVBranch0031183": {
          "bus1": "75_LVBus1214069",
          "bus2": "75_LVBus1214070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809990171806793,
                43.47221769222684
              ],
              [
                -0.809990171806793,
                43.47221769222684
              ],
              [
                -0.810313180089879,
                43.47224472071354
              ],
              [
                -0.810666492383453,
                43.472234877843334
              ],
              [
                -0.810819559223382,
                43.47223061746259
              ],
              [
                -0.810741908729886,
                43.47247201393704
              ],
              [
                -0.8107026025009,
                43.47259418776758
              ],
              [
                -0.8107026025009,
                43.47259418776758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10879782853414843,
          "ground": "gnd"
        },
        "75_LVBranch0708591": {
          "bus1": "75_MVLV126900_LV",
          "bus2": "75_LVBus1213950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.80399738286804,
                43.47273303005342
              ],
              [
                -0.804015324039948,
                43.472736339107556
              ],
              [
                -0.804015324039948,
                43.472736339107556
              ],
              [
                -0.804021300320916,
                43.47273744224464
              ],
              [
                -0.804203730145084,
                43.472771065318014
              ],
              [
                -0.804209706433319,
                43.472772168444656
              ],
              [
                -0.804209706433319,
                43.472772168444656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01622400151198119,
          "ground": "gnd"
        },
        "75_39634": {
          "bus1": "75_MVBus090532",
          "bus2": "75_MVBus090533",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.803919646308855,
                43.47312769403469
              ],
              [
                -0.803919646308855,
                43.47312769403469
              ],
              [
                -0.8007383342211,
                43.47043570267074
              ],
              [
                -0.8007383342211,
                43.47043570267074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.39460605906417107,
          "ground": "gnd"
        },
        "75_97774": {
          "bus1": "75_MVBus090533",
          "bus2": "75_MVLV127302",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8007383342211,
                43.47043570267074
              ],
              [
                -0.800236920082853,
                43.47003966829432
              ],
              [
                -0.800154205534033,
                43.46997170376441
              ],
              [
                -0.800119430305181,
                43.469858219269426
              ],
              [
                -0.800074104297401,
                43.469157766350136
              ],
              [
                -0.800165562460166,
                43.468665013075224
              ],
              [
                -0.799159853671082,
                43.46842387967539
              ],
              [
                -0.799063938315263,
                43.468657495223454
              ],
              [
                -0.799058907048729,
                43.468670467215205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3287792579760967,
          "ground": "gnd"
        },
        "75_LVBranch0547278": {
          "bus1": "75_MVLV127302_LV",
          "bus2": "75_LVBus1213976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.799058907048729,
                43.468670467215205
              ],
              [
                -0.799055210296486,
                43.468683679221456
              ],
              [
                -0.799055210296486,
                43.468683679221456
              ],
              [
                -0.798862480117339,
                43.46906177699112
              ],
              [
                -0.798856882340461,
                43.469081762916865
              ],
              [
                -0.798856882340461,
                43.469081762916865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047075077822029354,
          "ground": "gnd"
        },
        "75_LVBranch0595792": {
          "bus1": "75_LVBus1213976",
          "bus2": "75_LVBus1213978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.798856882340461,
                43.469081762916865
              ],
              [
                -0.798856882340461,
                43.469081762916865
              ],
              [
                -0.797705578315856,
                43.46859680776007
              ],
              [
                -0.797665541250475,
                43.46858055873028
              ],
              [
                -0.797665541250475,
                43.46858055873028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11132876275338192,
          "ground": "gnd"
        },
        "75_LVBranch0484311": {
          "bus1": "75_LVBus1213976",
          "bus2": "75_LVBus1213977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.798856882340461,
                43.469081762916865
              ],
              [
                -0.798856882340461,
                43.469081762916865
              ],
              [
                -0.799405468050824,
                43.47062309118179
              ],
              [
                -0.801427339140619,
                43.473171597580844
              ],
              [
                -0.801489713913161,
                43.47324914756375
              ],
              [
                -0.80149363767886,
                43.47325403417338
              ],
              [
                -0.80149363767886,
                43.47325403417338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5145274490138746,
          "ground": "gnd"
        },
        "75_170250": {
          "bus1": "75_MVBus090533",
          "bus2": "75_MVLV168790",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8007383342211,
                43.47043570267074
              ],
              [
                -0.8007383342211,
                43.47043570267074
              ],
              [
                -0.801475300371204,
                43.470090900249595
              ],
              [
                -0.801490960678881,
                43.47008371687556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07087713133094174,
          "ground": "gnd"
        },
        "75_LVBranch0683297": {
          "bus1": "75_MVLV168790_LV",
          "bus2": "75_LVBus1214125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.801490960678881,
                43.47008371687556
              ],
              [
                -0.801487652158855,
                43.47007045677277
              ],
              [
                -0.801487652158855,
                43.47007045677277
              ],
              [
                -0.801530004906848,
                43.46962216785967
              ],
              [
                -0.801531840737128,
                43.469602731950275
              ],
              [
                -0.80150502701769,
                43.4695052057238
              ],
              [
                -0.801387110262167,
                43.46904634473873
              ],
              [
                -0.801387110262167,
                43.46904634473873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11500396892356683,
          "ground": "gnd"
        },
        "75_LVBranch0072430": {
          "bus1": "75_LVBus1214125",
          "bus2": "75_LVBus1214129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.801387110262167,
                43.46904634473873
              ],
              [
                -0.801387110262167,
                43.46904634473873
              ],
              [
                -0.801380975019677,
                43.46904683806848
              ],
              [
                -0.801115136939543,
                43.469068100770436
              ],
              [
                -0.800875955440135,
                43.46908723811827
              ],
              [
                -0.800869820188824,
                43.46908773141892
              ],
              [
                -0.800869820188824,
                43.46908773141892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04210985239818749,
          "ground": "gnd"
        },
        "75_LVBranch0036684": {
          "bus1": "75_LVBus1214125",
          "bus2": "75_LVBus1214126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.801387110262167,
                43.46904634473873
              ],
              [
                -0.801387110262167,
                43.46904634473873
              ],
              [
                -0.801386384080741,
                43.4690418867647
              ],
              [
                -0.801385068540495,
                43.46903749091181
              ],
              [
                -0.801307214878665,
                43.468776964248214
              ],
              [
                -0.801219446113818,
                43.46861347655184
              ],
              [
                -0.801218719950973,
                43.468609018578206
              ],
              [
                -0.801218719950973,
                43.468609018578206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050622914369858885,
          "ground": "gnd"
        },
        "75_LVBranch0354938": {
          "bus1": "75_LVBus1214126",
          "bus2": "75_LVBus1214127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.801218719950973,
                43.468609018578206
              ],
              [
                -0.801218719950973,
                43.468609018578206
              ],
              [
                -0.800941687107597,
                43.46809834000446
              ],
              [
                -0.800941687107597,
                43.46809834000446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06100538252674916,
          "ground": "gnd"
        },
        "75_LVBranch0628987": {
          "bus1": "75_LVBus1214127",
          "bus2": "75_LVBus1214128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.800941687107597,
                43.46809834000446
              ],
              [
                -0.800941687107597,
                43.46809834000446
              ],
              [
                -0.800281306037461,
                43.46756395195646
              ],
              [
                -0.800166788067693,
                43.467471288437174
              ],
              [
                -0.800166788067693,
                43.467471288437174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09372991745123212,
          "ground": "gnd"
        },
        "75_LVBranch0801200": {
          "bus1": "75_MVLV168790_LV",
          "bus2": "75_LVBus1214123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.801490960678881,
                43.47008371687556
              ],
              [
                -0.801496529088628,
                43.47007131373335
              ],
              [
                -0.801496529088628,
                43.47007131373335
              ],
              [
                -0.801497805642639,
                43.47006036662583
              ],
              [
                -0.801505004438011,
                43.4700578726136
              ],
              [
                -0.801534501780489,
                43.470058444306815
              ],
              [
                -0.801550436836163,
                43.47006684886474
              ],
              [
                -0.801574064974545,
                43.47010427867204
              ],
              [
                -0.801588184273592,
                43.47012663209914
              ],
              [
                -0.801587392674127,
                43.470135388500616
              ],
              [
                -0.801575551333235,
                43.47013969953523
              ],
              [
                -0.801575551333235,
                43.47013969953523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015202184083787273,
          "ground": "gnd"
        },
        "75_LVBranch1153006": {
          "bus1": "75_MVLV016907_LV",
          "bus2": "75_LVBus1213558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806510104692881,
                43.47522974194898
              ],
              [
                -0.806527758087858,
                43.47522712279666
              ],
              [
                -0.806527758087858,
                43.47522712279666
              ],
              [
                -0.806538183527067,
                43.475222654612246
              ],
              [
                -0.806539219225624,
                43.47521902672502
              ],
              [
                -0.806538984320233,
                43.47521452744914
              ],
              [
                -0.806491315259059,
                43.47515460289315
              ],
              [
                -0.806480105423292,
                43.47515311275392
              ],
              [
                -0.806356533021076,
                43.47520248584068
              ],
              [
                -0.806347690673332,
                43.475199127841044
              ],
              [
                -0.806331595272958,
                43.47517525845155
              ],
              [
                -0.806322558612985,
                43.475172634647464
              ],
              [
                -0.806320286747126,
                43.475171972320815
              ],
              [
                -0.806320286747126,
                43.475171972320815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026657446535817645,
          "ground": "gnd"
        },
        "75_LVBranch1242172": {
          "bus1": "75_LVBus1213558",
          "bus2": "75_LVBus1213559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806320286747126,
                43.475171972320815
              ],
              [
                -0.806320286747126,
                43.475171972320815
              ],
              [
                -0.806319572282678,
                43.47518189581624
              ],
              [
                -0.806335766864075,
                43.47520757016233
              ],
              [
                -0.80633471931533,
                43.47521120738682
              ],
              [
                -0.806246352708296,
                43.47524788879971
              ],
              [
                -0.806233183449179,
                43.47525636740403
              ],
              [
                -0.806191593858326,
                43.47531247132237
              ],
              [
                -0.806101385919577,
                43.47543207933655
              ],
              [
                -0.806092840095117,
                43.475434118221564
              ],
              [
                -0.806054844062521,
                43.475417164966096
              ],
              [
                -0.806046187225669,
                43.4754174082312
              ],
              [
                -0.806041870891487,
                43.47541752501434
              ],
              [
                -0.806040021245433,
                43.47541757891264
              ],
              [
                -0.806040021245433,
                43.47541757891264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04208566118508482,
          "ground": "gnd"
        },
        "75_LVBranch1074886": {
          "bus1": "75_LVBus1213559",
          "bus2": "75_LVBus1213560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806040021245433,
                43.47541757891264
              ],
              [
                -0.806040021245433,
                43.47541757891264
              ],
              [
                -0.80604680498355,
                43.47542910074987
              ],
              [
                -0.806083518582131,
                43.47544519195325
              ],
              [
                -0.806085048223239,
                43.47545055292673
              ],
              [
                -0.805970499962921,
                43.475601468568655
              ],
              [
                -0.805964370971446,
                43.47560253759296
              ],
              [
                -0.805918335558196,
                43.47558695182069
              ],
              [
                -0.80591273527189,
                43.47558505532056
              ],
              [
                -0.80591273527189,
                43.47558505532056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029743280146274427,
          "ground": "gnd"
        },
        "75_LVBranch1342117": {
          "bus1": "75_MVLV016907_LV",
          "bus2": "75_LVBus1213553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806510104692881,
                43.47522974194898
              ],
              [
                -0.806520350438666,
                43.47521953167411
              ],
              [
                -0.806520350438666,
                43.47521953167411
              ],
              [
                -0.806523125859795,
                43.475218569349124
              ],
              [
                -0.806524075193513,
                43.47521314512807
              ],
              [
                -0.806484422542022,
                43.47516469745558
              ],
              [
                -0.806481907011131,
                43.47516387134292
              ],
              [
                -0.806338937718127,
                43.475220996120136
              ],
              [
                -0.806297849980354,
                43.47523925562001
              ],
              [
                -0.806296938132027,
                43.475245587165944
              ],
              [
                -0.806309050023243,
                43.4752641671039
              ],
              [
                -0.806308032089357,
                43.4752687928332
              ],
              [
                -0.806307053116634,
                43.475273228547756
              ],
              [
                -0.806307053116634,
                43.475273228547756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02844656249051073,
          "ground": "gnd"
        },
        "75_LVBranch0802657": {
          "bus1": "75_LVBus1213553",
          "bus2": "75_LVBus1213554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806307053116634,
                43.475273228547756
              ],
              [
                -0.806307053116634,
                43.475273228547756
              ],
              [
                -0.806295694734575,
                43.47526903544687
              ],
              [
                -0.806283595177605,
                43.475250455148014
              ],
              [
                -0.8062748026646,
                43.47524800410971
              ],
              [
                -0.806254184516135,
                43.47525578237841
              ],
              [
                -0.806239880356795,
                43.47526608391337
              ],
              [
                -0.806200720436905,
                43.4753212265995
              ],
              [
                -0.806022721545805,
                43.47555948170961
              ],
              [
                -0.806022956411952,
                43.475563980987886
              ],
              [
                -0.80605212247479,
                43.475577575872336
              ],
              [
                -0.806055453452226,
                43.4755840266266
              ],
              [
                -0.806056504587353,
                43.47558607366988
              ],
              [
                -0.806057623791963,
                43.47558823565492
              ],
              [
                -0.806057623791963,
                43.47558823565492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04918250075559288,
          "ground": "gnd"
        },
        "75_LVBranch1215484": {
          "bus1": "75_LVBus1213554",
          "bus2": "75_LVBus1213555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806057623791963,
                43.47558823565492
              ],
              [
                -0.806057623791963,
                43.47558823565492
              ],
              [
                -0.806042850271584,
                43.47558954758972
              ],
              [
                -0.806013782886078,
                43.47557774867834
              ],
              [
                -0.806007653897945,
                43.47557881770496
              ],
              [
                -0.805895398690867,
                43.47572606874907
              ],
              [
                -0.805898247772897,
                43.47573319013113
              ],
              [
                -0.805923566560778,
                43.475744198879816
              ],
              [
                -0.805926897040028,
                43.47575064065913
              ],
              [
                -0.805929067376618,
                43.47575484969052
              ],
              [
                -0.805929067376618,
                43.47575484969052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02759275197578876,
          "ground": "gnd"
        },
        "75_LVBranch1564816": {
          "bus1": "75_LVBus1213555",
          "bus2": "75_LVBus1213556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805929067376618,
                43.47575484969052
              ],
              [
                -0.805929067376618,
                43.47575484969052
              ],
              [
                -0.805914195131781,
                43.47575436563196
              ],
              [
                -0.805890159277906,
                43.475744227918284
              ],
              [
                -0.805883993261923,
                43.475744398590784
              ],
              [
                -0.805881564060515,
                43.47574536879904
              ],
              [
                -0.805862228122088,
                43.47575400905376
              ],
              [
                -0.805846307794802,
                43.475757153227455
              ],
              [
                -0.805832817162051,
                43.4757593361717
              ],
              [
                -0.805810495963247,
                43.47575815173003
              ],
              [
                -0.805798003584569,
                43.47575579946074
              ],
              [
                -0.805676689080949,
                43.47570692465465
              ],
              [
                -0.805670609901345,
                43.47570890063032
              ],
              [
                -0.80565514947218,
                43.47572805913917
              ],
              [
                -0.805652536315872,
                43.47573130125429
              ],
              [
                -0.805652027791136,
                43.47573193667431
              ],
              [
                -0.805652027791136,
                43.47573193667431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026042506091074998,
          "ground": "gnd"
        },
        "75_LVBranch1275686": {
          "bus1": "75_MVLV016907_LV",
          "bus2": "75_LVBus1213549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806510104692881,
                43.47522974194898
              ],
              [
                -0.806507859178153,
                43.475218771441256
              ],
              [
                -0.806507859178153,
                43.475218771441256
              ],
              [
                -0.806496650658602,
                43.475211686837895
              ],
              [
                -0.806539780599543,
                43.475185866532236
              ],
              [
                -0.806462973518417,
                43.4750852107385
              ],
              [
                -0.806373738642652,
                43.47500404786815
              ],
              [
                -0.806373738642652,
                43.47500404786815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03006364853028355,
          "ground": "gnd"
        },
        "75_LVBranch0216643": {
          "bus1": "75_LVBus1213549",
          "bus2": "75_LVBus1213550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806373738642652,
                43.47500404786815
              ],
              [
                -0.806373738642652,
                43.47500404786815
              ],
              [
                -0.80632710934594,
                43.47497180425071
              ],
              [
                -0.80599563794844,
                43.47467431904701
              ],
              [
                -0.805937697494917,
                43.474622320729885
              ],
              [
                -0.805937697494917,
                43.474622320729885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05520615554200274,
          "ground": "gnd"
        },
        "75_LVBranch0350422": {
          "bus1": "75_LVBus1213550",
          "bus2": "75_LVBus1213551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805937697494917,
                43.474622320729885
              ],
              [
                -0.805937697494917,
                43.474622320729885
              ],
              [
                -0.805689659389551,
                43.47431789744207
              ],
              [
                -0.805686507602482,
                43.47431403180792
              ],
              [
                -0.805686507602482,
                43.47431403180792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039827496712107884,
          "ground": "gnd"
        },
        "75_92812": {
          "bus1": "75_MVBus090520",
          "bus2": "75_MVBus090523",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.814089357180439,
                43.474762436670524
              ],
              [
                -0.816277868523732,
                43.4720985801889
              ],
              [
                -0.81780076572895,
                43.47042258249139
              ],
              [
                -0.818263154976697,
                43.46959934683866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6669965321231572,
          "ground": "gnd"
        },
        "75_95839": {
          "bus1": "75_MVBus090523",
          "bus2": "75_MVLV144402",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818263154976697,
                43.46959934683866
              ],
              [
                -0.820847184418891,
                43.47037876781842
              ],
              [
                -0.821416030439076,
                43.47034620883099
              ],
              [
                -0.821434426561503,
                43.47034768482111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.27248440878340346,
          "ground": "gnd"
        },
        "75_LVBranch0333147": {
          "bus1": "75_MVLV144402_LV",
          "bus2": "75_LVBus1214036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821434426561503,
                43.47034768482111
              ],
              [
                -0.821435808564059,
                43.47033424286182
              ],
              [
                -0.821435808564059,
                43.47033424286182
              ],
              [
                -0.821463527155284,
                43.47014824775937
              ],
              [
                -0.821715028303987,
                43.469971555718935
              ],
              [
                -0.821724075530041,
                43.46996520161366
              ],
              [
                -0.821820160013719,
                43.47003304656533
              ],
              [
                -0.822224111390097,
                43.47031828693049
              ],
              [
                -0.822877114327221,
                43.47030306943718
              ],
              [
                -0.823304687717808,
                43.470153765106055
              ],
              [
                -0.823304687717808,
                43.470153765106055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19766871150808832,
          "ground": "gnd"
        },
        "75_LVBranch0586904": {
          "bus1": "75_LVBus1214036",
          "bus2": "75_LVBus1214037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.823304687717808,
                43.470153765106055
              ],
              [
                -0.823304687717808,
                43.470153765106055
              ],
              [
                -0.823516407962267,
                43.470364953082836
              ],
              [
                -0.82373714788315,
                43.47058513152498
              ],
              [
                -0.823643982428771,
                43.47092155933218
              ],
              [
                -0.823751939563918,
                43.47126791415948
              ],
              [
                -0.82375764356385,
                43.47128621230308
              ],
              [
                -0.82375764356385,
                43.47128621230308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13901603087781406,
          "ground": "gnd"
        },
        "75_LVBranch0252532": {
          "bus1": "75_LVBus1214037",
          "bus2": "75_LVBus1214038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.82375764356385,
                43.47128621230308
              ],
              [
                -0.82375764356385,
                43.47128621230308
              ],
              [
                -0.8243045737682,
                43.47149450949074
              ],
              [
                -0.8243045737682,
                43.47149450949074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04994044185720228,
          "ground": "gnd"
        },
        "75_LVBranch0434467": {
          "bus1": "75_LVBus1214038",
          "bus2": "75_LVBus1214039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8243045737682,
                43.47149450949074
              ],
              [
                -0.8243045737682,
                43.47149450949074
              ],
              [
                -0.826562868129672,
                43.47224373565117
              ],
              [
                -0.826562868129672,
                43.47224373565117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20079477853305508,
          "ground": "gnd"
        },
        "75_LVBranch0287538": {
          "bus1": "75_LVBus1214036",
          "bus2": "75_LVBus1214040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.823304687717808,
                43.470153765106055
              ],
              [
                -0.823304687717808,
                43.470153765106055
              ],
              [
                -0.823297241247705,
                43.46972589997047
              ],
              [
                -0.823151295749564,
                43.46942636737105
              ],
              [
                -0.823151295749564,
                43.46942636737105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08285237606355157,
          "ground": "gnd"
        },
        "75_LVBranch0507859": {
          "bus1": "75_LVBus1214040",
          "bus2": "75_LVBus1214041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.823151295749564,
                43.46942636737105
              ],
              [
                -0.823151295749564,
                43.46942636737105
              ],
              [
                -0.823319057774544,
                43.468032437394385
              ],
              [
                -0.823070603544593,
                43.46756004401119
              ],
              [
                -0.822533571264287,
                43.467139340602685
              ],
              [
                -0.82245228288581,
                43.467074813701814
              ],
              [
                -0.82245228288581,
                43.467074813701814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2852160552687579,
          "ground": "gnd"
        },
        "75_LVBranch0727182": {
          "bus1": "75_MVLV144402_LV",
          "bus2": "75_LVBus1214034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821434426561503,
                43.47034768482111
              ],
              [
                -0.821417029756807,
                43.47034999314361
              ],
              [
                -0.821417029756807,
                43.47034999314361
              ],
              [
                -0.821407793521019,
                43.47035113607137
              ],
              [
                -0.821404322450841,
                43.47035470052134
              ],
              [
                -0.821403277053214,
                43.47037244988051
              ],
              [
                -0.821404803262743,
                43.47041105363701
              ],
              [
                -0.821408124140037,
                43.47041684764393
              ],
              [
                -0.821416109000388,
                43.470420328449265
              ],
              [
                -0.821422397197372,
                43.470420144300114
              ],
              [
                -0.821422397197372,
                43.470420144300114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009467892014884636,
          "ground": "gnd"
        },
        "75_95838": {
          "bus1": "75_MVBus090523",
          "bus2": "75_MVBus090524",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818263154976697,
                43.46959934683866
              ],
              [
                -0.818263154976697,
                43.46959934683866
              ],
              [
                -0.819754877178244,
                43.466994479008875
              ],
              [
                -0.819754877178244,
                43.466994479008875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3135701221641788,
          "ground": "gnd"
        },
        "75_190740": {
          "bus1": "75_MVBus090524",
          "bus2": "75_MVBus090525",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.819754877178244,
                43.466994479008875
              ],
              [
                -0.819754877178244,
                43.466994479008875
              ],
              [
                -0.822439847402672,
                43.46298299991738
              ],
              [
                -0.822439847402672,
                43.46298299991738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.49582475922641833,
          "ground": "gnd"
        },
        "75_175000": {
          "bus1": "75_MVBus090525",
          "bus2": "75_MVBus090526",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.822439847402672,
                43.46298299991738
              ],
              [
                -0.823346759171026,
                43.46149760533533
              ],
              [
                -0.823864999053357,
                43.460540360397495
              ],
              [
                -0.824376881045099,
                43.45995105540815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.372414865197471,
          "ground": "gnd"
        },
        "75_95679": {
          "bus1": "75_MVBus090526",
          "bus2": "75_MVBus090528",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.824376881045099,
                43.45995105540815
              ],
              [
                -0.825609976112676,
                43.46051018954939
              ],
              [
                -0.830634069105614,
                43.46027135057201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5250117655004286,
          "ground": "gnd"
        },
        "75_95680": {
          "bus1": "75_MVBus090528",
          "bus2": "75_MVBus090529",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.830634069105614,
                43.46027135057201
              ],
              [
                -0.830634069105614,
                43.46027135057201
              ],
              [
                -0.829853875119231,
                43.46280047184521
              ],
              [
                -0.829853875119231,
                43.46280047184521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.28799625985501065,
          "ground": "gnd"
        },
        "75_190643": {
          "bus1": "75_MVBus090529",
          "bus2": "75_MVLV017165",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.829853875119231,
                43.46280047184521
              ],
              [
                -0.829853875119231,
                43.46280047184521
              ],
              [
                -0.828487159595165,
                43.466958566790005
              ],
              [
                -0.828482584444267,
                43.46697162588051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4750265369464961,
          "ground": "gnd"
        },
        "75_LVBranch0284315": {
          "bus1": "75_MVLV017165_LV",
          "bus2": "75_LVBus1213562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828482584444267,
                43.46697162588051
              ],
              [
                -0.828464858447558,
                43.466967738969956
              ],
              [
                -0.828464858447558,
                43.466967738969956
              ],
              [
                -0.828246092991663,
                43.46691970848586
              ],
              [
                -0.828246092991663,
                43.46691970848586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018489469075545956,
          "ground": "gnd"
        },
        "75_LVBranch0277129": {
          "bus1": "75_LVBus1213562",
          "bus2": "75_LVBus1213566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828246092991663,
                43.46691970848586
              ],
              [
                -0.828246092991663,
                43.46691970848586
              ],
              [
                -0.828675035387044,
                43.46746511535495
              ],
              [
                -0.828680481880263,
                43.467472042987495
              ],
              [
                -0.828814807557412,
                43.46764283220824
              ],
              [
                -0.828872730104366,
                43.468091683458915
              ],
              [
                -0.828757128275184,
                43.468393840714086
              ],
              [
                -0.828744733890836,
                43.46846890224563
              ],
              [
                -0.828502705638957,
                43.468855350282006
              ],
              [
                -0.828502705638957,
                43.468855350282006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23311523837265313,
          "ground": "gnd"
        },
        "75_LVBranch0320321": {
          "bus1": "75_LVBus1213566",
          "bus2": "75_LVBus1213568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828502705638957,
                43.468855350282006
              ],
              [
                -0.828502705638957,
                43.468855350282006
              ],
              [
                -0.828477254418632,
                43.46889598706168
              ],
              [
                -0.828385905843178,
                43.46909864765225
              ],
              [
                -0.828293458307886,
                43.469819358826165
              ],
              [
                -0.828218496204996,
                43.470019127963404
              ],
              [
                -0.828050952721013,
                43.47046563884555
              ],
              [
                -0.827841855656185,
                43.470720512735966
              ],
              [
                -0.82782123866522,
                43.47074564523198
              ],
              [
                -0.82782123866522,
                43.47074564523198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21975683703724364,
          "ground": "gnd"
        },
        "75_LVBranch0222018": {
          "bus1": "75_LVBus1213566",
          "bus2": "75_LVBus1213567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828502705638957,
                43.468855350282006
              ],
              [
                -0.828502705638957,
                43.468855350282006
              ],
              [
                -0.82817081192756,
                43.46878231670937
              ],
              [
                -0.82817081192756,
                43.46878231670937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028055284154382007,
          "ground": "gnd"
        },
        "75_LVBranch0162865": {
          "bus1": "75_LVBus1213562",
          "bus2": "75_LVBus1213563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828246092991663,
                43.46691970848586
              ],
              [
                -0.828246092991663,
                43.46691970848586
              ],
              [
                -0.827816782350789,
                43.4668065856709
              ],
              [
                -0.827805177943816,
                43.46680352637142
              ],
              [
                -0.824927432025113,
                43.466045183345834
              ],
              [
                -0.82492682182024,
                43.46603905814961
              ],
              [
                -0.824925931001256,
                43.466030089996856
              ],
              [
                -0.824762446827705,
                43.46566367167864
              ],
              [
                -0.824762446827705,
                43.46566367167864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3300734753374493,
          "ground": "gnd"
        },
        "75_LVBranch0590799": {
          "bus1": "75_LVBus1213563",
          "bus2": "75_LVBus1213564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.824762446827705,
                43.46566367167864
              ],
              [
                -0.824762446827705,
                43.46566367167864
              ],
              [
                -0.825648058007766,
                43.46546057036342
              ],
              [
                -0.825654212430058,
                43.46546020999014
              ],
              [
                -0.825654212430058,
                43.46546020999014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07563411554548852,
          "ground": "gnd"
        },
        "75_LVBranch0171654": {
          "bus1": "75_LVBus1213563",
          "bus2": "75_LVBus1213565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.824762446827705,
                43.46566367167864
              ],
              [
                -0.824762446827705,
                43.46566367167864
              ],
              [
                -0.824567687075281,
                43.46529146945023
              ],
              [
                -0.824567387394156,
                43.46528761070226
              ],
              [
                -0.824567340329134,
                43.46528698248359
              ],
              [
                -0.824567340329134,
                43.46528698248359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044753217790462964,
          "ground": "gnd"
        },
        "75_123257": {
          "bus1": "75_MVBus090529",
          "bus2": "75_MVLV168741",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.829853875119231,
                43.46280047184521
              ],
              [
                -0.829853875119231,
                43.46280047184521
              ],
              [
                -0.82895445286404,
                43.462577614169675
              ],
              [
                -0.828935959286425,
                43.46257813012974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07688308037708297,
          "ground": "gnd"
        },
        "75_LVBranch0613101": {
          "bus1": "75_MVLV168741_LV",
          "bus2": "75_LVBus1214097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828935959286425,
                43.46257813012974
              ],
              [
                -0.828917840098681,
                43.46257537017753
              ],
              [
                -0.828917840098681,
                43.46257537017753
              ],
              [
                -0.828837146691056,
                43.462553301747285
              ],
              [
                -0.828831106965823,
                43.46255238175808
              ],
              [
                -0.828831106965823,
                43.46255238175808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00747470660407112,
          "ground": "gnd"
        },
        "75_LVBranch0571465": {
          "bus1": "75_LVBus1214097",
          "bus2": "75_LVBus1214098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828831106965823,
                43.46255238175808
              ],
              [
                -0.828831106965823,
                43.46255238175808
              ],
              [
                -0.82784059811593,
                43.46354916667057
              ],
              [
                -0.82784059811593,
                43.46354916667057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.136710083192372,
          "ground": "gnd"
        },
        "75_LVBranch1382283": {
          "bus1": "75_LVBus1214098",
          "bus2": "75_LVBus1214099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.82784059811593,
                43.46354916667057
              ],
              [
                -0.82784059811593,
                43.46354916667057
              ],
              [
                -0.827835229616267,
                43.46355725716651
              ],
              [
                -0.827782174906657,
                43.463637280164676
              ],
              [
                -0.827802995650616,
                43.463724812948264
              ],
              [
                -0.828427246408665,
                43.46378919336892
              ],
              [
                -0.828560592936161,
                43.463873494968794
              ],
              [
                -0.828691202045446,
                43.464270292886034
              ],
              [
                -0.828876715340233,
                43.464769308984444
              ],
              [
                -0.828951577978409,
                43.46514608527403
              ],
              [
                -0.828954706237063,
                43.46516066311193
              ],
              [
                -0.828943044310898,
                43.465163254044874
              ],
              [
                -0.828938844888845,
                43.46516502328186
              ],
              [
                -0.8289392899362864,
                43.46516614799328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23413919116514278,
          "ground": "gnd"
        },
        "75_LVBranch1475080": {
          "bus1": "75_LVBus1214099",
          "bus2": "75_LVBus1926269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8289392899362864,
                43.46516614799328
              ],
              [
                -0.828939734983728,
                43.4651672727047
              ],
              [
                -0.828950750098267,
                43.465162811961356
              ],
              [
                -0.828960801369786,
                43.465168381155266
              ],
              [
                -0.828988775737623,
                43.465285394004646
              ],
              [
                -0.829011214790267,
                43.46538650557297
              ],
              [
                -0.829018420303505,
                43.46547565225699
              ],
              [
                -0.829045939544781,
                43.46560853541661
              ],
              [
                -0.829053951125495,
                43.465671188265354
              ],
              [
                -0.829054016114441,
                43.46568262709037
              ],
              [
                -0.829047287185924,
                43.46568420975826
              ],
              [
                -0.8290476462817284,
                43.4656855663476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06030345942310963,
          "ground": "gnd"
        },
        "75_LVBranch1369834": {
          "bus1": "75_LVBus1926269",
          "bus2": "75_LVBus1929749",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8290476462817284,
                43.4656855663476
              ],
              [
                -0.829048005377533,
                43.465686922936946
              ],
              [
                -0.82906196325472,
                43.465693016031025
              ],
              [
                -0.829071763660738,
                43.46570453780874
              ],
              [
                -0.829078338001644,
                43.46572693844792
              ],
              [
                -0.829096425430312,
                43.465813229292685
              ],
              [
                -0.829153675417086,
                43.466049546401905
              ],
              [
                -0.829184912454461,
                43.46620630822988
              ],
              [
                -0.82920814619873,
                43.466331807030784
              ],
              [
                -0.829223540011382,
                43.46641493904385
              ],
              [
                -0.82922998661431,
                43.46644975556582
              ],
              [
                -0.829235449076831,
                43.46645719536967
              ],
              [
                -0.829232569505268,
                43.46646184001872
              ],
              [
                -0.829232569505268,
                43.46646184001872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08812151025234932,
          "ground": "gnd"
        },
        "75_LVBranch0517657": {
          "bus1": "75_LVBus1214098",
          "bus2": "75_LVBus1214100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.82784059811593,
                43.46354916667057
              ],
              [
                -0.82784059811593,
                43.46354916667057
              ],
              [
                -0.827834431404971,
                43.463549077821504
              ],
              [
                -0.827398952017912,
                43.463573774653234
              ],
              [
                -0.827398952017912,
                43.463573774653234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035847096752220524,
          "ground": "gnd"
        },
        "75_LVBranch0410471": {
          "bus1": "75_LVBus1214100",
          "bus2": "75_LVBus1214101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.827398952017912,
                43.463573774653234
              ],
              [
                -0.827398952017912,
                43.463573774653234
              ],
              [
                -0.827691681970745,
                43.46328470735003
              ],
              [
                -0.827695537870836,
                43.46328119436124
              ],
              [
                -0.827695537870836,
                43.46328119436124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040407268730513944,
          "ground": "gnd"
        },
        "75_LVBranch0472326": {
          "bus1": "75_LVBus1214097",
          "bus2": "75_LVBus1214102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828831106965823,
                43.46255238175808
              ],
              [
                -0.828831106965823,
                43.46255238175808
              ],
              [
                -0.828783900379447,
                43.46173182715455
              ],
              [
                -0.828783900379447,
                43.46173182715455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09124505890222843,
          "ground": "gnd"
        },
        "75_LVBranch0460501": {
          "bus1": "75_LVBus1214102",
          "bus2": "75_LVBus1214103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828783900379447,
                43.46173182715455
              ],
              [
                -0.828783900379447,
                43.46173182715455
              ],
              [
                -0.828657603198356,
                43.461589171304624
              ],
              [
                -0.828384228544167,
                43.46128040962378
              ],
              [
                -0.828370284855253,
                43.461261607201955
              ],
              [
                -0.8278889262819,
                43.46118563141183
              ],
              [
                -0.827496816508806,
                43.46111586683317
              ],
              [
                -0.827496816508806,
                43.46111586683317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13457819516009495,
          "ground": "gnd"
        },
        "75_LVBranch0471179": {
          "bus1": "75_LVBus1214103",
          "bus2": "75_LVBus1214104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.827496816508806,
                43.46111586683317
              ],
              [
                -0.827496816508806,
                43.46111586683317
              ],
              [
                -0.825926809152214,
                43.46073096941209
              ],
              [
                -0.825887235017368,
                43.46037180310304
              ],
              [
                -0.825862975925872,
                43.4603459636678
              ],
              [
                -0.825862975925872,
                43.4603459636678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.177572177278682,
          "ground": "gnd"
        },
        "75_LVBranch0278048": {
          "bus1": "75_LVBus1214104",
          "bus2": "75_LVBus1214107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.825862975925872,
                43.4603459636678
              ],
              [
                -0.825862975925872,
                43.4603459636678
              ],
              [
                -0.825856859617185,
                43.4603465567993
              ],
              [
                -0.825469252299628,
                43.46038400822668
              ],
              [
                -0.825469252299628,
                43.46038400822668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03214300695711437,
          "ground": "gnd"
        },
        "75_LVBranch0177030": {
          "bus1": "75_LVBus1214104",
          "bus2": "75_LVBus1214105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.825862975925872,
                43.4603459636678
              ],
              [
                -0.825862975925872,
                43.4603459636678
              ],
              [
                -0.826541908133439,
                43.4602019273662
              ],
              [
                -0.826547827420201,
                43.460200674401975
              ],
              [
                -0.826547827420201,
                43.460200674401975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0577275560767528,
          "ground": "gnd"
        },
        "75_LVBranch0002899": {
          "bus1": "75_LVBus1214104",
          "bus2": "75_LVBus1214106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.825862975925872,
                43.4603459636678
              ],
              [
                -0.825862975925872,
                43.4603459636678
              ],
              [
                -0.825994851357399,
                43.46007620803008
              ],
              [
                -0.825995416520955,
                43.460075040190915
              ],
              [
                -0.825996913943656,
                43.460071974205846
              ],
              [
                -0.825996913943656,
                43.460071974205846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03231303815526939,
          "ground": "gnd"
        },
        "75_LVBranch0418012": {
          "bus1": "75_LVBus1214102",
          "bus2": "75_LVBus1214108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828783900379447,
                43.46173182715455
              ],
              [
                -0.828783900379447,
                43.46173182715455
              ],
              [
                -0.82929665915198,
                43.46171821176875
              ],
              [
                -0.829936348022761,
                43.46192354628088
              ],
              [
                -0.829942387699313,
                43.461924466207854
              ],
              [
                -0.829942387699313,
                43.461924466207854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0985955019332393,
          "ground": "gnd"
        },
        "75_175001": {
          "bus1": "75_MVBus090528",
          "bus2": "75_MVLV127275",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.830634069105614,
                43.46027135057201
              ],
              [
                -0.830634069105614,
                43.46027135057201
              ],
              [
                -0.833734142051496,
                43.4592098133786
              ],
              [
                -0.833750006490122,
                43.45920287102348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2772280074734033,
          "ground": "gnd"
        },
        "75_95690": {
          "bus1": "75_MVLV127275",
          "bus2": "75_MVBus090571",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.833750006490122,
                43.45920287102348
              ],
              [
                -0.83376601647771,
                43.45919610427137
              ],
              [
                -0.834308650274387,
                43.45896915944785
              ],
              [
                -0.834308650274387,
                43.45896915944785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.050639533485070776,
          "ground": "gnd"
        },
        "75_175002": {
          "bus1": "75_MVBus090571",
          "bus2": "75_MVBus090573",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.834308650274387,
                43.45896915944785
              ],
              [
                -0.834308650274387,
                43.45896915944785
              ],
              [
                -0.835891373390592,
                43.45842214999199
              ],
              [
                -0.836762251041689,
                43.45696351895494
              ],
              [
                -0.836762251041689,
                43.45696351895494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.31849890853332213,
          "ground": "gnd"
        },
        "75_73259": {
          "bus1": "75_MVBus090573",
          "bus2": "75_MVLV101772",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836762251041689,
                43.45696351895494
              ],
              [
                -0.836762251041689,
                43.45696351895494
              ],
              [
                -0.840443821971401,
                43.457039323468344
              ],
              [
                -0.848062813431826,
                43.456231059896936
              ],
              [
                -0.849528265976623,
                43.45536829968577
              ],
              [
                -0.849543258881068,
                43.45536039132774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.0737255230435514,
          "ground": "gnd"
        },
        "75_LVBranch0212833": {
          "bus1": "75_MVLV101772_LV",
          "bus2": "75_LVBus1213905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849543258881068,
                43.45536039132774
              ],
              [
                -0.849533095219861,
                43.45537165575155
              ],
              [
                -0.849533095219861,
                43.45537165575155
              ],
              [
                -0.84948486961765,
                43.45542509501199
              ],
              [
                -0.84948486961765,
                43.45542509501199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007105289887927083,
          "ground": "gnd"
        },
        "75_LVBranch0650305": {
          "bus1": "75_LVBus1213905",
          "bus2": "75_LVBus1213906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.84948486961765,
                43.45542509501199
              ],
              [
                -0.84948486961765,
                43.45542509501199
              ],
              [
                -0.851962610722977,
                43.45608499676575
              ],
              [
                -0.853766396852265,
                43.45703284729681
              ],
              [
                -0.853766396852265,
                43.45703284729681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3935264488771224,
          "ground": "gnd"
        },
        "75_LVBranch0689629": {
          "bus1": "75_LVBus1213906",
          "bus2": "75_LVBus1213907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.853766396852265,
                43.45703284729681
              ],
              [
                -0.853766396852265,
                43.45703284729681
              ],
              [
                -0.854600169326194,
                43.456950301908535
              ],
              [
                -0.854626067119939,
                43.456947754470235
              ],
              [
                -0.854637889456257,
                43.456945209915396
              ],
              [
                -0.854637889456257,
                43.456945209915396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07121368610392212,
          "ground": "gnd"
        },
        "75_LVBranch0189620": {
          "bus1": "75_LVBus1213905",
          "bus2": "75_LVBus1213908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.84948486961765,
                43.45542509501199
              ],
              [
                -0.84948486961765,
                43.45542509501199
              ],
              [
                -0.849368538671781,
                43.45522177178653
              ],
              [
                -0.849362722795343,
                43.45521710471991
              ],
              [
                -0.849362722795343,
                43.45521710471991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025173498205997322,
          "ground": "gnd"
        },
        "75_190593": {
          "bus1": "75_MVBus090573",
          "bus2": "75_MVLV138943",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836762251041689,
                43.45696351895494
              ],
              [
                -0.836762251041689,
                43.45696351895494
              ],
              [
                -0.838022732376297,
                43.45476039632588
              ],
              [
                -0.838029857302432,
                43.454747954345095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.26517960675220703,
          "ground": "gnd"
        },
        "75_LVBranch0437582": {
          "bus1": "75_MVLV138943_LV",
          "bus2": "75_LVBus1214022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.838029857302432,
                43.454747954345095
              ],
              [
                -0.838032785777491,
                43.45473464656766
              ],
              [
                -0.838032785777491,
                43.45473464656766
              ],
              [
                -0.838049792516908,
                43.454657316915444
              ],
              [
                -0.838049792516908,
                43.454657316915444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00870101536557458,
          "ground": "gnd"
        },
        "75_LVBranch0505530": {
          "bus1": "75_LVBus1214022",
          "bus2": "75_LVBus1214025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.838049792516908,
                43.454657316915444
              ],
              [
                -0.838049792516908,
                43.454657316915444
              ],
              [
                -0.837947294912745,
                43.45460729601517
              ],
              [
                -0.837770535771829,
                43.454521038206465
              ],
              [
                -0.836690642365911,
                43.454443288545455
              ],
              [
                -0.836421301480472,
                43.45449084466183
              ],
              [
                -0.836417469877158,
                43.45449165898304
              ],
              [
                -0.836234480002215,
                43.454530323203734
              ],
              [
                -0.836234480002215,
                43.454530323203734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15320952789813627,
          "ground": "gnd"
        },
        "75_LVBranch0148400": {
          "bus1": "75_LVBus1214022",
          "bus2": "75_LVBus1214023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.838049792516908,
                43.454657316915444
              ],
              [
                -0.838049792516908,
                43.454657316915444
              ],
              [
                -0.839100229883032,
                43.45464579842297
              ],
              [
                -0.839608430858691,
                43.45473870448978
              ],
              [
                -0.839608430858691,
                43.45473870448978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12743676490294126,
          "ground": "gnd"
        },
        "75_LVBranch0464427": {
          "bus1": "75_LVBus1214023",
          "bus2": "75_LVBus1214024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.839608430858691,
                43.45473870448978
              ],
              [
                -0.839608430858691,
                43.45473870448978
              ],
              [
                -0.840072495676876,
                43.45486142051348
              ],
              [
                -0.840714202341991,
                43.455202640685094
              ],
              [
                -0.84181470228779,
                43.45572336756909
              ],
              [
                -0.841853097245317,
                43.45610467213719
              ],
              [
                -0.841853867427078,
                43.45611231255332
              ],
              [
                -0.841859670288053,
                43.45663746120559
              ],
              [
                -0.842024488909691,
                43.45701858260069
              ],
              [
                -0.842027098556259,
                43.45702355145406
              ],
              [
                -0.842027098556259,
                43.45702355145406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3571304477679532,
          "ground": "gnd"
        },
        "75_123198": {
          "bus1": "75_MVBus090571",
          "bus2": "75_MVBus090572",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.834308650274387,
                43.45896915944785
              ],
              [
                -0.834308650274387,
                43.45896915944785
              ],
              [
                -0.836054978951591,
                43.45986721224793
              ],
              [
                -0.836973527803072,
                43.46045286985429
              ],
              [
                -0.839466609326753,
                43.46245137820997
              ],
              [
                -0.840895044023009,
                43.46308278709086
              ],
              [
                -0.842887158354602,
                43.46472734714604
              ],
              [
                -0.842887158354602,
                43.46472734714604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9506928932048822,
          "ground": "gnd"
        },
        "75_95743": {
          "bus1": "75_MVBus090572",
          "bus2": "75_MVLV127274",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.842887158354602,
                43.46472734714604
              ],
              [
                -0.841940690053453,
                43.46530347436632
              ],
              [
                -0.840349991252139,
                43.46515905238058
              ],
              [
                -0.837812381009818,
                43.466891847883936
              ],
              [
                -0.836975583053765,
                43.46778173387844
              ],
              [
                -0.835089721663824,
                43.46905421560643
              ],
              [
                -0.834208402782669,
                43.46998284145985
              ],
              [
                -0.834200759958745,
                43.46999378744246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9642944629802419,
          "ground": "gnd"
        },
        "75_LVBranch0439643": {
          "bus1": "75_MVLV127274_LV",
          "bus2": "75_LVBus1213954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.834200759958745,
                43.46999378744246
              ],
              [
                -0.834188180723428,
                43.470003682325554
              ],
              [
                -0.834188180723428,
                43.470003682325554
              ],
              [
                -0.834177009473225,
                43.47001246548084
              ],
              [
                -0.834177009473225,
                43.47001246548084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0013301667851964168,
          "ground": "gnd"
        },
        "75_LVBranch0714589": {
          "bus1": "75_LVBus1213954",
          "bus2": "75_LVBus1213955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.834177009473225,
                43.47001246548084
              ],
              [
                -0.834177009473225,
                43.47001246548084
              ],
              [
                -0.834380995138549,
                43.470398836648535
              ],
              [
                -0.834383203859449,
                43.470403035020226
              ],
              [
                -0.834383203859449,
                43.470403035020226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046490075840532316,
          "ground": "gnd"
        },
        "75_LVBranch0670934": {
          "bus1": "75_LVBus1213955",
          "bus2": "75_LVBus1213956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.834383203859449,
                43.470403035020226
              ],
              [
                -0.834383203859449,
                43.470403035020226
              ],
              [
                -0.834574460316589,
                43.47078073201067
              ],
              [
                -0.834575334672977,
                43.470782469191015
              ],
              [
                -0.834576583753632,
                43.4707849508772
              ],
              [
                -0.834576583753632,
                43.4707849508772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04522481401087133,
          "ground": "gnd"
        },
        "75_LVBranch0157714": {
          "bus1": "75_LVBus1213954",
          "bus2": "75_LVBus1213957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.834177009473225,
                43.47001246548084
              ],
              [
                -0.834177009473225,
                43.47001246548084
              ],
              [
                -0.833554180306044,
                43.47009833350778
              ],
              [
                -0.833548077851202,
                43.47009897161686
              ],
              [
                -0.833548077851202,
                43.47009897161686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0517911088293052,
          "ground": "gnd"
        },
        "75_LVBranch1050910": {
          "bus1": "75_MVLV127274_LV",
          "bus2": "75_LVBus1213952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.834200759958745,
                43.46999378744246
              ],
              [
                -0.834206530811294,
                43.47000632676236
              ],
              [
                -0.834206530811294,
                43.47000632676236
              ],
              [
                -0.834225836638224,
                43.47003579120359
              ],
              [
                -0.834231204015685,
                43.47003860151435
              ],
              [
                -0.834240111298611,
                43.47003999456327
              ],
              [
                -0.834248677675142,
                43.47003924798788
              ],
              [
                -0.834255407087831,
                43.470037889844996
              ],
              [
                -0.834373587989835,
                43.469983425838436
              ],
              [
                -0.834530162084099,
                43.46988972365597
              ],
              [
                -0.834598841843412,
                43.469837209743126
              ],
              [
                -0.834659536075093,
                43.46977965994014
              ],
              [
                -0.834876873912568,
                43.46951520257503
              ],
              [
                -0.834958799174651,
                43.46937484689871
              ],
              [
                -0.835030330404964,
                43.4692265580571
              ],
              [
                -0.835036478398106,
                43.46921894790904
              ],
              [
                -0.835040151913232,
                43.46921570983395
              ],
              [
                -0.835045001680666,
                43.469213417545866
              ],
              [
                -0.835056228998111,
                43.46921144136417
              ],
              [
                -0.835095833329271,
                43.46921900102276
              ],
              [
                -0.835142327679363,
                43.46922787805597
              ],
              [
                -0.835142327679363,
                43.46922787805597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12869868724619893,
          "ground": "gnd"
        },
        "75_149206": {
          "bus1": "75_MVBus090572",
          "bus2": "75_MVLV144383",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.842887158354602,
                43.46472734714604
              ],
              [
                -0.842887158354602,
                43.46472734714604
              ],
              [
                -0.843421191209829,
                43.46529806625346
              ],
              [
                -0.843432155369724,
                43.4653089228787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07673437431975834,
          "ground": "gnd"
        },
        "75_LVBranch0714575": {
          "bus1": "75_MVLV144383_LV",
          "bus2": "75_LVBus1214027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843432155369724,
                43.4653089228787
              ],
              [
                -0.843447861398295,
                43.46530178587436
              ],
              [
                -0.843447861398295,
                43.46530178587436
              ],
              [
                -0.843516683812806,
                43.46527051552822
              ],
              [
                -0.843516683812806,
                43.46527051552822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.006564091148144953,
          "ground": "gnd"
        },
        "75_LVBranch0344095": {
          "bus1": "75_LVBus1214027",
          "bus2": "75_LVBus1214029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843516683812806,
                43.46527051552822
              ],
              [
                -0.843516683812806,
                43.46527051552822
              ],
              [
                -0.843967067891044,
                43.46527629069464
              ],
              [
                -0.844603706503909,
                43.465411259625135
              ],
              [
                -0.844224462538664,
                43.4648436341025
              ],
              [
                -0.843408502591431,
                43.464519377203644
              ],
              [
                -0.843476888562297,
                43.464016915196204
              ],
              [
                -0.843188093919132,
                43.46355772661901
              ],
              [
                -0.842515779687495,
                43.46321787689957
              ],
              [
                -0.842515779687495,
                43.46321787689957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4139013523624441,
          "ground": "gnd"
        },
        "75_LVBranch0439601": {
          "bus1": "75_LVBus1214029",
          "bus2": "75_LVBus1214030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.842515779687495,
                43.46321787689957
              ],
              [
                -0.842515779687495,
                43.46321787689957
              ],
              [
                -0.842999904365803,
                43.462989437809675
              ],
              [
                -0.843041986901341,
                43.462969659526834
              ],
              [
                -0.843041986901341,
                43.462969659526834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05073355282890989,
          "ground": "gnd"
        },
        "75_LVBranch0053506": {
          "bus1": "75_LVBus1214027",
          "bus2": "75_LVBus1214028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843516683812806,
                43.46527051552822
              ],
              [
                -0.843516683812806,
                43.46527051552822
              ],
              [
                -0.844891672990226,
                43.466601864679966
              ],
              [
                -0.844992480859042,
                43.46665097671164
              ],
              [
                -0.845711675445806,
                43.466957688862045
              ],
              [
                -0.846111821441918,
                43.46711965030568
              ],
              [
                -0.846111821441918,
                43.46711965030568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2993911443777034,
          "ground": "gnd"
        },
        "75_LVBranch0245786": {
          "bus1": "75_MVLV127275_LV",
          "bus2": "75_LVBus1213961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.833750006490122,
                43.45920287102348
              ],
              [
                -0.833751917887672,
                43.45918945834208
              ],
              [
                -0.833751917887672,
                43.45918945834208
              ],
              [
                -0.83376420799088,
                43.45912314204135
              ],
              [
                -0.83376420799088,
                43.45912314204135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007434688292353458,
          "ground": "gnd"
        },
        "75_LVBranch0587953": {
          "bus1": "75_LVBus1213961",
          "bus2": "75_LVBus1213962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.83376420799088,
                43.45912314204135
              ],
              [
                -0.83376420799088,
                43.45912314204135
              ],
              [
                -0.833769713397924,
                43.45912110934953
              ],
              [
                -0.835319711253639,
                43.45860547137644
              ],
              [
                -0.835884463577541,
                43.45841466321595
              ],
              [
                -0.835884463577541,
                43.45841466321595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18878901798725356,
          "ground": "gnd"
        },
        "75_LVBranch1036440": {
          "bus1": "75_LVBus1213962",
          "bus2": "75_LVBus1213963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.835884463577541,
                43.45841466321595
              ],
              [
                -0.835884463577541,
                43.45841466321595
              ],
              [
                -0.835871994317442,
                43.458401106999716
              ],
              [
                -0.835846563483339,
                43.45840185529228
              ],
              [
                -0.835827487294901,
                43.458414774717426
              ],
              [
                -0.835826768072967,
                43.45843431343413
              ],
              [
                -0.835839484355476,
                43.45868233389914
              ],
              [
                -0.835849334811244,
                43.458706778289226
              ],
              [
                -0.835886387244609,
                43.45871186709915
              ],
              [
                -0.836608377926451,
                43.45855772996603
              ],
              [
                -0.836650269248089,
                43.4585080359117
              ],
              [
                -0.836649698455905,
                43.458497745279104
              ],
              [
                -0.836649698455905,
                43.458497745279104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11012206609081286,
          "ground": "gnd"
        },
        "75_LVBranch0210469": {
          "bus1": "75_LVBus1213961",
          "bus2": "75_LVBus1213964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.83376420799088,
                43.45912314204135
              ],
              [
                -0.83376420799088,
                43.45912314204135
              ],
              [
                -0.83306011153827,
                43.45921139044863
              ],
              [
                -0.832936134996454,
                43.4589716504905
              ],
              [
                -0.832994499740776,
                43.45843854519842
              ],
              [
                -0.833142148605806,
                43.45795697855749
              ],
              [
                -0.833142148605806,
                43.45795697855749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20052134617523235,
          "ground": "gnd"
        },
        "75_LVBranch0175106": {
          "bus1": "75_LVBus1213964",
          "bus2": "75_LVBus1213965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.833142148605806,
                43.45795697855749
              ],
              [
                -0.833142148605806,
                43.45795697855749
              ],
              [
                -0.833142750184407,
                43.45794800259919
              ],
              [
                -0.833176777130889,
                43.45744255085636
              ],
              [
                -0.832437335015585,
                43.457256116320686
              ],
              [
                -0.831738729950036,
                43.45714059260138
              ],
              [
                -0.831172771143104,
                43.45689039100188
              ],
              [
                -0.831138597767021,
                43.45687527740868
              ],
              [
                -0.831132393263677,
                43.456872932326974
              ],
              [
                -0.831132393263677,
                43.456872932326974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23591213691988178,
          "ground": "gnd"
        },
        "75_149317": {
          "bus1": "75_MVBus090526",
          "bus2": "75_MVBus090527",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.824376881045099,
                43.45995105540815
              ],
              [
                -0.824376881045099,
                43.45995105540815
              ],
              [
                -0.82475445346499,
                43.45864835220525
              ],
              [
                -0.82475445346499,
                43.45864835220525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14792313394041448,
          "ground": "gnd"
        },
        "75_49141": {
          "bus1": "75_MVBus090527",
          "bus2": "75_MVLV170006",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.82475445346499,
                43.45864835220525
              ],
              [
                -0.825055572253673,
                43.458918379315065
              ],
              [
                -0.825167190971732,
                43.45900996818592
              ],
              [
                -0.825176984979564,
                43.45902140943978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.052258258704661005,
          "ground": "gnd"
        },
        "75_LVBranch0715695": {
          "bus1": "75_MVLV170006_LV",
          "bus2": "75_LVBus1214133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.825176984979564,
                43.45902140943978
              ],
              [
                -0.82518956335753,
                43.4590115156958
              ],
              [
                -0.82518956335753,
                43.4590115156958
              ],
              [
                -0.825210519589216,
                43.45899503533999
              ],
              [
                -0.825212601850189,
                43.45899339129373
              ],
              [
                -0.825212601850189,
                43.45899339129373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0027443202228277495,
          "ground": "gnd"
        },
        "75_LVBranch0583118": {
          "bus1": "75_LVBus1214133",
          "bus2": "75_LVBus1214134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.825212601850189,
                43.45899339129373
              ],
              [
                -0.825212601850189,
                43.45899339129373
              ],
              [
                -0.825204904082808,
                43.45898636769223
              ],
              [
                -0.824981438021259,
                43.458823847363185
              ],
              [
                -0.82475113620532,
                43.45861356990056
              ],
              [
                -0.82475113620532,
                43.45861356990056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056440934108283713,
          "ground": "gnd"
        },
        "75_LVBranch1386515": {
          "bus1": "75_LVBus1214134",
          "bus2": "75_LVBus1214135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.82475113620532,
                43.45861356990056
              ],
              [
                -0.82475113620532,
                43.45861356990056
              ],
              [
                -0.824762915294981,
                43.45861088602424
              ],
              [
                -0.824807104865973,
                43.45860081195451
              ],
              [
                -0.824912673889271,
                43.4586998007812
              ],
              [
                -0.824934665697202,
                43.45869915591615
              ],
              [
                -0.824948013503599,
                43.458687099016196
              ],
              [
                -0.825205824398248,
                43.45830083734109
              ],
              [
                -0.825259680770753,
                43.458220153817884
              ],
              [
                -0.825269382087638,
                43.45821807946466
              ],
              [
                -0.825298107686102,
                43.45822668096888
              ],
              [
                -0.825298107686102,
                43.45822668096888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08319229935897562,
          "ground": "gnd"
        },
        "75_LVBranch1399312": {
          "bus1": "75_LVBus1214135",
          "bus2": "75_LVBus1214136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.825298107686102,
                43.45822668096888
              ],
              [
                -0.825298107686102,
                43.45822668096888
              ],
              [
                -0.825292743253412,
                43.45820423582533
              ],
              [
                -0.825304168539509,
                43.458181748006275
              ],
              [
                -0.825502086432383,
                43.45789033222508
              ],
              [
                -0.825576628159505,
                43.457883900716396
              ],
              [
                -0.825576628159505,
                43.457883900716396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04739277717874526,
          "ground": "gnd"
        },
        "75_LVBranch0392252": {
          "bus1": "75_LVBus1214134",
          "bus2": "75_LVBus1214137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.82475113620532,
                43.45861356990056
              ],
              [
                -0.82475113620532,
                43.45861356990056
              ],
              [
                -0.824399022715434,
                43.45813564293259
              ],
              [
                -0.824032922447921,
                43.45766547346037
              ],
              [
                -0.824016615074423,
                43.45761658231646
              ],
              [
                -0.823829381181286,
                43.45730471044496
              ],
              [
                -0.823760815577543,
                43.457196919101456
              ],
              [
                -0.823747038159839,
                43.45717526917452
              ],
              [
                -0.823745880430562,
                43.45717085098115
              ],
              [
                -0.823745880430562,
                43.45717085098115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18007515204978405,
          "ground": "gnd"
        },
        "75_LVBranch0962554": {
          "bus1": "75_LVBus1214137",
          "bus2": "75_LVBus1214138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.823745880430562,
                43.45717085098115
              ],
              [
                -0.823745880430562,
                43.45717085098115
              ],
              [
                -0.823721857114371,
                43.457162201198955
              ],
              [
                -0.823551290239479,
                43.45698012145776
              ],
              [
                -0.823500334414907,
                43.456993973043296
              ],
              [
                -0.823480339524975,
                43.456966605133275
              ],
              [
                -0.823410467132019,
                43.45689481972581
              ],
              [
                -0.823315606806105,
                43.456797359693034
              ],
              [
                -0.823296941606709,
                43.456795181507154
              ],
              [
                -0.823296941606709,
                43.456795181507154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05908624668575078,
          "ground": "gnd"
        },
        "75_LVBranch0294398": {
          "bus1": "75_LVBus1214133",
          "bus2": "75_LVBus1214139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.825212601850189,
                43.45899339129373
              ],
              [
                -0.825212601850189,
                43.45899339129373
              ],
              [
                -0.82521698660481,
                43.45899654559922
              ],
              [
                -0.825887157817303,
                43.45949727829669
              ],
              [
                -0.825896355298811,
                43.45950306163547
              ],
              [
                -0.82642142889901,
                43.45965537451779
              ],
              [
                -0.826761697283286,
                43.45968659430534
              ],
              [
                -0.82677443272022,
                43.45968802849333
              ],
              [
                -0.827360221429853,
                43.45973470811473
              ],
              [
                -0.827935280818074,
                43.45994856962435
              ],
              [
                -0.827945018459869,
                43.459952951831646
              ],
              [
                -0.827945018459869,
                43.459952951831646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25458814872952007,
          "ground": "gnd"
        },
        "75_LVBranch1552677": {
          "bus1": "75_LVBus1214139",
          "bus2": "75_LVBus1214140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.827945018459869,
                43.459952951831646
              ],
              [
                -0.827945018459869,
                43.459952951831646
              ],
              [
                -0.827949280923488,
                43.459944516048346
              ],
              [
                -0.827974135357961,
                43.45989538854954
              ],
              [
                -0.827991943135841,
                43.45988137451686
              ],
              [
                -0.828032551752084,
                43.45987753830354
              ],
              [
                -0.828482339002006,
                43.459964891168276
              ],
              [
                -0.828675317226069,
                43.4600023624354
              ],
              [
                -0.828729737368681,
                43.46001293401248
              ],
              [
                -0.828773247359837,
                43.460017125152106
              ],
              [
                -0.828817267988999,
                43.4600077829331
              ],
              [
                -0.828845909709394,
                43.45998806313191
              ],
              [
                -0.82895767644631,
                43.459883128786075
              ],
              [
                -0.82915997393362,
                43.459714591216326
              ],
              [
                -0.82936267694787,
                43.459432695893845
              ],
              [
                -0.829587927040192,
                43.45921867420675
              ],
              [
                -0.829570126842965,
                43.45918707848741
              ],
              [
                -0.829570126842965,
                43.45918707848741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18983816644477544,
          "ground": "gnd"
        },
        "75_123209": {
          "bus1": "75_MVBus090527",
          "bus2": "75_MVLV090096",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.82475445346499,
                43.45864835220525
              ],
              [
                -0.825519704725262,
                43.45645213612543
              ],
              [
                -0.826302040892081,
                43.455701907315515
              ],
              [
                -0.826487731855807,
                43.455572798216835
              ],
              [
                -0.826503768325195,
                43.455566067757665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3771909744969268,
          "ground": "gnd"
        },
        "75_LVBranch0406407": {
          "bus1": "75_MVLV090096_LV",
          "bus2": "75_LVBus1213859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.826503768325195,
                43.455566067757665
              ],
              [
                -0.826518967549604,
                43.455547543478765
              ],
              [
                -0.826518967549604,
                43.455547543478765
              ],
              [
                -0.826315825812959,
                43.45531453641382
              ],
              [
                -0.826348392431592,
                43.45525953484281
              ],
              [
                -0.826707245429148,
                43.45465352738673
              ],
              [
                -0.82677832448321,
                43.45429716045202
              ],
              [
                -0.826916761054741,
                43.45413032139814
              ],
              [
                -0.827011145322568,
                43.45405145190843
              ],
              [
                -0.827011145322568,
                43.45405145190843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1839413992860448,
          "ground": "gnd"
        },
        "75_LVBranch0590543": {
          "bus1": "75_LVBus1213859",
          "bus2": "75_LVBus1213861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.827011145322568,
                43.45405145190843
              ],
              [
                -0.827011145322568,
                43.45405145190843
              ],
              [
                -0.827503798737694,
                43.45399008936073
              ],
              [
                -0.827996451590669,
                43.45398743867011
              ],
              [
                -0.828325640070256,
                43.45349019085866
              ],
              [
                -0.828325640070256,
                43.45349019085866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14166290411279936,
          "ground": "gnd"
        },
        "75_LVBranch0263195": {
          "bus1": "75_LVBus1213861",
          "bus2": "75_LVBus1213862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828325640070256,
                43.45349019085866
              ],
              [
                -0.828325640070256,
                43.45349019085866
              ],
              [
                -0.82986883864496,
                43.452970989680374
              ],
              [
                -0.831285338161336,
                43.452024945656916
              ],
              [
                -0.831293308374031,
                43.45202016938062
              ],
              [
                -0.831293308374031,
                43.45202016938062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.29395626682868337,
          "ground": "gnd"
        },
        "75_LVBranch0377253": {
          "bus1": "75_LVBus1213859",
          "bus2": "75_LVBus1213860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.827011145322568,
                43.45405145190843
              ],
              [
                -0.827011145322568,
                43.45405145190843
              ],
              [
                -0.826553587272556,
                43.453750746687255
              ],
              [
                -0.826107248489058,
                43.45330091981424
              ],
              [
                -0.825597585240335,
                43.45281987731781
              ],
              [
                -0.825265739119417,
                43.45254577233219
              ],
              [
                -0.82526266015518,
                43.4525432273423
              ],
              [
                -0.825195352096088,
                43.45248762969465
              ],
              [
                -0.825125392315024,
                43.45242984324891
              ],
              [
                -0.825125392315024,
                43.45242984324891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23683572812081172,
          "ground": "gnd"
        },
        "75_1283": {
          "bus1": "75_MVBus090526",
          "bus2": "75_MVLV067421",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.824376881045099,
                43.45995105540815
              ],
              [
                -0.819619005665845,
                43.45829065433841
              ],
              [
                -0.819343152812588,
                43.45819160848271
              ],
              [
                -0.819327809887074,
                43.4581840797451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.45185863639316226,
          "ground": "gnd"
        },
        "75_123207": {
          "bus1": "75_MVLV067421",
          "bus2": "75_MVBus090534",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.819327809887074,
                43.4581840797451
              ],
              [
                -0.819309786659749,
                43.45818100963079
              ],
              [
                -0.818652596196236,
                43.45802039658106
              ],
              [
                -0.818652596196236,
                43.45802039658106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.05610167673760371,
          "ground": "gnd"
        },
        "75_87868": {
          "bus1": "75_MVBus090534",
          "bus2": "75_MVLV127286",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818652596196236,
                43.45802039658106
              ],
              [
                -0.816666594493725,
                43.458430674757814
              ],
              [
                -0.813860252780389,
                43.45901039701149
              ],
              [
                -0.813842205875154,
                43.45901339773969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.40314853935407213,
          "ground": "gnd"
        },
        "75_123258": {
          "bus1": "75_MVLV127286",
          "bus2": "75_MVBus090570",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813842205875154,
                43.45901339773969
              ],
              [
                -0.813824065718572,
                43.45901605041692
              ],
              [
                -0.812579496123536,
                43.45921914311917
              ],
              [
                -0.811843328944792,
                43.45914242641339
              ],
              [
                -0.81054106332925,
                43.45962943483144
              ],
              [
                -0.810191980036377,
                43.46050783011915
              ],
              [
                -0.810191980036377,
                43.46050783011915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3834756396970433,
          "ground": "gnd"
        },
        "75_449967": {
          "bus1": "75_MVBus090570",
          "bus2": "75_MVLV168758",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810191980036377,
                43.46050783011915
              ],
              [
                -0.810191980036377,
                43.46050783011915
              ],
              [
                -0.810145481707394,
                43.460540648769246
              ],
              [
                -0.809739298542716,
                43.46060061220696
              ],
              [
                -0.809354814903712,
                43.460673477172854
              ],
              [
                -0.809228865007461,
                43.46067698111557
              ],
              [
                -0.809114551533371,
                43.460666654173195
              ],
              [
                -0.809095601188564,
                43.46065907633148
              ],
              [
                -0.809080927780748,
                43.46063339437901
              ],
              [
                -0.809073810298184,
                43.460620947246696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09529472016854774,
          "ground": "gnd"
        },
        "75_LVBranch1123255": {
          "bus1": "75_MVLV168758_LV",
          "bus2": "75_LVBus1214116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809073810298184,
                43.460620947246696
              ],
              [
                -0.809062519305166,
                43.46063162893938
              ],
              [
                -0.809062519305166,
                43.46063162893938
              ],
              [
                -0.809046305804369,
                43.46064553024654
              ],
              [
                -0.809024509900871,
                43.46065424288919
              ],
              [
                -0.808703916867439,
                43.46056595494762
              ],
              [
                -0.808659743919408,
                43.46057258606126
              ],
              [
                -0.808541768410858,
                43.460609287871414
              ],
              [
                -0.808541768410858,
                43.460609287871414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04580827332930784,
          "ground": "gnd"
        },
        "75_LVBranch0683246": {
          "bus1": "75_LVBus1214116",
          "bus2": "75_LVBus1214117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808541768410858,
                43.460609287871414
              ],
              [
                -0.808541768410858,
                43.460609287871414
              ],
              [
                -0.808535868251063,
                43.460607975942814
              ],
              [
                -0.808335498412944,
                43.460542047158214
              ],
              [
                -0.807726658569724,
                43.46037137662561
              ],
              [
                -0.807722783675114,
                43.46037051825877
              ],
              [
                -0.807720758453217,
                43.460370064652544
              ],
              [
                -0.807720758453217,
                43.460370064652544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07158756434611475,
          "ground": "gnd"
        },
        "75_LVBranch1601349": {
          "bus1": "75_LVBus1214117",
          "bus2": "75_LVBus1214118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807720758453217,
                43.460370064652544
              ],
              [
                -0.807720758453217,
                43.460370064652544
              ],
              [
                -0.807779464979334,
                43.46033783544582
              ],
              [
                -0.807978632728027,
                43.46001149330323
              ],
              [
                -0.808010978427842,
                43.459981984508374
              ],
              [
                -0.808016017997853,
                43.45996404709565
              ],
              [
                -0.808016017997853,
                43.45996404709565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051857466178416405,
          "ground": "gnd"
        },
        "75_LVBranch0395690": {
          "bus1": "75_LVBus1214117",
          "bus2": "75_LVBus1214119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807720758453217,
                43.460370064652544
              ],
              [
                -0.807720758453217,
                43.460370064652544
              ],
              [
                -0.807714640418946,
                43.460369505549004
              ],
              [
                -0.807622821101981,
                43.46036112937126
              ],
              [
                -0.807619383622863,
                43.46036081588257
              ],
              [
                -0.807141069253512,
                43.460312091971666
              ],
              [
                -0.805087329754698,
                43.46033434903451
              ],
              [
                -0.805087329754698,
                43.46033434903451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2135815349395321,
          "ground": "gnd"
        },
        "75_LVBranch0792604": {
          "bus1": "75_MVLV168758_LV",
          "bus2": "75_LVBus1214110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809073810298184,
                43.460620947246696
              ],
              [
                -0.80906985451854,
                43.4606341131839
              ],
              [
                -0.80906985451854,
                43.4606341131839
              ],
              [
                -0.809056897804417,
                43.46065873945215
              ],
              [
                -0.809066443194744,
                43.460675594844425
              ],
              [
                -0.809102628692179,
                43.46068178842638
              ],
              [
                -0.809128518927032,
                43.46068016963157
              ],
              [
                -0.809128518927032,
                43.46068016963157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010067012106594138,
          "ground": "gnd"
        },
        "75_LVBranch1247667": {
          "bus1": "75_LVBus1214110",
          "bus2": "75_LVBus1214113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809128518927032,
                43.46068016963157
              ],
              [
                -0.809128518927032,
                43.46068016963157
              ],
              [
                -0.809225634330908,
                43.46069277918194
              ],
              [
                -0.80934911821354,
                43.46068933820184
              ],
              [
                -0.809515600116452,
                43.460656778531224
              ],
              [
                -0.809803565738596,
                43.460606417814994
              ],
              [
                -0.810170557595626,
                43.460553857884754
              ],
              [
                -0.810255158440899,
                43.460492944675906
              ],
              [
                -0.810255158440899,
                43.460492944675906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09579749124783757,
          "ground": "gnd"
        },
        "75_LVBranch0385927": {
          "bus1": "75_LVBus1214113",
          "bus2": "75_LVBus1214114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810255158440899,
                43.460492944675906
              ],
              [
                -0.810255158440899,
                43.460492944675906
              ],
              [
                -0.810253320029684,
                43.46049723458353
              ],
              [
                -0.809839819663836,
                43.461118989702605
              ],
              [
                -0.809167705818371,
                43.46134678906049
              ],
              [
                -0.809019524204077,
                43.46139916805593
              ],
              [
                -0.808700437264478,
                43.461511954518855
              ],
              [
                -0.808698598703749,
                43.46151624440369
              ],
              [
                -0.808698598703749,
                43.46151624440369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17978078407549622,
          "ground": "gnd"
        },
        "75_LVBranch1030519": {
          "bus1": "75_LVBus1214110",
          "bus2": "75_LVBus1214111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809128518927032,
                43.46068016963157
              ],
              [
                -0.809128518927032,
                43.46068016963157
              ],
              [
                -0.80919035702475,
                43.4607917998368
              ],
              [
                -0.809128069758185,
                43.46088375660764
              ],
              [
                -0.809034418751785,
                43.46103139382865
              ],
              [
                -0.808651282203676,
                43.461497378797745
              ],
              [
                -0.808642413273803,
                43.461540440743406
              ],
              [
                -0.808677041834914,
                43.46159713717514
              ],
              [
                -0.808702828219091,
                43.4616371914965
              ],
              [
                -0.808862110444621,
                43.46178803613031
              ],
              [
                -0.808862110444621,
                43.46178803613031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1409724803231962,
          "ground": "gnd"
        },
        "75_LVBranch0792592": {
          "bus1": "75_LVBus1214111",
          "bus2": "75_LVBus1214112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808862110444621,
                43.46178803613031
              ],
              [
                -0.808862110444621,
                43.46178803613031
              ],
              [
                -0.808804127902032,
                43.46179055506929
              ],
              [
                -0.808751859248145,
                43.46183164517747
              ],
              [
                -0.808674722666172,
                43.46186982703177
              ],
              [
                -0.808562466207452,
                43.461945918350935
              ],
              [
                -0.80844785100297,
                43.46200044737578
              ],
              [
                -0.808378964413015,
                43.46205461385149
              ],
              [
                -0.808378964413015,
                43.46205461385149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05016345316000212,
          "ground": "gnd"
        },
        "75_LVBranch0321569": {
          "bus1": "75_MVLV127286_LV",
          "bus2": "75_LVBus1213967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813842205875154,
                43.45901339773969
              ],
              [
                -0.813828013896413,
                43.45902205108785
              ],
              [
                -0.813828013896413,
                43.45902205108785
              ],
              [
                -0.813805053490443,
                43.459036051344924
              ],
              [
                -0.813805053490443,
                43.459036051344924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0024233035517164906,
          "ground": "gnd"
        },
        "75_LVBranch0630431": {
          "bus1": "75_LVBus1213967",
          "bus2": "75_LVBus1213968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813805053490443,
                43.459036051344924
              ],
              [
                -0.813805053490443,
                43.459036051344924
              ],
              [
                -0.813762540644001,
                43.458847678460714
              ],
              [
                -0.813762540644001,
                43.458847678460714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02120947634513776,
          "ground": "gnd"
        },
        "75_LVBranch0301856": {
          "bus1": "75_LVBus1213968",
          "bus2": "75_LVBus1213969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813762540644001,
                43.458847678460714
              ],
              [
                -0.813762540644001,
                43.458847678460714
              ],
              [
                -0.813213952069241,
                43.45844596344102
              ],
              [
                -0.813016812610951,
                43.45830254539559
              ],
              [
                -0.812041035665401,
                43.457592688828825
              ],
              [
                -0.811649086836541,
                43.457359178888126
              ],
              [
                -0.811644726622449,
                43.457356005355344
              ],
              [
                -0.811644726622449,
                43.457356005355344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23858965672065527,
          "ground": "gnd"
        },
        "75_LVBranch0284332": {
          "bus1": "75_LVBus1213968",
          "bus2": "75_LVBus1213970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813762540644001,
                43.458847678460714
              ],
              [
                -0.813762540644001,
                43.458847678460714
              ],
              [
                -0.813842493959587,
                43.458928493349376
              ],
              [
                -0.814277926501321,
                43.45926044382735
              ],
              [
                -0.814930608492056,
                43.459559312143476
              ],
              [
                -0.814936342575407,
                43.45956097035564
              ],
              [
                -0.814936342575407,
                43.45956097035564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12496842111790053,
          "ground": "gnd"
        },
        "75_LVBranch0439654": {
          "bus1": "75_LVBus1213967",
          "bus2": "75_LVBus1213971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813805053490443,
                43.459036051344924
              ],
              [
                -0.813805053490443,
                43.459036051344924
              ],
              [
                -0.812989219707073,
                43.459801006174445
              ],
              [
                -0.812989219707073,
                43.459801006174445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10762141147681022,
          "ground": "gnd"
        },
        "75_LVBranch0347713": {
          "bus1": "75_LVBus1213971",
          "bus2": "75_LVBus1213972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812989219707073,
                43.459801006174445
              ],
              [
                -0.812989219707073,
                43.459801006174445
              ],
              [
                -0.812964082351298,
                43.460041246313786
              ],
              [
                -0.81292409506755,
                43.4605273803399
              ],
              [
                -0.812923977416403,
                43.46052883183911
              ],
              [
                -0.812925415442578,
                43.460533196980315
              ],
              [
                -0.812925415442578,
                43.460533196980315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08153597817931965,
          "ground": "gnd"
        },
        "75_49085": {
          "bus1": "75_MVBus090534",
          "bus2": "75_MVBus090535",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818652596196236,
                43.45802039658106
              ],
              [
                -0.818652596196236,
                43.45802039658106
              ],
              [
                -0.817160754487199,
                43.45589437235888
              ],
              [
                -0.817160754487199,
                43.45589437235888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.2652754439226016,
          "ground": "gnd"
        },
        "75_157540": {
          "bus1": "75_MVBus090535",
          "bus2": "75_MVBus090537",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817160754487199,
                43.45589437235888
              ],
              [
                -0.817160754487199,
                43.45589437235888
              ],
              [
                -0.816492622047499,
                43.45468039324188
              ],
              [
                -0.816492622047499,
                43.45468039324188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.14531176815369648,
          "ground": "gnd"
        },
        "75_405675": {
          "bus1": "75_MVBus090537",
          "bus2": "75_MVLV065623",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816492622047499,
                43.45468039324188
              ],
              [
                -0.816492622047499,
                43.45468039324188
              ],
              [
                -0.816467290367407,
                43.454676861883016
              ],
              [
                -0.816443511153919,
                43.4546822342943
              ],
              [
                -0.816428703233885,
                43.454675651930586
              ],
              [
                -0.816411070578195,
                43.45464693662572
              ],
              [
                -0.816381920693342,
                43.45442401470354
              ],
              [
                -0.816351211390857,
                43.454391004875696
              ],
              [
                -0.816274821649233,
                43.45438197822649
              ],
              [
                -0.816254103454589,
                43.45436246421461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04457457230145655,
          "ground": "gnd"
        },
        "75_330636": {
          "bus1": "75_MVLV065623",
          "bus2": "75_MVLV078984",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816254103454589,
                43.45436246421461
              ],
              [
                -0.816275919315424,
                43.45436515405213
              ],
              [
                -0.816309625965249,
                43.45434904914253
              ],
              [
                -0.816319286835581,
                43.45433616580867
              ],
              [
                -0.816316437218832,
                43.45425308926176
              ],
              [
                -0.816325624957365,
                43.454231396506735
              ],
              [
                -0.816329415963895,
                43.454206093032866
              ],
              [
                -0.816328630648744,
                43.454191842289184
              ],
              [
                -0.816326781423605,
                43.45415828524556
              ],
              [
                -0.81630805643126,
                43.454132372084636
              ],
              [
                -0.816297695090746,
                43.45410117760468
              ],
              [
                -0.816306514210347,
                43.45397869824894
              ],
              [
                -0.816317711133469,
                43.453823194821005
              ],
              [
                -0.816399101494989,
                43.45346191222579
              ],
              [
                -0.816560623276567,
                43.452940582761485
              ],
              [
                -0.816609551956172,
                43.4527826806631
              ],
              [
                -0.816613753085742,
                43.452649228699954
              ],
              [
                -0.816567306606667,
                43.4524968684154
              ],
              [
                -0.816497112048838,
                43.45224893850773
              ],
              [
                -0.816438896742358,
                43.452088440981846
              ],
              [
                -0.816434188508103,
                43.45206035510044
              ],
              [
                -0.816386410625548,
                43.45191697394331
              ],
              [
                -0.816334007645876,
                43.451827216141794
              ],
              [
                -0.816303898746264,
                43.451788945273606
              ],
              [
                -0.816307863032583,
                43.451782920190574
              ],
              [
                -0.816306025233309,
                43.45177914244042
              ],
              [
                -0.81627864270524,
                43.45174755541633
              ],
              [
                -0.816268517556722,
                43.451746628334504
              ],
              [
                -0.816253477503926,
                43.45175150229878
              ],
              [
                -0.816235511558,
                43.451755256617176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.30208647911022557,
          "ground": "gnd"
        },
        "75_363306": {
          "bus1": "75_MVLV078984",
          "bus2": "75_MVBus090538",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816235511558,
                43.451755256617176
              ],
              [
                -0.816246142636378,
                43.451744080797496
              ],
              [
                -0.8162591998132,
                43.45173727712277
              ],
              [
                -0.816260280397417,
                43.451734034616436
              ],
              [
                -0.816249478220011,
                43.45172014880643
              ],
              [
                -0.816224432614714,
                43.451687953778965
              ],
              [
                -0.81604277685952,
                43.451526820942554
              ],
              [
                -0.815951847633335,
                43.4514492254533
              ],
              [
                -0.81566050295686,
                43.4511462424495
              ],
              [
                -0.81566050295686,
                43.4511462424495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08315664429465736,
          "ground": "gnd"
        },
        "75_367931": {
          "bus1": "75_MVBus090538",
          "bus2": "75_MVLV134471",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.81566050295686,
                43.4511462424495
              ],
              [
                -0.81566050295686,
                43.4511462424495
              ],
              [
                -0.815599266874234,
                43.45109690143212
              ],
              [
                -0.815602563229738,
                43.45108345777175
              ],
              [
                -0.815655669753018,
                43.45105649653098
              ],
              [
                -0.815708520994168,
                43.451025126614624
              ],
              [
                -0.815762113728668,
                43.451006992323016
              ],
              [
                -0.815859032064988,
                43.450990298295594
              ],
              [
                -0.816107429202599,
                43.45091735918669
              ],
              [
                -0.816378993663609,
                43.45083761691431
              ],
              [
                -0.816618222367401,
                43.45074887225597
              ],
              [
                -0.816863984881199,
                43.45064115619724
              ],
              [
                -0.817231454077283,
                43.45045807896238
              ],
              [
                -0.817282184035082,
                43.45044334647848
              ],
              [
                -0.81732760355275,
                43.45044201767831
              ],
              [
                -0.817410562024507,
                43.45046168015198
              ],
              [
                -0.817404930014634,
                43.45047887979918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.17402470619091237,
          "ground": "gnd"
        },
        "75_261952": {
          "bus1": "75_MVLV134471",
          "bus2": "75_MVBus090543",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817404930014634,
                43.45047887979918
              ],
              [
                -0.817432730995249,
                43.4504510930423
              ],
              [
                -0.817422978370234,
                43.450439227316174
              ],
              [
                -0.817419034043731,
                43.45042276654596
              ],
              [
                -0.817445613409175,
                43.450406860788114
              ],
              [
                -0.817456823787059,
                43.45040015596647
              ],
              [
                -0.817486849615107,
                43.45038764807703
              ],
              [
                -0.81751596981967,
                43.4503934247475
              ],
              [
                -0.81751596981967,
                43.4503934247475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.012593687718182048,
          "ground": "gnd"
        },
        "75_95735": {
          "bus1": "75_MVBus090543",
          "bus2": "75_MVLV087795",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.81751596981967,
                43.4503934247475
              ],
              [
                -0.817953110318996,
                43.45012655891012
              ],
              [
                -0.818033879819827,
                43.45010652192295
              ],
              [
                -0.8194169126766,
                43.450148121671354
              ],
              [
                -0.820351999649684,
                43.44979461481861
              ],
              [
                -0.819789727877992,
                43.449610537235124
              ],
              [
                -0.819774375367576,
                43.44960301795184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3002809646874038,
          "ground": "gnd"
        },
        "75_LVBranch1527019": {
          "bus1": "75_MVLV134471_LV",
          "bus2": "75_LVBus1213980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817404930014634,
                43.45047887979918
              ],
              [
                -0.817390070006795,
                43.45047312660085
              ],
              [
                -0.817390070006795,
                43.45047312660085
              ],
              [
                -0.817380403189414,
                43.45045453075578
              ],
              [
                -0.817376930394741,
                43.45040944588138
              ],
              [
                -0.817405059906057,
                43.450373509839224
              ],
              [
                -0.817800819639681,
                43.45014427251803
              ],
              [
                -0.817845411015196,
                43.45012277591796
              ],
              [
                -0.817882019234062,
                43.45010941873414
              ],
              [
                -0.817909402105417,
                43.45010943592757
              ],
              [
                -0.817909402105417,
                43.45010943592757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06260539690684266,
          "ground": "gnd"
        },
        "75_LVBranch0526698": {
          "bus1": "75_LVBus1213980",
          "bus2": "75_LVBus1213982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817909402105417,
                43.45010943592757
              ],
              [
                -0.817909402105417,
                43.45010943592757
              ],
              [
                -0.817367656554497,
                43.45042955824072
              ],
              [
                -0.817367656554497,
                43.45042955824072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056460730967294745,
          "ground": "gnd"
        },
        "75_LVBranch0609492": {
          "bus1": "75_LVBus1213982",
          "bus2": "75_LVBus1213983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817367656554497,
                43.45042955824072
              ],
              [
                -0.817367656554497,
                43.45042955824072
              ],
              [
                -0.816948928917279,
                43.450696170815476
              ],
              [
                -0.816948928917279,
                43.450696170815476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045012634622128934,
          "ground": "gnd"
        },
        "75_LVBranch0771756": {
          "bus1": "75_LVBus1213983",
          "bus2": "75_LVBus1213986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816948928917279,
                43.450696170815476
              ],
              [
                -0.816948928917279,
                43.450696170815476
              ],
              [
                -0.816893198901367,
                43.45064729005947
              ],
              [
                -0.816881993601907,
                43.45064580102611
              ],
              [
                -0.816633102934074,
                43.45075634283776
              ],
              [
                -0.81653022598484,
                43.45079483372781
              ],
              [
                -0.81634693429544,
                43.45086341431513
              ],
              [
                -0.816265770370473,
                43.450886852324
              ],
              [
                -0.816115520820782,
                43.450930226983765
              ],
              [
                -0.816111061193801,
                43.450939360520785
              ],
              [
                -0.816114616991549,
                43.45095997898857
              ],
              [
                -0.816114616991549,
                43.45095997898857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08114933913793286,
          "ground": "gnd"
        },
        "75_LVBranch0112955": {
          "bus1": "75_LVBus1213983",
          "bus2": "75_LVBus1213984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816948928917279,
                43.450696170815476
              ],
              [
                -0.816948928917279,
                43.450696170815476
              ],
              [
                -0.816946218894648,
                43.45069919116943
              ],
              [
                -0.81694555592983,
                43.450699930092846
              ],
              [
                -0.816746888063406,
                43.450921609440385
              ],
              [
                -0.81673005024577,
                43.451367194270354
              ],
              [
                -0.81673005024577,
                43.451367194270354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0794366680291962,
          "ground": "gnd"
        },
        "75_LVBranch0096050": {
          "bus1": "75_LVBus1213984",
          "bus2": "75_LVBus1213985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.81673005024577,
                43.451367194270354
              ],
              [
                -0.81673005024577,
                43.451367194270354
              ],
              [
                -0.815832617193747,
                43.451260390712775
              ],
              [
                -0.815758241797171,
                43.451251322926275
              ],
              [
                -0.815758241797171,
                43.451251322926275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0797062912159578,
          "ground": "gnd"
        },
        "75_LVBranch0094699": {
          "bus1": "75_LVBus1213980",
          "bus2": "75_LVBus1213981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817909402105417,
                43.45010943592757
              ],
              [
                -0.817909402105417,
                43.45010943592757
              ],
              [
                -0.818053111027775,
                43.450024517364156
              ],
              [
                -0.818392427351785,
                43.44982401081327
              ],
              [
                -0.818420499359195,
                43.44980742254014
              ],
              [
                -0.818443143396959,
                43.44981665335541
              ],
              [
                -0.818654896196447,
                43.44990296934692
              ],
              [
                -0.818904436456565,
                43.45000469208661
              ],
              [
                -0.81943743399586,
                43.45012401023176
              ],
              [
                -0.819991093873468,
                43.45078140658568
              ],
              [
                -0.820229939744224,
                43.451387093587044
              ],
              [
                -0.820031812241795,
                43.45169290379906
              ],
              [
                -0.820026886368701,
                43.45170051317294
              ],
              [
                -0.820025579100542,
                43.451705237400205
              ],
              [
                -0.820025579100542,
                43.451705237400205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3380322377053234,
          "ground": "gnd"
        },
        "75_324232": {
          "bus1": "75_MVBus090538",
          "bus2": "75_MVLV067558",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.81566050295686,
                43.4511462424495
              ],
              [
                -0.815581201892815,
                43.45111073195508
              ],
              [
                -0.815199444089507,
                43.45066388637469
              ],
              [
                -0.815121364690287,
                43.450586661137606
              ],
              [
                -0.815134283026576,
                43.45050136102994
              ],
              [
                -0.815224934465265,
                43.450326086680725
              ],
              [
                -0.815404296334655,
                43.449979327090126
              ],
              [
                -0.81564172188343,
                43.449729264975794
              ],
              [
                -0.815832770760305,
                43.449504635763226
              ],
              [
                -0.815909775786107,
                43.44932933721306
              ],
              [
                -0.815919147213107,
                43.44927132997232
              ],
              [
                -0.815923599866605,
                43.449069596829595
              ],
              [
                -0.815899664561343,
                43.448886340331164
              ],
              [
                -0.81586220928293,
                43.44874001328435
              ],
              [
                -0.815792492328852,
                43.44857321472027
              ],
              [
                -0.815731417680167,
                43.448469167105756
              ],
              [
                -0.815587378667666,
                43.448271776300516
              ],
              [
                -0.815357690189359,
                43.448057993119136
              ],
              [
                -0.815254015401762,
                43.44799676161626
              ],
              [
                -0.815116291424049,
                43.44794534873265
              ],
              [
                -0.814903183335714,
                43.44786579349407
              ],
              [
                -0.8147895142171,
                43.44778984262187
              ],
              [
                -0.814570743973985,
                43.447554323873696
              ],
              [
                -0.813634228659133,
                43.446592041256494
              ],
              [
                -0.813634334464508,
                43.44657131580678
              ],
              [
                -0.813604903085758,
                43.44654616502733
              ],
              [
                -0.813513250218646,
                43.446519126984875
              ],
              [
                -0.813496071725229,
                43.446514061653005
              ],
              [
                -0.813476223620635,
                43.446495259428104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6179424444918051,
          "ground": "gnd"
        },
        "75_446909": {
          "bus1": "75_MVLV067558",
          "bus2": "75_MVBus090539",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813476223620635,
                43.446495259428104
              ],
              [
                -0.813503088231198,
                43.446502712949666
              ],
              [
                -0.813640120535718,
                43.446531338923116
              ],
              [
                -0.813644466825215,
                43.44648651133791
              ],
              [
                -0.813657661197109,
                43.446434679617944
              ],
              [
                -0.815115980342326,
                43.44467441654643
              ],
              [
                -0.815712467335253,
                43.44357338690842
              ],
              [
                -0.815763541960531,
                43.44337029125989
              ],
              [
                -0.815764871488006,
                43.443143458060334
              ],
              [
                -0.815697426696266,
                43.4429236638942
              ],
              [
                -0.815520054013899,
                43.442717175776906
              ],
              [
                -0.815223004056078,
                43.442371388315756
              ],
              [
                -0.814982903697664,
                43.441881127585766
              ],
              [
                -0.814450351580551,
                43.44037463553865
              ],
              [
                -0.81433870008623,
                43.439759802529245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8274600114646623,
          "ground": "gnd"
        },
        "75_292850": {
          "bus1": "75_MVBus090539",
          "bus2": "75_MVLV162865",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.81433870008623,
                43.439759802529245
              ],
              [
                -0.81433870008623,
                43.439759802529245
              ],
              [
                -0.814239533478307,
                43.439777244834744
              ],
              [
                -0.814189037178607,
                43.439851212862926
              ],
              [
                -0.814157990706239,
                43.4398872421107
              ],
              [
                -0.814104086461508,
                43.43992980362545
              ],
              [
                -0.8140631394709,
                43.44001625498761
              ],
              [
                -0.814009524440933,
                43.4402553186365
              ],
              [
                -0.813978043121346,
                43.44036170288965
              ],
              [
                -0.813840983235329,
                43.440845091182496
              ],
              [
                -0.813714259788028,
                43.441049901734516
              ],
              [
                -0.813517558752004,
                43.441266111087245
              ],
              [
                -0.81340369575092,
                43.441351410382396
              ],
              [
                -0.813420339292144,
                43.4413662948003
              ],
              [
                -0.813413922355517,
                43.441384488398484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2017362354092662,
          "ground": "gnd"
        },
        "75_LVBranch1366016": {
          "bus1": "75_MVLV162865_LV",
          "bus2": "75_LVBus1214078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813413922355517,
                43.441384488398484
              ],
              [
                -0.813382332895644,
                43.441394306678916
              ],
              [
                -0.813382332895644,
                43.441394306678916
              ],
              [
                -0.813352914777122,
                43.441386837909384
              ],
              [
                -0.813274538488488,
                43.44138400172608
              ],
              [
                -0.813256009453013,
                43.44138262746833
              ],
              [
                -0.813212554794859,
                43.441375568847775
              ],
              [
                -0.813187259774828,
                43.44137887132792
              ],
              [
                -0.813075824217441,
                43.44144616521595
              ],
              [
                -0.81305607254588,
                43.44145442328937
              ],
              [
                -0.812987038692867,
                43.441477576491906
              ],
              [
                -0.81291585505733,
                43.44149374113891
              ],
              [
                -0.812829873216692,
                43.441496253461445
              ],
              [
                -0.812836725984944,
                43.44150930144951
              ],
              [
                -0.812836725984944,
                43.44150930144951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05033387581517045,
          "ground": "gnd"
        },
        "75_LVBranch0239346": {
          "bus1": "75_LVBus1214078",
          "bus2": "75_LVBus1214079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812836725984944,
                43.44150930144951
              ],
              [
                -0.812836725984944,
                43.44150930144951
              ],
              [
                -0.812937799074818,
                43.44168455605216
              ],
              [
                -0.812552042986498,
                43.44204797068019
              ],
              [
                -0.812552042986498,
                43.44204797068019
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07216385507251506,
          "ground": "gnd"
        },
        "75_LVBranch1606900": {
          "bus1": "75_MVLV162865_LV",
          "bus2": "75_LVBus1214075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813413922355517,
                43.441384488398484
              ],
              [
                -0.813402677738885,
                43.44138090460669
              ],
              [
                -0.813402677738885,
                43.44138090460669
              ],
              [
                -0.813368638608096,
                43.44136909185522
              ],
              [
                -0.813329887961742,
                43.44136766099156
              ],
              [
                -0.813266350906018,
                43.441365317533446
              ],
              [
                -0.81320789392451,
                43.44135457805268
              ],
              [
                -0.813174686680584,
                43.441358102749895
              ],
              [
                -0.813045473281664,
                43.44143744646721
              ],
              [
                -0.812972962306291,
                43.44146133984195
              ],
              [
                -0.812907053191216,
                43.441477350360884
              ],
              [
                -0.812875856862647,
                43.441482875840606
              ],
              [
                -0.812875856862647,
                43.441482875840606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04728596589851142,
          "ground": "gnd"
        },
        "75_LVBranch0016334": {
          "bus1": "75_LVBus1214075",
          "bus2": "75_LVBus1214076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812875856862647,
                43.441482875840606
              ],
              [
                -0.812875856862647,
                43.441482875840606
              ],
              [
                -0.813292741148125,
                43.4412126010429
              ],
              [
                -0.81382774811522,
                43.44090131301175
              ],
              [
                -0.814017397276206,
                43.4403465308594
              ],
              [
                -0.814098965460242,
                43.43975764566322
              ],
              [
                -0.814109703879065,
                43.43968007304002
              ],
              [
                -0.814200781409667,
                43.43902563141446
              ],
              [
                -0.814235736823477,
                43.43782040899365
              ],
              [
                -0.813511052106594,
                43.43776818256149
              ],
              [
                -0.813003826812815,
                43.43801210147477
              ],
              [
                -0.812997214631572,
                43.43801418343902
              ],
              [
                -0.812991561130532,
                43.43801596756801
              ],
              [
                -0.812991561130532,
                43.43801596756801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5547930176961272,
          "ground": "gnd"
        },
        "75_227649": {
          "bus1": "75_MVBus090539",
          "bus2": "75_MVLV061751",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.81433870008623,
                43.439759802529245
              ],
              [
                -0.814321239034095,
                43.43903779562552
              ],
              [
                -0.81430973058106,
                43.43874470197961
              ],
              [
                -0.814361457081731,
                43.43799949211885
              ],
              [
                -0.81434917859209,
                43.43784978587628
              ],
              [
                -0.81418924794895,
                43.437080913068726
              ],
              [
                -0.814120963045696,
                43.43658981268155
              ],
              [
                -0.814120177626764,
                43.43658227168132
              ],
              [
                -0.814122410396825,
                43.436578662771424
              ],
              [
                -0.81412755842399,
                43.436576443656506
              ],
              [
                -0.814181428578548,
                43.43657143313526
              ],
              [
                -0.814210997938996,
                43.436568688961856
              ],
              [
                -0.814225725066411,
                43.43656044263543
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36218070049273987,
          "ground": "gnd"
        },
        "75_341262": {
          "bus1": "75_MVLV061751",
          "bus2": "75_MVLV163005",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.814225725066411,
                43.43656044263543
              ],
              [
                -0.814207408094847,
                43.43656244413755
              ],
              [
                -0.814127659480635,
                43.436567293796564
              ],
              [
                -0.81412216005854,
                43.43656671705346
              ],
              [
                -0.81411820963626,
                43.43656490781907
              ],
              [
                -0.814115579415371,
                43.43656129716554
              ],
              [
                -0.814112199854668,
                43.43654766211102
              ],
              [
                -0.813907643761743,
                43.4358704391842
              ],
              [
                -0.813833515854917,
                43.43551482471188
              ],
              [
                -0.813780676779591,
                43.43525446403209
              ],
              [
                -0.813767210062706,
                43.43518470450179
              ],
              [
                -0.813716121369312,
                43.435156139904834
              ],
              [
                -0.813694405283451,
                43.43509637998764
              ],
              [
                -0.813671765013725,
                43.434935968315415
              ],
              [
                -0.813649882312903,
                43.43488820226663
              ],
              [
                -0.81360731611747,
                43.43475615548062
              ],
              [
                -0.81319808807425,
                43.434026993558454
              ],
              [
                -0.813092879618725,
                43.43387234980495
              ],
              [
                -0.812947769665724,
                43.43374571909164
              ],
              [
                -0.812639154615454,
                43.43349298570231
              ],
              [
                -0.812506372572819,
                43.4334230430537
              ],
              [
                -0.81249409210119,
                43.43341966938318
              ],
              [
                -0.812468165845739,
                43.43341255720277
              ],
              [
                -0.812445597685988,
                43.43340636321528
              ],
              [
                -0.812390340282639,
                43.433406295897505
              ],
              [
                -0.81233194968689,
                43.433433176110775
              ],
              [
                -0.812295455224537,
                43.43343025806835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4052407115450511,
          "ground": "gnd"
        },
        "75_335435": {
          "bus1": "75_MVLV163005",
          "bus2": "75_MVLV019759",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812295455224537,
                43.43343025806835
              ],
              [
                -0.812334052337599,
                43.43344111032075
              ],
              [
                -0.812400252635643,
                43.43342607183447
              ],
              [
                -0.812448128561375,
                43.43342858533443
              ],
              [
                -0.812511435435029,
                43.43344193536871
              ],
              [
                -0.812559451075974,
                43.43346829676639
              ],
              [
                -0.812620625586458,
                43.43350188254019
              ],
              [
                -0.813071568928686,
                43.433882731076544
              ],
              [
                -0.813245057197507,
                43.43414891938628
              ],
              [
                -0.81323967764604,
                43.43416778410054
              ],
              [
                -0.813197652149721,
                43.43422045793321
              ],
              [
                -0.813178491333286,
                43.43422415682039
              ],
              [
                -0.812946536509892,
                43.434176351068814
              ],
              [
                -0.812927603367352,
                43.43415503098656
              ],
              [
                -0.81266415871465,
                43.4341764182008
              ],
              [
                -0.812562859746176,
                43.43420159332208
              ],
              [
