                -0.812450640868079,
                43.434234444490734
              ],
              [
                -0.812116439698556,
                43.434342423187
              ],
              [
                -0.811593082273131,
                43.43451204880817
              ],
              [
                -0.811255714901843,
                43.434632528949685
              ],
              [
                -0.810054798995999,
                43.43489838335974
              ],
              [
                -0.809076483459421,
                43.43510782877137
              ],
              [
                -0.808387551172019,
                43.435300978442214
              ],
              [
                -0.807847389928694,
                43.435452413309115
              ],
              [
                -0.807394895847568,
                43.435618970240014
              ],
              [
                -0.807331463215626,
                43.43564514031877
              ],
              [
                -0.807260466179796,
                43.43563785758699
              ],
              [
                -0.80720703621892,
                43.435611777649264
              ],
              [
                -0.807186414915591,
                43.435611146984265
              ],
              [
                -0.807191033400966,
                43.43562512380518
              ],
              [
                -0.807176892067834,
                43.43563393666379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6457147555458735,
          "ground": "gnd"
        },
        "75_335550": {
          "bus1": "75_MVLV019759",
          "bus2": "75_MVBus090540",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807176892067834,
                43.43563393666379
              ],
              [
                -0.807180853943362,
                43.43562068090959
              ],
              [
                -0.807177182145331,
                43.43560236836285
              ],
              [
                -0.807181380238983,
                43.43559228958384
              ],
              [
                -0.807186898675444,
                43.43557906037784
              ],
              [
                -0.807101900434453,
                43.43551595565531
              ],
              [
                -0.807059082286733,
                43.43549252513686
              ],
              [
                -0.806984186798078,
                43.43544684377108
              ],
              [
                -0.806806176395756,
                43.43524391534866
              ],
              [
                -0.806570885378494,
                43.43510813328495
              ],
              [
                -0.806072758081473,
                43.435036137470526
              ],
              [
                -0.805997661310108,
                43.43501261346844
              ],
              [
                -0.805866816936116,
                43.43490886085604
              ],
              [
                -0.805761171196728,
                43.43481986999884
              ],
              [
                -0.805464343245597,
                43.434439184692195
              ],
              [
                -0.805216829397522,
                43.433999454978014
              ],
              [
                -0.805084074176032,
                43.43378684960376
              ],
              [
                -0.80483673984625,
                43.43344697392984
              ],
              [
                -0.804417315607841,
                43.43299619063064
              ],
              [
                -0.804135140871572,
                43.43264897382432
              ],
              [
                -0.803839946354902,
                43.43228573093904
              ],
              [
                -0.803694587410819,
                43.432046806693805
              ],
              [
                -0.803658325471328,
                43.43191223488044
              ],
              [
                -0.803630254581225,
                43.431693241262714
              ],
              [
                -0.803616160645448,
                43.43161180721616
              ],
              [
                -0.803589301175985,
                43.431591696955934
              ],
              [
                -0.803562346664682,
                43.431548933765185
              ],
              [
                -0.803569510085508,
                43.43135917811302
              ],
              [
                -0.803598564403754,
                43.431120118528526
              ],
              [
                -0.803657522698999,
                43.43091348310809
              ],
              [
                -0.803779375063136,
                43.43063585174109
              ],
              [
                -0.803799862504786,
                43.430560973970415
              ],
              [
                -0.80379716119695,
                43.43053603160863
              ],
              [
                -0.803650178337744,
                43.430368872576835
              ],
              [
                -0.803431358390388,
                43.430377380067256
              ],
              [
                -0.803286986100188,
                43.430430783224786
              ],
              [
                -0.803285155251373,
                43.430444426371835
              ],
              [
                -0.803285155251373,
                43.430444426371835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7321988262520808,
          "ground": "gnd"
        },
        "75_165721": {
          "bus1": "75_MVBus090540",
          "bus2": "75_MVLV112647",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.803285155251373,
                43.430444426371835
              ],
              [
                -0.803103222207861,
                43.430535052170356
              ],
              [
                -0.802404574121855,
                43.430807800236664
              ],
              [
                -0.802141851793271,
                43.43072644849145
              ],
              [
                -0.802129992276501,
                43.43071610013462
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10513000018822358,
          "ground": "gnd"
        },
        "75_LVBranch0056391": {
          "bus1": "75_MVLV112647_LV",
          "bus2": "75_LVBus1213912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.802129992276501,
                43.43071610013462
              ],
              [
                -0.802112512536061,
                43.43072006288449
              ],
              [
                -0.802112512536061,
                43.43072006288449
              ],
              [
                -0.80207313010439,
                43.43072947527027
              ],
              [
                -0.80207313010439,
                43.43072947527027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0033558503716572875,
          "ground": "gnd"
        },
        "75_LVBranch0602883": {
          "bus1": "75_LVBus1213912",
          "bus2": "75_LVBus1213913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.80207313010439,
                43.43072947527027
              ],
              [
                -0.80207313010439,
                43.43072947527027
              ],
              [
                -0.802195875860287,
                43.43088096439146
              ],
              [
                -0.802493225279595,
                43.43133355662172
              ],
              [
                -0.802519415574146,
                43.4313734282774
              ],
              [
                -0.802942621382561,
                43.43182165209637
              ],
              [
                -0.803285393681562,
                43.43239857372778
              ],
              [
                -0.803285393681562,
                43.43239857372778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21050307648666222,
          "ground": "gnd"
        },
        "75_LVBranch0508824": {
          "bus1": "75_LVBus1213912",
          "bus2": "75_LVBus1213914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.80207313010439,
                43.43072947527027
              ],
              [
                -0.80207313010439,
                43.43072947527027
              ],
              [
                -0.801984672379569,
                43.43057535957518
              ],
              [
                -0.801870866976758,
                43.430290706952725
              ],
              [
                -0.801825056953878,
                43.43017613656699
              ],
              [
                -0.801598155856983,
                43.429545867902675
              ],
              [
                -0.801593760411824,
                43.42953367425541
              ],
              [
                -0.801593760411824,
                43.42953367425541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13855308751134746,
          "ground": "gnd"
        },
        "75_LVBranch0580668": {
          "bus1": "75_LVBus1213914",
          "bus2": "75_LVBus1213915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.801593760411824,
                43.42953367425541
              ],
              [
                -0.801593760411824,
                43.42953367425541
              ],
              [
                -0.801506536153835,
                43.42940087400432
              ],
              [
                -0.8012516771575,
                43.429012815430056
              ],
              [
                -0.8012516771575,
                43.429012815430056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06415551084277271,
          "ground": "gnd"
        },
        "75_LVBranch0610570": {
          "bus1": "75_LVBus1213915",
          "bus2": "75_LVBus1213916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8012516771575,
                43.429012815430056
              ],
              [
                -0.8012516771575,
                43.429012815430056
              ],
              [
                -0.801088652259605,
                43.42886324490726
              ],
              [
                -0.801073721692316,
                43.42884954122123
              ],
              [
                -0.801073721692316,
                43.42884954122123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02316648397949033,
          "ground": "gnd"
        },
        "75_116274": {
          "bus1": "75_MVBus090540",
          "bus2": "75_MVLV112649",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.803285155251373,
                43.430444426371835
              ],
              [
                -0.803285155251373,
                43.430444426371835
              ],
              [
                -0.804028771121802,
                43.43020012284413
              ],
              [
                -0.806884257759045,
                43.429334127846964
              ],
              [
                -0.80822459436597,
                43.42757550187985
              ],
              [
                -0.808233017561511,
                43.427563501021474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5399790307850283,
          "ground": "gnd"
        },
        "75_LVBranch0032229": {
          "bus1": "75_MVLV112649_LV",
          "bus2": "75_LVBus1213920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808233017561511,
                43.427563501021474
              ],
              [
                -0.808250772833172,
                43.42756727297083
              ],
              [
                -0.808250772833172,
                43.42756727297083
              ],
              [
                -0.808292020698897,
                43.42764802179198
              ],
              [
                -0.808292020698897,
                43.42764802179198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009572841676175033,
          "ground": "gnd"
        },
        "75_LVBranch0377407": {
          "bus1": "75_LVBus1213920",
          "bus2": "75_LVBus1213924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808292020698897,
                43.42764802179198
              ],
              [
                -0.808292020698897,
                43.42764802179198
              ],
              [
                -0.808407844413121,
                43.42795027293123
              ],
              [
                -0.808407844413121,
                43.42795027293123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034865499365459934,
          "ground": "gnd"
        },
        "75_LVBranch0412079": {
          "bus1": "75_LVBus1213924",
          "bus2": "75_LVBus1213925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808407844413121,
                43.42795027293123
              ],
              [
                -0.808407844413121,
                43.42795027293123
              ],
              [
                -0.808690799390679,
                43.42835474581707
              ],
              [
                -0.808690799390679,
                43.42835474581707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05044113447389049,
          "ground": "gnd"
        },
        "75_LVBranch0384048": {
          "bus1": "75_LVBus1213925",
          "bus2": "75_LVBus1213926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808690799390679,
                43.42835474581707
              ],
              [
                -0.808690799390679,
                43.42835474581707
              ],
              [
                -0.809177022781316,
                43.42883065058219
              ],
              [
                -0.8096964879559,
                43.42921630028073
              ],
              [
                -0.81018608595857,
                43.429602451167646
              ],
              [
                -0.81018608595857,
                43.429602451167646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18437656791757087,
          "ground": "gnd"
        },
        "75_LVBranch0370403": {
          "bus1": "75_LVBus1213920",
          "bus2": "75_LVBus1213921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808292020698897,
                43.42764802179198
              ],
              [
                -0.808292020698897,
                43.42764802179198
              ],
              [
                -0.80823641895199,
                43.42707151564491
              ],
              [
                -0.808063406314519,
                43.42685269711433
              ],
              [
                -0.808016955882864,
                43.42680369570054
              ],
              [
                -0.808016955882864,
                43.42680369570054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09888426105065645,
          "ground": "gnd"
        },
        "75_LVBranch0350571": {
          "bus1": "75_LVBus1213921",
          "bus2": "75_LVBus1213923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808016955882864,
                43.42680369570054
              ],
              [
                -0.808016955882864,
                43.42680369570054
              ],
              [
                -0.808013830705643,
                43.42679982058284
              ],
              [
                -0.807474204446908,
                43.42616175423648
              ],
              [
                -0.807398308532177,
                43.42606798566388
              ],
              [
                -0.807398308532177,
                43.42606798566388
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0958697959419469,
          "ground": "gnd"
        },
        "75_LVBranch0304259": {
          "bus1": "75_LVBus1213921",
          "bus2": "75_LVBus1213922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808016955882864,
                43.42680369570054
              ],
              [
                -0.808016955882864,
                43.42680369570054
              ],
              [
                -0.809293490996346,
                43.42629354657041
              ],
              [
                -0.810265477850143,
                43.42593402891526
              ],
              [
                -0.811080594449847,
                43.42545189265301
              ],
              [
                -0.811320127194227,
                43.425100977398934
              ],
              [
                -0.811322503039414,
                43.42509683375283
              ],
              [
                -0.811322503039414,
                43.42509683375283
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3351981262730773,
          "ground": "gnd"
        },
        "75_LVBranch1525573": {
          "bus1": "75_MVLV019759_LV",
          "bus2": "75_LVBus1213599",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807176892067834,
                43.43563393666379
              ],
              [
                -0.807158010056319,
                43.435629918496694
              ],
              [
                -0.807158010056319,
                43.435629918496694
              ],
              [
                -0.807119523546994,
                43.435585135880196
              ],
              [
                -0.807084750468508,
                43.43553762769406
              ],
              [
                -0.806941992063889,
                43.43546037822063
              ],
              [
                -0.806810241334331,
                43.435321747491
              ],
              [
                -0.806736611522328,
                43.43524427136628
              ],
              [
                -0.806675372521692,
                43.43519307395092
              ],
              [
                -0.806597427462277,
                43.435155674788035
              ],
              [
                -0.806428609565105,
                43.43511762489593
              ],
              [
                -0.806179269648743,
                43.43509817489476
              ],
              [
                -0.80606806408345,
                43.4350767471662
              ],
              [
                -0.806053747684125,
                43.435082821819286
              ],
              [
                -0.806045618002385,
                43.435086260721754
              ],
              [
                -0.806045618002385,
                43.435086260721754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11658071408363611,
          "ground": "gnd"
        },
        "75_LVBranch0813216": {
          "bus1": "75_MVLV019759_LV",
          "bus2": "75_LVBus1213596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807176892067834,
                43.43563393666379
              ],
              [
                -0.807162518871635,
                43.435624822308085
              ],
              [
                -0.807162518871635,
                43.435624822308085
              ],
              [
                -0.807150156722428,
                43.43560356139567
              ],
              [
                -0.807150151984244,
                43.43558280345255
              ],
              [
                -0.807180020111655,
                43.43556101225619
              ],
              [
                -0.807241346779328,
                43.43552751065523
              ],
              [
                -0.807257363531977,
                43.43551846320266
              ],
              [
                -0.807257363531977,
                43.43551846320266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016139598001018544,
          "ground": "gnd"
        },
        "75_LVBranch1440323": {
          "bus1": "75_LVBus1213596",
          "bus2": "75_LVBus1213597",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807257363531977,
                43.43551846320266
              ],
              [
                -0.807257363531977,
                43.43551846320266
              ],
              [
                -0.807161878469612,
                43.435544632769066
              ],
              [
                -0.807073744194885,
                43.435552959661294
              ],
              [
                -0.806932193858263,
                43.43547590877929
              ],
              [
                -0.806642884272834,
                43.435201315559205
              ],
              [
                -0.806577327944856,
                43.43515982257684
              ],
              [
                -0.806491891038412,
                43.43514062076425
              ],
              [
                -0.80640051545749,
                43.435126098045686
              ],
              [
                -0.806206856363366,
                43.4351245142366
              ],
              [
                -0.806095059693358,
                43.435099740028924
              ],
              [
                -0.806079103384968,
                43.435102921478766
              ],
              [
                -0.806061264932496,
                43.43511700452459
              ],
              [
                -0.806061264932496,
                43.43511700452459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11867221739040067,
          "ground": "gnd"
        },
        "75_LVBranch1612296": {
          "bus1": "75_MVLV019759_LV",
          "bus2": "75_LVBus1213585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807176892067834,
                43.43563393666379
              ],
              [
                -0.807170888122383,
                43.43562170011512
              ],
              [
                -0.807170888122383,
                43.43562170011512
              ],
              [
                -0.807162145816116,
                43.43560095420046
              ],
              [
                -0.807164189798229,
                43.435586711089826
              ],
              [
                -0.80718689038074,
                43.435568573651516
              ],
              [
                -0.807251451009329,
                43.435536875440064
              ],
              [
                -0.807296122998656,
                43.43553496076642
              ],
              [
                -0.807296122998656,
                43.43553496076642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016655246888313633,
          "ground": "gnd"
        },
        "75_LVBranch0468121": {
          "bus1": "75_LVBus1213585",
          "bus2": "75_LVBus1213591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807296122998656,
                43.43553496076642
              ],
              [
                -0.807296122998656,
                43.43553496076642
              ],
              [
                -0.807355832792273,
                43.43542888895428
              ],
              [
                -0.807355832792273,
                43.43542888895428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012737719769113054,
          "ground": "gnd"
        },
        "75_LVBranch0468122": {
          "bus1": "75_LVBus1213591",
          "bus2": "75_LVBus1213594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807355832792273,
                43.43542888895428
              ],
              [
                -0.807355832792273,
                43.43542888895428
              ],
              [
                -0.807859784486064,
                43.43382426984718
              ],
              [
                -0.80786109828219,
                43.43381987843906
              ],
              [
                -0.80786109828219,
                43.43381987843906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1833840512141091,
          "ground": "gnd"
        },
        "75_LVBranch0249045": {
          "bus1": "75_LVBus1213591",
          "bus2": "75_LVBus1213592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807355832792273,
                43.43542888895428
              ],
              [
                -0.807355832792273,
                43.43542888895428
              ],
              [
                -0.807585788330474,
                43.43548703622917
              ],
              [
                -0.807585788330474,
                43.43548703622917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019706814635412805,
          "ground": "gnd"
        },
        "75_LVBranch0446075": {
          "bus1": "75_LVBus1213592",
          "bus2": "75_LVBus1213593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807585788330474,
                43.43548703622917
              ],
              [
                -0.807585788330474,
                43.43548703622917
              ],
              [
                -0.80758935486428,
                43.43548590687005
              ],
              [
                -0.808260678455118,
                43.43527409207677
              ],
              [
                -0.808281070685612,
                43.43525326060626
              ],
              [
                -0.808602834705622,
                43.434924585192846
              ],
              [
                -0.808711143982214,
                43.434822328811535
              ],
              [
                -0.808715216501757,
                43.434818954142756
              ],
              [
                -0.808715216501757,
                43.434818954142756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12209302842904171,
          "ground": "gnd"
        },
        "75_LVBranch0402169": {
          "bus1": "75_LVBus1213585",
          "bus2": "75_LVBus1213586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807296122998656,
                43.43553496076642
              ],
              [
                -0.807296122998656,
                43.43553496076642
              ],
              [
                -0.806876592720604,
                43.435868030612866
              ],
              [
                -0.806717337154407,
                43.43592435472391
              ],
              [
                -0.806680725541634,
                43.43593730351818
              ],
              [
                -0.803883639779077,
                43.43692649490067
              ],
              [
                -0.803611766840627,
                43.43749817611513
              ],
              [
                -0.802354263476006,
                43.43794285340888
              ],
              [
                -0.802483423069207,
                43.43820738181829
              ],
              [
                -0.803191908022239,
                43.438511850461694
              ],
              [
                -0.803191908022239,
                43.438511850461694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5977375173213892,
          "ground": "gnd"
        },
        "75_LVBranch0886633": {
          "bus1": "75_LVBus1213586",
          "bus2": "75_LVBus1213588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.803191908022239,
                43.438511850461694
              ],
              [
                -0.803191908022239,
                43.438511850461694
              ],
              [
                -0.803194062435895,
                43.43851647356211
              ],
              [
                -0.803191977747876,
                43.438520545602714
              ],
              [
                -0.803185605552729,
                43.438527233871916
              ],
              [
                -0.803182352013133,
                43.43853564807507
              ],
              [
                -0.803169067540995,
                43.43855942838405
              ],
              [
                -0.803155941428864,
                43.43857867111589
              ],
              [
                -0.803145844907255,
                43.43859464172675
              ],
              [
                -0.803091049406471,
                43.43866652582454
              ],
              [
                -0.803023197501744,
                43.438744978070744
              ],
              [
                -0.802958817474285,
                43.438825973372126
              ],
              [
                -0.802894864697696,
                43.438905085443764
              ],
              [
                -0.802840823375367,
                43.438973628671
              ],
              [
                -0.80280058989481,
                43.43902522977274
              ],
              [
                -0.802796316973898,
                43.43903171296988
              ],
              [
                -0.802796316973898,
                43.43903171296988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06630862940265689,
          "ground": "gnd"
        },
        "75_LVBranch1369698": {
          "bus1": "75_LVBus1213588",
          "bus2": "75_LVBus1213589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.802796316973898,
                43.43903171296988
              ],
              [
                -0.802796316973898,
                43.43903171296988
              ],
              [
                -0.802768271842094,
                43.43907419891934
              ],
              [
                -0.802744133194217,
                43.439101722026706
              ],
              [
                -0.802735148750452,
                43.439111418390254
              ],
              [
                -0.802735148750452,
                43.439111418390254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010166726459832782,
          "ground": "gnd"
        },
        "75_LVBranch1256867": {
          "bus1": "75_LVBus1213589",
          "bus2": "75_LVBus1213590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.802735148750452,
                43.439111418390254
              ],
              [
                -0.802735148750452,
                43.439111418390254
              ],
              [
                -0.802695088424305,
                43.43915470397606
              ],
              [
                -0.802631429560259,
                43.43922478637366
              ],
              [
                -0.802597410295418,
                43.43927042328278
              ],
              [
                -0.802546553940659,
                43.43933021240229
              ],
              [
                -0.802522311221343,
                43.43936574312973
              ],
              [
                -0.802489075634193,
                43.43940924359673
              ],
              [
                -0.802456488360292,
                43.439449037642
              ],
              [
                -0.80241985463652,
                43.43949877094553
              ],
              [
                -0.802394998539182,
                43.43953482317121
              ],
              [
                -0.802371398027985,
                43.43956811365027
              ],
              [
                -0.802361596645799,
                43.43958902228187
              ],
              [
                -0.80235494709943,
                43.43959808399498
              ],
              [
                -0.80235494709943,
                43.43959808399498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062324387863404454,
          "ground": "gnd"
        },
        "75_LVBranch0218952": {
          "bus1": "75_LVBus1213586",
          "bus2": "75_LVBus1213587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.803191908022239,
                43.438511850461694
              ],
              [
                -0.803191908022239,
                43.438511850461694
              ],
              [
                -0.802251856040338,
                43.43929962612517
              ],
              [
                -0.802251856040338,
                43.43929962612517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11598367331128655,
          "ground": "gnd"
        },
        "75_335103": {
          "bus1": "75_MVLV163005",
          "bus2": "75_MVBus090574",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812295455224537,
                43.43343025806835
              ],
              [
                -0.812288227445049,
                43.43341306590277
              ],
              [
                -0.812359453937455,
                43.4333778959723
              ],
              [
                -0.812444077333703,
                43.43337379547883
              ],
              [
                -0.812455056578857,
                43.43337325881942
              ],
              [
                -0.812503545079442,
                43.433390495522865
              ],
              [
                -0.812588853741786,
                43.43342083082059
              ],
              [
                -0.812671975900336,
                43.43346436115462
              ],
              [
                -0.813023074299304,
                43.4337703024734
              ],
              [
                -0.813049719301804,
                43.43377320232824
              ],
              [
                -0.813135407228009,
                43.43377161549285
              ],
              [
                -0.813157713461025,
                43.433764523892535
              ],
              [
                -0.813220667772791,
                43.433670765499414
              ],
              [
                -0.813228670712702,
                43.433609867194804
              ],
              [
                -0.813222520143302,
                43.43358982848165
              ],
              [
                -0.813034293778412,
                43.433355415040786
              ],
              [
                -0.812612904391084,
                43.43279295115926
              ],
              [
                -0.812585349232409,
                43.43224459346751
              ],
              [
                -0.81278804457491,
                43.43202119616151
              ],
              [
                -0.812884311007522,
                43.431861797949566
              ],
              [
                -0.812884311007522,
                43.431861797949566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3225821751644091,
          "ground": "gnd"
        },
        "75_64629": {
          "bus1": "75_MVBus090574",
          "bus2": "75_MVBus090575",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812884311007522,
                43.431861797949566
              ],
              [
                -0.812884311007522,
                43.431861797949566
              ],
              [
                -0.817490215950808,
                43.423271348311154
              ],
              [
                -0.817490215950808,
                43.423271348311154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.024690484710048,
          "ground": "gnd"
        },
        "75_64637": {
          "bus1": "75_MVBus090575",
          "bus2": "75_MVLV019757",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817490215950808,
                43.423271348311154
              ],
              [
                -0.817490215950808,
                43.423271348311154
              ],
              [
                -0.814380901187058,
                43.42003062412838
              ],
              [
                -0.812610504573168,
                43.41731277381835
              ],
              [
                -0.811269619754683,
                43.415898083586065
              ],
              [
                -0.811247787403256,
                43.41587866517806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9646644586595654,
          "ground": "gnd"
        },
        "75_LVBranch0577334": {
          "bus1": "75_MVLV019757_LV",
          "bus2": "75_LVBus1213579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811247787403256,
                43.41587866517806
              ],
              [
                -0.811232092809591,
                43.415875957880964
              ],
              [
                -0.811232092809591,
                43.415875957880964
              ],
              [
                -0.811130680321737,
                43.415737141792945
              ],
              [
                -0.811130680321737,
                43.415737141792945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017473244892143046,
          "ground": "gnd"
        },
        "75_LVBranch0702279": {
          "bus1": "75_LVBus1213579",
          "bus2": "75_LVBus1213581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811130680321737,
                43.415737141792945
              ],
              [
                -0.811130680321737,
                43.415737141792945
              ],
              [
                -0.811566036185053,
                43.41612400041282
              ],
              [
                -0.811566036185053,
                43.41612400041282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0555922791718388,
          "ground": "gnd"
        },
        "75_LVBranch0531860": {
          "bus1": "75_LVBus1213581",
          "bus2": "75_LVBus1213582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811566036185053,
                43.41612400041282
              ],
              [
                -0.811566036185053,
                43.41612400041282
              ],
              [
                -0.811898149190841,
                43.41632479687984
              ],
              [
                -0.812331062029868,
                43.41658652982947
              ],
              [
                -0.813017954407454,
                43.41743419801716
              ],
              [
                -0.813036339333686,
                43.41745753929218
              ],
              [
                -0.813037919741358,
                43.41745890512991
              ],
              [
                -0.813037919741358,
                43.41745890512991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19306357305333863,
          "ground": "gnd"
        },
        "75_LVBranch0269179": {
          "bus1": "75_LVBus1213582",
          "bus2": "75_LVBus1213583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813037919741358,
                43.41745890512991
              ],
              [
                -0.813037919741358,
                43.41745890512991
              ],
              [
                -0.814286262304896,
                43.41892115417651
              ],
              [
                -0.814957699493874,
                43.41967485636392
              ],
              [
                -0.815085479393626,
                43.41981829485234
              ],
              [
                -0.815369965554981,
                43.42000391751025
              ],
              [
                -0.815469398455438,
                43.42006880475481
              ],
              [
                -0.815469398455438,
                43.42006880475481
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.35191826449129404,
          "ground": "gnd"
        },
        "75_LVBranch0052756": {
          "bus1": "75_LVBus1213579",
          "bus2": "75_LVBus1213580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811130680321737,
                43.415737141792945
              ],
              [
                -0.811130680321737,
                43.415737141792945
              ],
              [
                -0.811048779380419,
                43.415563183303234
              ],
              [
                -0.810722108756056,
                43.41496884423885
              ],
              [
                -0.810050108341108,
                43.41401810149293
              ],
              [
                -0.809389272563568,
                43.41340260713121
              ],
              [
                -0.809389272563568,
                43.41340260713121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2972309839706311,
          "ground": "gnd"
        },
        "75_46501": {
          "bus1": "75_MVBus090575",
          "bus2": "75_MVLV093098",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817490215950808,
                43.423271348311154
              ],
              [
                -0.817490215950808,
                43.423271348311154
              ],
              [
                -0.818187264777026,
                43.4230360510451
              ],
              [
                -0.818205501326429,
                43.42303379029301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.062206047017196564,
          "ground": "gnd"
        },
        "75_LVBranch0341635": {
          "bus1": "75_MVLV093098_LV",
          "bus2": "75_LVBus1213876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818205501326429,
                43.42303379029301
              ],
              [
                -0.818210386762732,
                43.423020785945326
              ],
              [
                -0.818210386762732,
                43.423020785945326
              ],
              [
                -0.818270560725664,
                43.4228608210297
              ],
              [
                -0.818270560725664,
                43.4228608210297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01842818246222212,
          "ground": "gnd"
        },
        "75_LVBranch0523653": {
          "bus1": "75_LVBus1213876",
          "bus2": "75_LVBus1213878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818270560725664,
                43.4228608210297
              ],
              [
                -0.818270560725664,
                43.4228608210297
              ],
              [
                -0.819220614112533,
                43.42317020147214
              ],
              [
                -0.820096894793902,
                43.42346158867703
              ],
              [
                -0.820130521014649,
                43.42347324008042
              ],
              [
                -0.820833003270812,
                43.423709966160885
              ],
              [
                -0.820833003270812,
                43.423709966160885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22794683641525337,
          "ground": "gnd"
        },
        "75_LVBranch0550316": {
          "bus1": "75_LVBus1213878",
          "bus2": "75_LVBus1213880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820833003270812,
                43.423709966160885
              ],
              [
                -0.820833003270812,
                43.423709966160885
              ],
              [
                -0.821403910189266,
                43.424812254390964
              ],
              [
                -0.821762715069343,
                43.42505443272894
              ],
              [
                -0.821762715069343,
                43.42505443272894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1705005238926848,
          "ground": "gnd"
        },
        "75_LVBranch0147228": {
          "bus1": "75_LVBus1213880",
          "bus2": "75_LVBus1213881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821762715069343,
                43.42505443272894
              ],
              [
                -0.821762715069343,
                43.42505443272894
              ],
              [
                -0.821761327631529,
                43.425058808481474
              ],
              [
                -0.821265836125738,
                43.426646859365235
              ],
              [
                -0.821242832280862,
                43.42671930532557
              ],
              [
                -0.821242832280862,
                43.42671930532557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18969924877273944,
          "ground": "gnd"
        },
        "75_LVBranch0516838": {
          "bus1": "75_LVBus1213878",
          "bus2": "75_LVBus1213879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820833003270812,
                43.423709966160885
              ],
              [
                -0.820833003270812,
                43.423709966160885
              ],
              [
                -0.822311657777519,
                43.422336685591375
              ],
              [
                -0.825002803575016,
                43.422279361940575
              ],
              [
                -0.825719029083352,
                43.42203409858068
              ],
              [
                -0.827028834164288,
                43.42076074502608
              ],
              [
                -0.827035660868405,
                43.42075410492304
              ],
              [
                -0.827035660868405,
                43.42075410492304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.6537947756774537,
          "ground": "gnd"
        },
        "75_LVBranch0012246": {
          "bus1": "75_LVBus1213876",
          "bus2": "75_LVBus1213877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818270560725664,
                43.4228608210297
              ],
              [
                -0.818270560725664,
                43.4228608210297
              ],
              [
                -0.818267954912587,
                43.42285675112361
              ],
              [
                -0.818265348605009,
                43.42285267223788
              ],
              [
                -0.818118195122831,
                43.42238684118656
              ],
              [
                -0.817902473178918,
                43.421568972077985
              ],
              [
                -0.817900227636856,
                43.42155822713237
              ],
              [
                -0.817861220270431,
                43.42137118943491
              ],
              [
                -0.817173822724581,
                43.42104153774367
              ],
              [
                -0.817151250559252,
                43.421030713183036
              ],
              [
                -0.816441675545778,
                43.4210505347586
              ],
              [
                -0.816435515459819,
                43.42105070602098
              ],
              [
                -0.816435515459819,
                43.42105070602098
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.29569041980563343,
          "ground": "gnd"
        },
        "75_296799": {
          "bus1": "75_MVLV163005",
          "bus2": "75_MVBus090541",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812295455224537,
                43.43343025806835
              ],
              [
                -0.812310756530464,
                43.4334221391369
              ],
              [
                -0.812372482949828,
                43.4333917347629
              ],
              [
                -0.812394839667977,
                43.43338668347847
              ],
              [
                -0.81245543292173,
                43.43339041732466
              ],
              [
                -0.812524629959273,
                43.43341369548032
              ],
              [
                -0.812545046786293,
                43.4334240805492
              ],
              [
                -0.812647321789962,
                43.433476108190426
              ],
              [
                -0.813109493610354,
                43.43386520871445
              ],
              [
                -0.813211211495251,
                43.4340129391587
              ],
              [
                -0.813622820899085,
                43.43474634853509
              ],
              [
                -0.813649359402236,
                43.43482040284459
              ],
              [
                -0.813839190079591,
                43.43491835688673
              ],
              [
                -0.814165992869467,
                43.43517009710837
              ],
              [
                -0.814766478064789,
                43.435479760472944
              ],
              [
                -0.815105522671839,
                43.43563339337279
              ],
              [
                -0.81544323234905,
                43.43576275351598
              ],
              [
                -0.815834478825855,
                43.435817623321704
              ],
              [
                -0.816273301169921,
                43.43585561229531
              ],
              [
                -0.816531428336985,
                43.43591657726615
              ],
              [
                -0.816811765786484,
                43.43604507543429
              ],
              [
                -0.817624186975175,
                43.43642829966977
              ],
              [
                -0.817835933399413,
                43.43652818705382
              ],
              [
                -0.81795076641591,
                43.43656624358262
              ],
              [
                -0.818385261950948,
                43.43664471602299
              ],
              [
                -0.818553747446692,
                43.436675148384104
              ],
              [
                -0.818683848210461,
                43.43672438648562
              ],
              [
                -0.818778222817018,
                43.43678960945762
              ],
              [
                -0.81913369638529,
                43.43718197271186
              ],
              [
                -0.819289071276878,
                43.43738264922764
              ],
              [
                -0.8195342710875,
                43.43752279166157
              ],
              [
                -0.819674871694655,
                43.437570120274756
              ],
              [
                -0.820114641636973,
                43.43780511686021
              ],
              [
                -0.820526516200285,
                43.43804405884157
              ],
              [
                -0.820526516200285,
                43.43804405884157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8841921291811914,
          "ground": "gnd"
        },
        "75_364012": {
          "bus1": "75_MVBus090541",
          "bus2": "75_MVLV121946",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820526516200285,
                43.43804405884157
              ],
              [
                -0.820526516200285,
                43.43804405884157
              ],
              [
                -0.820591976798576,
                43.43808110356847
              ],
              [
                -0.820535774940245,
                43.438182583776864
              ],
              [
                -0.820563081344296,
                43.43819787426821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01886818538461686,
          "ground": "gnd"
        },
        "75_LVBranch1461366": {
          "bus1": "75_MVLV121946_LV",
          "bus2": "75_LVBus1213939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820563081344296,
                43.43819787426821
              ],
              [
                -0.820599891999656,
                43.438194376598204
              ],
              [
                -0.820599891999656,
                43.438194376598204
              ],
              [
                -0.820608295483887,
                43.438168164620855
              ],
              [
                -0.820599877211987,
                43.438152941450895
              ],
              [
                -0.820577126798667,
                43.43813924437147
              ],
              [
                -0.820441010053754,
                43.43810454806699
              ],
              [
                -0.820386697526054,
                43.43804629254057
              ],
              [
                -0.820386697526054,
                43.43804629254057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026702537126855042,
          "ground": "gnd"
        },
        "75_LVBranch0356009": {
          "bus1": "75_LVBus1213939",
          "bus2": "75_LVBus1213940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820386697526054,
                43.43804629254057
              ],
              [
                -0.820386697526054,
                43.43804629254057
              ],
              [
                -0.820392429609461,
                43.438047950435475
              ],
              [
                -0.821247257550762,
                43.43826550508837
              ],
              [
                -0.822085661617921,
                43.43853780465479
              ],
              [
                -0.822821980101594,
                43.43882498061302
              ],
              [
                -0.823424975677662,
                43.439178515518385
              ],
              [
                -0.823430064975826,
                43.43918104654108
              ],
              [
                -0.823430064975826,
                43.43918104654108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27888638115540854,
          "ground": "gnd"
        },
        "75_LVBranch0234976": {
          "bus1": "75_LVBus1213940",
          "bus2": "75_LVBus1213941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.823430064975826,
                43.43918104654108
              ],
              [
                -0.823430064975826,
                43.43918104654108
              ],
              [
                -0.82379237008032,
                43.439358085027486
              ],
              [
                -0.824422719492675,
                43.439504056964196
              ],
              [
                -0.824432071591585,
                43.439506220085306
              ],
              [
                -0.824866786452069,
                43.439660463149
              ],
              [
                -0.824893439555377,
                43.439669925626745
              ],
              [
                -0.825465826938022,
                43.439881926459414
              ],
              [
                -0.825470870073374,
                43.4398845127103
              ],
              [
                -0.825470870073374,
                43.4398845127103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18368119381179385,
          "ground": "gnd"
        },
        "75_LVBranch0873503": {
          "bus1": "75_MVLV121946_LV",
          "bus2": "75_LVBus1213928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820563081344296,
                43.43819787426821
              ],
              [
                -0.820567886033048,
                43.43819144668846
              ],
              [
                -0.820567886033048,
                43.43819144668846
              ],
              [
                -0.820576962399658,
                43.43816356009888
              ],
              [
                -0.820553862173724,
                43.43815224768998
              ],
              [
                -0.820421427089533,
                43.438117839254225
              ],
              [
                -0.820343391393457,
                43.43806114200522
              ],
              [
                -0.820343391393457,
                43.43806114200522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025741868507332927,
          "ground": "gnd"
        },
        "75_LVBranch0234370": {
          "bus1": "75_LVBus1213928",
          "bus2": "75_LVBus1213929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820343391393457,
                43.43806114200522
              ],
              [
                -0.820343391393457,
                43.43806114200522
              ],
              [
                -0.820334707931793,
                43.438054758739135
              ],
              [
                -0.819887281024573,
                43.43773044248168
              ],
              [
                -0.819882590680564,
                43.43772753086346
              ],
              [
                -0.819882590680564,
                43.43772753086346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052589895980516124,
          "ground": "gnd"
        },
        "75_LVBranch0614939": {
          "bus1": "75_LVBus1213929",
          "bus2": "75_LVBus1213935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.819882590680564,
                43.43772753086346
              ],
              [
                -0.819882590680564,
                43.43772753086346
              ],
              [
                -0.81920781319905,
                43.43742527680687
              ],
              [
                -0.81920289918163,
                43.43742256058541
              ],
              [
                -0.81920289918163,
                43.43742256058541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06462502143846657,
          "ground": "gnd"
        },
        "75_LVBranch0251442": {
          "bus1": "75_LVBus1213935",
          "bus2": "75_LVBus1213936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.81920289918163,
                43.43742256058541
              ],
              [
                -0.81920289918163,
                43.43742256058541
              ],
              [
                -0.819199640581853,
                43.437418752584975
              ],
              [
                -0.818978107039441,
                43.43715557069717
              ],
              [
                -0.818666262331249,
                43.43686210523892
              ],
              [
                -0.818666262331249,
                43.43686210523892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07603758700512293,
          "ground": "gnd"
        },
        "75_LVBranch0152398": {
          "bus1": "75_LVBus1213935",
          "bus2": "75_LVBus1213937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.81920289918163,
                43.43742256058541
              ],
              [
                -0.81920289918163,
                43.43742256058541
              ],
              [
                -0.819201546526064,
                43.437418175125046
              ],
              [
                -0.819096951102858,
                43.43693930128564
              ],
              [
                -0.819096951102858,
                43.43693930128564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054372566290838496,
          "ground": "gnd"
        },
        "75_LVBranch0415993": {
          "bus1": "75_LVBus1213929",
          "bus2": "75_LVBus1213930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.819882590680564,
                43.43772753086346
              ],
              [
                -0.819882590680564,
                43.43772753086346
              ],
              [
                -0.819778964855284,
                43.437411816823904
              ],
              [
                -0.820004537547168,
                43.43673287034697
              ],
              [
                -0.820376989863399,
                43.43543412399059
              ],
              [
                -0.820379227460097,
                43.43542993918299
              ],
              [
                -0.820379227460097,
                43.43542993918299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26158515085037837,
          "ground": "gnd"
        },
        "75_LVBranch0582041": {
          "bus1": "75_LVBus1213930",
          "bus2": "75_LVBus1213932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820379227460097,
                43.43542993918299
              ],
              [
                -0.820379227460097,
                43.43542993918299
              ],
              [
                -0.820570594341246,
                43.4349849573583
              ],
              [
                -0.820570594341246,
                43.4349849573583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0518089917121343,
          "ground": "gnd"
        },
        "75_LVBranch0039848": {
          "bus1": "75_LVBus1213932",
          "bus2": "75_LVBus1213934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820570594341246,
                43.4349849573583
              ],
              [
                -0.820570594341246,
                43.4349849573583
              ],
              [
                -0.819760691833943,
                43.4350976842494
              ],
              [
                -0.819760691833943,
                43.4350976842494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0667577213583697,
          "ground": "gnd"
        },
        "75_LVBranch0021022": {
          "bus1": "75_LVBus1213932",
          "bus2": "75_LVBus1213933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820570594341246,
                43.4349849573583
              ],
              [
                -0.820570594341246,
                43.4349849573583
              ],
              [
                -0.820395014526651,
                43.43444480205081
              ],
              [
                -0.820393588413156,
                43.434440427761295
              ],
              [
                -0.820393588413156,
                43.434440427761295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06217214079933148,
          "ground": "gnd"
        },
        "75_LVBranch0125288": {
          "bus1": "75_LVBus1213930",
          "bus2": "75_LVBus1213931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820379227460097,
                43.43542993918299
              ],
              [
                -0.820379227460097,
                43.43542993918299
              ],
              [
                -0.82184140098833,
                43.43616097342212
              ],
              [
                -0.821850731139251,
                43.43616610541894
              ],
              [
                -0.821850731139251,
                43.43616610541894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.144510159867614,
          "ground": "gnd"
        },
        "75_322438": {
          "bus1": "75_MVBus090541",
          "bus2": "75_MVBus090542",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820526516200285,
                43.43804405884157
              ],
              [
                -0.820526516200285,
                43.43804405884157
              ],
              [
                -0.820696048329221,
                43.438106116431854
              ],
              [
                -0.821307680370711,
                43.43831502785324
              ],
              [
                -0.821779708436727,
                43.4383783658352
              ],
              [
                -0.82195388138832,
                43.43839430792537
              ],
              [
                -0.822341723732048,
                43.43850220271228
              ],
              [
                -0.822628845114211,
                43.438645786833455
              ],
              [
                -0.822871499019407,
                43.4387976891169
              ],
              [
                -0.823139031226552,
                43.438993292270176
              ],
              [
                -0.823330018597548,
                43.43908123146108
              ],
              [
                -0.823676300647966,
                43.43920706911781
              ],
              [
                -0.823676300647966,
                43.43920706911781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2911152118299633,
          "ground": "gnd"
        },
        "75_364524": {
          "bus1": "75_MVBus090542",
          "bus2": "75_MVLV043784",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.823676300647966,
                43.43920706911781
              ],
              [
                -0.823676300647966,
                43.43920706911781
              ],
              [
                -0.824192650905355,
                43.439441819486596
              ],
              [
                -0.82540578538923,
                43.439893239591854
              ],
              [
                -0.826298116105054,
                43.44021762970318
              ],
              [
                -0.827366737817206,
                43.440436967623086
              ],
              [
                -0.827786137124638,
                43.440559944844615
              ],
              [
                -0.828068756875462,
                43.44067189839482
              ],
              [
                -0.828210765197836,
                43.44076248168971
              ],
              [
                -0.828386522970703,
                43.44089707131493
              ],
              [
                -0.828834594184428,
                43.4412401609754
              ],
              [
                -0.829588146128744,
                43.44173512688287
              ],
              [
                -0.829900590210514,
                43.44190338453098
              ],
              [
                -0.829954336116147,
                43.44193620811661
              ],
              [
                -0.829971982629295,
                43.441932550755546
              ],
              [
                -0.829988364890658,
                43.44192589951487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.602082477635251,
          "ground": "gnd"
        },
        "75_256881": {
          "bus1": "75_MVLV043784",
          "bus2": "75_MVBus090544",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.829988364890658,
                43.44192589951487
              ],
              [
                -0.830001402792746,
                43.44194246140564
              ],
              [
                -0.830012911019072,
                43.44194989423378
              ],
              [
                -0.830012612213921,
                43.44196546283653
              ],
              [
                -0.83032783979241,
                43.44214426862719
              ],
              [
                -0.830658599159121,
                43.442347854705815
              ],
              [
                -0.830758001393637,
                43.442409151877804
              ],
              [
                -0.830895574174793,
                43.44246359803219
              ],
              [
                -0.831244230915483,
                43.442606440852884
              ],
              [
                -0.832411606888003,
                43.44308320892378
              ],
              [
                -0.832520130884089,
                43.44309607281111
              ],
              [
                -0.83314559534824,
                43.44309182056745
              ],
              [
                -0.833464256070377,
                43.44307672006605
              ],
              [
                -0.833720860621883,
                43.44302100947069
              ],
              [
                -0.834056927505907,
                43.44289031518381
              ],
              [
                -0.834448113926002,
                43.44275972515058
              ],
              [
                -0.834605395186528,
                43.44270886808298
              ],
              [
                -0.83505264977621,
                43.44255654231067
              ],
              [
                -0.835402457032591,
                43.442382555322546
              ],
              [
                -0.835950596646143,
                43.44208112894073
              ],
              [
                -0.836049291852845,
                43.44199665606846
              ],
              [
                -0.836321331429758,
                43.44184343797144
              ],
              [
                -0.836318078028774,
                43.44184086247979
              ],
              [
                -0.836318078028774,
                43.44184086247979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5913551077575346,
          "ground": "gnd"
        },
        "75_401297": {
          "bus1": "75_MVBus090544",
          "bus2": "75_MVBus090545",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836318078028774,
                43.44184086247979
              ],
              [
                -0.836318078028774,
                43.44184086247979
              ],
              [
                -0.836658629800465,
                43.44164457742463
              ],
              [
                -0.836844044955779,
                43.441549563927566
              ],
              [
                -0.837151666513376,
                43.44140947083982
              ],
              [
                -0.837543123427403,
                43.441265585923574
              ],
              [
                -0.837956498540385,
                43.4411421362903
              ],
              [
                -0.838750488097279,
                43.44090798861307
              ],
              [
                -0.840135414975324,
                43.440502664964114
              ],
              [
                -0.840135414975324,
                43.440502664964114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.34469528206940186,
          "ground": "gnd"
        },
        "75_431348": {
          "bus1": "75_MVBus090545",
          "bus2": "75_MVLV012863",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.840135414975324,
                43.440502664964114
              ],
              [
                -0.840135414975324,
                43.440502664964114
              ],
              [
                -0.840144831110062,
                43.4405035207068
              ],
              [
                -0.840158015881701,
                43.440523791681976
              ],
              [
                -0.840171044279623,
                43.44053346315818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.003260469938649556,
          "ground": "gnd"
        },
        "75_LVBranch0746744": {
          "bus1": "75_MVLV012863_LV",
          "bus2": "75_LVBus1213526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.840171044279623,
                43.44053346315818
              ],
              [
                -0.840187762470413,
                43.440525775096354
              ],
              [
                -0.840187762470413,
                43.440525775096354
              ],
              [
                -0.84019994426328,
                43.44051107937749
              ],
              [
                -0.84021583197168,
                43.44050599711034
              ],
              [
                -0.840242049774908,
                43.44051623321846
              ],
              [
                -0.840242049774908,
                43.44051623321846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005720091901650733,
          "ground": "gnd"
        },
        "75_LVBranch0716707": {
          "bus1": "75_LVBus1213526",
          "bus2": "75_LVBus1213530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.840242049774908,
                43.44051623321846
              ],
              [
                -0.840242049774908,
                43.44051623321846
              ],
              [
                -0.840669986075789,
                43.440181700683254
              ],
              [
                -0.841483625954948,
                43.43984084008119
              ],
              [
                -0.841767641154129,
                43.43967543637894
              ],
              [
                -0.841879374142825,
                43.43961036064831
              ],
              [
                -0.841904877132863,
                43.43959550574213
              ],
              [
                -0.841904877132863,
                43.43959550574213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17044684769170002,
          "ground": "gnd"
        },
        "75_LVBranch0271360": {
          "bus1": "75_LVBus1213526",
          "bus2": "75_LVBus1213527",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.840242049774908,
                43.44051623321846
              ],
              [
                -0.840242049774908,
                43.44051623321846
              ],
              [
                -0.840565673308227,
                43.440872036936874
              ],
              [
                -0.841957655835987,
                43.44167244619814
              ],
              [
                -0.841957655835987,
                43.44167244619814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1909737237947941,
          "ground": "gnd"
        },
        "75_LVBranch1025736": {
          "bus1": "75_LVBus1213527",
          "bus2": "75_LVBus1213528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.841957655835987,
                43.44167244619814
              ],
              [
                -0.841957655835987,
                43.44167244619814
              ],
              [
                -0.84194893853431,
                43.44168462053885
              ],
              [
                -0.841934823091327,
                43.44169472351067
              ],
              [
                -0.841925744662722,
                43.44169350718588
              ],
              [
                -0.841925744662722,
                43.44169350718588
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003874652215113441,
          "ground": "gnd"
        },
        "75_LVBranch0931055": {
          "bus1": "75_LVBus1213528",
          "bus2": "75_LVBus1213529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.841925744662722,
                43.44169350718588
              ],
              [
                -0.841925744662722,
                43.44169350718588
              ],
              [
                -0.842376030544298,
                43.44200728291857
              ],
              [
                -0.842385836980214,
                43.44201204842348
              ],
              [
                -0.842385836980214,
                43.44201204842348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05139302141396749,
          "ground": "gnd"
        },
        "75_LVBranch1625807": {
          "bus1": "75_MVLV012863_LV",
          "bus2": "75_LVBus1213521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.840171044279623,
                43.44053346315818
              ],
              [
                -0.84017479917809,
                43.440520167060605
              ],
              [
                -0.84017479917809,
                43.440520167060605
              ],
              [
                -0.840156372295502,
                43.44048995914881
              ],
              [
                -0.840146677990932,
                43.4404856488568
              ],
              [
                -0.839329424653155,
                43.44072188663069
              ],
              [
                -0.838753835851277,
                43.44089580185172
              ],
              [
                -0.838693020418076,
                43.44083019129277
              ],
              [
                -0.838693020418076,
                43.44083019129277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1350102198930841,
          "ground": "gnd"
        },
        "75_LVBranch0408470": {
          "bus1": "75_LVBus1213521",
          "bus2": "75_LVBus1213522",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.838693020418076,
                43.44083019129277
              ],
              [
                -0.838693020418076,
                43.44083019129277
              ],
              [
                -0.838812631256214,
                43.44066829860426
              ],
              [
                -0.838844284605409,
                43.44062545334627
              ],
              [
                -0.838844284605409,
                43.44062545334627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02583346180729917,
          "ground": "gnd"
        },
        "75_LVBranch0196727": {
          "bus1": "75_LVBus1213522",
          "bus2": "75_LVBus1213523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.838844284605409,
                43.44062545334627
              ],
              [
                -0.838844284605409,
                43.44062545334627
              ],
              [
                -0.838448864831633,
                43.4401091097438
              ],
              [
                -0.838447640430114,
                43.440107508877446
              ],
              [
                -0.838445857604335,
                43.44010518694123
              ],
              [
                -0.838445857604335,
                43.44010518694123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06619289103898887,
          "ground": "gnd"
        },
        "75_LVBranch0263535": {
          "bus1": "75_LVBus1213521",
          "bus2": "75_LVBus1213524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.838693020418076,
                43.44083019129277
              ],
              [
                -0.838693020418076,
                43.44083019129277
              ],
              [
                -0.838681364195572,
                43.44083412334157
              ],
              [
                -0.838406110848261,
                43.440918987784805
              ],
              [
                -0.838406110848261,
                43.440918987784805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02523577099993001,
          "ground": "gnd"
        },
        "75_261642": {
          "bus1": "75_MVBus090545",
          "bus2": "75_MVLV122458",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.840135414975324,
                43.440502664964114
              ],
              [
                -0.840397273765282,
                43.44042362328443
              ],
              [
                -0.840561105755454,
                43.440349782018195
              ],
              [
                -0.840875232236135,
                43.44017350064797
              ],
              [
                -0.841295130221136,
                43.43992393643745
              ],
              [
                -0.841839283352798,
                43.439604581421136
              ],
              [
                -0.84276016823566,
                43.43906128278463
              ],
              [
                -0.843608439045933,
                43.43855782209781
              ],
              [
                -0.844317368925604,
                43.43816806072435
              ],
              [
                -0.844719194704584,
                43.437980482157236
              ],
              [
                -0.845294097903241,
                43.437772637435415
              ],
              [
                -0.845312493034124,
                43.4377678311421
              ],
              [
                -0.845359204635274,
                43.437753293651454
              ],
              [
                -0.845380157747755,
                43.43774676589723
              ],
              [
                -0.845388005293762,
                43.437750050930134
              ],
              [
                -0.845394171073185,
                43.43776038306702
              ],
              [
                -0.845402046294874,
                43.43777282333337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5275806699594614,
          "ground": "gnd"
        },
        "75_225139": {
          "bus1": "75_MVLV122458",
          "bus2": "75_MVLV036651",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845402046294874,
                43.43777282333337
              ],
              [
                -0.845399881633128,
                43.437759198134536
              ],
              [
                -0.845398611935647,
                43.43774324400965
              ],
              [
                -0.845705412864218,
                43.43763994510013
              ],
              [
                -0.846026262444028,
                43.437556242454896
              ],
              [
                -0.846079173775239,
                43.4375488787944
              ],
              [
                -0.846125582213845,
                43.43755330960146
              ],
              [
                -0.846160018416243,
                43.43758593085251
              ],
              [
                -0.846197593314987,
                43.43758887761841
              ],
              [
                -0.846333521818276,
                43.437543112606235
              ],
              [
                -0.84643539253217,
                43.43751458770193
              ],
              [
                -0.846590927354539,
                43.437492014891134
              ],
              [
                -0.846692210856282,
                43.4374959849948
              ],
              [
                -0.846746603493135,
                43.43751525393315
              ],
              [
                -0.846791700310905,
                43.43755335236232
              ],
              [
                -0.84687844161592,
                43.437610529554895
              ],
              [
                -0.846914893421438,
                43.43760770801053
              ],
              [
                -0.84697941790831,
                43.43756104716877
              ],
              [
                -0.848014438216877,
                43.436987726104796
              ],
              [
                -0.848101302592191,
                43.43702004778817
              ],
              [
                -0.848124392451702,
                43.437028638498255
              ],
              [
                -0.848150160851834,
                43.43701971037261
              ],
              [
                -0.848166871975194,
                43.43701392800749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2623645669629757,
          "ground": "gnd"
        },
        "75_401337": {
          "bus1": "75_MVLV036651",
          "bus2": "75_MVBus090548",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.848166871975194,
                43.43701392800749
              ],
              [
                -0.848154909570523,
                43.43700346150625
              ],
              [
                -0.848116176805449,
                43.43695375301486
              ],
              [
                -0.848136229525613,
                43.43694170191895
              ],
              [
                -0.848204604601946,
                43.43690061084979
              ],
              [
                -0.848472939762784,
                43.436764100788075
              ],
              [
                -0.849049316759727,
                43.43648118063509
              ],
              [
                -0.84909905157214,
                43.4364114538784
              ],
              [
                -0.84906757943388,
                43.43627245294549
              ],
              [
                -0.848962225969802,
                43.43597381282286
              ],
              [
                -0.848917724701174,
                43.43580539037383
              ],
              [
                -0.84890133739063,
                43.435610539619205
              ],
              [
                -0.849022129757488,
                43.435392971383834
              ],
              [
                -0.849168508054789,
                43.43524593439831
              ],
              [
                -0.8491948140102,
                43.43524246755913
              ],
              [
                -0.849242789661524,
                43.435196591304475
              ],
              [
                -0.849242258110555,
                43.43517595643738
              ],
              [
                -0.849505816454371,
                43.43490727189002
              ],
              [
                -0.849989282782375,
                43.43446009865641
              ],
              [
                -0.850146354454413,
                43.43427090334408
              ],
              [
                -0.850261247424096,
                43.43406588413255
              ],
              [
                -0.850340595614638,
                43.43391939751679
              ],
              [
                -0.850409853583569,
                43.43375794615919
              ],
              [
                -0.85039168953868,
                43.433709024467205
              ],
              [
                -0.850605485528173,
                43.43317904472555
              ],
              [
                -0.850818194631083,
                43.432628068514475
              ],
              [
                -0.85092724789065,
                43.43232937654291
              ],
              [
                -0.850956688491854,
                43.432216240904566
              ],
              [
                -0.850951501794761,
                43.432012533133786
              ],
              [
                -0.850873569141153,
                43.43155367274928
              ],
              [
                -0.850863782475027,
                43.431189798706924
              ],
              [
                -0.850830088556331,
                43.43106056922252
              ],
              [
                -0.850713892891016,
                43.43079726691623
              ],
              [
                -0.850618340121876,
                43.430641580396134
              ],
              [
                -0.8505711617396,
                43.430469200155216
              ],
              [
                -0.850555151098731,
                43.43035875810213
              ],
              [
                -0.850563486883848,
                43.430265107586905
              ],
              [
                -0.85067082093755,
                43.43001272398126
              ],
              [
                -0.85078488837456,
                43.42977090710576
              ],
              [
                -0.850805807680132,
                43.42964859790972
              ],
              [
                -0.850790247780368,
                43.42947977078762
              ],
              [
                -0.850708609726289,
                43.42927518572303
              ],
              [
                -0.850576573103823,
                43.42906885332767
              ],
              [
                -0.850576573103823,
                43.42906885332767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9782790555486819,
          "ground": "gnd"
        },
        "75_421870": {
          "bus1": "75_MVBus090548",
          "bus2": "75_MVBus090549",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.850576573103823,
                43.42906885332767
              ],
              [
                -0.850576573103823,
                43.42906885332767
              ],
              [
                -0.850649935179201,
                43.429078070152315
              ],
              [
                -0.850649935179201,
                43.429078070152315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006027836183687656,
          "ground": "gnd"
        },
        "75_181523": {
          "bus1": "75_MVBus090549",
          "bus2": "75_MVLV036981",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.850649935179201,
                43.429078070152315
              ],
              [
                -0.849762515456217,
                43.429357092308784
              ],
              [
                -0.848653756083929,
                43.42965862291016
              ],
              [
                -0.84743358649564,
                43.430012811250435
              ],
              [
                -0.847418812216681,
                43.43001322078215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2804265778635933,
          "ground": "gnd"
        },
        "75_LVBranch0289279": {
          "bus1": "75_MVLV036981_LV",
          "bus2": "75_LVBus1213648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.847418812216681,
                43.43001322078215
              ],
              [
                -0.847420068978795,
                43.43002582936745
              ],
              [
                -0.847420068978795,
                43.43002582936745
              ],
              [
                -0.847405345690694,
                43.43004911840348
              ],
              [
                -0.847405345690694,
                43.43004911840348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002848867177355366,
          "ground": "gnd"
        },
        "75_LVBranch0496187": {
          "bus1": "75_LVBus1213648",
          "bus2": "75_LVBus1213649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.847405345690694,
                43.43004911840348
              ],
              [
                -0.847405345690694,
                43.43004911840348
              ],
              [
                -0.847484570805573,
                43.42977127911346
              ],
              [
                -0.847451394020547,
                43.42946639679578
              ],
              [
                -0.847175712619308,
                43.42929499245678
              ],
              [
                -0.847162725220363,
                43.429286921693866
              ],
              [
                -0.847162725220363,
                43.429286921693866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09623035721874978,
          "ground": "gnd"
        },
        "75_LVBranch0402119": {
          "bus1": "75_LVBus1213648",
          "bus2": "75_LVBus1213650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.847405345690694,
                43.43004911840348
              ],
              [
                -0.847405345690694,
                43.43004911840348
              ],
              [
                -0.847285346174679,
                43.43023891377192
              ],
              [
                -0.846971236947785,
                43.43059301856523
              ],
              [
                -0.846754896440051,
                43.43101509911745
              ],
              [
                -0.845804596230176,
                43.431792366184936
              ],
              [
                -0.845791811439526,
                43.43180281712257
              ],
              [
                -0.845791811439526,
                43.43180281712257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23733965919279554,
          "ground": "gnd"
        },
        "75_123721": {
          "bus1": "75_MVBus090549",
          "bus2": "75_MVLV002550",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.850649935179201,
                43.429078070152315
              ],
              [
                -0.850649935179201,
                43.429078070152315
              ],
              [
                -0.852889172772744,
                43.42863804147829
              ],
              [
                -0.855139988593454,
                43.42944171825491
              ],
              [
                -0.855156403245598,
                43.429447932727356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3907385574107927,
          "ground": "gnd"
        },
        "75_LVBranch0128113": {
          "bus1": "75_MVLV002550_LV",
          "bus2": "75_LVBus1213468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.855156403245598,
                43.429447932727356
              ],
              [
                -0.85516443591367,
                43.42946007974881
              ],
              [
                -0.85516443591367,
                43.42946007974881
              ],
              [
                -0.855231828202244,
                43.4295620559863
              ],
              [
                -0.855290823296563,
                43.42965132035373
              ],
              [
                -0.854448029992033,
                43.432495891063525
              ],
              [
                -0.854448029992033,
                43.432495891063525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.34690160148046445,
          "ground": "gnd"
        },
        "75_LVBranch0412581": {
          "bus1": "75_LVBus1213468",
          "bus2": "75_LVBus1213469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.854448029992033,
                43.432495891063525
              ],
              [
                -0.854448029992033,
                43.432495891063525
              ],
              [
                -0.854138139752708,
                43.43283634817434
              ],
              [
                -0.854016681839841,
                43.432840960392426
              ],
              [
                -0.853304768427408,
                43.432867970656275
              ],
              [
                -0.853070706219788,
                43.43296497482304
              ],
              [
                -0.853015577375455,
                43.432987823645995
              ],
              [
                -0.853015577375455,
                43.432987823645995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13989295189107234,
          "ground": "gnd"
        },
        "75_337744": {
          "bus1": "75_MVBus090548",
          "bus2": "75_MVLV066373",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.850576573103823,
                43.42906885332767
              ],
              [
                -0.850425867294881,
                43.428683469511284
              ],
              [
                -0.85021446117101,
                43.42837946959647
              ],
              [
                -0.850148756001098,
                43.42834440186591
              ],
              [
                -0.849676072501337,
                43.4277914174727
              ],
              [
                -0.84965293564133,
                43.427725167460935
              ],
              [
                -0.849235795256174,
                43.427238264957836
              ],
              [
                -0.849047862484942,
                43.42704539305405
              ],
              [
                -0.848822575110073,
                43.42689928810341
              ],
              [
                -0.848554993648206,
                43.426808766149435
              ],
              [
                -0.848171797060757,
                43.42679568186314
              ],
              [
                -0.847820712439201,
                43.42679660445895
              ],
              [
                -0.847643185159635,
                43.42677114456496
              ],
              [
                -0.847433821319259,
                43.426697796183895
              ],
              [
                -0.846991297684956,
                43.42645337904448
              ],
              [
                -0.84654187974731,
                43.42625955771132
              ],
              [
                -0.846143719485537,
                43.42619100118559
              ],
              [
                -0.845734759159052,
                43.42610307414123
              ],
              [
                -0.845486656851649,
                43.42603825029901
              ],
              [
                -0.845352184567188,
                43.42597365031488
              ],
              [
                -0.845080582791685,
                43.42579685078522
              ],
              [
                -0.844955487682852,
                43.42560676709248
              ],
              [
                -0.844862073735004,
                43.42539786776305
              ],
              [
                -0.844887500968618,
                43.425118903720644
              ],
              [
                -0.844781435116557,
                43.425054022102
              ],
              [
                -0.844750817017309,
                43.42503399686836
              ],
              [
                -0.844734783245584,
                43.425026375579364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7124862199730035,
          "ground": "gnd"
        },
        "75_304400": {
          "bus1": "75_MVLV066373",
          "bus2": "75_MVLV062414",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844734783245584,
                43.425026375579364
              ],
              [
                -0.844753876004857,
                43.4250264234997
              ],
              [
                -0.844897765976429,
                43.42508556546638
              ],
              [
                -0.844945169829041,
                43.42497909726659
              ],
              [
                -0.84513386326646,
                43.424700286396146
              ],
              [
                -0.845440970021624,
                43.424259889997046
              ],
              [
                -0.845525686264161,
                43.42407214670684
              ],
              [
                -0.845526340784226,
                43.42395628393763
              ],
              [
                -0.845416425967016,
                43.42374488664674
              ],
              [
                -0.845300826271855,
                43.42357838459038
              ],
              [
                -0.845110794107073,
                43.42347071579096
              ],
              [
                -0.84481884845638,
                43.42336903270866
              ],
              [
                -0.844353407564813,
                43.42323670131326
              ],
              [
                -0.844119288326927,
                43.4231452354635
              ],
              [
                -0.844034150112352,
                43.42308515001133
              ],
              [
                -0.843902186739391,
                43.42310508151433
              ],
              [
                -0.843859728941981,
                43.423064269562104
              ],
              [
                -0.843839405408017,
                43.4230447227715
              ],
              [
                -0.843754438379893,
                43.42301258554144
              ],
              [
                -0.843699614636671,
                43.4230370395065
              ],
              [
                -0.843687447737674,
                43.423047256071186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3454594444690739,
          "ground": "gnd"
        },
        "75_246697": {
          "bus1": "75_MVLV062414",
          "bus2": "75_MVBus090550",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843687447737674,
                43.423047256071186
              ],
              [
                -0.843688445647718,
                43.42303345674265
              ],
              [
                -0.843764925186087,
                43.42299922567228
              ],
              [
                -0.843854493449552,
                43.42303222542343
              ],
              [
                -0.843904067083074,
                43.423083179486234
              ],
              [
                -0.844043134681166,
                43.423049196450584
              ],
              [
                -0.843957932753349,
                43.42292644235172
              ],
              [
                -0.843924319033678,
                43.42282626954671
              ],
              [
                -0.843931240324851,
                43.42270498749404
              ],
              [
                -0.843990654788086,
                43.42257061666354
              ],
              [
                -0.844308926827973,
                43.422215508848694
              ],
              [
                -0.844736088228831,
                43.42180641390738
              ],
              [
                -0.84489048326443,
                43.42164087111195
              ],
              [
                -0.845002506112867,
                43.42137523444763
              ],
              [
                -0.84526749276947,
                43.42077119536946
              ],
              [
                -0.845397381671121,
                43.42060638452156
              ],
              [
                -0.846236864043358,
                43.41987406587847
              ],
              [
                -0.846338918291768,
                43.419682302537346
              ],
              [
                -0.846430655377556,
                43.41950871502432
              ],
              [
                -0.846498203047658,
                43.41919745997546
              ],
              [
                -0.846517167220811,
                43.41904699632949
              ],
              [
                -0.846475897836705,
                43.418059125155544
              ],
              [
                -0.846448522978219,
                43.417890108870104
              ],
              [
                -0.846414455502598,
                43.417794672477825
              ],
              [
                -0.846335642222135,
                43.41761878437986
              ],
              [
                -0.846175381577197,
                43.4174264418029
              ],
              [
                -0.845837359192289,
                43.41713770844906
              ],
              [
                -0.845837359192289,
                43.41713770844906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7677984465469062,
          "ground": "gnd"
        },
        "75_431503": {
          "bus1": "75_MVBus090550",
          "bus2": "75_MVLV145263",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845837359192289,
                43.41713770844906
              ],
              [
                -0.845837359192289,
                43.41713770844906
              ],
              [
                -0.84583670770101,
                43.41712310343749
              ],
              [
                -0.845876689675673,
                43.41709812434427
              ],
              [
                -0.845891167845404,
                43.41709000682165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005888057860346565,
          "ground": "gnd"
        },
        "75_LVBranch1013612": {
          "bus1": "75_MVLV145263_LV",
          "bus2": "75_LVBus1214043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845891167845404,
                43.41709000682165
              ],
              [
                -0.845885813296626,
                43.417103107356596
              ],
              [
                -0.845885813296626,
                43.417103107356596
              ],
              [
                -0.845853823196232,
                43.41712558390731
              ],
              [
                -0.845853077866142,
                43.41713548134142
              ],
              [
                -0.845930592191081,
                43.41719526840536
              ],
              [
                -0.845927284746788,
                43.41721700568182
              ],
              [
                -0.845847435192627,
                43.417265917208084
              ],
              [
                -0.845823599512093,
                43.417266621238795
              ],
              [
                -0.845781989432727,
                43.41723989688217
              ],
              [
                -0.845781989432727,
                43.41723989688217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031139017757531428,
          "ground": "gnd"
        },
        "75_LVBranch0645352": {
          "bus1": "75_LVBus1214043",
          "bus2": "75_LVBus1214044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845781989432727,
                43.41723989688217
              ],
              [
                -0.845781989432727,
                43.41723989688217
              ],
              [
                -0.845448300562746,
                43.41723684591985
              ],
              [
                -0.845448300562746,
                43.41723684591985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027026607231888565,
          "ground": "gnd"
        },
        "75_LVBranch0720394": {
          "bus1": "75_LVBus1214044",
          "bus2": "75_LVBus1214052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845448300562746,
                43.41723684591985
              ],
              [
                -0.845448300562746,
                43.41723684591985
              ],
              [
                -0.845892711895079,
                43.41775189328957
              ],
              [
                -0.845895995788104,
                43.41775569969367
              ],
              [
                -0.845895995788104,
                43.41775569969367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06809959757178227,
          "ground": "gnd"
        },
        "75_LVBranch0331287": {
          "bus1": "75_LVBus1214044",
          "bus2": "75_LVBus1214048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845448300562746,
                43.41723684591985
              ],
              [
                -0.845448300562746,
                43.41723684591985
              ],
              [
                -0.845322862619688,
                43.41673593289643
              ],
              [
                -0.845392460482054,
                43.416184479023215
              ],
              [
                -0.846712226484015,
                43.414978729459946
              ],
              [
                -0.846712226484015,
                43.414978729459946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28947409531591367,
          "ground": "gnd"
        },
        "75_LVBranch0265045": {
          "bus1": "75_LVBus1214048",
          "bus2": "75_LVBus1214050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.846712226484015,
                43.414978729459946
              ],
              [
                -0.846712226484015,
                43.414978729459946
              ],
              [
                -0.847383629854791,
                43.4148602348738
              ],
              [
                -0.847383629854791,
                43.4148602348738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055947994102933885,
          "ground": "gnd"
        },
        "75_LVBranch0552667": {
          "bus1": "75_LVBus1214050",
          "bus2": "75_LVBus1214051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.847383629854791,
                43.4148602348738
              ],
              [
                -0.847383629854791,
                43.4148602348738
              ],
              [
                -0.84751485176557,
                43.41442137126884
              ],
              [
                -0.84751485176557,
                43.41442137126884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0499029214614323,
          "ground": "gnd"
        },
        "75_LVBranch0093104": {
          "bus1": "75_LVBus1214048",
          "bus2": "75_LVBus1214049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.846712226484015,
                43.414978729459946
              ],
              [
                -0.846712226484015,
                43.414978729459946
              ],
              [
                -0.846696678276158,
                43.41494362659371
              ],
              [
                -0.846624468494434,
                43.41478060337676
              ],
              [
                -0.846624468494434,
                43.41478060337676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023131017288060392,
          "ground": "gnd"
        },
        "75_LVBranch0175708": {
          "bus1": "75_LVBus1214044",
          "bus2": "75_LVBus1214045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845448300562746,
                43.41723684591985
              ],
              [
                -0.845448300562746,
                43.41723684591985
              ],
              [
                -0.844670928429037,
                43.417258758137194
              ],
              [
                -0.843650382525723,
                43.417263639807125
              ],
              [
                -0.843650382525723,
                43.417263639807125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14565689110691932,
          "ground": "gnd"
        },
        "75_LVBranch0043222": {
          "bus1": "75_LVBus1214045",
          "bus2": "75_LVBus1214046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843650382525723,
                43.417263639807125
              ],
              [
                -0.843650382525723,
                43.417263639807125
              ],
              [
                -0.843059828414033,
                43.417077004563296
              ],
              [
                -0.843059828414033,
                43.417077004563296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05212873032980548,
          "ground": "gnd"
        },
        "75_LVBranch0181708": {
          "bus1": "75_LVBus1214046",
          "bus2": "75_LVBus1214047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843059828414033,
                43.417077004563296
              ],
              [
                -0.843059828414033,
                43.417077004563296
              ],
              [
                -0.842767691517014,
                43.41692256439068
              ],
              [
                -0.842260466603225,
                43.41679885233578
              ],
              [
                -0.842173698160237,
                43.41676853028619
              ],
              [
                -0.842173698160237,
                43.41676853028619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08033659482274744,
          "ground": "gnd"
        },
        "75_349328": {
          "bus1": "75_MVBus090550",
          "bus2": "75_MVLV090173",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845837359192289,
                43.41713770844906
              ],
              [
                -0.845837359192289,
                43.41713770844906
              ],
              [
                -0.845627602998944,
                43.41701200671016
              ],
              [
                -0.845547200073372,
                43.41691089637317
              ],
              [
                -0.845467124370977,
                43.41676772037377
              ],
              [
                -0.845421126072519,
                43.41660942634314
              ],
              [
                -0.845424537086181,
                43.416438601493056
              ],
              [
                -0.845495092383548,
                43.41625334594336
              ],
              [
                -0.84562274589456,
                43.416091578156944
              ],
              [
                -0.846447458847397,
                43.41538179308412
              ],
              [
                -0.846727646089792,
                43.415194579460085
              ],
              [
                -0.847098341700242,
                43.41505127953432
              ],
              [
                -0.847406688185926,
                43.41503369522164
              ],
              [
                -0.847974087022497,
                43.41506588900887
              ],
              [
                -0.84821398509343,
                43.415050568380565
              ],
              [
                -0.848513096644266,
                43.414955923442044
              ],
              [
                -0.848713269913839,
                43.41485197093719
              ],
              [
                -0.8489423674914,
                43.414773830069244
              ],
              [
                -0.849136482300467,
                43.41472332736579
              ],
              [
                -0.849355222856985,
                43.41468257412038
              ],
              [
                -0.849560917024491,
                43.41467786747142
              ],
              [
                -0.84975103192706,
                43.414697608192704
              ],
              [
                -0.849940014805526,
                43.41474754796415
              ],
              [
                -0.850244197959495,
                43.414856462420445
              ],
              [
                -0.850436999460353,
                43.41486748824197
              ],
              [
                -0.850627225940984,
                43.41487215018431
              ],
              [
                -0.850889206315361,
                43.414847940788746
              ],
              [
                -0.851220592049605,
                43.414753133828434
              ],
              [
                -0.851757919863308,
                43.41453978838812
              ],
              [
                -0.852066086209299,
                43.41441447465142
              ],
              [
                -0.852202546637481,
                43.41434122692653
              ],
              [
                -0.852243944558436,
                43.414200873241676
              ],
              [
                -0.852427315225598,
                43.41388070920618
              ],
              [
                -0.852643868169111,
                43.41362093776378
              ],
              [
                -0.852744672300708,
                43.41352115118585
              ],
              [
                -0.852817826842217,
                43.41348890061343
              ],
              [
                -0.852849147876277,
                43.41347509397242
              ],
              [
                -0.85288451527596,
                43.413489849434946
              ],
              [
                -0.852909571588253,
                43.4134896023324
              ],
              [
                -0.85295932468253,
                43.41346228062307
              ],
              [
                -0.852974044648541,
                43.4134545506966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8631417303076939,
          "ground": "gnd"
        },
        "75_292014": {
          "bus1": "75_MVLV090173",
          "bus2": "75_MVBus090551",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.852974044648541,
                43.4134545506966
              ],
              [
                -0.852965666061494,
                43.41346670681543
              ],
              [
                -0.852910715760035,
                43.413497959872714
              ],
              [
                -0.852883682110896,
                43.41349925485402
              ],
              [
                -0.85284972463577,
                43.41348544699301
              ],
              [
                -0.852822426418727,
                43.41349793834107
              ],
              [
                -0.852758553880075,
                43.41352716197516
              ],
              [
                -0.85244795861735,
                43.413886510897
              ],
              [
                -0.852266444299822,
                43.41420633221913
              ],
              [
                -0.852224902219108,
                43.41434210323401
              ],
              [
                -0.852156695306185,
                43.41460985015787
              ],
              [
                -0.852186119860004,
                43.41533483260581
              ],
              [
                -0.852220718399928,
                43.41540775744711
              ],
              [
                -0.852289489750115,
                43.415486596252904
              ],
              [
                -0.852301444200166,
                43.4155003090815
              ],
              [
                -0.852914311641683,
                43.415912199291355
              ],
              [
                -0.853532087656369,
                43.41632123386907
              ],
              [
                -0.853855649096156,
                43.41648977103457
              ],
              [
                -0.854296393021516,
                43.41669135273396
              ],
              [
                -0.85472966301986,
                43.416867700982934
              ],
              [
                -0.85582275336789,
                43.417200404977024
              ],
              [
                -0.85584671205983,
                43.41722182045539
              ],
              [
                -0.856137518241704,
                43.4172928548571
              ],
              [
                -0.856426665408658,
                43.417386117006956
              ],
              [
                -0.856712323199053,
                43.41753028027497
              ],
              [
                -0.856994537221994,
                43.41774649740842
              ],
              [
                -0.857231284970354,
                43.417993445248314
              ],
              [
                -0.857449205568047,
                43.418403149813805
              ],
              [
                -0.857637580090369,
                43.41868994467568
              ],
              [
                -0.857909576588446,
                43.41880912892394
              ],
              [
                -0.858543013324166,
                43.41899149029443
              ],
              [
                -0.859308000337624,
                43.4192289024561
              ],
              [
                -0.859748738455164,
                43.419368422447924
              ],
              [
                -0.860170085554387,
                43.41967151591113
              ],
              [
                -0.860321059327059,
                43.41998956472169
              ],
              [
                -0.860343603091732,
                43.42030795234618
              ],
              [
                -0.860209583764456,
                43.420634456924
              ],
              [
                -0.859975343064906,
                43.420698887569365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1963916011155347,
          "ground": "gnd"
        },
        "75_73692": {
          "bus1": "75_MVBus090551",
          "bus2": "75_MVBus090552",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.859975343064906,
                43.420698887569365
              ],
              [
                -0.859975343064906,
                43.420698887569365
              ],
              [
                -0.86377231193478,
                43.420192298421306
              ],
              [
                -0.86423820537164,
                43.420460712678846
              ],
              [
                -0.86423820537164,
                43.420460712678846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36068928203597866,
          "ground": "gnd"
        },
        "75_432547": {
          "bus1": "75_MVBus090552",
          "bus2": "75_MVLV068086",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86423820537164,
                43.420460712678846
              ],
              [
                -0.86423820537164,
                43.420460712678846
              ],
              [
                -0.864264563639366,
                43.42044860608004
              ],
              [
                -0.86426309254184,
                43.42044414372997
              ],
              [
                -0.864048202799757,
                43.42033132815842
              ],
              [
                -0.863853300023465,
                43.4201990308941
              ],
              [
                -0.863830721206991,
                43.420192884010184
              ],
              [
                -0.863812359128168,
                43.42019263792849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.047998828997606456,
          "ground": "gnd"
        },
        "75_LVBranch1636429": {
          "bus1": "75_MVLV068086_LV",
          "bus2": "75_LVBus1213823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.863812359128168,
                43.42019263792849
              ],
              [
                -0.863830836824864,
                43.42019318637586
              ],
              [
                -0.863830836824864,
                43.42019318637586
              ],
              [
                -0.863843308056792,
                43.42019356245827
              ],
              [
                -0.863843308056792,
                43.42019356245827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001010823265740194,
          "ground": "gnd"
        },
        "75_LVBranch0016340": {
          "bus1": "75_LVBus1213823",
          "bus2": "75_LVBus1213824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.863843308056792,
                43.42019356245827
              ],
              [
                -0.863843308056792,
                43.42019356245827
              ],
              [
                -0.863835371925027,
                43.4201866838413
              ],
              [
                -0.863626808714738,
                43.42000579206042
              ],
              [
                -0.863506388659545,
                43.41990134034262
              ],
              [
                -0.863302768174151,
                43.41955939671906
              ],
              [
                -0.863302598525231,
                43.41955636175041
              ],
              [
                -0.863274321686321,
                43.41904718200052
              ],
              [
                -0.86308532661802,
                43.418919583018685
              ],
              [
                -0.863075470975109,
                43.41890153672927
              ],
              [
                -0.863075470975109,
                43.41890153672927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.163797978097074,
          "ground": "gnd"
        },
        "75_LVBranch0505146": {
          "bus1": "75_LVBus1213824",
          "bus2": "75_LVBus1213826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.863075470975109,
                43.41890153672927
              ],
              [
                -0.863075470975109,
                43.41890153672927
              ],
              [
                -0.862583827454013,
                43.41888451231291
              ],
              [
                -0.862256272341818,
                43.418841316217964
              ],
              [
                -0.862207756045419,
                43.418834913739936
              ],
              [
                -0.862065264309465,
                43.41880836618131
              ],
              [
                -0.861582834360995,
                43.41872565869112
              ],
              [
                -0.861582834360995,
                43.41872565869112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12285746644237196,
          "ground": "gnd"
        },
        "75_LVBranch0064597": {
          "bus1": "75_LVBus1213824",
          "bus2": "75_LVBus1213825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.863075470975109,
                43.41890153672927
              ],
              [
                -0.863075470975109,
                43.41890153672927
              ],
              [
                -0.863366077354485,
                43.41897638965722
              ],
              [
                -0.863406276336585,
                43.4189867442093
              ],
              [
                -0.863924714995447,
                43.418928839601676
              ],
              [
                -0.863946811889884,
                43.41892637541705
              ],
              [
                -0.863946811889884,
                43.41892637541705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07269956687424622,
          "ground": "gnd"
        },
        "75_LVBranch0809845": {
          "bus1": "75_MVLV068086_LV",
          "bus2": "75_LVBus1213820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.863812359128168,
                43.42019263792849
              ],
              [
                -0.863814813188868,
                43.420179811388365
              ],
              [
                -0.863814813188868,
                43.420179811388365
              ],
              [
                -0.863819602885231,
                43.42017697988352
              ],
              [
                -0.863827341924795,
                43.420172387870934
              ],
              [
                -0.863839736459516,
                43.420172937119766
              ],
              [
                -0.863919211294009,
                43.42022653783166
              ],
              [
                -0.86404489723176,
                43.420312151965966
              ],
              [
                -0.864295526786662,
                43.42044647206318
              ],
              [
                -0.864296947678385,
                43.42045003649289
              ],
              [
                -0.864292873424429,
                43.42045661530008
              ],
              [
                -0.864292397709814,
                43.4204573759436
              ],
              [
                -0.864292397709814,
                43.4204573759436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05151228291743112,
          "ground": "gnd"
        },
        "75_LVBranch1303876": {
          "bus1": "75_LVBus1213820",
          "bus2": "75_LVBus1213821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.864292397709814,
                43.4204573759436
              ],
              [
                -0.864292397709814,
                43.4204573759436
              ],
              [
                -0.864661681003512,
                43.42058725296399
              ],
              [
                -0.864665280166866,
                43.42058961042042
              ],
              [
                -0.86531582281605,
                43.42082663115792
              ],
              [
                -0.865354516965539,
                43.42083409768097
              ],
              [
                -0.865354486512307,
                43.420863113624144
              ],
              [
                -0.865354486512307,
                43.420863113624144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0989589954473224,
          "ground": "gnd"
        },
        "75_190389": {
          "bus1": "75_MVBus090552",
          "bus2": "75_MVLV008428",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86423820537164,
                43.420460712678846
              ],
              [
                -0.865023169763064,
                43.42077938383589
              ],
              [
                -0.866505033941682,
                43.421065867605634
              ],
              [
                -0.868443952899733,
                43.421201360943485
              ],
              [
                -0.869772763557524,
                43.42139883202402
              ],
              [
                -0.86979108987138,
                43.42140063415457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.46447682220619063,
          "ground": "gnd"
        },
        "75_125987": {
          "bus1": "75_MVLV008428",
          "bus2": "75_MVBus090568",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86979108987138,
                43.42140063415457
              ],
              [
                -0.869807936718998,
                43.42140620388399
              ],
              [
                -0.875216387765933,
                43.42320383254341
              ],
              [
                -0.877371152736003,
                43.423342277218445
              ],
              [
                -0.87827072569821,
                43.42351659729487
              ],
              [
                -0.878813016649222,
                43.42412837402538
              ],
              [
                -0.878813016649222,
                43.42412837402538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8128301547971998,
          "ground": "gnd"
        },
        "75_190394": {
          "bus1": "75_MVBus090568",
          "bus2": "75_MVLV019573",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.878813016649222,
                43.42412837402538
              ],
              [
                -0.878813016649222,
                43.42412837402538
              ],
              [
                -0.879473363625218,
                43.424668727942155
              ],
              [
                -0.879480163868262,
                43.424681260791445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08039561289488342,
          "ground": "gnd"
        },
        "75_LVBranch0077496": {
          "bus1": "75_MVLV019573_LV",
          "bus2": "75_LVBus1213570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.879480163868262,
                43.424681260791445
              ],
              [
                -0.879495657296908,
                43.424688623343336
              ],
              [
                -0.879495657296908,
                43.424688623343336
              ],
              [
                -0.879568030201055,
                43.42476983965806
              ],
              [
                -0.879568030201055,
                43.42476983965806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010759387241946208,
          "ground": "gnd"
        },
        "75_LVBranch0417583": {
          "bus1": "75_LVBus1213570",
          "bus2": "75_LVBus1213571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.879568030201055,
                43.42476983965806
              ],
              [
                -0.879568030201055,
                43.42476983965806
              ],
              [
                -0.879295841755952,
                43.42492952472638
              ],
              [
                -0.879132825348484,
                43.42505118854135
              ],
              [
                -0.879127787804318,
                43.42505377630608
              ],
              [
                -0.879127787804318,
                43.42505377630608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04768658106773781,
          "ground": "gnd"
        },
        "75_LVBranch0796512": {
          "bus1": "75_LVBus1213571",
          "bus2": "75_LVBus1213572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.879127787804318,
                43.42505377630608
              ],
              [
                -0.879127787804318,
                43.42505377630608
              ],
              [
                -0.879320797283358,
                43.42534624654777
              ],
              [
                -0.879364772902761,
                43.42538634351526
              ],
              [
                -0.879495608937585,
                43.42558516844694
              ],
              [
                -0.879605175387623,
                43.42567206540176
              ],
              [
                -0.879576872564824,
                43.42570775375605
              ],
              [
                -0.879576872564824,
                43.42570775375605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08395087874841681,
          "ground": "gnd"
        },
        "75_LVBranch0370934": {
          "bus1": "75_LVBus1213570",
          "bus2": "75_LVBus1213573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.879568030201055,
                43.42476983965806
              ],
              [
                -0.879568030201055,
                43.42476983965806
              ],
              [
                -0.879877728161243,
                43.42531414500199
              ],
              [
                -0.880115027456489,
                43.42582084760298
              ],
              [
                -0.880427031886333,
                43.426127365791004
              ],
              [
                -0.880937091748418,
                43.42653833804768
              ],
              [
                -0.880945459135323,
                43.42654822471313
              ],
              [
                -0.881226009567056,
                43.42687965881722
              ],
              [
                -0.8812749310921,
                43.42692558860867
              ],
              [
                -0.8812749310921,
                43.42692558860867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2799393218620392,
          "ground": "gnd"
        },
        "75_LVBranch0003654": {
          "bus1": "75_LVBus1213570",
          "bus2": "75_LVBus1213574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.879568030201055,
                43.42476983965806
              ],
              [
                -0.879568030201055,
                43.42476983965806
              ],
              [
                -0.879427582116305,
                43.42473550923858
              ],
              [
                -0.878786092522519,
                43.42413587811915
              ],
              [
                -0.878238642299131,
                43.42353835808837
              ],
              [
                -0.877350492873384,
                43.42336046809267
              ],
              [
                -0.877350492873384,
                43.42336046809267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2508877271958534,
          "ground": "gnd"
        },
        "75_LVBranch0119785": {
          "bus1": "75_LVBus1213574",
          "bus2": "75_LVBus1213575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.877350492873384,
                43.42336046809267
              ],
              [
                -0.877350492873384,
                43.42336046809267
              ],
              [
                -0.877473438216181,
                43.42182038643795
              ],
              [
                -0.877493750468795,
                43.42155119624264
              ],
              [
                -0.877541428951857,
                43.42075123477821
              ],
              [
                -0.877541428951857,
                43.42075123477821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2903067809456287,
          "ground": "gnd"
        },
        "75_LVBranch0479591": {
          "bus1": "75_LVBus1213575",
          "bus2": "75_LVBus1213577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.877541428951857,
                43.42075123477821
              ],
              [
                -0.877541428951857,
                43.42075123477821
              ],
              [
                -0.87803318248434,
                43.42024177712379
              ],
              [
                -0.878501831209472,
                43.41937953564042
              ],
              [
                -0.878505633680755,
                43.41937254163646
              ],
              [
                -0.878505633680755,
                43.41937254163646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1730829512748912,
          "ground": "gnd"
        },
        "75_LVBranch0075601": {
          "bus1": "75_LVBus1213575",
          "bus2": "75_LVBus1213576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.877541428951857,
                43.42075123477821
              ],
              [
                -0.877541428951857,
                43.42075123477821
              ],
              [
                -0.877083104959221,
                43.420883934380264
              ],
              [
                -0.877047274029047,
                43.42089431201687
              ],
              [
                -0.877047274029047,
                43.42089431201687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043059345605710994,
          "ground": "gnd"
        },
        "75_1116": {
          "bus1": "75_MVBus090568",
          "bus2": "75_MVBus090569",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.878813016649222,
                43.42412837402538
              ],
              [
                -0.878813016649222,
                43.42412837402538
              ],
              [
                -0.884367150796201,
                43.42708244590559
              ],
              [
                -0.884367150796201,
                43.42708244590559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5567688513099341,
          "ground": "gnd"
        },
        "75_148599": {
          "bus1": "75_MVBus090569",
          "bus2": "75_MVLV137958",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.884367150796201,
                43.42708244590559
              ],
              [
                -0.884367150796201,
                43.42708244590559
              ],
              [
                -0.885831985277782,
                43.42463483014714
              ],
              [
                -0.885839649223189,
                43.424622566660304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2966767222402737,
          "ground": "gnd"
        },
        "75_LVBranch0389604": {
          "bus1": "75_MVLV137958_LV",
          "bus2": "75_LVBus1213990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.885839649223189,
                43.424622566660304
              ],
              [
                -0.885846258106504,
                43.424609974955025
              ],
              [
                -0.885846258106504,
                43.424609974955025
              ],
              [
                -0.885850539890655,
                43.424600106142975
              ],
              [
                -0.885850539890655,
                43.424600106142975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0011499519206300771,
          "ground": "gnd"
        },
        "75_LVBranch0719922": {
          "bus1": "75_LVBus1213990",
          "bus2": "75_LVBus1213993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.885850539890655,
                43.424600106142975
              ],
              [
                -0.885850539890655,
                43.424600106142975
              ],
              [
                -0.88584498819532,
                43.424598158519245
              ],
              [
                -0.885120747615852,
                43.42439221524898
              ],
              [
                -0.885120747615852,
                43.42439221524898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06345129912922132,
          "ground": "gnd"
        },
        "75_LVBranch0480419": {
          "bus1": "75_LVBus1213993",
          "bus2": "75_LVBus1213994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.885120747615852,
                43.42439221524898
              ],
              [
                -0.885120747615852,
                43.42439221524898
              ],
              [
                -0.884288926131596,
                43.42430307119757
              ],
              [
                -0.883587676963781,
                43.42423363769124
              ],
              [
                -0.882969829375977,
                43.424147838701224
              ],
              [
                -0.882353103307743,
                43.42415852873527
              ],
              [
                -0.882348560162539,
                43.42415849356118
              ],
              [
                -0.882346942782232,
                43.424158478917136
              ],
              [
                -0.882346942782232,
                43.424158478917136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22677631220154243,
          "ground": "gnd"
        },
        "75_LVBranch0492834": {
          "bus1": "75_LVBus1213990",
          "bus2": "75_LVBus1213991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.885850539890655,
                43.424600106142975
              ],
              [
                -0.885850539890655,
                43.424600106142975
              ],
              [
                -0.886538803739826,
                43.42469760686064
              ],
              [
                -0.887566770469019,
                43.424827689275084
              ],
              [
                -0.887566770469019,
                43.424827689275084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14126358415934268,
          "ground": "gnd"
        },
        "75_LVBranch0677184": {
          "bus1": "75_LVBus1213991",
          "bus2": "75_LVBus1213992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.887566770469019,
                43.424827689275084
              ],
              [
                -0.887566770469019,
                43.424827689275084
              ],
              [
                -0.88849664930427,
                43.424795266425
              ],
              [
                -0.889264647685585,
                43.4246818315987
              ],
              [
                -0.891218805460418,
                43.42439316752004
              ],
              [
                -0.892286347596802,
                43.42369621077787
              ],
              [
                -0.892290722713391,
                43.423693048608776
              ],
              [
                -0.892290722713391,
                43.423693048608776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4168537274842614,
          "ground": "gnd"
        },
        "75_148598": {
          "bus1": "75_MVBus090569",
          "bus2": "75_MVLV051149",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.884367150796201,
                43.42708244590559
              ],
              [
                -0.884367150796201,
                43.42708244590559
              ],
              [
                -0.886829514295984,
                43.428234106942234
              ],
              [
                -0.886845206942151,
                43.42824124669334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23690912784533777,
          "ground": "gnd"
        },
        "75_LVBranch0682027": {
          "bus1": "75_MVLV051149_LV",
          "bus2": "75_LVBus1213721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.886845206942151,
                43.42824124669334
              ],
              [
                -0.886835051868437,
                43.42825310809919
              ],
              [
                -0.886835051868437,
                43.42825310809919
              ],
              [
                -0.886785554729402,
                43.42841597294047
              ],
              [
                -0.888994521417031,
                43.42874662292132
              ],
              [
                -0.891242396929753,
                43.42905286675979
              ],
              [
                -0.891264398212204,
                43.42905609329228
              ],
              [
                -0.891264398212204,
                43.42905609329228
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3881146428399803,
          "ground": "gnd"
        },
        "75_LVBranch0036664": {
          "bus1": "75_MVLV051149_LV",
          "bus2": "75_LVBus1213718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.886845206942151,
                43.42824124669334
              ],
              [
                -0.886842514975472,
                43.428254584777406
              ],
              [
                -0.886842514975472,
                43.428254584777406
              ],
              [
                -0.886815916026395,
                43.42838621113745
              ],
              [
                -0.886815916026395,
                43.42838621113745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014781583390905994,
          "ground": "gnd"
        },
        "75_LVBranch0395681": {
          "bus1": "75_LVBus1213718",
          "bus2": "75_LVBus1213719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.886815916026395,
                43.42838621113745
              ],
              [
                -0.886815916026395,
                43.42838621113745
              ],
              [
                -0.888721380692092,
                43.428635480077915
              ],
              [
                -0.888907151426485,
                43.428659780881596
              ],
              [
                -0.889781200802647,
                43.4288239799464
              ],
              [
                -0.891268950047707,
                43.42903942542581
              ],
              [
                -0.891415592630922,
                43.42909398156301
              ],
              [
                -0.892295749181597,
                43.42927450930746
              ],
              [
                -0.893028435364093,
                43.4294511479974
              ],
              [
                -0.894113326976969,
                43.4299096468552
              ],
              [
                -0.894129060762557,
                43.42991574102153
              ],
              [
                -0.894129060762557,
                43.42991574102153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.6207877751875993,
          "ground": "gnd"
        },
        "75_LVBranch0131013": {
          "bus1": "75_MVLV008428_LV",
          "bus2": "75_LVBus1213496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86979108987138,
                43.42140063415457
              ],
              [
                -0.8697740873236,
                43.42140594297874
              ],
              [
                -0.8697740873236,
                43.42140594297874
              ],
              [
                -0.869733957728332,
                43.421418469741
              ],
              [
                -0.869733957728332,
                43.421418469741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0035352274710020145,
          "ground": "gnd"
        },
        "75_LVBranch1133132": {
          "bus1": "75_LVBus1213496",
          "bus2": "75_LVBus1213502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869733957728332,
                43.421418469741
              ],
              [
                -0.869733957728332,
                43.421418469741
              ],
              [
                -0.869723428347182,
                43.42142082473286
              ],
              [
                -0.869644024523078,
                43.421380519275814
              ],
              [
                -0.869614209535912,
                43.42134632028633
              ],
              [
                -0.86959509815159,
                43.421307809398755
              ],
              [
                -0.869599593458273,
                43.42128055829153
              ],
              [
                -0.869704961863023,
                43.42111074344711
              ],
              [
                -0.869750969298951,
                43.42099453718034
              ],
              [
                -0.869818312186142,
                43.42082944242936
              ],
              [
                -0.869906484513096,
                43.420596739425996
              ],
              [
                -0.869906603040348,
                43.42058916283205
              ],
              [
                -0.869889237830068,
                43.42057213203064
              ],
              [
                -0.869869941097927,
                43.420569522348735
              ],
              [
                -0.869865789728013,
                43.42057229016458
              ],
              [
                -0.869862495129481,
                43.42057449283572
              ],
              [
                -0.869862495129481,
                43.42057449283572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10653640309329487,
          "ground": "gnd"
        },
        "75_LVBranch0608184": {
          "bus1": "75_LVBus1213496",
          "bus2": "75_LVBus1213497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869733957728332,
                43.421418469741
              ],
              [
                -0.869733957728332,
                43.421418469741
              ],
              [
                -0.869728429517137,
                43.42141648464207
              ],
              [
                -0.869640473227535,
                43.42132879168832
              ],
              [
                -0.869637347977578,
                43.421327409643474
              ],
              [
                -0.869637347977578,
                43.421327409643474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012863901883259083,
          "ground": "gnd"
        },
        "75_LVBranch0632171": {
          "bus1": "75_LVBus1213497",
          "bus2": "75_LVBus1213500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869637347977578,
                43.421327409643474
              ],
              [
                -0.869637347977578,
                43.421327409643474
              ],
              [
                -0.869181105638919,
                43.42128150635211
              ],
              [
                -0.869181105638919,
                43.42128150635211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03729756813381958,
          "ground": "gnd"
        },
        "75_LVBranch0154257": {
          "bus1": "75_LVBus1213500",
          "bus2": "75_LVBus1213501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869181105638919,
                43.42128150635211
              ],
              [
                -0.869181105638919,
                43.42128150635211
              ],
              [
                -0.868646419836988,
                43.421181784211534
              ],
              [
                -0.868646419836988,
                43.421181784211534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0446947509884247,
          "ground": "gnd"
        },
        "75_LVBranch0583218": {
          "bus1": "75_LVBus1213497",
          "bus2": "75_LVBus1213498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869637347977578,
                43.421327409643474
              ],
              [
                -0.869637347977578,
                43.421327409643474
              ],
              [
                -0.869752442903107,
                43.42108561299854
              ],
              [
                -0.869754599158232,
                43.421082472837256
              ],
              [
                -0.869754976006459,
                43.42108193096889
              ],
              [
                -0.869754976006459,
                43.42108193096889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02889245237674085,
          "ground": "gnd"
        },
        "75_LVBranch0462839": {
          "bus1": "75_LVBus1213498",
          "bus2": "75_LVBus1213499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869754976006459,
                43.42108193096889
              ],
              [
                -0.869754976006459,
                43.42108193096889
              ],
              [
                -0.870089060129253,
                43.420556273849684
              ],
              [
                -0.870402600968941,
                43.420041102756365
              ],
              [
                -0.870915921995715,
                43.41958392311356
              ],
              [
                -0.871003866636372,
                43.41950560141798
              ],
              [
                -0.871392325523163,
                43.41937945113157
              ],
              [
                -0.872043030115027,
                43.41902887535911
              ],
              [
                -0.872232577022322,
                43.41892930479041
              ],
              [
                -0.872518933164155,
                43.418617089248464
              ],
              [
                -0.872489477728635,
                43.41828093825016
              ],
              [
                -0.872498160343672,
                43.418153646481755
              ],
              [
                -0.873043535389198,
                43.4180112858131
              ],
              [
                -0.873053840500596,
                43.418008685326605
              ],
              [
                -0.873053840500596,
                43.418008685326605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.46385430326492266,
          "ground": "gnd"
        },
        "75_LVBranch0091384": {
          "bus1": "75_LVBus1213496",
          "bus2": "75_LVBus1213503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869733957728332,
                43.421418469741
              ],
              [
                -0.869733957728332,
                43.421418469741
              ],
              [
                -0.869993548186166,
                43.42157254056215
              ],
              [
                -0.870071776039365,
                43.421617836556095
              ],
              [
                -0.870071776039365,
                43.421617836556095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03520017279364012,
          "ground": "gnd"
        },
        "75_LVBranch0247163": {
          "bus1": "75_LVBus1213503",
          "bus2": "75_LVBus1213504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.870071776039365,
                43.421617836556095
              ],
              [
                -0.870071776039365,
                43.421617836556095
              ],
              [
                -0.870776422960161,
                43.421914474574336
              ],
              [
                -0.870787392586141,
                43.421919094833804
              ],
              [
                -0.870916654390335,
                43.42196630691929
              ],
              [
                -0.871500383046433,
                43.42217952140075
              ],
              [
                -0.871503570224908,
                43.42218068569155
              ],
              [
                -0.871505888264484,
                43.422181534081076
              ],
              [
                -0.871505888264484,
                43.422181534081076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13200351242497227,
          "ground": "gnd"
        },
        "75_190393": {
          "bus1": "75_MVBus090551",
          "bus2": "75_MVLV085891",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.859975343064906,
                43.420698887569365
              ],
              [
                -0.860113581705751,
                43.420603028639725
              ],
              [
                -0.860370872974651,
                43.42050658732806
              ],
              [
                -0.860385229835858,
                43.42049808465526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.03888117190710033,
          "ground": "gnd"
        },
        "75_LVBranch0240282": {
          "bus1": "75_MVLV085891_LV",
          "bus2": "75_LVBus1213845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860385229835858,
                43.42049808465526
              ],
              [
                -0.860403515403472,
                43.420496076074855
              ],
              [
                -0.860403515403472,
                43.420496076074855
              ],
              [
                -0.86049581434537,
                43.42048594432004
              ],
              [
                -0.86049581434537,
                43.42048594432004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007558903869758109,
          "ground": "gnd"
        },
        "75_LVBranch0620076": {
          "bus1": "75_LVBus1213845",
          "bus2": "75_LVBus1213851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86049581434537,
                43.42048594432004
              ],
              [
                -0.86049581434537,
                43.42048594432004
              ],
              [
                -0.860645718540628,
                43.42128737679192
              ],
              [
                -0.86126056191852,
                43.42164714446989
              ],
              [
                -0.86144819742657,
                43.42193982938397
              ],
              [
                -0.861763326031463,
                43.422387745852106
              ],
              [
                -0.861763326031463,
                43.422387745852106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24553156789213806,
          "ground": "gnd"
        },
        "75_LVBranch0293833": {
          "bus1": "75_LVBus1213851",
          "bus2": "75_LVBus1213852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861763326031463,
                43.422387745852106
              ],
              [
                -0.861763326031463,
                43.422387745852106
              ],
              [
                -0.861423436286158,
                43.42243178682764
              ],
              [
                -0.861407375115109,
                43.42243386446125
              ],
              [
                -0.861407375115109,
                43.42243386446125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029276819977470604,
          "ground": "gnd"
        },
        "75_LVBranch0286434": {
          "bus1": "75_LVBus1213851",
          "bus2": "75_LVBus1213853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861763326031463,
                43.422387745852106
              ],
              [
                -0.861763326031463,
                43.422387745852106
              ],
              [
                -0.861917451350451,
                43.42218287195008
              ],
              [
                -0.862067498317757,
                43.42198342542599
              ],
              [
                -0.862071575564853,
                43.42197799786311
              ],
              [
                -0.86207491807638,
                43.42197355448137
              ],
              [
                -0.86207491807638,
                43.42197355448137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052481118404025424,
          "ground": "gnd"
        },
        "75_LVBranch0224718": {
          "bus1": "75_LVBus1213851",
          "bus2": "75_LVBus1213854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861763326031463,
                43.422387745852106
              ],
              [
                -0.861763326031463,
                43.422387745852106
              ],
              [
                -0.862206562907177,
                43.422759123261145
              ],
              [
                -0.862319849501743,
                43.4230123175155
              ],
              [
                -0.86239146167054,
                43.42311419059445
              ],
              [
                -0.86239146167054,
                43.42311419059445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09699335072845572,
          "ground": "gnd"
        },
        "75_LVBranch0489235": {
          "bus1": "75_LVBus1213854",
          "bus2": "75_LVBus1213857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86239146167054,
                43.42311419059445
              ],
              [
                -0.86239146167054,
                43.42311419059445
              ],
              [
                -0.861583896042158,
                43.42319455558058
              ],
              [
                -0.860932866013818,
                43.42350125651545
              ],
              [
                -0.860554276962972,
                43.42372722477457
              ],
              [
                -0.860549454234166,
                43.423731019480485
              ],
              [
                -0.860549454234166,
                43.423731019480485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16897575863524056,
          "ground": "gnd"
        },
        "75_LVBranch0436704": {
          "bus1": "75_LVBus1213854",
          "bus2": "75_LVBus1213855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86239146167054,
                43.42311419059445
              ],
              [
                -0.86239146167054,
                43.42311419059445
              ],
              [
                -0.862475695513157,
                43.42355318457747
              ],
              [
                -0.862710028559124,
                43.4241704741034
              ],
              [
                -0.863000635799114,
                43.42460228841753
              ],
              [
                -0.863231779659527,
                43.42487692349931
              ],
              [
                -0.863252081013406,
                43.424899471575586
              ],
              [
                -0.863786938141413,
                43.425592227564515
              ],
              [
                -0.863786938141413,
                43.425592227564515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.30094878025941935,
          "ground": "gnd"
        },
        "75_LVBranch1566153": {
          "bus1": "75_LVBus1213855",
          "bus2": "75_LVBus1213856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.863786938141413,
                43.425592227564515
              ],
              [
                -0.863786938141413,
                43.425592227564515
              ],
              [
                -0.863783671286746,
                43.42559603917269
              ],
              [
                -0.863769477115147,
                43.425612542273
              ],
              [
                -0.863817605423757,
                43.4256805387274
              ],
              [
                -0.864084171749521,
                43.425997274372406
              ],
              [
                -0.864122843348798,
                43.42600163015761
              ],
              [
                -0.864126469393239,
                43.42600203512161
              ],
              [
                -0.864128940644765,
                43.426002312491114
              ],
              [
                -0.864128940644765,
                43.426002312491114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05611438167355652,
          "ground": "gnd"
        },
        "75_LVBranch0334748": {
          "bus1": "75_LVBus1213845",
          "bus2": "75_LVBus1213846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86049581434537,
                43.42048594432004
              ],
              [
                -0.86049581434537,
                43.42048594432004
              ],
              [
                -0.860487760297821,
                43.42030704786896
              ],
              [
                -0.860487269222705,
                43.4203042203054
              ],
              [
                -0.860327563806776,
                43.41978809294025
              ],
              [
                -0.86012700704331,
                43.4193353807585
              ],
              [
                -0.86012700704331,
                43.4193353807585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13183975772067194,
          "ground": "gnd"
        },
        "75_LVBranch0602882": {
          "bus1": "75_LVBus1213846",
          "bus2": "75_LVBus1213848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86012700704331,
                43.4193353807585
              ],
              [
                -0.86012700704331,
                43.4193353807585
              ],
              [
                -0.860778131824414,
                43.419208770323216
              ],
              [
                -0.86087121021424,
                43.419157404147796
              ],
              [
                -0.861294334687032,
                43.41892390700851
              ],
              [
                -0.861541718834313,
                43.41873268027938
              ],
              [
                -0.861545953247508,
                43.41872940666205
              ],
              [
                -0.861545953247508,
                43.41872940666205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13670984830895686,
          "ground": "gnd"
        },
        "75_LVBranch0808636": {
          "bus1": "75_LVBus1213848",
          "bus2": "75_LVBus1213850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861545953247508,
                43.41872940666205
              ],
              [
                -0.861545953247508,
                43.41872940666205
              ],
              [
                -0.861546092668963,
                43.41872041742856
              ],
              [
                -0.861546135259172,
                43.4187176459849
              ],
              [
                -0.86154882815567,
                43.41870820320722
              ],
              [
                -0.861550879876612,
                43.41870163958135
              ],
              [
                -0.86155508643897,
                43.41868616181142
              ],
              [
                -0.861555734304093,
                43.41868207725311
              ],
              [
                -0.861555718537764,
                43.41867759866475
              ],
              [
                -0.861551804602106,
                43.41866562678344
              ],
              [
                -0.861548429987632,
                43.41866087913533
              ],
              [
                -0.861539424542975,
                43.41865296181509
              ],
              [
                -0.861533233645349,
                43.41864948497939
              ],
              [
                -0.861523631840153,
                43.41864591151575
              ],
              [
                -0.861514058737842,
                43.41864395613524
              ],
              [
                -0.86146000534105,
                43.41863473164281
              ],
              [
                -0.861419664976873,
                43.41862779833518
              ],
              [
                -0.861322352934881,
                43.418610863636694
              ],
              [
                -0.861219067500827,
                43.41859257714268
              ],
              [
                -0.86113958485087,
                43.418578288033586
              ],
              [
                -0.861095083646045,
                43.41857020093385
              ],
              [
                -0.861012255881718,
                43.41855500367148
              ],
              [
                -0.860966460844678,
                43.41854650521299
              ],
              [
                -0.860901982715391,
                43.418534432894994
              ],
              [
                -0.86087538417022,
                43.41852942105049
              ],
              [
                -0.860837605323948,
                43.41852305908846
              ],
              [
                -0.860829099826208,
                43.418521881434415
              ],
              [
                -0.860813768078084,
                43.41851998895497
              ],
              [
                -0.860810418550632,
                43.418519665631386
              ],
              [
                -0.860786524386592,
                43.418517343689906
              ],
              [
                -0.860767672036527,
                43.41851604135877
              ],
              [
                -0.860728225247192,
                43.418514720571835
              ],
              [
                -0.860709040616119,
                43.418514759215114
              ],
              [
                -0.860668359324959,
                43.418516299181846
              ],
              [
                -0.860643309397185,
                43.41851824771846
              ],
              [
                -0.860618997657547,
                43.41852126262858
              ],
              [
                -0.860618997657547,
                43.41852126262858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08546370533923038,
          "ground": "gnd"
        },
        "75_LVBranch0074192": {
          "bus1": "75_LVBus1213848",
          "bus2": "75_LVBus1213849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861545953247508,
                43.41872940666205
              ],
              [
                -0.861545953247508,
                43.41872940666205
              ],
              [
                -0.861766511339278,
                43.419023604239776
              ],
              [
                -0.861769470787112,
                43.419027545744946
              ],
              [
                -0.861769470787112,
                43.419027545744946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03774696562745529,
          "ground": "gnd"
        },
        "75_LVBranch0143862": {
          "bus1": "75_LVBus1213846",
          "bus2": "75_LVBus1213847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86012700704331,
                43.4193353807585
              ],
              [
                -0.86012700704331,
                43.4193353807585
              ],
              [
                -0.858841605316823,
                43.4189650340026
              ],
              [
                -0.85795394122452,
                43.41872544585687
              ],
              [
                -0.857698692316442,
                43.41839868576062
              ],
              [
                -0.85769628286054,
                43.41839663459217
              ],
              [
                -0.857694689042042,
                43.41839526977431
              ],
              [
                -0.857694689042042,
                43.41839526977431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2308668630758022,
          "ground": "gnd"
        },
        "75_224485": {
          "bus1": "75_MVLV090173",
          "bus2": "75_MVLV049213",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.852974044648541,
                43.4134545506966
              ],
              [
                -0.852955560361194,
                43.4134551698739
              ],
              [
                -0.852908736661999,
                43.4134810377689
              ],
              [
                -0.8528857952939,
                43.41347805636831
              ],
              [
                -0.852881662595855,
                43.4134570247988
              ],
              [
                -0.852852970217864,
                43.41344736920271
              ],
              [
                -0.852759123479332,
                43.41341579926099
              ],
              [
                -0.852644811375632,
                43.413357034575036
              ],
              [
                -0.852629554517152,
                43.413324783989694
              ],
              [
                -0.852742780336288,
                43.413001722224294
              ],
              [
                -0.85276721149443,
                43.412856267429106
              ],
              [
                -0.852764798704421,
                43.412752494065074
              ],
              [
                -0.852705858629464,
                43.41249994239898
              ],
              [
                -0.852355193125147,
                43.41178894986678
              ],
              [
                -0.852178587645114,
                43.41153824413453
              ],
              [
                -0.852027072497565,
                43.41139555095461
              ],
              [
                -0.851781067800324,
                43.41116734207135
              ],
              [
                -0.851258080970039,
                43.410657875656334
              ],
              [
                -0.850863860390023,
                43.41036618210558
              ],
              [
                -0.850221921727437,
                43.409976343007145
              ],
              [
                -0.849694727856275,
                43.40973354890393
              ],
              [
                -0.849594336481225,
                43.409662929411056
              ],
              [
                -0.849495490980174,
                43.40955956205304
              ],
              [
                -0.849456240198781,
                43.409478949725326
              ],
              [
                -0.849447169160067,
                43.409396635399006
              ],
              [
                -0.849474161758992,
                43.40897473971305
              ],
              [
                -0.849497984645198,
                43.40861671406856
              ],
              [
                -0.849515399074236,
                43.40838562090305
              ],
              [
                -0.849538196095346,
                43.408371860463234
              ],
              [
                -0.849628938365025,
                43.408369995128915
              ],
              [
                -0.849653964591578,
                43.40835616873211
              ],
              [
                -0.849645552240066,
                43.4081535678119
              ],
              [
                -0.849644095655036,
                43.40811852546605
              ],
              [
                -0.849650953766587,
                43.40811008416172
              ],
              [
                -0.849692682821821,
                43.40810866107471
              ],
              [
                -0.849709363530577,
                43.408102708375395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7299145552376635,
          "ground": "gnd"
        },
        "75_425871": {
          "bus1": "75_MVLV049213",
          "bus2": "75_MVBus090558",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849709363530577,
                43.408102708375395
              ],
              [
                -0.849692099840499,
                43.408097741665784
              ],
              [
                -0.849661621260307,
                43.40809804952658
              ],
              [
                -0.849654957420449,
                43.40809535056698
              ],
              [
                -0.849652558580215,
                43.40804670125358
              ],
              [
                -0.849641816902681,
                43.40782884358104
              ],
              [
                -0.84962923112752,
                43.407808178966086
              ],
              [
                -0.84971856482472,
                43.40766574370812
              ],
              [
                -0.850451800570204,
                43.40693080636188
              ],
              [
                -0.850612645935634,
                43.40674076328554
              ],
              [
                -0.851069726829102,
                43.406469562279426
              ],
              [
                -0.851372946008127,
                43.40640260539862
              ],
              [
                -0.851586858366648,
                43.406365020791235
              ],
              [
                -0.852170078670353,
                43.40632571434422
              ],
              [
                -0.852805126973272,
                43.40632325648178
              ],
              [
                -0.853216321978723,
                43.406314328341594
              ],
              [
                -0.853781824835521,
                43.40627919829609
              ],
              [
                -0.854039855038371,
                43.40626031373404
              ],
              [
                -0.854039855038371,
                43.40626031373404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4688112022381465,
          "ground": "gnd"
        },
        "75_349327": {
          "bus1": "75_MVBus090558",
          "bus2": "75_MVBus090560",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.854039855038371,
                43.40626031373404
              ],
              [
                -0.854039855038371,
                43.40626031373404
              ],
              [
                -0.854101612222689,
                43.40624995829548
              ],
              [
                -0.854101612222689,
                43.40624995829548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0051330318246224395,
          "ground": "gnd"
        },
        "75_360283": {
          "bus1": "75_MVBus090560",
          "bus2": "75_MVLV137975",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.854101612222689,
                43.40624995829548
              ],
              [
                -0.854101612222689,
                43.40624995829548
              ],
              [
                -0.854074736781694,
                43.40619912896579
              ],
              [
                -0.854060869765328,
                43.40618980821984
              ],
              [
                -0.853818731335684,
                43.406224015583064
              ],
              [
                -0.853337568341536,
                43.40624205121904
              ],
              [
                -0.853308464382536,
                43.406225608657444
              ],
              [
                -0.853292755206896,
                43.405996772856064
              ],
              [
                -0.853166305575399,
                43.405934672386145
              ],
              [
                -0.853170488405742,
                43.4058988155417
              ],
              [
                -0.853173334577044,
                43.40589144616062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11137077563817716,
          "ground": "gnd"
        },
        "75_LVBranch1485312": {
          "bus1": "75_MVLV137975_LV",
          "bus2": "75_LVBus1214015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.853173334577044,
                43.40589144616062
              ],
              [
                -0.853192739620053,
                43.405907177610224
              ],
              [
                -0.853192739620053,
                43.405907177610224
              ],
              [
                -0.853204101822731,
                43.40591471987384
              ],
              [
                -0.853218981658927,
                43.40591255243059
              ],
              [
                -0.853229130388566,
                43.40590362671304
              ],
              [
                -0.853226419867309,
                43.40589660174839
              ],
              [
                -0.853204653928981,
                43.40589761500805
              ],
              [
                -0.853204653928981,
                43.40589761500805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006339338553954224,
          "ground": "gnd"
        },
        "75_LVBranch1589464": {
          "bus1": "75_LVBus1214015",
          "bus2": "75_LVBus1214016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.853204653928981,
                43.40589761500805
              ],
              [
                -0.853204653928981,
                43.40589761500805
              ],
              [
                -0.85322249230197,
                43.405891645455625
              ],
              [
                -0.853205842697465,
                43.4057814408522
              ],
              [
                -0.85313193527956,
                43.40563723468109
              ],
              [
                -0.853160312235974,
                43.40559988797019
              ],
              [
                -0.853133378534636,
                43.405570357873444
              ],
              [
                -0.853106169226653,
                43.40554053013773
              ],
              [
                -0.853010360486289,
                43.40548391696191
              ],
              [
                -0.852997079928246,
                43.40547913866399
              ],
              [
                -0.853023278414471,
                43.4054921506793
              ],
              [
                -0.853023278414471,
                43.4054921506793
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05743130443658399,
          "ground": "gnd"
        },
        "75_LVBranch0415898": {
          "bus1": "75_LVBus1214016",
          "bus2": "75_LVBus1214017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.853023278414471,
                43.4054921506793
              ],
              [
                -0.853023278414471,
                43.4054921506793
              ],
              [
                -0.853083253481335,
                43.40513801880182
              ],
              [
                -0.8534835706145,
                43.404766379669205
              ],
              [
                -0.854069386041398,
                43.40444918948483
              ],
              [
                -0.854069386041398,
                43.40444918948483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1512511310685822,
          "ground": "gnd"
        },
        "75_LVBranch0581953": {
          "bus1": "75_LVBus1214017",
          "bus2": "75_LVBus1214019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.854069386041398,
                43.40444918948483
              ],
              [
                -0.854069386041398,
                43.40444918948483
              ],
              [
                -0.853623117699353,
                43.4041159689568
              ],
              [
                -0.853283141233966,
                43.4035310427771
              ],
              [
                -0.852880621894893,
                43.40316408310521
              ],
              [
                -0.851585657381518,
                43.40241934375138
              ],
              [
                -0.851582694012202,
                43.40241774060162
              ],
              [
                -0.851580709889501,
                43.40241666609198
              ],
              [
                -0.851580709889501,
                43.40241666609198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.30863155287357547,
          "ground": "gnd"
        },
        "75_LVBranch0347354": {
          "bus1": "75_LVBus1214017",
          "bus2": "75_LVBus1214018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.854069386041398,
                43.40444918948483
              ],
              [
                -0.854069386041398,
                43.40444918948483
              ],
              [
                -0.854659746426959,
                43.40402043532694
              ],
              [
                -0.855041264211345,
                43.40367058188093
              ],
              [
                -0.855410969473681,
                43.40358843119589
              ],
              [
                -0.855455726139021,
                43.40359756490578
              ],
              [
                -0.855455726139021,
                43.40359756490578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15222881179279224,
          "ground": "gnd"
        },
        "75_LVBranch0944421": {
          "bus1": "75_MVLV137975_LV",
          "bus2": "75_LVBus1214009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.853173334577044,
                43.40589144616062
              ],
              [
                -0.853182959568373,
                43.405905227707805
              ],
              [
                -0.853182959568373,
                43.405905227707805
              ],
              [
                -0.853180539271073,
                43.405914041499834
              ],
              [
                -0.853289730195806,
                43.405936494988666
              ],
              [
                -0.853295376361486,
                43.405954585530445
              ],
              [
                -0.853297553424046,
                43.40597683507284
              ],
              [
                -0.853291923933048,
                43.4060256950577
              ],
              [
                -0.853270199698407,
                43.40621434805087
              ],
              [
                -0.853277432547417,
                43.40623169008593
              ],
              [
                -0.853288395203225,
                43.40625486668366
              ],
              [
                -0.853301983627401,
                43.40627801049801
              ],
              [
                -0.853362060892761,
                43.406272705873995
              ],
              [
                -0.853557714028134,
                43.40625703664433
              ],
              [
                -0.853569933690845,
                43.40625605418928
              ],
              [
                -0.854027790223602,
                43.40622931811824
              ],
              [
                -0.854046113788815,
                43.40622784902726
              ],
              [
                -0.854083006731067,
                43.40622489456116
              ],
              [
                -0.854093741498784,
                43.4062169677178
              ],
              [
                -0.854093741498784,
                43.4062169677178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11352751419083633,
          "ground": "gnd"
        },
        "75_LVBranch1312531": {
          "bus1": "75_LVBus1214009",
          "bus2": "75_LVBus1214010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.854093741498784,
                43.4062169677178
              ],
              [
                -0.854093741498784,
                43.4062169677178
              ],
              [
                -0.854034439614289,
                43.40622954389123
              ],
              [
                -0.854055285614727,
                43.40623393610398
              ],
              [
                -0.854351770205022,
                43.40619850515967
              ],
              [
                -0.854469167969688,
                43.406174737244456
              ],
              [
                -0.854582633406804,
                43.40614703840397
              ],
              [
                -0.854615445126851,
                43.40613659575905
              ],
              [
                -0.854634118614155,
                43.40613874976263
              ],
              [
                -0.854670380094231,
                43.40619042515599
              ],
              [
                -0.854670380094231,
                43.40619042515599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06153851256072944,
          "ground": "gnd"
        },
        "75_LVBranch1109091": {
          "bus1": "75_LVBus1214010",
          "bus2": "75_LVBus1214011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.854670380094231,
                43.40619042515599
              ],
              [
                -0.854670380094231,
                43.40619042515599
              ],
              [
                -0.854693779753453,
                43.40617755412797
              ],
              [
                -0.854712302620524,
                43.40617700539703
              ],
              [
                -0.854738302313031,
                43.406177584258195
              ],
              [
                -0.85478340536066,
                43.40615460859671
              ],
              [
                -0.854795910088396,
                43.40614612558302
              ],
              [
                -0.854802571954347,
                43.40613241029215
              ],
              [
                -0.854814699821041,
                43.406117165984945
              ],
              [
                -0.854877802588957,
                43.40608647085043
              ],
              [
                -0.854952422766117,
                43.406050163989505
              ],
              [
                -0.854952422766117,
                43.406050163989505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02880916809796142,
          "ground": "gnd"
        },
        "75_LVBranch0143078": {
          "bus1": "75_LVBus1214011",
          "bus2": "75_LVBus1214012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.854952422766117,
                43.406050163989505
              ],
              [
                -0.854952422766117,
                43.406050163989505
              ],
              [
                -0.855085372361947,
                43.40597941784524
              ],
              [
                -0.855482107509771,
                43.4058204673189
              ],
              [
                -0.855577249352017,
                43.4057792078281
              ],
              [
                -0.855589189959847,
                43.405771451959005
              ],
              [
                -0.85616697596457,
                43.40568858299616
              ],
              [
                -0.85618406984566,
                43.40568785151117
              ],
              [
                -0.85618406984566,
                43.40568785151117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1093497010740041,
          "ground": "gnd"
        },
        "75_LVBranch0940037": {
          "bus1": "75_LVBus1214012",
          "bus2": "75_LVBus1214013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.85618406984566,
                43.40568785151117
              ],
              [
                -0.85618406984566,
                43.40568785151117
              ],
              [
                -0.856234801670235,
                43.40564880705888
              ],
              [
                -0.856310483584941,
                43.40565700589369
              ],
              [
                -0.856807635149022,
                43.40573021237264
              ],
              [
                -0.857038872638218,
                43.40576426184255
              ],
              [
                -0.857042134292081,
                43.405779832647
              ],
              [
                -0.857042134292081,
                43.405779832647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07411559954615375,
          "ground": "gnd"
        },
        "75_LVBranch1165511": {
          "bus1": "75_MVLV137975_LV",
          "bus2": "75_LVBus1214006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.853173334577044,
                43.40589144616062
              ],
              [
                -0.853153541423004,
                43.40589509918181
              ],
              [
                -0.853153541423004,
                43.40589509918181
              ],
              [
                -0.853149436494764,
                43.40590356712118
              ],
              [
                -0.853149802682841,
                43.405921876967575
              ],
              [
                -0.853258689358547,
                43.405945733560195
              ],
              [
                -0.853243326634676,
                43.406206284740996
              ],
              [
                -0.853241109775398,
                43.40623491519841
              ],
              [
                -0.853180683862492,
                43.40634844539872
              ],
              [
                -0.85319373666613,
                43.40641002728561
              ],
              [
                -0.853196020983848,
                43.40641870177552
              ],
              [
                -0.853196614038602,
                43.40642093270505
              ],
              [
                -0.853199840393869,
                43.406433230848826
              ],
              [
                -0.853199840393869,
                43.406433230848826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0674796185106217,
          "ground": "gnd"
        },
        "75_LVBranch1566636": {
          "bus1": "75_LVBus1214006",
          "bus2": "75_LVBus1214007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.853199840393869,
                43.406433230848826
              ],
              [
                -0.853199840393869,
                43.406433230848826
              ],
              [
                -0.853201879847985,
                43.40643662414056
              ],
              [
                -0.853202938833951,
                43.406438139744715
              ],
              [
                -0.853206584828349,
                43.406439812589326
              ],
              [
                -0.853229994045985,
                43.406439506168816
              ],
              [
                -0.853233183389949,
                43.40643829647889
              ],
              [
                -0.853235923585745,
                43.40643433894259
              ],
              [
                -0.853236657875629,
                43.40643113333767
              ],
              [
                -0.853236657875629,
                43.40643113333767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00399082870175632,
          "ground": "gnd"
        },
        "75_LVBranch1044537": {
          "bus1": "75_MVLV137975_LV",
          "bus2": "75_LVBus1213998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.853173334577044,
                43.40589144616062
              ],
              [
                -0.853162550896517,
                43.405896945988474
              ],
              [
                -0.853162550896517,
                43.405896945988474
              ],
              [
                -0.853164908138689,
                43.405919109250014
              ],
              [
                -0.85327611114751,
                43.40594114341608
              ],
              [
                -0.853278242390229,
                43.405964563529515
              ],
              [
                -0.853250833017646,
                43.4062086077601
              ],
              [
                -0.853229870127555,
                43.40623023837875
              ],
              [
                -0.853129820796458,
                43.40626471570483
              ],
              [
                -0.853069225890046,
                43.406271357637976
              ],
              [
                -0.852996642760211,
                43.406273614675825
              ],
              [
                -0.852735669481996,
                43.406281746144224
              ],
              [
                -0.852698774431803,
                43.406282892423334
              ],
              [
                -0.852541466255472,
                43.40628779238614
              ],
              [
                -0.852528087515482,
                43.406286569542395
              ],
              [
                -0.852511932941069,
                43.406274932926266
              ],
              [
                -0.852450719701687,
                43.406254305152345
              ],
              [
                -0.852450719701687,
                43.406254305152345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10966832824689919,
          "ground": "gnd"
        },
        "75_LVBranch1125251": {
          "bus1": "75_LVBus1213998",
          "bus2": "75_LVBus1213999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.852450719701687,
                43.406254305152345
              ],
              [
                -0.852450719701687,
                43.406254305152345
              ],
              [
                -0.852427427847676,
                43.406267127517765
              ],
              [
                -0.852412510239708,
                43.40627260574281
              ],
              [
                -0.852397376564839,
                43.40627952040087
              ],
              [
                -0.852047662076651,
                43.4062890629893
              ],
              [
                -0.852007473831195,
                43.40628379488641
              ],
              [
                -0.851982046985418,
                43.40626514754485
              ],
              [
                -0.851908259717749,
                43.40615628322478
              ],
              [
                -0.851908259717749,
                43.40615628322478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05323097631185171,
          "ground": "gnd"
        },
        "75_LVBranch1347397": {
          "bus1": "75_LVBus1213999",
          "bus2": "75_LVBus1214000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.851908259717749,
                43.40615628322478
              ],
              [
                -0.851908259717749,
                43.40615628322478
              ],
              [
                -0.851902126330662,
                43.406148487128206
              ],
              [
                -0.851832925962067,
                43.40608543710878
              ],
              [
                -0.851834527663151,
                43.406078977014175
              ],
              [
                -0.851836551124378,
                43.40607078659156
              ],
              [
                -0.8518562394539,
                43.40600100439318
              ],
              [
                -0.8518562394539,
                43.40600100439318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019539202410195793,
          "ground": "gnd"
        },
        "75_LVBranch1030383": {
          "bus1": "75_LVBus1214000",
          "bus2": "75_LVBus1214001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8518562394539,
                43.40600100439318
              ],
              [
                -0.8518562394539,
                43.40600100439318
              ],
              [
                -0.851829847074205,
                43.40606093877348
              ],
              [
                -0.851814630385108,
                43.40605373530133
              ],
              [
                -0.85168197539263,
                43.40585889520916
              ],
              [
                -0.851633028983162,
                43.405752380483946
              ],
              [
                -0.851633028983162,
                43.405752380483946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04511059358171511,
          "ground": "gnd"
        },
        "75_LVBranch0140125": {
          "bus1": "75_LVBus1214001",
          "bus2": "75_LVBus1214002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.851633028983162,
                43.405752380483946
              ],
              [
                -0.851633028983162,
                43.405752380483946
              ],
              [
                -0.851602497184892,
                43.40575414752366
              ],
              [
                -0.851427101833496,
                43.405285717182316
              ],
              [
                -0.85138057306672,
                43.40501389416212
              ],
              [
                -0.851358142157391,
                43.404882868697996
              ],
              [
                -0.850907955295031,
                43.40448677759275
              ],
              [
                -0.850809108569606,
                43.40446770326246
              ],
              [
                -0.850769878362378,
                43.404438401586525
              ],
              [
                -0.850769878362378,
                43.404438401586525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17151628286396522,
          "ground": "gnd"
        },
        "75_LVBranch1085884": {
          "bus1": "75_LVBus1213999",
          "bus2": "75_LVBus1214003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.851908259717749,
                43.40615628322478
              ],
              [
                -0.851908259717749,
                43.40615628322478
              ],
              [
                -0.851887226699193,
                43.40623293165299
              ],
              [
                -0.851893384294075,
                43.40632844506328
              ],
              [
                -0.851873463364469,
                43.40634177012646
              ],
              [
                -0.851822207627602,
                43.40635485341345
              ],
              [
                -0.851559351226701,
                43.40639962515496
              ],
              [
                -0.851547632362975,
                43.40640162686373
              ],
              [
                -0.851425601115855,
                43.406422407775324
              ],
              [
                -0.851404146228504,
                43.406442748457636
              ],
              [
                -0.851404146228504,
                43.406442748457636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06173812755810941,
          "ground": "gnd"
        },
        "75_LVBranch1598033": {
          "bus1": "75_LVBus1214003",
          "bus2": "75_LVBus1214004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.851404146228504,
                43.406442748457636
              ],
              [
                -0.851404146228504,
                43.406442748457636
              ],
              [
                -0.85136123076303,
                43.406385395898525
              ],
              [
                -0.850947156578929,
                43.40651457030658
              ],
              [
                -0.85062330852674,
                43.406655293092406
              ],
              [
                -0.85037250425555,
                43.406811581051066
              ],
              [
                -0.850157469954929,
                43.4069941788616
              ],
              [
                -0.850089211457775,
                43.40709033774053
              ],
              [
                -0.850057433921388,
                43.4070907920805
              ],
              [
                -0.850040442055984,
                43.40708095167035
              ],
              [
                -0.850040442055984,
                43.40708095167035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14410278755959494,
          "ground": "gnd"
        },
        "75_256880": {
          "bus1": "75_MVBus090560",
          "bus2": "75_MVBus090561",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.854101612222689,
                43.40624995829548
              ],
              [
                -0.854101612222689,
                43.40624995829548
              ],
              [
                -0.854601610180531,
                43.40616260242436
              ],
              [
                -0.85490737752679,
                43.40606244418652
              ],
              [
                -0.855239210920923,
                43.40587267933436
              ],
              [
                -0.855583772807502,
                43.40572960166891
              ],
              [
                -0.855827222500657,
                43.405657234974065
              ],
              [
                -0.856009223867822,
                43.40564987149267
              ],
              [
                -0.856333243898243,
                43.405637767730866
              ],
              [
                -0.856710535548755,
                43.40569144869088
              ],
              [
                -0.857026742962094,
                43.405745401323436
              ],
              [
                -0.857008919840942,
                43.4057817167293
              ],
              [
                -0.857008919840942,
                43.4057817167293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.25915168706746683,
          "ground": "gnd"
        },
        "75_142817": {
          "bus1": "75_MVBus090561",
          "bus2": "75_MVBus090562",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.857008919840942,
                43.4057817167293
              ],
              [
                -0.857511660772036,
                43.40573040362108
              ],
              [
                -0.859956144078894,
                43.40517941495337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24837672917170503,
          "ground": "gnd"
        },
        "75_92829": {
          "bus1": "75_MVBus090562",
          "bus2": "75_MVBus090563",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.859956144078894,
                43.40517941495337
              ],
              [
                -0.859956144078894,
                43.40517941495337
              ],
              [
                -0.862287523663103,
                43.4046069680572
              ],
              [
                -0.862287523663103,
                43.4046069680572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19927157068171977,
          "ground": "gnd"
        },
        "75_184722": {
          "bus1": "75_MVBus090563",
          "bus2": "75_MVBus090564",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.862287523663103,
                43.4046069680572
              ],
              [
                -0.862287523663103,
                43.4046069680572
              ],
              [
                -0.865242715458823,
                43.40329998067494
              ],
              [
                -0.869090321477598,
                43.402704294945906
              ],
              [
                -0.869090321477598,
                43.402704294945906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5986104959885,
          "ground": "gnd"
        },
        "75_80723": {
          "bus1": "75_MVBus090564",
          "bus2": "75_MVBus090565",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869090321477598,
                43.402704294945906
              ],
              [
                -0.869090321477598,
                43.402704294945906
              ],
              [
                -0.879469548347271,
                43.400785137470464
              ],
              [
                -0.879469548347271,
                43.400785137470464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8674115504533971,
          "ground": "gnd"
        },
        "75_308098": {
          "bus1": "75_MVBus090565",
          "bus2": "75_MVBus090566",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.879469548347271,
                43.400785137470464
              ],
              [
                -0.879469548347271,
                43.400785137470464
              ],
              [
                -0.879445543303571,
                43.40077918960982
              ],
              [
                -0.879576778017118,
                43.40077527125486
              ],
              [
                -0.880187563171661,
                43.40071118993555
              ],
              [
                -0.8809130966914,
                43.4005939225201
              ],
              [
                -0.881051175462866,
                43.40050853673845
              ],
              [
                -0.881524002048583,
                43.40004521290403
              ],
              [
                -0.881703335113545,
                43.39973127799751
              ],
              [
                -0.88169390706229,
                43.39970815717328
              ],
              [
                -0.881691432058799,
                43.39970208818593
              ],
              [
                -0.881691432058799,
                43.39970208818593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24288016647605215,
          "ground": "gnd"
        },
        "75_39650": {
          "bus1": "75_MVBus090564",
          "bus2": "75_MVLV064420",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869090321477598,
                43.402704294945906
              ],
              [
                -0.869223290435687,
                43.402187058944804
              ],
              [
                -0.869332697515725,
                43.40160616314742
              ],
              [
                -0.869333399095215,
                43.40159269624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12360957282484272,
          "ground": "gnd"
        },
        "75_LVBranch0426862": {
          "bus1": "75_MVLV064420_LV",
          "bus2": "75_LVBus1213754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869333399095215,
                43.40159269624
              ],
              [
                -0.869351711982122,
                43.401590847068825
              ],
              [
                -0.869351711982122,
                43.401590847068825
              ],
              [
                -0.869682705764442,
                43.40156624509272
              ],
              [
                -0.869682705764442,
                43.40156624509272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02695207534297147,
          "ground": "gnd"
        },
        "75_LVBranch0236367": {
          "bus1": "75_LVBus1213754",
          "bus2": "75_LVBus1213759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869682705764442,
                43.40156624509272
              ],
              [
                -0.869682705764442,
                43.40156624509272
              ],
              [
                -0.869159885708847,
                43.4029452067671
              ],
              [
                -0.869159885708847,
                43.4029452067671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1589496580730365,
          "ground": "gnd"
        },
        "75_LVBranch0582097": {
          "bus1": "75_LVBus1213759",
          "bus2": "75_LVBus1213762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869159885708847,
                43.4029452067671
              ],
              [
                -0.869159885708847,
                43.4029452067671
              ],
              [
                -0.869740568474092,
                43.40289326993743
              ],
              [
                -0.870353933101929,
                43.40380636815327
              ],
              [
                -0.871117124093795,
                43.403941057816
              ],
              [
                -0.871907654829149,
                43.40316544313586
              ],
              [
                -0.871923522002033,
                43.4031498785509
              ],
              [
                -0.871927193186292,
                43.40314627052686
              ],
              [
                -0.871927193186292,
                43.40314627052686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.333972882691082,
          "ground": "gnd"
        },
        "75_LVBranch0436684": {
          "bus1": "75_LVBus1213759",
          "bus2": "75_LVBus1213760",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869159885708847,
                43.4029452067671
              ],
              [
                -0.869159885708847,
                43.4029452067671
              ],
              [
                -0.869075221658998,
                43.403243224488385
              ],
              [
                -0.869061966554179,
                43.40328342643514
              ],
              [
                -0.869061966554179,
                43.40328342643514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03840649920238004,
          "ground": "gnd"
        },
        "75_LVBranch0128656": {
          "bus1": "75_LVBus1213760",
          "bus2": "75_LVBus1213761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869061966554179,
                43.40328342643514
              ],
              [
                -0.869061966554179,
                43.40328342643514
              ],
              [
                -0.866968913153158,
                43.40346383007846
              ],
              [
                -0.8662407395387,
                43.40352658590385
              ],
              [
                -0.865894686905359,
                43.40403161638182
              ],
              [
                -0.865963447217839,
                43.40464853042167
              ],
              [
                -0.865413072520508,
                43.405201995548936
              ],
              [
                -0.865411964551089,
                43.4052033595957
              ],
              [
                -0.865409933106309,
                43.40520585735515
              ],
              [
                -0.865409933106309,
                43.40520585735515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4380637488281699,
          "ground": "gnd"
        },
        "75_LVBranch0226906": {
          "bus1": "75_LVBus1213754",
          "bus2": "75_LVBus1213755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.869682705764442,
                43.40156624509272
              ],
              [
                -0.869682705764442,
                43.40156624509272
              ],
              [
                -0.869939603204811,
                43.401086125279306
              ],
              [
                -0.87053347309421,
                43.40052733915811
              ],
              [
                -0.871250861501975,
                43.39984517896579
              ],
              [
                -0.871345704608124,
                43.3996914979377
              ],
              [
                -0.871345704608124,
                43.3996914979377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2500261738636387,
          "ground": "gnd"
        },
        "75_LVBranch0505327": {
          "bus1": "75_LVBus1213755",
          "bus2": "75_LVBus1213757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.871345704608124,
                43.3996914979377
              ],
              [
                -0.871345704608124,
                43.3996914979377
              ],
              [
                -0.870291087352284,
                43.39965239772787
              ],
              [
                -0.869825402260682,
                43.399689214013954
              ],
              [
                -0.869144276736483,
                43.399653742942895
              ],
              [
                -0.868770689464006,
                43.39932707364438
              ],
              [
                -0.868350496977652,
                43.399031973814466
              ],
              [
                -0.868350496977652,
                43.399031973814466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2733282360623365,
          "ground": "gnd"
        },
        "75_LVBranch0650089": {
          "bus1": "75_LVBus1213757",
          "bus2": "75_LVBus1213758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.868350496977652,
                43.399031973814466
              ],
              [
                -0.868350496977652,
                43.399031973814466
              ],
              [
                -0.867847311508402,
                43.39865931319948
              ],
              [
                -0.867199833911742,
                43.39828205647796
              ],
              [
                -0.867157664579171,
                43.39825431420077
              ],
              [
                -0.867157664579171,
                43.39825431420077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1298458950401286,
          "ground": "gnd"
        },
        "75_LVBranch0324938": {
          "bus1": "75_LVBus1213755",
          "bus2": "75_LVBus1213756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.871345704608124,
                43.3996914979377
              ],
              [
                -0.871345704608124,
                43.3996914979377
              ],
              [
                -0.871371628295646,
                43.39959234046532
              ],
              [
                -0.871407162683348,
                43.39926334285647
              ],
              [
                -0.871467748580185,
                43.398783084632264
              ],
              [
                -0.871475684415654,
                43.39872019608777
              ],
              [
                -0.871475684415654,
                43.39872019608777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10847848829256393,
          "ground": "gnd"
        },
        "75_125868": {
          "bus1": "75_MVBus090563",
          "bus2": "75_MVLV062818",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.862287523663103,
                43.4046069680572
              ],
              [
                -0.861642143786416,
                43.403362962551824
              ],
              [
                -0.861591428990304,
                43.403258213455096
              ],
              [
                -0.861598321482089,
                43.403245570150105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.16010827486392468,
          "ground": "gnd"
        },
        "75_1023": {
          "bus1": "75_MVLV062818",
          "bus2": "75_MVBus090567",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861598321482089,
                43.403245570150105
              ],
              [
                -0.861581555733395,
                43.40323957427382
              ],
              [
                -0.861035327157618,
                43.40187375932908
              ],
              [
                -0.860774834797062,
                43.40081341447341
              ],
              [
                -0.860774834797062,
                43.40081341447341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.27774255690312766,
          "ground": "gnd"
        },
        "75_39655": {
          "bus1": "75_MVBus090567",
          "bus2": "75_MVLV149728",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860774834797062,
                43.40081341447341
              ],
              [
                -0.860774834797062,
                43.40081341447341
              ],
              [
                -0.85974660631738,
                43.397951154247494
              ],
              [
                -0.860161146511381,
                43.39739557300246
              ],
              [
                -0.860197958168636,
                43.397370718466995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.39899709928982036,
          "ground": "gnd"
        },
        "75_LVBranch0307327": {
          "bus1": "75_MVLV149728_LV",
          "bus2": "75_LVBus1214054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860197958168636,
                43.397370718466995
              ],
              [
                -0.860206315997004,
                43.39735892219418
              ],
              [
                -0.860206315997004,
                43.39735892219418
              ],
              [
                -0.860406948419509,
                43.396915115514595
              ],
              [
                -0.860417880304694,
                43.396420043847044
              ],
              [
                -0.860488803239993,
                43.39592716698107
              ],
              [
                -0.860614023462902,
                43.39561378010897
              ],
              [
                -0.860865662439419,
                43.395332409046894
              ],
              [
                -0.860945153200658,
                43.395120328872025
              ],
              [
                -0.860945153200658,
                43.395120328872025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25999886776902265,
          "ground": "gnd"
        },
        "75_LVBranch0655340": {
          "bus1": "75_LVBus1214054",
          "bus2": "75_LVBus1214056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860945153200658,
                43.395120328872025
              ],
              [
                -0.860945153200658,
                43.395120328872025
              ],
              [
                -0.86130888074134,
                43.39507360824127
              ],
              [
                -0.861327053407714,
                43.39507126988607
              ],
              [
                -0.861327053407714,
                43.39507126988607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031416657427498065,
          "ground": "gnd"
        },
        "75_LVBranch0429397": {
          "bus1": "75_LVBus1214054",
          "bus2": "75_LVBus1214055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860945153200658,
                43.395120328872025
              ],
              [
                -0.860945153200658,
                43.395120328872025
              ],
              [
                -0.860589388338393,
                43.39503175917814
              ],
              [
                -0.859935706879609,
                43.395210173913846
              ],
              [
                -0.859340485666985,
                43.3953207716232
              ],
              [
                -0.85910813679816,
                43.39536156388879
              ],
              [
                -0.858828223895789,
                43.39546770453081
              ],
              [
                -0.858360792904733,
                43.39537652234928
              ],
              [
                -0.858336557521097,
                43.395373877534176
              ],
              [
                -0.858336557521097,
                43.395373877534176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22287527941867047,
          "ground": "gnd"
        },
        "75_148527": {
          "bus1": "75_MVBus090567",
          "bus2": "75_MVLV067991",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860774834797062,
                43.40081341447341
              ],
              [
                -0.860774834797062,
                43.40081341447341
              ],
              [
                -0.861007903558818,
                43.40082843217905
              ],
              [
                -0.861569940879095,
                43.400869199659766
              ],
              [
                -0.861588332795177,
                43.40087053332341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06470898807149625,
          "ground": "gnd"
        },
        "75_LVBranch0557135": {
          "bus1": "75_MVLV067991_LV",
          "bus2": "75_LVBus1213811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861588332795177,
                43.40087053332341
              ],
              [
                -0.861605645327818,
                43.400865792135306
              ],
              [
                -0.861605645327818,
                43.400865792135306
              ],
              [
                -0.862107538131804,
                43.400728355472474
              ],
              [
                -0.862131411136469,
                43.40072181845393
              ],
              [
                -0.862813395915124,
                43.40023586573225
              ],
              [
                -0.863098482515459,
                43.39981340540794
              ],
              [
                -0.863501996335927,
                43.39967115838436
              ],
              [
                -0.863507664042569,
                43.39966972185041
              ],
              [
                -0.863507664042569,
                43.39966972185041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21184806529568206,
          "ground": "gnd"
        },
        "75_LVBranch0002041": {
          "bus1": "75_MVLV067991_LV",
          "bus2": "75_LVBus1213809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861588332795177,
                43.40087053332341
              ],
              [
                -0.861580000120027,
                43.40088256281269
              ],
              [
                -0.861580000120027,
                43.40088256281269
              ],
              [
                -0.86100769684462,
                43.40150973053679
              ],
              [
                -0.86100769684462,
                43.40150973053679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08369287845372406,
          "ground": "gnd"
        },
        "75_LVBranch0675810": {
          "bus1": "75_MVLV062818_LV",
          "bus2": "75_LVBus1213742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861598321482089,
                43.403245570150105
              ],
              [
                -0.861591054440507,
                43.40323317635563
              ],
              [
                -0.861591054440507,
                43.40323317635563
              ],
              [
                -0.861519897476198,
                43.40304843017926
              ],
              [
                -0.861519897476198,
                43.40304843017926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02131941970427132,
          "ground": "gnd"
        },
        "75_LVBranch0467737": {
          "bus1": "75_LVBus1213742",
          "bus2": "75_LVBus1213748",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861519897476198,
                43.40304843017926
              ],
              [
                -0.861519897476198,
                43.40304843017926
              ],
              [
                -0.860764692613112,
                43.403337079593875
              ],
              [
                -0.860680671887423,
                43.40336352442643
              ],
              [
                -0.860235702390542,
                43.403672353646606
              ],
              [
                -0.860235702390542,
                43.403672353646606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12624942741895587,
          "ground": "gnd"
        },
        "75_LVBranch0580713": {
          "bus1": "75_LVBus1213748",
          "bus2": "75_LVBus1213750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860235702390542,
                43.403672353646606
              ],
              [
                -0.860235702390542,
                43.403672353646606
              ],
              [
                -0.859922333775291,
                43.403497195740634
              ],
              [
                -0.859783711365773,
                43.403419706899314
              ],
              [
                -0.859783711365773,
                43.403419706899314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046135033763593666,
          "ground": "gnd"
        },
        "75_LVBranch0443886": {
          "bus1": "75_LVBus1213748",
          "bus2": "75_LVBus1213749",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860235702390542,
                43.403672353646606
              ],
              [
                -0.860235702390542,
                43.403672353646606
              ],
              [
                -0.860053811385876,
                43.40420702881691
              ],
              [
                -0.860040651233963,
                43.40424573367965
              ],
              [
                -0.860040651233963,
                43.40424573367965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06563305686970305,
          "ground": "gnd"
        },
        "75_LVBranch0150435": {
          "bus1": "75_LVBus1213742",
          "bus2": "75_LVBus1213743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861519897476198,
                43.40304843017926
              ],
              [
                -0.861519897476198,
                43.40304843017926
              ],
              [
                -0.862548767588222,
                43.40293530506637
              ],
              [
                -0.86426476698027,
                43.40265912761341
              ],
              [
                -0.864283386075475,
                43.40265612798139
              ],
              [
                -0.864283386075475,
                43.40265612798139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22818459675885275,
          "ground": "gnd"
        },
        "75_LVBranch0571881": {
          "bus1": "75_LVBus1213743",
          "bus2": "75_LVBus1213745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.864283386075475,
                43.40265612798139
              ],
              [
                -0.864283386075475,
                43.40265612798139
              ],
              [
                -0.865415268528673,
                43.4021666457091
              ],
              [
                -0.865415268528673,
                43.4021666457091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1066042630823177,
          "ground": "gnd"
        },
        "75_LVBranch1404162": {
          "bus1": "75_LVBus1213745",
          "bus2": "75_LVBus1213747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.865415268528673,
                43.4021666457091
              ],
              [
                -0.865415268528673,
                43.4021666457091
              ],
              [
                -0.865455442615191,
                43.40217918530215
              ],
              [
                -0.86547493653391,
                43.40218984829831
              ],
              [
                -0.865495364434736,
                43.40220794853437
              ],
              [
                -0.865562470768776,
                43.40230262101943
              ],
              [
                -0.865573655308477,
                43.402316894766116
              ],
              [
                -0.865637527751905,
                43.402329692161274
              ],
              [
                -0.86564218959033,
                43.40233320513272
              ],
              [
                -0.865660009005746,
                43.40237105273644
              ],
              [
                -0.865692592135184,
                43.40245452864132
              ],
              [
                -0.865696389857098,
                43.40246398534383
              ],
              [
                -0.865700150189508,
                43.402467920849375
              ],
              [
                -0.865831508693284,
                43.40256562077088
              ],
              [
                -0.865941443012401,
                43.402648577786366
              ],
              [
                -0.865983686003274,
                43.40267494241196
              ],
              [
                -0.866007381280797,
                43.402681541045375
              ],
              [
                -0.866024752418958,
                43.40268953289402
              ],
              [
                -0.866032205123967,
                43.40269089425699
              ],
              [
                -0.86603633197416,
                43.402688810869726
              ],
              [
                -0.86603633197416,
                43.402688810869726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0806779685332283,
          "ground": "gnd"
        },
        "75_LVBranch0225004": {
          "bus1": "75_LVBus1213745",
          "bus2": "75_LVBus1213746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.865415268528673,
                43.4021666457091
              ],
              [
                -0.865415268528673,
                43.4021666457091
              ],
              [
                -0.865232206794469,
                43.401875555646576
              ],
              [
                -0.865238784117285,
                43.401343726031335
              ],
              [
                -0.865238316101509,
                43.401324987500665
              ],
              [
                -0.865238316101509,
                43.401324987500665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09674930034488916,
          "ground": "gnd"
        },
        "75_LVBranch0344932": {
          "bus1": "75_LVBus1213743",
          "bus2": "75_LVBus1213744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.864283386075475,
                43.40265612798139
              ],
              [
                -0.864283386075475,
                43.40265612798139
              ],
              [
                -0.864828308908893,
                43.40312864036033
              ],
              [
                -0.865107190826301,
                43.40292415673641
              ],
              [
                -0.865147681039282,
                43.402894469287396
              ],
              [
                -0.865147681039282,
                43.402894469287396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10527884640801949,
          "ground": "gnd"
        },
        "75_LVBranch0070078": {
          "bus1": "75_LVBus1213742",
          "bus2": "75_LVBus1213751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861519897476198,
                43.40304843017926
              ],
              [
                -0.861519897476198,
                43.40304843017926
              ],
              [
                -0.861515377500985,
                43.40303773563086
              ],
              [
                -0.86110976041729,
                43.40196923315117
              ],
              [
                -0.861065879461593,
                43.40185362327609
              ],
              [
                -0.86097819391678,
                43.40154291263838
              ],
              [
                -0.86097819391678,
                43.40154291263838
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17298843112138051,
          "ground": "gnd"
        },
        "75_LVBranch0726860": {
          "bus1": "75_LVBus1213751",
          "bus2": "75_LVBus1213752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.86097819391678,
                43.40154291263838
              ],
              [
                -0.86097819391678,
                43.40154291263838
              ],
              [
                -0.860943197460782,
                43.40156452968257
              ],
              [
                -0.861000063085167,
                43.40173706363263
              ],
              [
                -0.860872737495466,
                43.401995264413266
              ],
              [
                -0.86087028817696,
                43.402000220839945
              ],
              [
                -0.860884358640973,
                43.4020039044208
              ],
              [
                -0.860884358640973,
                43.4020039044208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05571047650555824,
          "ground": "gnd"
        },
        "75_1008": {
          "bus1": "75_MVBus090562",
          "bus2": "75_MVLV068078",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.859956144078894,
                43.40517941495337
              ],
              [
                -0.859956144078894,
                43.40517941495337
              ],
              [
                -0.86029847473275,
                43.40557508273608
              ],
              [
                -0.861014190331849,
                43.40595183329769
              ],
              [
                -0.861810755863553,
                43.40696110156071
              ],
              [
                -0.861818605057911,
                43.406973307223204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.25284952136117095,
          "ground": "gnd"
        },
        "75_190298": {
          "bus1": "75_MVLV068078",
          "bus2": "75_MVLV067990",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861818605057911,
                43.406973307223204
              ],
              [
                -0.861818642600977,
                43.40698678811981
              ],
              [
                -0.861821095841538,
                43.40785422321652
              ],
              [
                -0.861744319121256,
                43.40868514805753
              ],
              [
                -0.861441661485439,
                43.40942788307032
              ],
              [
                -0.861319967479186,
                43.40997271979291
              ],
              [
                -0.860950212119639,
                43.41042768501111
              ],
              [
                -0.860933193261429,
                43.41043950462195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3950633827408038,
          "ground": "gnd"
        },
        "75_LVBranch1327685": {
          "bus1": "75_MVLV067990_LV",
          "bus2": "75_LVBus1213805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860933193261429,
                43.41043950462195
              ],
              [
                -0.860953839453858,
                43.41044955874761
              ],
              [
                -0.860953839453858,
                43.41044955874761
              ],
              [
                -0.860988515449741,
                43.41046893698358
              ],
              [
                -0.861009162254023,
                43.41047104935659
              ],
              [
                -0.861038753117906,
                43.4104660877769
              ],
              [
                -0.861134080827247,
                43.41036800255333
              ],
              [
                -0.86162503555976,
                43.40993429817508
              ],
              [
                -0.861631728162821,
                43.40992049153223
              ],
              [
                -0.861629260967261,
                43.40990967301248
              ],
              [
                -0.861615271161291,
                43.40990238944318
              ],
              [
                -0.861615271161291,
                43.40990238944318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08775477489248058,
          "ground": "gnd"
        },
        "75_LVBranch1244383": {
          "bus1": "75_LVBus1213805",
          "bus2": "75_LVBus1213806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861615271161291,
                43.40990238944318
              ],
              [
                -0.861615271161291,
                43.40990238944318
              ],
              [
                -0.861638356839918,
                43.409905319695056
              ],
              [
                -0.861647516634119,
                43.40990233157101
              ],
              [
                -0.861672616361767,
                43.40988389517997
              ],
              [
                -0.861680649880031,
                43.409860524054004
              ],
              [
                -0.861679890989542,
                43.409846938624995
              ],
              [
                -0.861677032277633,
                43.409829332247796
              ],
              [
                -0.861679929040276,
                43.40981427119996
              ],
              [
                -0.861746047164816,
                43.40977791514345
              ],
              [
                -0.861850026437086,
                43.40977158129013
              ],
              [
                -0.861850026437086,
                43.40977158129013
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02860275986703153,
          "ground": "gnd"
        },
        "75_LVBranch1631412": {
          "bus1": "75_LVBus1213806",
          "bus2": "75_LVBus1213807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861850026437086,
                43.40977158129013
              ],
              [
                -0.861850026437086,
                43.40977158129013
              ],
              [
                -0.861784046323589,
                43.409759833273654
              ],
              [
                -0.861766107746965,
                43.40975451972768
              ],
              [
                -0.861745981174267,
                43.409738748128845
              ],
              [
                -0.861623244167044,
                43.409522577999375
              ],
              [
                -0.861614528545644,
                43.409452683376
              ],
              [
                -0.861621172205968,
                43.40937064055622
              ],
              [
                -0.861646650626529,
                43.40930554094785
              ],
              [
                -0.861666083502209,
                43.40925589265937
              ],
              [
                -0.86186254959533,
                43.408839662757224
              ],
              [
                -0.861895912160155,
                43.40883399533635
              ],
              [
                -0.861938680284982,
                43.40883040508254
              ],
              [
                -0.861939011820816,
                43.40883037725103
              ],
              [
                -0.861939011820816,
                43.40883037725103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12083511486696992,
          "ground": "gnd"
        },
        "75_LVBranch0371355": {
          "bus1": "75_MVLV067990_LV",
          "bus2": "75_LVBus1213802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860933193261429,
                43.41043950462195
              ],
              [
                -0.860925432812554,
                43.410446786270285
              ],
              [
                -0.860925432812554,
                43.410446786270285
              ],
              [
                -0.86053121425653,
                43.41063941884974
              ],
              [
                -0.860471131288419,
                43.41066877756646
              ],
              [
                -0.860169961639723,
                43.410738433295776
              ],
              [
                -0.859982891719034,
                43.41078169602152
              ],
              [
                -0.859266702954033,
                43.41055876530039
              ],
              [
                -0.859266702954033,
                43.41055876530039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14885970123276315,
          "ground": "gnd"
        },
        "75_LVBranch0054499": {
          "bus1": "75_LVBus1213802",
          "bus2": "75_LVBus1213803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.859266702954033,
                43.41055876530039
              ],
              [
                -0.859266702954033,
                43.41055876530039
              ],
              [
                -0.859260983312855,
                43.41055708220449
              ],
              [
                -0.85829482713794,
                43.41027333161142
              ],
              [
                -0.85828757737152,
                43.41027119917252
              ],
              [
                -0.85774568615461,
                43.41030455454299
              ],
              [
                -0.857215331030919,
                43.4104443150566
              ],
              [
                -0.857209531627415,
                43.410445845079714
              ],
              [
                -0.857209531627415,
                43.410445845079714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1757228499672043,
          "ground": "gnd"
        },
        "75_LVBranch0097700": {
          "bus1": "75_MVLV068078_LV",
          "bus2": "75_LVBus1213813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861818605057911,
                43.406973307223204
              ],
              [
                -0.861809517055783,
                43.407011360856885
              ],
              [
                -0.861809517055783,
                43.407011360856885
              ],
              [
                -0.861657937167832,
                43.407476408187605
              ],
              [
                -0.861657937167832,
                43.407476408187605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05310589745366438,
          "ground": "gnd"
        },
        "75_LVBranch0079306": {
          "bus1": "75_LVBus1213813",
          "bus2": "75_LVBus1213814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861657937167832,
                43.407476408187605
              ],
              [
                -0.861657937167832,
                43.407476408187605
              ],
              [
                -0.861653318065703,
                43.407473442389524
              ],
              [
                -0.861558557060106,
                43.40736181592931
              ],
              [
                -0.861451362019211,
                43.407220383650404
              ],
              [
                -0.861226044471136,
                43.407017494119174
              ],
              [
                -0.861216793568939,
                43.40701155387443
              ],
              [
                -0.861159010097116,
                43.40688608498144
              ],
              [
                -0.860908833138517,
                43.40634292548411
              ],
              [
                -0.860908833138517,
                43.40634292548411
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.141399560846569,
          "ground": "gnd"
        },
        "75_LVBranch0186370": {
          "bus1": "75_LVBus1213814",
          "bus2": "75_LVBus1213815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.860908833138517,
                43.40634292548411
              ],
              [
                -0.860908833138517,
                43.40634292548411
              ],
              [
                -0.86091008014941,
                43.406338526382854
              ],
              [
                -0.860977502094181,
                43.406101368166844
              ],
              [
                -0.860973445268688,
                43.40609742330002
              ],
              [
                -0.860871859695764,
                43.405998716543905
              ],
              [
                -0.860588770094733,
                43.4057236372509
              ],
              [
                -0.860563139535004,
                43.405698738098884
              ],
              [
                -0.860563139535004,
                43.405698738098884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08333207143423824,
          "ground": "gnd"
        },
        "75_LVBranch0014391": {
          "bus1": "75_LVBus1213813",
          "bus2": "75_LVBus1213816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.861657937167832,
                43.407476408187605
              ],
              [
                -0.861657937167832,
                43.407476408187605
              ],
              [
                -0.862006172179635,
                43.4078547451625
              ],
              [
                -0.865159251323341,
                43.40868019675146
              ],
              [
                -0.865159251323341,
                43.40868019675146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32198326394510157,
          "ground": "gnd"
        },
        "75_LVBranch0652811": {
          "bus1": "75_LVBus1213816",
          "bus2": "75_LVBus1213817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.865159251323341,
                43.40868019675146
              ],
              [
                -0.865159251323341,
                43.40868019675146
              ],
              [
                -0.866067483680434,
                43.40890504183293
              ],
              [
                -0.866073325776642,
                43.408906487081055
              ],
              [
                -0.866073325776642,
                43.408906487081055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07819059408214057,
          "ground": "gnd"
        },
        "75_LVBranch0477414": {
          "bus1": "75_LVBus1213816",
          "bus2": "75_LVBus1213818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.865159251323341,
                43.40868019675146
              ],
              [
                -0.865159251323341,
                43.40868019675146
              ],
              [
                -0.865234038416954,
                43.410411772718916
              ],
              [
                -0.865645847492882,
                43.410909144590086
              ],
              [
                -0.865675763143604,
                43.41094528388065
              ],
              [
                -0.86567979896788,
                43.41095016461109
              ],
              [
                -0.86567979896788,
                43.41095016461109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.262342229939357,
          "ground": "gnd"
        },
        "75_299576": {
          "bus1": "75_MVBus090558",
          "bus2": "75_MVBus090559",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.854039855038371,
                43.40626031373404
              ],
              [
                -0.854039855038371,
                43.40626031373404
              ],
              [
                -0.854029977608824,
                43.40627875610377
              ],
              [
                -0.85412822543056,
                43.40649022626785
              ],
              [
                -0.854103275196304,
                43.4065616128638
              ],
              [
                -0.85409190577989,
                43.40669562692778
              ],
              [
                -0.854094544631159,
                43.40677331060552
              ],
              [
                -0.854083199445616,
                43.406823194398555
              ],
              [
                -0.854034643592798,
                43.40689380514013
              ],
              [
                -0.853914542845946,
                43.407002591633024
              ],
              [
                -0.853873111931052,
                43.40701975598691
              ],
              [
                -0.853840410110449,
                43.407024654856116
              ],
              [
                -0.853799385317385,
                43.40701899845118
              ],
              [
                -0.853728593151344,
                43.4069982862878
              ],
              [
                -0.85361114058176,
                43.40692523493023
              ],
              [
                -0.85354357580257,
                43.40688406473848
              ],
              [
                -0.853453078249096,
                43.406847989646366
              ],
              [
                -0.853415465524885,
                43.40684910344962
              ],
              [
                -0.85337240182123,
                43.40686729630045
              ],
              [
                -0.853347538047892,
                43.40687449022572
              ],
              [
                -0.853347538047892,
                43.40687449022572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14201377340985658,
          "ground": "gnd"
        },
        "75_148516": {
          "bus1": "75_MVBus090559",
          "bus2": "75_MVLV064430",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.853347538047892,
                43.40687449022572
              ],
              [
                -0.853347538047892,
                43.40687449022572
              ],
              [
                -0.853077018459405,
                43.40671219072274
              ],
              [
                -0.852807157695695,
                43.406693684523816
              ],
              [
                -0.852788755797073,
                43.406692421554766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0503331194925131,
          "ground": "gnd"
        },
        "75_255925": {
          "bus1": "75_MVLV049213",
          "bus2": "75_MVBus090553",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849709363530577,
                43.408102708375395
              ],
              [
                -0.849690909919348,
                43.40810384778108
              ],
              [
                -0.849650109902078,
                43.408105117474335
              ],
              [
                -0.849641656147523,
                43.40809663437564
              ],
              [
                -0.849641215297268,
                43.40805701104756
              ],
              [
                -0.849640179855292,
                43.40796258714497
              ],
              [
                -0.849628110043413,
                43.407833035438856
              ],
              [
                -0.849617323533499,
                43.40781499780486
              ],
              [
                -0.849390423242775,
                43.407657640786795
              ],
              [
                -0.848996355697175,
                43.407499857369146
              ],
              [
                -0.848450128658695,
                43.40735549342246
              ],
              [
                -0.847964848051123,
                43.407316973663065
              ],
              [
                -0.847740775167525,
                43.40724715781537
              ],
              [
                -0.847500309175971,
                43.40706910731016
              ],
              [
                -0.846918782790942,
                43.406529776297
              ],
              [
                -0.846741256303394,
                43.406429523597964
              ],
              [
                -0.846502098016991,
                43.40635942264033
              ],
              [
                -0.846082911872015,
                43.40624833040215
              ],
              [
                -0.845393964960061,
                43.40595656660367
              ],
              [
                -0.845065421668966,
                43.40587709593857
              ],
              [
                -0.844772603895438,
                43.40589020492982
              ],
              [
                -0.84437919104413,
                43.40596424041485
              ],
              [
                -0.844139173389099,
                43.4060471282838
              ],
              [
                -0.844083637755789,
                43.40614619014638
              ],
              [
                -0.844083637755789,
                43.40614619014638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.565930605386128,
          "ground": "gnd"
        },
        "75_421850": {
          "bus1": "75_MVBus090553",
          "bus2": "75_MVLV003467",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844083637755789,
                43.40614619014638
              ],
              [
                -0.844083637755789,
                43.40614619014638
              ],
              [
                -0.844139865851799,
                43.40617484844482
              ],
              [
                -0.84417021714057,
                43.40617715411183
              ],
              [
                -0.844185162568696,
                43.40618526603828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008028954127393993,
          "ground": "gnd"
        },
        "75_383811": {
          "bus1": "75_MVLV003467",
          "bus2": "75_MVBus090557",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844185162568696,
                43.40618526603828
              ],
              [
                -0.844166933100789,
                43.40618421237101
              ],
              [
                -0.844120818711137,
                43.406173953821494
              ],
              [
                -0.844111008200955,
                43.40617677977285
              ],
              [
                -0.843986033801875,
                43.40609308481213
              ],
              [
                -0.843943870497032,
                43.40600693579349
              ],
              [
                -0.843858008583169,
                43.4059380231401
              ],
              [
                -0.843722953212282,
                43.405861595828554
              ],
              [
                -0.843657412322714,
                43.40575653916184
              ],
              [
                -0.843571449236694,
                43.405417038508695
              ],
              [
                -0.84357485056024,
                43.40538299508242
              ],
              [
                -0.843487036290339,
                43.40524980641982
              ],
              [
                -0.843279538354489,
                43.40509547142893
              ],
              [
                -0.842585039617739,
                43.404707853757365
              ],
              [
                -0.842535438722259,
                43.40471009107396
              ],
              [
                -0.841888703454883,
                43.4045918568757
              ],
              [
                -0.841543762077929,
                43.404515629895144
              ],
              [
                -0.841404456531075,
                43.4044649669344
              ],
              [
                -0.841152988046278,
                43.4043381425868
              ],
              [
                -0.840617494378253,
                43.40403146222168
              ],
              [
                -0.840184073491028,
                43.40375263628263
              ],
              [
                -0.840072142436529,
                43.40362324143761
              ],
              [
                -0.84000301206289,
                43.40348332965302
              ],
              [
                -0.839973883441669,
                43.403263550809285
              ],
              [
                -0.839903078269084,
                43.40307431203152
              ],
              [
                -0.839770810216019,
                43.402921601997775
              ],
              [
                -0.839357407060922,
                43.40267920184474
              ],
              [
                -0.839124628125575,
                43.40248856839503
              ],
              [
                -0.838601848694697,
                43.401914584612264
              ],
              [
                -0.838511163437459,
                43.401901050761346
              ],
              [
                -0.837369162460592,
                43.4023528488555
              ],
              [
                -0.836990279783935,
                43.40245885230214
              ],
              [
                -0.836976643471093,
                43.40248634355084
              ],
              [
                -0.836976643471093,
                43.40248634355084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8423607284239688,
          "ground": "gnd"
        },
        "75_35568": {
          "bus1": "75_MVBus090557",
          "bus2": "75_MVLV038785",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836976643471093,
                43.40248634355084
              ],
              [
                -0.837741396929319,
                43.40403013693555
              ],
              [
                -0.834203878067346,
                43.404167419523944
              ],
              [
                -0.832808765116552,
                43.40441805939232
              ],
              [
                -0.832790645145241,
                43.40442075104023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5857123151815893,
          "ground": "gnd"
        },
        "75_LVBranch0375353": {
          "bus1": "75_MVLV038785_LV",
          "bus2": "75_LVBus1213654",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.832790645145241,
                43.40442075104023
              ],
              [
                -0.832781953109925,
                43.40443264482162
              ],
              [
                -0.832781953109925,
                43.40443264482162
              ],
              [
                -0.83273880875084,
                43.40443653140365
              ],
              [
                -0.83273880875084,
                43.40443653140365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003521445213439571,
          "ground": "gnd"
        },
        "75_LVBranch0580662": {
          "bus1": "75_LVBus1213654",
          "bus2": "75_LVBus1213655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.83273880875084,
                43.40443653140365
              ],
              [
                -0.83273880875084,
                43.40443653140365
              ],
              [
                -0.832660745761837,
                43.40433416662194
              ],
              [
                -0.832179649043573,
                43.40430632741035
              ],
              [
                -0.832158573923338,
                43.40430510361775
              ],
              [
                -0.832158573923338,
                43.40430510361775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05381855479409129,
          "ground": "gnd"
        },
        "75_LVBranch0193559": {
          "bus1": "75_LVBus1213654",
          "bus2": "75_LVBus1213656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.83273880875084,
                43.40443653140365
              ],
              [
                -0.83273880875084,
                43.40443653140365
              ],
              [
                -0.832755322761136,
                43.404757180120924
              ],
              [
                -0.832709043122862,
                43.40529525917783
              ],
              [
                -0.832846407644911,
                43.40584851344052
              ],
              [
                -0.833296802138507,
                43.40628013386247
              ],
              [
                -0.833303289881241,
                43.40628635558588
              ],
              [
                -0.833310571645201,
                43.406293327417046
              ],
              [
                -0.833310571645201,
                43.406293327417046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22010930099609305,
          "ground": "gnd"
        },
        "75_190321": {
          "bus1": "75_MVBus090557",
          "bus2": "75_MVLV064422",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836976643471093,
                43.40248634355084
              ],
              [
                -0.836976643471093,
                43.40248634355084
              ],
              [
                -0.836285298088942,
                43.40080473147974
              ],
              [
                -0.836412319938696,
                43.40035346530075
              ],
              [
                -0.83641061410101,
                43.400340042778275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2462225544946077,
          "ground": "gnd"
        },
        "75_LVBranch0315990": {
          "bus1": "75_MVLV064422_LV",
          "bus2": "75_LVBus1213771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.83641061410101,
                43.400340042778275
              ],
              [
                -0.836424391117615,
                43.4003493772717
              ],
              [
                -0.836424391117615,
                43.4003493772717
              ],
              [
                -0.836308668141625,
                43.40080532021574
              ],
              [
                -0.836308668141625,
                43.40080532021574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05151567125078663,
          "ground": "gnd"
        },
        "75_LVBranch0475001": {
          "bus1": "75_LVBus1213771",
          "bus2": "75_LVBus1213772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836308668141625,
                43.40080532021574
              ],
              [
                -0.836308668141625,
                43.40080532021574
              ],
              [
                -0.836366783711301,
                43.400826137914784
              ],
              [
                -0.836410050047829,
                43.400841645934435
              ],
              [
                -0.836608925905349,
                43.400912909662864
              ],
              [
                -0.837192098444595,
                43.40093751387159
              ],
              [
                -0.837606496479394,
                43.40108744424706
              ],
              [
                -0.83822743340481,
                43.40153307464725
              ],
              [
                -0.83831313567301,
                43.4016240487959
              ],
              [
                -0.838411812572658,
                43.40172877880724
              ],
              [
                -0.839010861206648,
                43.40210043736433
              ],
              [
                -0.83941135798182,
                43.402361998301274
              ],
              [
                -0.839774741645562,
                43.402599316554614
              ],
              [
                -0.839776495053156,
                43.40260046103592
              ],
              [
                -0.8401385255357,
                43.40283690072291
              ],
              [
                -0.8401385255357,
                43.40283690072291
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.39520843061122657,
          "ground": "gnd"
        },
        "75_LVBranch0097856": {
          "bus1": "75_MVLV064422_LV",
          "bus2": "75_LVBus1213764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.83641061410101,
                43.400340042778275
              ],
              [
                -0.836414033248412,
                43.400326730108915
              ],
              [
                -0.836414033248412,
                43.400326730108915
              ],
              [
                -0.836335657236502,
                43.4000560038914
              ],
              [
                -0.836335657236502,
                43.4000560038914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030740663407839,
          "ground": "gnd"
        },
        "75_LVBranch1234584": {
          "bus1": "75_LVBus1213764",
          "bus2": "75_LVBus1213765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836335657236502,
                43.4000560038914
              ],
              [
                -0.836335657236502,
                43.4000560038914
              ],
              [
                -0.836320557159839,
                43.40005017099159
              ],
              [
                -0.836300214786737,
                43.400052128276926
              ],
              [
                -0.835855995974434,
                43.40006527542257
              ],
              [
                -0.835819260136476,
                43.40006254398561
              ],
              [
                -0.835806793088011,
                43.40007239965979
              ],
              [
                -0.835802951152953,
                43.400084762415105
              ],
              [
                -0.835802951152953,
                43.400084762415105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04495165776485636,
          "ground": "gnd"
        },
        "75_LVBranch0472747": {
          "bus1": "75_LVBus1213764",
          "bus2": "75_LVBus1213766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836335657236502,
                43.4000560038914
              ],
              [
                -0.836335657236502,
                43.4000560038914
              ],
              [
                -0.836312974641592,
                43.3997358795707
              ],
              [
                -0.836261643581684,
                43.39954206327497
              ],
              [
                -0.835716219491735,
                43.399287701287086
              ],
              [
                -0.83506257111104,
                43.39919646088413
              ],
              [
                -0.834873592027202,
                43.39917747210901
              ],
              [
                -0.833619367362762,
                43.39866390849049
              ],
              [
                -0.833138386573267,
                43.39858806255709
              ],
              [
                -0.833138386573267,
                43.39858806255709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.33575885931485827,
          "ground": "gnd"
        },
        "75_LVBranch0045064": {
          "bus1": "75_LVBus1213766",
          "bus2": "75_LVBus1213767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.833138386573267,
                43.39858806255709
              ],
              [
                -0.833138386573267,
                43.39858806255709
              ],
              [
                -0.832630535430593,
                43.398449445803145
              ],
              [
                -0.832098304429094,
                43.39837373620209
              ],
              [
                -0.832098304429094,
                43.39837373620209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08785990850328704,
          "ground": "gnd"
        },
        "75_LVBranch0710732": {
          "bus1": "75_LVBus1213767",
          "bus2": "75_LVBus1213769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.832098304429094,
                43.39837373620209
              ],
              [
                -0.832098304429094,
                43.39837373620209
              ],
              [
                -0.831648562907449,
                43.398490601599114
              ],
              [
                -0.831402588656655,
                43.39859978130072
              ],
              [
                -0.831382956658561,
                43.3986118977741
              ],
              [
                -0.831382956658561,
                43.3986118977741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06409089601787225,
          "ground": "gnd"
        },
        "75_LVBranch0461417": {
          "bus1": "75_LVBus1213767",
          "bus2": "75_LVBus1213768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.832098304429094,
                43.39837373620209
              ],
              [
                -0.832098304429094,
                43.39837373620209
              ],
              [
                -0.832109210523558,
                43.398369548022146
              ],
              [
                -0.832596130573147,
                43.398214658148696
              ],
              [
                -0.832929252308433,
                43.3979708280565
              ],
              [
                -0.833132283982375,
                43.39746404172756
              ],
              [
                -0.833407670086628,
                43.39710489965016
              ],
              [
                -0.833593706365611,
                43.39701248105537
              ],
              [
                -0.833856286973739,
                43.396898013669826
              ],
              [
                -0.833856286973739,
                43.396898013669826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22966635312597575,
          "ground": "gnd"
        },
        "75_LVBranch1527120": {
          "bus1": "75_MVLV003467_LV",
          "bus2": "75_LVBus1213477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844185162568696,
                43.40618526603828
              ],
              [
                -0.844171579568568,
                43.4061947959266
              ],
              [
                -0.844171579568568,
                43.4061947959266
              ],
              [
                -0.844114879038983,
                43.40619138852528
              ],
              [
                -0.844102065320637,
                43.40619988837183
              ],
              [
                -0.844092687061049,
                43.40630021361882
              ],
              [
                -0.844140112020947,
                43.406313410474986
              ],
              [
                -0.844140112020947,
                43.406313410474986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021295503905478113,
          "ground": "gnd"
        },
        "75_LVBranch0531922": {
          "bus1": "75_LVBus1213477",
          "bus2": "75_LVBus1213479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844140112020947,
                43.406313410474986
              ],
              [
                -0.844140112020947,
                43.406313410474986
              ],
              [
                -0.844033366805499,
                43.406811281785956
              ],
              [
                -0.844170552216565,
                43.406944658432714
              ],
              [
                -0.844271158698282,
                43.40704245577818
              ],
              [
                -0.844329007072989,
                43.40759633851459
              ],
              [
                -0.844329007072989,
                43.40759633851459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14980410736993321,
          "ground": "gnd"
        },
        "75_LVBranch0393433": {
          "bus1": "75_LVBus1213479",
          "bus2": "75_LVBus1213480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844329007072989,
                43.40759633851459
              ],
              [
                -0.844329007072989,
                43.40759633851459
              ],
              [
                -0.84403529483655,
                43.40750533998307
              ],
              [
                -0.844029940136745,
                43.40750310569462
              ],
              [
                -0.844029940136745,
                43.40750310569462
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026349473704653355,
          "ground": "gnd"
        },
        "75_LVBranch0294409": {
          "bus1": "75_LVBus1213479",
          "bus2": "75_LVBus1213481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844329007072989,
                43.40759633851459
              ],
              [
                -0.844329007072989,
                43.40759633851459
              ],
              [
                -0.844185209797173,
                43.40786805485559
              ],
              [
                -0.843843101782088,
                43.40794075313615
              ],
              [
                -0.843225633034803,
                43.40795815331233
              ],
              [
                -0.842856119758889,
                43.4079685649459
              ],
              [
                -0.842856119758889,
                43.4079685649459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1412253038358047,
          "ground": "gnd"
        },
        "75_LVBranch0319239": {
          "bus1": "75_LVBus1213481",
          "bus2": "75_LVBus1213482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.842856119758889,
                43.4079685649459
              ],
              [
                -0.842856119758889,
                43.4079685649459
              ],
              [
                -0.842346428649998,
                43.40802742494712
              ],
              [
                -0.842344786253861,
                43.40802761731503
              ],
              [
                -0.842340336905103,
                43.4080281353487
              ],
              [
                -0.842340336905103,
                43.4080281353487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04229906478147969,
          "ground": "gnd"
        },
        "75_LVBranch0294520": {
          "bus1": "75_LVBus1213477",
          "bus2": "75_LVBus1213478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844140112020947,
                43.406313410474986
              ],
              [
                -0.844140112020947,
                43.406313410474986
              ],
              [
                -0.844375352922227,
                43.406025053698485
              ],
              [
                -0.844861789486966,
                43.40576181806231
              ],
              [
                -0.845361282821743,
                43.40596159722047
              ],
              [
                -0.845364348559308,
                43.40596304462586
              ],
              [
                -0.845366463670636,
                43.405964034438846
              ],
              [
                -0.845366463670636,
                43.405964034438846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13299277338984802,
          "ground": "gnd"
        },
        "75_LVBranch1195409": {
          "bus1": "75_MVLV003467_LV",
          "bus2": "75_LVBus1213471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844185162568696,
                43.40618526603828
              ],
              [
                -0.844167906220973,
                43.4061901825813
              ],
              [
                -0.844167906220973,
                43.4061901825813
              ],
              [
                -0.844108570692399,
                43.40618841792112
              ],
              [
                -0.843968299257554,
                43.40610182886236
              ],
              [
                -0.843925616142007,
                43.406014094267
              ],
              [
                -0.843845103194487,
                43.405943539681616
              ],
              [
                -0.843708398543421,
                43.40586940052904
              ],
              [
                -0.843638291118995,
                43.405763192536774
              ],
              [
                -0.843576894981447,
                43.405510648247166
              ],
              [
                -0.843609724697524,
                43.40547629366602
              ],
              [
                -0.843708633905233,
                43.405443873618175
              ],
              [
                -0.843708633905233,
                43.405443873618175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1090649383501178,
          "ground": "gnd"
        },
        "75_LVBranch0118647": {
          "bus1": "75_LVBus1213471",
          "bus2": "75_LVBus1213472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843708633905233,
                43.405443873618175
              ],
              [
                -0.843708633905233,
                43.405443873618175
              ],
              [
                -0.843705423262502,
                43.40544003806616
              ],
              [
                -0.843434840546632,
                43.4050642829926
              ],
              [
                -0.843010830924549,
                43.404700979833926
              ],
              [
                -0.843010830924549,
                43.404700979833926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10064847578083479,
          "ground": "gnd"
        },
        "75_LVBranch0707859": {
          "bus1": "75_LVBus1213472",
          "bus2": "75_LVBus1213475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843010830924549,
                43.404700979833926
              ],
              [
                -0.843010830924549,
                43.404700979833926
              ],
              [
                -0.843221033166329,
                43.404625495146036
              ],
              [
                -0.843921857274286,
                43.404052256104144
              ],
              [
                -0.843926362201091,
                43.40404919108284
              ],
              [
                -0.843926362201091,
                43.40404919108284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10479580780286228,
          "ground": "gnd"
        },
        "75_LVBranch0095201": {
          "bus1": "75_LVBus1213472",
          "bus2": "75_LVBus1213473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843010830924549,
                43.404700979833926
              ],
              [
                -0.843010830924549,
                43.404700979833926
              ],
              [
                -0.842502273919781,
                43.404599770332666
              ],
              [
                -0.842489984831448,
                43.404599053738565
              ],
              [
                -0.841937279348389,
                43.40449626647981
              ],
              [
                -0.841937279348389,
                43.40449626647981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08990555916295605,
          "ground": "gnd"
        },
        "75_LVBranch0564696": {
          "bus1": "75_LVBus1213473",
          "bus2": "75_LVBus1213474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.841937279348389,
                43.40449626647981
              ],
              [
                -0.841937279348389,
                43.40449626647981
              ],
              [
                -0.841245124007831,
                43.40426993106986
              ],
              [
                -0.840996567297093,
                43.40411908777672
              ],
              [
                -0.840723624088901,
                43.40395089454903
              ],
              [
                -0.840782548459065,
                43.40377278642408
              ],
              [
                -0.840841175965271,
                43.40359555944585
              ],
              [
                -0.840906565260629,
                43.40339792374045
              ],
              [
                -0.840922659935398,
                43.40337497327155
              ],
              [
                -0.840922659935398,
                43.40337497327155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1826542267375954,
          "ground": "gnd"
        },
        "75_243193": {
          "bus1": "75_MVBus090553",
          "bus2": "75_MVBus090554",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844083637755789,
                43.40614619014638
              ],
              [
                -0.844083637755789,
                43.40614619014638
              ],
              [
                -0.84406514986491,
                43.406365890815934
              ],
              [
                -0.844129532191727,
                43.406789834026796
              ],
              [
                -0.844205372787167,
                43.407128671305856
              ],
              [
                -0.844284461678387,
                43.40778177754487
              ],
              [
                -0.844260123812777,
                43.40786397218153
              ],
              [
                -0.844211887649734,
                43.4080489355806
              ],
              [
                -0.844215801663158,
                43.40837454429932
              ],
              [
                -0.844148489343217,
                43.408407551823004
              ],
              [
                -0.844157668843787,
                43.408418676109235
              ],
              [
                -0.844157668843787,
                43.408418676109235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2572785353246771,
          "ground": "gnd"
        },
        "75_23053": {
          "bus1": "75_MVBus090554",
          "bus2": "75_MVBus090555",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844157668843787,
                43.408418676109235
              ],
              [
                -0.844157668843787,
                43.408418676109235
              ],
              [
                -0.836889698358794,
                43.4106167895074
              ],
              [
                -0.836889698358794,
                43.4106167895074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6373312510745646,
          "ground": "gnd"
        },
        "75_125979": {
          "bus1": "75_MVBus090555",
          "bus2": "75_MVLV066816",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836889698358794,
                43.4106167895074
              ],
              [
                -0.836889698358794,
                43.4106167895074
              ],
              [
                -0.836860577982278,
                43.41062559792305
              ],
              [
                -0.836843079422561,
                43.410629962767054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0025535931886888586,
          "ground": "gnd"
        },
        "75_LVBranch0118133": {
          "bus1": "75_MVLV066816_LV",
          "bus2": "75_LVBus1213786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836843079422561,
                43.410629962767054
              ],
              [
                -0.836837530584412,
                43.41061710302299
              ],
              [
                -0.836837530584412,
                43.41061710302299
              ],
              [
                -0.836717921373952,
                43.41058210526801
              ],
              [
                -0.836717921373952,
                43.41058210526801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010439026038116687,
          "ground": "gnd"
        },
        "75_LVBranch0478269": {
          "bus1": "75_LVBus1213786",
          "bus2": "75_LVBus1213788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836717921373952,
                43.41058210526801
              ],
              [
                -0.836717921373952,
                43.41058210526801
              ],
              [
                -0.836525280522277,
                43.41067760163854
              ],
              [
                -0.836525280522277,
                43.41067760163854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018868578424105588,
          "ground": "gnd"
        },
        "75_LVBranch0547017": {
          "bus1": "75_LVBus1213788",
          "bus2": "75_LVBus1213792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836525280522277,
                43.41067760163854
              ],
              [
                -0.836525280522277,
                43.41067760163854
              ],
              [
                -0.835013736187814,
                43.41042170569792
              ],
              [
                -0.833935000596023,
                43.41010288447582
              ],
              [
                -0.833268953724317,
                43.40993805510816
              ],
              [
                -0.832236596495605,
                43.40949235219135
              ],
              [
                -0.832236596495605,
                43.40949235219135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3741183870836111,
          "ground": "gnd"
        },
        "75_LVBranch0699408": {
          "bus1": "75_LVBus1213792",
          "bus2": "75_LVBus1213794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.832236596495605,
                43.40949235219135
              ],
              [
                -0.832236596495605,
                43.40949235219135
              ],
              [
                -0.832431772428419,
                43.40894578162056
              ],
              [
                -0.832435517998309,
                43.40893722618111
              ],
              [
                -0.832467434306074,
                43.4088643722076
              ],
              [
                -0.832467434306074,
                43.4088643722076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07224315441794907,
          "ground": "gnd"
        },
        "75_LVBranch0260135": {
          "bus1": "75_LVBus1213792",
          "bus2": "75_LVBus1213793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.832236596495605,
                43.40949235219135
              ],
              [
                -0.832236596495605,
                43.40949235219135
              ],
              [
                -0.832230512166756,
                43.40949164076195
              ],
              [
                -0.831628031361571,
                43.40942125642873
              ],
              [
                -0.831372379963392,
                43.409391386894015
              ],
              [
                -0.831366295656037,
                43.40939067541586
              ],
              [
                -0.831366295656037,
                43.40939067541586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07139153493244708,
          "ground": "gnd"
        },
        "75_LVBranch0205979": {
          "bus1": "75_LVBus1213788",
          "bus2": "75_LVBus1213789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836525280522277,
                43.41067760163854
              ],
              [
                -0.836525280522277,
                43.41067760163854
              ],
              [
                -0.837515114417176,
                43.41164104853558
              ],
              [
                -0.837515114417176,
                43.41164104853558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13373482239751988,
          "ground": "gnd"
        },
        "75_LVBranch0587999": {
          "bus1": "75_LVBus1213789",
          "bus2": "75_LVBus1213790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.837515114417176,
                43.41164104853558
              ],
              [
                -0.837515114417176,
                43.41164104853558
              ],
              [
                -0.836146479731343,
                43.41229621453406
              ],
              [
                -0.834385075524803,
                43.41299878230739
              ],
              [
                -0.832600095653309,
                43.4144929127171
              ],
              [
                -0.832596966327826,
                43.41449678221636
              ],
              [
                -0.832596966327826,
                43.41449678221636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5158586217924245,
          "ground": "gnd"
        },
        "75_LVBranch0518278": {
          "bus1": "75_LVBus1213789",
          "bus2": "75_LVBus1213791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.837515114417176,
                43.41164104853558
              ],
              [
                -0.837515114417176,
                43.41164104853558
              ],
              [
                -0.840863372781376,
                43.41358871578334
              ],
              [
                -0.840868191724994,
                43.41359151468526
              ],
              [
                -0.840868191724994,
                43.41359151468526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3474362862988965,
          "ground": "gnd"
        },
        "75_LVBranch0457020": {
          "bus1": "75_LVBus1213786",
          "bus2": "75_LVBus1213787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836717921373952,
                43.41058210526801
              ],
              [
                -0.836717921373952,
                43.41058210526801
              ],
              [
                -0.836939498191376,
                43.41042596460625
              ],
              [
                -0.83694425903691,
                43.41042260454148
              ],
              [
                -0.83694425903691,
                43.41042260454148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025497064001518632,
          "ground": "gnd"
        },
        "75_117748": {
          "bus1": "75_MVBus090555",
          "bus2": "75_MVBus090556",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836889698358794,
                43.4106167895074
              ],
              [
                -0.836889698358794,
                43.4106167895074
              ],
              [
                -0.83672327406446,
                43.41063305104054
              ],
              [
                -0.83672327406446,
                43.41063305104054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.01360021566110024,
          "ground": "gnd"
        },
        "75_381692": {
          "bus1": "75_MVBus090556",
          "bus2": "75_MVLV069418",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.83672327406446,
                43.41063305104054
              ],
              [
                -0.83672327406446,
                43.41063305104054
              ],
              [
                -0.836736122964866,
                43.41062381356213
              ],
              [
                -0.836736852621608,
                43.41061494205502
              ],
              [
                -0.836663043453745,
                43.41059851669413
              ],
              [
                -0.836643778980108,
                43.41060173732916
              ],
              [
                -0.83655267840298,
                43.41062391044109
              ],
              [
                -0.836500761425675,
                43.41062963973816
              ],
              [
                -0.836397633013417,
                43.410632236457076
              ],
              [
                -0.836059149764252,
                43.41061873991967
              ],
              [
                -0.835727122535376,
                43.41055721359866
              ],
              [
                -0.835189159876547,
                43.41046278783801
              ],
              [
                -0.834597704550868,
                43.41035897048852
              ],
              [
                -0.834401551852414,
                43.410335415083864
              ],
              [
                -0.834242345859833,
                43.410301571137914
              ],
              [
                -0.834009707030833,
                43.410235792255264
              ],
              [
                -0.833827680196712,
                43.4101627673611
              ],
              [
                -0.833737853893718,
                43.41013131491579
              ],
              [
                -0.833480684036953,
                43.41009415590458
              ],
              [
                -0.833365174806211,
                43.41007053708657
              ],
              [
                -0.833183854665841,
                43.40998819067049
              ],
              [
                -0.833106327932165,
                43.409937335754954
              ],
              [
                -0.832973634183525,
                43.40988853557239
              ],
              [
                -0.83285567858102,
                43.40982071126339
              ],
              [
                -0.832854534095556,
                43.40981363076381
              ],
              [
                -0.832862704818041,
                43.409805008073285
              ],
              [
                -0.832851206937421,
                43.40979921250324
              ],
              [
                -0.832856807286239,
                43.40979140293228
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.33862809038517033,
          "ground": "gnd"
        },
        "75_LVBranch1091872": {
          "bus1": "75_MVLV069418_LV",
          "bus2": "75_LVBus1213829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.832856807286239,
                43.40979140293228
              ],
              [
                -0.83284184645514,
                43.40979681669966
              ],
              [
                -0.83284184645514,
                43.40979681669966
              ],
              [
                -0.832811138835923,
                43.40979522879518
              ],
              [
                -0.832745651027558,
                43.409764390634194
              ],
              [
                -0.832735358014275,
                43.40975406266031
              ],
              [
                -0.832735043895898,
                43.409737244327495
              ],
              [
                -0.83274439744346,
                43.40972235408167
              ],
              [
                -0.83274439744346,
                43.40972235408167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013914663731912021,
          "ground": "gnd"
        },
        "75_LVBranch1581482": {
          "bus1": "75_MVLV049213_LV",
          "bus2": "75_LVBus1213710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849709363530577,
                43.408102708375395
              ],
              [
                -0.849702127968533,
                43.408115450965205
              ],
              [
                -0.849702127968533,
                43.408115450965205
              ],
              [
                -0.849679182480383,
                43.408125654224925
              ],
              [
                -0.849671929614861,
                43.40813077044862
              ],
              [
                -0.849671929614861,
                43.40813077044862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0029944423585113204,
          "ground": "gnd"
        },
        "75_LVBranch0392392": {
          "bus1": "75_LVBus1213710",
          "bus2": "75_LVBus1213711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849671929614861,
                43.40813077044862
              ],
              [
                -0.849671929614861,
                43.40813077044862
              ],
              [
                -0.849672146021883,
                43.408139758005255
              ],
              [
                -0.849674116821494,
                43.408220618351365
              ],
              [
                -0.849673246404623,
                43.40822958408969
              ],
              [
                -0.849673099840694,
                43.40823116236714
              ],
              [
                -0.849661911352373,
                43.4083468947654
              ],
              [
                -0.8496670413649,
                43.40829387654826
              ],
              [
                -0.849667158151777,
                43.40829264991578
              ],
              [
                -0.849661193926636,
                43.40835683632096
              ],
              [
                -0.849643383846561,
                43.40869808126817
              ],
              [
                -0.849643383846561,
                43.40869808126817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07517701871027341,
          "ground": "gnd"
        },
        "75_LVBranch0998298": {
          "bus1": "75_LVBus1213711",
          "bus2": "75_LVBus1213713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849643383846561,
                43.40869808126817
              ],
              [
                -0.849643383846561,
                43.40869808126817
              ],
              [
                -0.849652045710562,
                43.40867771458461
              ],
              [
                -0.849851258406323,
                43.40849220400519
              ],
              [
                -0.850541109811217,
                43.4083424639471
              ],
              [
                -0.850586006631667,
                43.408329686359
              ],
              [
                -0.850602130228017,
                43.40835782812758
              ],
              [
                -0.85060977798311,
                43.40836977969168
              ],
              [
                -0.85060977798311,
                43.40836977969168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09560305697102102,
          "ground": "gnd"
        },
        "75_LVBranch1562915": {
          "bus1": "75_LVBus1213713",
          "bus2": "75_LVBus1213714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.85060977798311,
                43.40836977969168
              ],
              [
                -0.85060977798311,
                43.40836977969168
              ],
              [
                -0.850595438899902,
                43.408347323276814
              ],
              [
                -0.850548228243307,
                43.40834490656837
              ],
              [
                -0.850415911338393,
                43.40838266534649
              ],
              [
                -0.850404311704392,
                43.4084001150216
              ],
              [
                -0.850408453557104,
                43.40842931280905
              ],
              [
                -0.850441983771535,
                43.408474738704676
              ],
              [
                -0.850433115151288,
                43.40848562294255
              ],
              [
                -0.850433115151288,
                43.40848562294255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030648005132869163,
          "ground": "gnd"
        },
        "75_LVBranch0054574": {
          "bus1": "75_LVBus1213711",
          "bus2": "75_LVBus1213712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849643383846561,
                43.40869808126817
              ],
              [
                -0.849643383846561,
                43.40869808126817
              ],
              [
                -0.849645419068157,
                43.408706943083494
              ],
              [
                -0.849817334034004,
                43.409456730799945
              ],
              [
                -0.850295829279744,
                43.40975687132711
              ],
              [
                -0.851088746334204,
                43.41032223016973
              ],
              [
                -0.851451136354726,
                43.410671715824165
              ],
              [
                -0.852180162076556,
                43.41136139361732
              ],
              [
                -0.852184045361203,
                43.4113648852684
              ],
              [
                -0.852184045361203,
                43.4113648852684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3723261849157873,
          "ground": "gnd"
        },
        "75_LVBranch1432763": {
          "bus1": "75_MVLV049213_LV",
          "bus2": "75_LVBus1213707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849709363530577,
                43.408102708375395
              ],
              [
                -0.84969613152124,
                43.408112552389305
              ],
              [
                -0.84969613152124,
                43.408112552389305
              ],
              [
                -0.849678696282279,
                43.40812068595291
              ],
              [
                -0.84966929768088,
                43.40812049624831
              ],
              [
                -0.84966929768088,
                43.40812049624831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0024381739410781916,
          "ground": "gnd"
        },
        "75_LVBranch0107091": {
          "bus1": "75_LVBus1213707",
          "bus2": "75_LVBus1213708",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.84966929768088,
                43.40812049624831
              ],
              [
                -0.84966929768088,
                43.40812049624831
              ],
              [
                -0.849662509446636,
                43.40777904362356
              ],
              [
                -0.849660042420132,
                43.40765512593988
              ],
              [
                -0.849603417566279,
                43.407636708224054
              ],
              [
                -0.84899378747059,
                43.407444161834576
              ],
              [
                -0.848551607449857,
                43.40745995274294
              ],
              [
                -0.848545463738114,
                43.407460170368196
              ],
              [
                -0.848545463738114,
                43.407460170368196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14690309537031082,
          "ground": "gnd"
        },
        "75_LVBranch0976602": {
          "bus1": "75_MVLV049213_LV",
          "bus2": "75_LVBus1213705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849709363530577,
                43.408102708375395
              ],
              [
                -0.849692144647492,
                43.408106527436544
              ],
              [
                -0.849692144647492,
                43.408106527436544
              ],
              [
                -0.84965210905538,
                43.40810756766006
              ],
              [
                -0.849650146312489,
                43.408108210318595
              ],
              [
                -0.849648799230498,
                43.40810927547186
              ],
              [
                -0.849647866577358,
                43.40811047227097
              ],
              [
                -0.849647708672875,
                43.4081397792533
              ],
              [
                -0.849647689377475,
                43.40814408792946
              ],
              [
                -0.849647675671946,
                43.40814672356424
              ],
              [
                -0.849648935300477,
                43.40814785552319
              ],
              [
                -0.849651164383099,
                43.40814823029831
              ],
              [
                -0.849654366593218,
                43.408148135587645
              ],
              [
                -0.849654366593218,
                43.408148135587645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008367480747865197,
          "ground": "gnd"
        },
        "75_LVBranch1030673": {
          "bus1": "75_MVLV090173_LV",
          "bus2": "75_LVBus1213873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.852974044648541,
                43.4134545506966
              ],
              [
                -0.852983811347962,
                43.41346664630722
              ],
              [
                -0.852983811347962,
                43.41346664630722
              ],
              [
                -0.852913924533406,
                43.41351591586038
              ],
              [
                -0.852877296547267,
                43.41351618174806
              ],
              [
                -0.85284986632781,
                43.41350814368288
              ],
              [
                -0.852779329497127,
                43.41354153997056
              ],
              [
                -0.852575274492051,
                43.41380306432925
              ],
              [
                -0.852609396652128,
                43.413819826438875
              ],
              [
                -0.852609396652128,
                43.413819826438875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056806783428144096,
          "ground": "gnd"
        },
        "75_LVBranch0483864": {
          "bus1": "75_LVBus1213873",
          "bus2": "75_LVBus1213874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.852609396652128,
                43.413819826438875
              ],
              [
                -0.852609396652128,
                43.413819826438875
              ],
              [
                -0.852615867417583,
                43.413812178858535
              ],
              [
                -0.852972261672245,
                43.413391321618114
              ],
              [
                -0.853107592037179,
                43.4132909892183
              ],
              [
                -0.853398452232919,
                43.41307534438395
              ],
              [
                -0.853475145219682,
                43.413018488895084
              ],
              [
                -0.853959847289646,
                43.412659125576354
              ],
              [
                -0.853966103043244,
                43.41265448828003
              ],
              [
                -0.853966103043244,
                43.41265448828003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17075547617004289,
          "ground": "gnd"
        },
        "75_LVBranch0939986": {
          "bus1": "75_MVLV090173_LV",
          "bus2": "75_LVBus1213864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.852974044648541,
                43.4134545506966
              ],
              [
                -0.852974692352182,
                43.41346839129319
              ],
              [
                -0.852974692352182,
                43.41346839129319
              ],
              [
                -0.852911421764711,
                43.41350731073198
              ],
              [
                -0.852879547336712,
                43.41350808346328
              ],
              [
                -0.852849951513929,
                43.41349749225161
              ],
              [
                -0.852768585078844,
                43.41353448294909
              ],
              [
                -0.852553632833807,
                43.413803704943945
              ],
              [
                -0.852559281360259,
                43.413819834892685
              ],
              [
                -0.852587000530978,
                43.413844575359114
              ],
              [
                -0.852587000530978,
                43.413844575359114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059731618018566794,
          "ground": "gnd"
        },
        "75_LVBranch0537892": {
          "bus1": "75_LVBus1213864",
          "bus2": "75_LVBus1213865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.852587000530978,
                43.413844575359114
              ],
              [
                -0.852587000530978,
                43.413844575359114
              ],
              [
                -0.852701500731309,
                43.41396937763203
              ],
              [
                -0.852701500731309,
                43.41396937763203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016680958669943045,
          "ground": "gnd"
        },
        "75_LVBranch0051051": {
          "bus1": "75_LVBus1213865",
          "bus2": "75_LVBus1213866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.852701500731309,
                43.41396937763203
              ],
              [
                -0.852701500731309,
                43.41396937763203
              ],
              [
                -0.852334806668123,
                43.414447965668025
              ],
              [
                -0.85207205577282,
                43.414807192571146
              ],
              [
                -0.85207205577282,
                43.414807192571146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10613285520051693,
          "ground": "gnd"
        },
        "75_LVBranch0450848": {
          "bus1": "75_LVBus1213866",
          "bus2": "75_LVBus1213867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.85207205577282,
                43.414807192571146
              ],
              [
                -0.85207205577282,
                43.414807192571146
              ],
              [
                -0.852065945607655,
                43.41480780511992
              ],
              [
                -0.851281504174746,
                43.414919312740686
              ],
              [
                -0.850637476648532,
                43.41502724548238
              ],
              [
                -0.850117935456203,
                43.41511431381607
              ],
              [
                -0.850117935456203,
                43.41511431381607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16192392881711967,
          "ground": "gnd"
        },
        "75_LVBranch0516048": {
          "bus1": "75_LVBus1213867",
          "bus2": "75_LVBus1213868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.850117935456203,
                43.41511431381607
              ],
              [
                -0.850117935456203,
                43.41511431381607
              ],
              [
                -0.849529372062615,
                43.41532726827253
              ],
              [
                -0.849523844798134,
                43.415329266503086
              ],
              [
                -0.849523844798134,
                43.415329266503086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05371591945600244,
          "ground": "gnd"
        },
        "75_LVBranch0256639": {
          "bus1": "75_LVBus1213866",
          "bus2": "75_LVBus1213869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.85207205577282,
                43.414807192571146
              ],
              [
                -0.85207205577282,
                43.414807192571146
              ],
              [
                -0.852094771697373,
                43.415291019098106
              ],
              [
                -0.852110299773681,
                43.41540034955106
              ],
              [
                -0.852910322868516,
                43.41593140270249
              ],
              [
                -0.852917305734536,
                43.415936043769065
              ],
              [
                -0.852917305734536,
                43.415936043769065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1543930570921438,
          "ground": "gnd"
        },
        "75_LVBranch1434302": {
          "bus1": "75_LVBus1213869",
          "bus2": "75_LVBus1213870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.852917305734536,
                43.415936043769065
              ],
              [
                -0.852917305734536,
                43.415936043769065
              ],
              [
                -0.852936454972734,
                43.41594535233213
              ],
              [
                -0.852936454972734,
                43.41594535233213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001864069875792432,
          "ground": "gnd"
        },
        "75_LVBranch0896396": {
          "bus1": "75_LVBus1213870",
          "bus2": "75_LVBus1213871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.852936454972734,
                43.41594535233213
              ],
              [
                -0.852936454972734,
                43.41594535233213
              ],
              [
                -0.85299717725119,
                43.4159478988434
              ],
              [
                -0.853569943444075,
                43.416322820203
              ],
              [
                -0.854371857410857,
                43.41671177376735
              ],
              [
                -0.854765656698217,
                43.416863100197105
              ],
              [
                -0.855436419207691,
                43.41706290076743
              ],
              [
                -0.855457522361674,
                43.417077142724466
              ],
              [
                -0.855461304392329,
                43.41707969291542
              ],
              [
                -0.855462047879621,
                43.417080192543494
              ],
              [
                -0.855462047879621,
                43.417080192543494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.242843735128069,
          "ground": "gnd"
        },
        "75_LVBranch1581481": {
          "bus1": "75_MVLV062414_LV",
          "bus2": "75_LVBus1213733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843687447737674,
                43.423047256071186
              ],
              [
                -0.843703567650276,
                43.42304267002805
              ],
              [
                -0.843703567650276,
                43.42304267002805
              ],
              [
                -0.843752697328957,
                43.42302633485207
              ],
              [
                -0.843780316461835,
                43.42303705003705
              ],
              [
                -0.843778072058516,
                43.423057730622425
              ],
              [
                -0.843778072058516,
                43.423057730622425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009211362596474478,
          "ground": "gnd"
        },
        "75_LVBranch0472150": {
          "bus1": "75_LVBus1213733",
          "bus2": "75_LVBus1213734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843778072058516,
                43.423057730622425
              ],
              [
                -0.843778072058516,
                43.423057730622425
              ],
              [
                -0.843995267976713,
                43.42260633972683
              ],
              [
                -0.84429972655694,
                43.42230708791189
              ],
              [
                -0.845037271323082,
                43.4214343870095
              ],
              [
                -0.845037271323082,
                43.4214343870095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20841402610991344,
          "ground": "gnd"
        },
        "75_LVBranch0721248": {
          "bus1": "75_LVBus1213734",
          "bus2": "75_LVBus1213738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845037271323082,
                43.4214343870095
              ],
              [
                -0.845037271323082,
                43.4214343870095
              ],
              [
                -0.845592078194036,
                43.42184627269059
              ],
              [
                -0.846350253977548,
                43.42224140082756
              ],
              [
                -0.846354968038654,
                43.4222442925713
              ],
              [
                -0.846354968038654,
                43.4222442925713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14010614271415842,
          "ground": "gnd"
        },
        "75_LVBranch0685091": {
          "bus1": "75_LVBus1213734",
          "bus2": "75_LVBus1213735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845037271323082,
                43.4214343870095
              ],
              [
                -0.845037271323082,
                43.4214343870095
              ],
              [
                -0.845187598522842,
                43.42100676984222
              ],
              [
                -0.845451327288846,
                43.42066763272278
              ],
              [
                -0.845451327288846,
                43.42066763272278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09235413067067896,
          "ground": "gnd"
        },
        "75_LVBranch0696606": {
          "bus1": "75_LVBus1213735",
          "bus2": "75_LVBus1213736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845451327288846,
                43.42066763272278
              ],
              [
                -0.845451327288846,
                43.42066763272278
              ],
              [
                -0.846098058783434,
                43.42046900183427
              ],
              [
                -0.846700668482942,
                43.42024919439958
              ],
              [
                -0.846705917154437,
                43.420246835797386
              ],
              [
                -0.846705917154437,
                43.420246835797386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1119030916235787,
          "ground": "gnd"
        },
        "75_LVBranch0164414": {
          "bus1": "75_LVBus1213735",
          "bus2": "75_LVBus1213737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845451327288846,
                43.42066763272278
              ],
              [
                -0.845451327288846,
                43.42066763272278
              ],
              [
                -0.845053070715947,
                43.420341082797464
              ],
              [
                -0.845048865627552,
                43.420337798229596
              ],
              [
                -0.845048865627552,
                43.420337798229596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049042137624130205,
          "ground": "gnd"
        },
        "75_LVBranch0186338": {
          "bus1": "75_LVBus1213733",
          "bus2": "75_LVBus1213739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843778072058516,
                43.423057730622425
              ],
              [
                -0.843778072058516,
                43.423057730622425
              ],
              [
                -0.844070608392122,
                43.42479727826923
              ],
              [
                -0.844071875382572,
                43.42480231351873
              ],
              [
                -0.844071875382572,
                43.42480231351873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19528063661194842,
          "ground": "gnd"
        },
        "75_LVBranch1084069": {
          "bus1": "75_MVLV062414_LV",
          "bus2": "75_LVBus1213727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843687447737674,
                43.423047256071186
              ],
              [
                -0.843704129867051,
                43.42304768110343
              ],
              [
                -0.843704129867051,
                43.42304768110343
              ],
              [
                -0.843749766738106,
                43.4230408837651
              ],
              [
                -0.843758842982741,
                43.42304899832808
              ],
              [
                -0.843729217381432,
                43.42309012105063
              ],
              [
                -0.843729217381432,
                43.42309012105063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0100955367445559,
          "ground": "gnd"
        },
        "75_LVBranch0295329": {
          "bus1": "75_LVBus1213727",
          "bus2": "75_LVBus1213728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843729217381432,
                43.42309012105063
              ],
              [
                -0.843729217381432,
                43.42309012105063
              ],
              [
                -0.843298319127606,
                43.42292089752895
              ],
              [
                -0.843298319127606,
                43.42292089752895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03963655027417616,
          "ground": "gnd"
        },
        "75_LVBranch0210808": {
          "bus1": "75_LVBus1213728",
          "bus2": "75_LVBus1213729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.843298319127606,
                43.42292089752895
              ],
              [
                -0.843298319127606,
                43.42292089752895
              ],
              [
                -0.842517669580504,
                43.42279631303608
              ],
              [
                -0.841810942802627,
                43.42275316002921
              ],
              [
                -0.841177686780299,
                43.42301408237211
              ],
              [
                -0.841177686780299,
                43.42301408237211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18105247340545685,
          "ground": "gnd"
        },
        "75_LVBranch0684982": {
          "bus1": "75_LVBus1213729",
          "bus2": "75_LVBus1213730",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.841177686780299,
                43.42301408237211
              ],
              [
                -0.841177686780299,
                43.42301408237211
              ],
              [
                -0.840658664919667,
                43.423398151657345
              ],
              [
                -0.839315076712282,
                43.42393139717555
              ],
              [
                -0.837685353889057,
                43.425130266224734
              ],
              [
                -0.836986189545795,
                43.42511420885653
              ],
              [
                -0.836982544712382,
                43.42511412732555
              ],
              [
                -0.83698002397947,
                43.42511406665294
              ],
              [
                -0.83698002397947,
                43.42511406665294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.42842606901401975,
          "ground": "gnd"
        },
        "75_LVBranch0209054": {
          "bus1": "75_LVBus1213729",
          "bus2": "75_LVBus1213731",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.841177686780299,
                43.42301408237211
              ],
              [
                -0.841177686780299,
                43.42301408237211
              ],
              [
                -0.841015311613185,
                43.42241970679845
              ],
              [
                -0.841015277005645,
                43.42241952793847
              ],
              [
                -0.841014423281507,
                43.42241526296514
              ],
              [
                -0.841014423281507,
                43.42241526296514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06783104076070438,
          "ground": "gnd"
        },
        "75_LVBranch1460207": {
          "bus1": "75_MVLV066373_LV",
          "bus2": "75_LVBus1213784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844734783245584,
                43.425026375579364
              ],
              [
                -0.844745485059955,
                43.42501443930473
              ],
              [
                -0.844745485059955,
                43.42501443930473
              ],
              [
                -0.844752126412733,
                43.4248541759591
              ],
              [
                -0.844752467933517,
                43.42485277179717
              ],
              [
                -0.844774889591222,
                43.42475951600515
              ],
              [
                -0.844774889591222,
                43.42475951600515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028490674607785798,
          "ground": "gnd"
        },
        "75_LVBranch0925740": {
          "bus1": "75_MVLV066373_LV",
          "bus2": "75_LVBus1213782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844734783245584,
                43.425026375579364
              ],
              [
                -0.844743944822102,
                43.425038903649835
              ],
              [
                -0.844743944822102,
                43.425038903649835
              ],
              [
                -0.844743499980421,
                43.42507241965676
              ],
              [
                -0.844744612209296,
                43.42510353325149
              ],
              [
                -0.844741702945452,
                43.4251471054247
              ],
              [
                -0.844738119194582,
                43.4251732130574
              ],
              [
                -0.844740793967795,
                43.425180041529195
              ],
              [
                -0.844741264783479,
                43.42518385010521
              ],
              [
                -0.844745266194502,
                43.425185018122626
              ],
              [
                -0.844752852881047,
                43.425185639582864
              ],
              [
                -0.84476231237771,
                43.42518576504236
              ],
              [
                -0.844767635892959,
                43.42518962822091
              ],
              [
                -0.844768184797367,
                43.42523480717386
              ],
              [
                -0.844767554591272,
                43.42529651604928
              ],
              [
                -0.844773329348245,
                43.42534824129931
              ],
              [
                -0.844779636113678,
                43.42539821499098
              ],
              [
                -0.844800047493145,
                43.4254686115152
              ],
              [
                -0.84481946540375,
                43.42552202060261
              ],
              [
                -0.844846483465088,
                43.425574737614376
              ],
              [
                -0.844875918789447,
                43.42562742822621
              ],
              [
                -0.844914344635159,
                43.425683127235516
              ],
              [
                -0.844950369608573,
                43.4257318187905
              ],
              [
                -0.844979144912458,
                43.42576996747919
              ],
              [
                -0.845022454326934,
                43.425868010248976
              ],
              [
                -0.84506447772257,
                43.42592470927642
              ],
              [
                -0.845077558105974,
                43.426182677701306
              ],
              [
                -0.845088025555548,
                43.426389196294195
              ],
              [
                -0.845100309681456,
                43.42642525958817
              ],
              [
                -0.845112593323744,
                43.426461313902614
              ],
              [
                -0.845391705699464,
                43.42698826499053
              ],
              [
                -0.84559369596966,
                43.42736963045139
              ],
              [
                -0.845687655493197,
                43.42751631946004
              ],
              [
                -0.84569835827492,
                43.42753302919845
              ],
              [
                -0.845700604820437,
                43.427542361672934
              ],
              [
                -0.845685970821742,
                43.42756170838005
              ],
              [
                -0.845685970821742,
                43.42756170838005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2965442327805936,
          "ground": "gnd"
        },
        "75_LVBranch0784629": {
          "bus1": "75_MVLV066373_LV",
          "bus2": "75_LVBus1213780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.844734783245584,
                43.425026375579364
              ],
              [
                -0.844730806328845,
                43.42503985816253
              ],
              [
                -0.844730806328845,
                43.42503985816253
              ],
              [
                -0.844729996479994,
                43.42504882216715
              ],
              [
                -0.844727202489856,
                43.425079592386794
              ],
              [
                -0.844718422727816,
                43.425198717094936
              ],
              [
                -0.844717225016185,
                43.42519914819332
              ],
              [
                -0.844714950795637,
                43.4251999708355
              ],
              [
                -0.844714950795637,
                43.4251999708355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01799186609522292,
          "ground": "gnd"
        },
        "75_LVBranch1324933": {
          "bus1": "75_MVLV036651_LV",
          "bus2": "75_LVBus1213645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.848166871975194,
                43.43701392800749
              ],
              [
                -0.848150023636092,
                43.43700837278709
              ],
              [
                -0.848150023636092,
                43.43700837278709
              ],
              [
                -0.848026769041189,
                43.43696777247073
              ],
              [
                -0.847325253852127,
                43.43734102454543
              ],
              [
                -0.847234767442189,
                43.43731459246896
              ],
              [
                -0.847230779288374,
                43.43731057296576
              ],
              [
                -0.847230779288374,
                43.43731057296576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08971756054356538,
          "ground": "gnd"
        },
        "75_LVBranch0963459": {
          "bus1": "75_LVBus1213645",
          "bus2": "75_LVBus1213646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.847230779288374,
                43.43731057296576
              ],
              [
                -0.847230779288374,
                43.43731057296576
              ],
              [
                -0.847219858362745,
                43.43733790503906
              ],
              [
                -0.846925530561658,
                43.43738223398126
              ],
              [
                -0.846335664840779,
                43.43741964046742
              ],
              [
                -0.846067231420567,
                43.43753233142198
              ],
              [
                -0.845937344747972,
                43.437551133088135
              ],
              [
                -0.845782038445582,
                43.437435988670046
              ],
              [
                -0.845795317147475,
                43.43736514537126
              ],
              [
                -0.845795317147475,
                43.43736514537126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1371145129468868,
          "ground": "gnd"
        },
        "75_LVBranch1212389": {
          "bus1": "75_MVLV036651_LV",
          "bus2": "75_LVBus1213637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.848166871975194,
                43.43701392800749
              ],
              [
                -0.848162551099333,
                43.43700082527084
              ],
              [
                -0.848162551099333,
                43.43700082527084
              ],
              [
                -0.848152144669703,
                43.436969302426725
              ],
              [
                -0.848248500017512,
                43.43692154732528
              ],
              [
                -0.848292318117242,
                43.43692823031978
              ],
              [
                -0.848298355447898,
                43.4369291492027
              ],
              [
                -0.848298355447898,
                43.4369291492027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01716017230459657,
          "ground": "gnd"
        },
        "75_LVBranch0836656": {
          "bus1": "75_LVBus1213637",
          "bus2": "75_LVBus1213638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.848298355447898,
                43.4369291492027
              ],
              [
                -0.848298355447898,
                43.4369291492027
              ],
              [
                -0.848296439346475,
                43.43689316621163
              ],
              [
                -0.848560820468561,
                43.43675059377794
              ],
              [
                -0.848605530865245,
                43.43676532703054
              ],
              [
                -0.848609403617123,
                43.436766606673366
              ],
              [
                -0.848611151409413,
                43.436767184611746
              ],
              [
                -0.848611151409413,
                43.436767184611746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035101294063799006,
          "ground": "gnd"
        },
        "75_LVBranch1404532": {
          "bus1": "75_LVBus1213638",
          "bus2": "75_LVBus1213639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.848611151409413,
                43.436767184611746
              ],
              [
                -0.848611151409413,
                43.436767184611746
              ],
              [
                -0.848621107499677,
                43.43672186559285
              ],
              [
                -0.848798608820498,
                43.436645619742606
              ],
              [
                -0.848935341736364,
                43.43658688498639
              ],
              [
                -0.848924459053732,
                43.436503129198606
              ],
              [
                -0.848922295677616,
                43.436486437014246
              ],
              [
                -0.848922295677616,
                43.436486437014246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04584070036546828,
          "ground": "gnd"
        },
        "75_LVBranch0830490": {
          "bus1": "75_LVBus1213639",
          "bus2": "75_LVBus1213640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.848922295677616,
                43.436486437014246
              ],
              [
                -0.848922295677616,
                43.436486437014246
              ],
              [
                -0.84897262649079,
                43.43650302767595
              ],
              [
                -0.849224520582523,
                43.43640780814865
              ],
              [
                -0.849224520582523,
                43.43640780814865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02744666423689254,
          "ground": "gnd"
        },
        "75_LVBranch1323094": {
          "bus1": "75_LVBus1213640",
          "bus2": "75_LVBus1213643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849224520582523,
                43.43640780814865
              ],
              [
                -0.849224520582523,
                43.43640780814865
              ],
              [
                -0.849113396377145,
                43.43639531707017
              ],
              [
                -0.848480503403737,
                43.435957469863425
              ],
              [
                -0.848425222456468,
                43.43595438160667
              ],
              [
                -0.848362349245693,
                43.43596213078889
              ],
              [
                -0.848346842123983,
                43.435964037104085
              ],
              [
                -0.848342481109138,
                43.43596651345226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09068141894304524,
          "ground": "gnd"
        },
        "75_LVBranch0939453": {
          "bus1": "75_LVBus1213643",
          "bus2": "75_LVBus1974649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.848342481109138,
                43.43596651345226
              ],
              [
                -0.848338120094293,
                43.43596898980042
              ],
              [
                -0.848268488864404,
                43.4360296264034
              ],
              [
                -0.848198159061463,
                43.43611830040188
              ],
              [
                -0.848101548079169,
                43.436247496118405
              ],
              [
                -0.848057878453678,
                43.43631999324253
              ],
              [
                -0.848057191903581,
                43.436419443948864
              ],
              [
                -0.848057085196515,
                43.4364341615455
              ],
              [
                -0.848057085196515,
                43.4364341615455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05799069311345364,
          "ground": "gnd"
        },
        "75_LVBranch0936090": {
          "bus1": "75_LVBus1213640",
          "bus2": "75_LVBus1213641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849224520582523,
                43.43640780814865
              ],
              [
                -0.849224520582523,
                43.43640780814865
              ],
              [
                -0.849384640288332,
                43.43634727522547
              ],
              [
                -0.849419279179906,
                43.436301262461036
              ],
              [
                -0.849419279179906,
                43.436301262461036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020434992745724807,
          "ground": "gnd"
        },
        "75_LVBranch0335939": {
          "bus1": "75_LVBus1213641",
