          "bus2": "75_LVBus1213642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849419279179906,
                43.436301262461036
              ],
              [
                -0.849419279179906,
                43.436301262461036
              ],
              [
                -0.849414367480423,
                43.43628043326592
              ],
              [
                -0.849424757899759,
                43.436023882414204
              ],
              [
                -0.848987398011007,
                43.43584286936385
              ],
              [
                -0.849015369616085,
                43.435514988045824
              ],
              [
                -0.849357122711395,
                43.4350871794713
              ],
              [
                -0.850038153249621,
                43.43527928948742
              ],
              [
                -0.850123463571032,
                43.43527419472957
              ],
              [
                -0.850155045034109,
                43.43526838608724
              ],
              [
                -0.850155045034109,
                43.43526838608724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23177369154303493,
          "ground": "gnd"
        },
        "75_LVBranch1432762": {
          "bus1": "75_MVLV036651_LV",
          "bus2": "75_LVBus1213632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.848166871975194,
                43.43701392800749
              ],
              [
                -0.848177027505387,
                43.437004345943734
              ],
              [
                -0.848177027505387,
                43.437004345943734
              ],
              [
                -0.84817844193964,
                43.43697342718542
              ],
              [
                -0.848341736275435,
                43.436890271672226
              ],
              [
                -0.848381341601984,
                43.436897106103025
              ],
              [
                -0.848436162264144,
                43.43692827879867
              ],
              [
                -0.849000900728295,
                43.437589047177894
              ],
              [
                -0.849403860778385,
                43.43812388323317
              ],
              [
                -0.849430420769425,
                43.43813227217655
              ],
              [
                -0.849430420769425,
                43.43813227217655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18510741598907765,
          "ground": "gnd"
        },
        "75_LVBranch0412577": {
          "bus1": "75_LVBus1213632",
          "bus2": "75_LVBus1213633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.849430420769425,
                43.43813227217655
              ],
              [
                -0.849430420769425,
                43.43813227217655
              ],
              [
                -0.849603410546778,
                43.4383460497452
              ],
              [
                -0.84980213283619,
                43.43854756281106
              ],
              [
                -0.84980213283619,
                43.43854756281106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05514205915931855,
          "ground": "gnd"
        },
        "75_LVBranch0599728": {
          "bus1": "75_LVBus1213633",
          "bus2": "75_LVBus1213634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.84980213283619,
                43.43854756281106
              ],
              [
                -0.84980213283619,
                43.43854756281106
              ],
              [
                -0.849988875634678,
                43.43900384828291
              ],
              [
                -0.850107240061445,
                43.43937679152195
              ],
              [
                -0.85012324982171,
                43.43941913951449
              ],
              [
                -0.850384045731066,
                43.440032792331436
              ],
              [
                -0.850384045731066,
                43.440032792331436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17168053905998779,
          "ground": "gnd"
        },
        "75_LVBranch0543423": {
          "bus1": "75_LVBus1213633",
          "bus2": "75_LVBus1213635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.84980213283619,
                43.43854756281106
              ],
              [
                -0.84980213283619,
                43.43854756281106
              ],
              [
                -0.850645724470764,
                43.438392779895764
              ],
              [
                -0.851051945410585,
                43.43850380706943
              ],
              [
                -0.85129068612174,
                43.43854815679276
              ],
              [
                -0.851317437336548,
                43.4385553164224
              ],
              [
                -0.851818721001127,
                43.43870810424571
              ],
              [
                -0.851818721001127,
                43.43870810424571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.171796045776163,
          "ground": "gnd"
        },
        "75_LVBranch1263882": {
          "bus1": "75_MVLV122458_LV",
          "bus2": "75_LVBus1213943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845402046294874,
                43.43777282333337
              ],
              [
                -0.845405902210986,
                43.437759371160766
              ],
              [
                -0.845405902210986,
                43.437759371160766
              ],
              [
                -0.84542008456241,
                43.43775271950256
              ],
              [
                -0.84546655319874,
                43.437742470356135
              ],
              [
                -0.845500218497255,
                43.43773725816875
              ],
              [
                -0.84554097314282,
                43.437752550206035
              ],
              [
                -0.845571690461674,
                43.43777667403288
              ],
              [
                -0.845571690461674,
                43.43777667403288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015449900911035644,
          "ground": "gnd"
        },
        "75_LVBranch0106759": {
          "bus1": "75_LVBus1213943",
          "bus2": "75_LVBus1213946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845571690461674,
                43.43777667403288
              ],
              [
                -0.845571690461674,
                43.43777667403288
              ],
              [
                -0.845482244811914,
                43.4385117092703
              ],
              [
                -0.845482244811914,
                43.4385117092703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08198379062142983,
          "ground": "gnd"
        },
        "75_LVBranch1084235": {
          "bus1": "75_LVBus1213946",
          "bus2": "75_LVBus1213947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845482244811914,
                43.4385117092703
              ],
              [
                -0.845482244811914,
                43.4385117092703
              ],
              [
                -0.845281444856524,
                43.43990599493811
              ],
              [
                -0.84528098079783,
                43.43990919257438
              ],
              [
                -0.845264141859569,
                43.44004500699412
              ],
              [
                -0.845264141859569,
                43.44004500699412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17126545902270282,
          "ground": "gnd"
        },
        "75_LVBranch0214710": {
          "bus1": "75_LVBus1213946",
          "bus2": "75_LVBus1213948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845482244811914,
                43.4385117092703
              ],
              [
                -0.845482244811914,
                43.4385117092703
              ],
              [
                -0.845959763921916,
                43.438195757090064
              ],
              [
                -0.846360876606778,
                43.438520509917524
              ],
              [
                -0.846583246192969,
                43.438828037114334
              ],
              [
                -0.846604988779695,
                43.438858110067436
              ],
              [
                -0.846604988779695,
                43.438858110067436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14315628431344044,
          "ground": "gnd"
        },
        "75_LVBranch0056364": {
          "bus1": "75_LVBus1213943",
          "bus2": "75_LVBus1213945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845571690461674,
                43.43777667403288
              ],
              [
                -0.845571690461674,
                43.43777667403288
              ],
              [
                -0.845145064055725,
                43.43746037992348
              ],
              [
                -0.844647805386383,
                43.43706859464264
              ],
              [
                -0.844076951020146,
                43.43678200722466
              ],
              [
                -0.843436991083555,
                43.43665969230535
              ],
              [
                -0.842781134907858,
                43.436524900047324
              ],
              [
                -0.840879219690035,
                43.43612468040908
              ],
              [
                -0.840255475592451,
                43.43598804504696
              ],
              [
                -0.839595000099504,
                43.435846228754734
              ],
              [
                -0.838904821774987,
                43.43570155113067
              ],
              [
                -0.838898358029883,
                43.4357000596773
              ],
              [
                -0.838898358029883,
                43.4357000596773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.600867021082858,
          "ground": "gnd"
        },
        "75_LVBranch0003631": {
          "bus1": "75_LVBus1213943",
          "bus2": "75_LVBus1213944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845571690461674,
                43.43777667403288
              ],
              [
                -0.845571690461674,
                43.43777667403288
              ],
              [
                -0.845649582873639,
                43.43762101488705
              ],
              [
                -0.845762556116218,
                43.43740215227821
              ],
              [
                -0.845774734381037,
                43.43737855179741
              ],
              [
                -0.845778779034792,
                43.43737071538673
              ],
              [
                -0.845781999203193,
                43.437364477297486
              ],
              [
                -0.845786010382702,
                43.437356704834095
              ],
              [
                -0.845786010382702,
                43.437356704834095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04978152497074824,
          "ground": "gnd"
        },
        "75_357058": {
          "bus1": "75_MVBus090544",
          "bus2": "75_MVBus090546",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836318078028774,
                43.44184086247979
              ],
              [
                -0.836318078028774,
                43.44184086247979
              ],
              [
                -0.836350570956773,
                43.44184205558943
              ],
              [
                -0.836399178346864,
                43.44191214617088
              ],
              [
                -0.836399178346864,
                43.44191214617088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.011358677144530656,
          "ground": "gnd"
        },
        "75_38044": {
          "bus1": "75_MVBus090546",
          "bus2": "75_MVBus090547",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836399178346864,
                43.44191214617088
              ],
              [
                -0.836399178346864,
                43.44191214617088
              ],
              [
                -0.83845410273048,
                43.4467249385876
              ],
              [
                -0.83845410273048,
                43.4467249385876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5599859826878394,
          "ground": "gnd"
        },
        "75_336499": {
          "bus1": "75_MVBus090547",
          "bus2": "75_MVLV170490",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.83845410273048,
                43.4467249385876
              ],
              [
                -0.838428089404489,
                43.446706196388
              ],
              [
                -0.838652803135997,
                43.44630203422033
              ],
              [
                -0.839163630036222,
                43.44570426143219
              ],
              [
                -0.839534006587789,
                43.4453547268583
              ],
              [
                -0.839886480073616,
                43.44504790128624
              ],
              [
                -0.839966181088671,
                43.4449841852724
              ],
              [
                -0.839940186184079,
                43.44494753550785
              ],
              [
                -0.839922162620986,
                43.44494374043834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23731957958118466,
          "ground": "gnd"
        },
        "75_LVBranch0806128": {
          "bus1": "75_MVLV170490_LV",
          "bus2": "75_LVBus1214155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.839922162620986,
                43.44494374043834
              ],
              [
                -0.839921431783702,
                43.44495703739162
              ],
              [
                -0.839921431783702,
                43.44495703739162
              ],
              [
                -0.839921609450287,
                43.44498959110476
              ],
              [
                -0.839617522024804,
                43.44524940853981
              ],
              [
                -0.839582587616961,
                43.445250302990544
              ],
              [
                -0.839582587616961,
                43.445250302990544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044383134492308636,
          "ground": "gnd"
        },
        "75_LVBranch0620053": {
          "bus1": "75_LVBus1214155",
          "bus2": "75_LVBus1214158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.839582587616961,
                43.445250302990544
              ],
              [
                -0.839582587616961,
                43.445250302990544
              ],
              [
                -0.839826747481464,
                43.44502280485545
              ],
              [
                -0.840181841811206,
                43.44472456246602
              ],
              [
                -0.840465238239836,
                43.444384540510974
              ],
              [
                -0.840512719789775,
                43.44433306141645
              ],
              [
                -0.840514148321395,
                43.44433211089877
              ],
              [
                -0.840514148321395,
                43.44433211089877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12719620931806896,
          "ground": "gnd"
        },
        "75_LVBranch0799131": {
          "bus1": "75_LVBus1214158",
          "bus2": "75_LVBus1214159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.840514148321395,
                43.44433211089877
              ],
              [
                -0.840514148321395,
                43.44433211089877
              ],
              [
                -0.840557894777937,
                43.44433719835928
              ],
              [
                -0.840913986604141,
                43.44429114797612
              ],
              [
                -0.840939417649021,
                43.444289849664905
              ],
              [
                -0.841308550961499,
                43.444271034663565
              ],
              [
                -0.841339636609147,
                43.44425463920014
              ],
              [
                -0.841344625268015,
                43.44425200073371
              ],
              [
                -0.841344625268015,
                43.44425200073371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06848661981767004,
          "ground": "gnd"
        },
        "75_LVBranch0118224": {
          "bus1": "75_LVBus1214155",
          "bus2": "75_LVBus1214156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.839582587616961,
                43.445250302990544
              ],
              [
                -0.839582587616961,
                43.445250302990544
              ],
              [
                -0.839437959391434,
                43.445385061059724
              ],
              [
                -0.839055896407559,
                43.44580652430859
              ],
              [
                -0.839053557746622,
                43.44580909359016
              ],
              [
                -0.839052487193195,
                43.44581026739074
              ],
              [
                -0.839052487193195,
                43.44581026739074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07562199027019084,
          "ground": "gnd"
        },
        "75_LVBranch0689282": {
          "bus1": "75_LVBus1214156",
          "bus2": "75_LVBus1214157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.839052487193195,
                43.44581026739074
              ],
              [
                -0.839052487193195,
                43.44581026739074
              ],
              [
                -0.83877287904877,
                43.44613340882679
              ],
              [
                -0.83848426345848,
                43.44651986411205
              ],
              [
                -0.838355037561592,
                43.446794152613904
              ],
              [
                -0.838211836244687,
                43.44730695586786
              ],
              [
                -0.838211836244687,
                43.44730695586786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18168087257714888,
          "ground": "gnd"
        },
        "75_123794": {
          "bus1": "75_MVBus090547",
          "bus2": "75_MVLV000303",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.83845410273048,
                43.4467249385876
              ],
              [
                -0.83845410273048,
                43.4467249385876
              ],
              [
                -0.839375137648678,
                43.44849057544484
              ],
              [
                -0.839380641934054,
                43.448503445885095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20985479483767008,
          "ground": "gnd"
        },
        "75_LVBranch0158579": {
          "bus1": "75_MVLV000303_LV",
          "bus2": "75_LVBus1213458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.839380641934054,
                43.448503445885095
              ],
              [
                -0.83937354322887,
                43.448515896144386
              ],
              [
                -0.83937354322887,
                43.448515896144386
              ],
              [
                -0.839312757394807,
                43.44862246052904
              ],
              [
                -0.839312757394807,
                43.44862246052904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012821172160027216,
          "ground": "gnd"
        },
        "75_LVBranch0564491": {
          "bus1": "75_LVBus1213458",
          "bus2": "75_LVBus1213463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.839312757394807,
                43.44862246052904
              ],
              [
                -0.839312757394807,
                43.44862246052904
              ],
              [
                -0.839316910178887,
                43.44862521632914
              ],
              [
                -0.839321870836939,
                43.44862851496331
              ],
              [
                -0.839907162631832,
                43.44901716068042
              ],
              [
                -0.841709161038174,
                43.448956302677104
              ],
              [
                -0.842530495257245,
                43.44926192907029
              ],
              [
                -0.84268849250812,
                43.44930707051691
              ],
              [
                -0.842965874739309,
                43.4494653907044
              ],
              [
                -0.842965874739309,
                43.4494653907044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32802962458398643,
          "ground": "gnd"
        },
        "75_LVBranch0708994": {
          "bus1": "75_LVBus1213463",
          "bus2": "75_LVBus1213466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.842965874739309,
                43.4494653907044
              ],
              [
                -0.842965874739309,
                43.4494653907044
              ],
              [
                -0.843274849200632,
                43.44903346729693
              ],
              [
                -0.843358352470655,
                43.44890862860568
              ],
              [
                -0.843358352470655,
                43.44890862860568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06954258944874074,
          "ground": "gnd"
        },
        "75_LVBranch0453900": {
          "bus1": "75_LVBus1213463",
          "bus2": "75_LVBus1213464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.842965874739309,
                43.4494653907044
              ],
              [
                -0.842965874739309,
                43.4494653907044
              ],
              [
                -0.843153270333557,
                43.44957234520831
              ],
              [
                -0.843649606599716,
                43.44998975101264
              ],
              [
                -0.844372842829859,
                43.45066863230121
              ],
              [
                -0.84488071035767,
                43.45093162156229
              ],
              [
                -0.845555334426526,
                43.45107270713893
              ],
              [
                -0.845555334426526,
                43.45107270713893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2833474857819213,
          "ground": "gnd"
        },
        "75_LVBranch0896675": {
          "bus1": "75_LVBus1213464",
          "bus2": "75_LVBus1213465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.845555334426526,
                43.45107270713893
              ],
              [
                -0.845555334426526,
                43.45107270713893
              ],
              [
                -0.845740223393023,
                43.45104517750191
              ],
              [
                -0.846007982673125,
                43.45096515700779
              ],
              [
                -0.846124607931487,
                43.45090071484398
              ],
              [
                -0.846215951025513,
                43.45088002952556
              ],
              [
                -0.846244383217209,
                43.45087359565237
              ],
              [
                -0.846244383217209,
                43.45087359565237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06070034645253908,
          "ground": "gnd"
        },
        "75_LVBranch0242716": {
          "bus1": "75_LVBus1213458",
          "bus2": "75_LVBus1213459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.839312757394807,
                43.44862246052904
              ],
              [
                -0.839312757394807,
                43.44862246052904
              ],
              [
                -0.838979854426453,
                43.44840662112762
              ],
              [
                -0.838181363646589,
                43.44739518696137
              ],
              [
                -0.838181363646589,
                43.44739518696137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1657063193655488,
          "ground": "gnd"
        },
        "75_LVBranch0433260": {
          "bus1": "75_LVBus1213459",
          "bus2": "75_LVBus1213460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.838181363646589,
                43.44739518696137
              ],
              [
                -0.838181363646589,
                43.44739518696137
              ],
              [
                -0.837923339870935,
                43.44726650580366
              ],
              [
                -0.836898150834478,
                43.44675522379336
              ],
              [
                -0.836898150834478,
                43.44675522379336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12587630922422186,
          "ground": "gnd"
        },
        "75_LVBranch0644093": {
          "bus1": "75_LVBus1213460",
          "bus2": "75_LVBus1213462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836898150834478,
                43.44675522379336
              ],
              [
                -0.836898150834478,
                43.44675522379336
              ],
              [
                -0.837072397395828,
                43.44656493959049
              ],
              [
                -0.837072397395828,
                43.44656493959049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025414233103490978,
          "ground": "gnd"
        },
        "75_LVBranch0406119": {
          "bus1": "75_LVBus1213460",
          "bus2": "75_LVBus1213461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.836898150834478,
                43.44675522379336
              ],
              [
                -0.836898150834478,
                43.44675522379336
              ],
              [
                -0.836528333636936,
                43.446570783854696
              ],
              [
                -0.836287678367162,
                43.4451676349497
              ],
              [
                -0.83597689405797,
                43.44392587408354
              ],
              [
                -0.835568705405454,
                43.44361245179862
              ],
              [
                -0.835568705405454,
                43.44361245179862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3816228065530786,
          "ground": "gnd"
        },
        "75_LVBranch1541923": {
          "bus1": "75_MVLV043784_LV",
          "bus2": "75_LVBus1213682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.829988364890658,
                43.44192589951487
              ],
              [
                -0.830000448375107,
                43.441951312674355
              ],
              [
                -0.830000448375107,
                43.441951312674355
              ],
              [
                -0.829983319805727,
                43.441964776400866
              ],
              [
                -0.829983422927586,
                43.44197400133656
              ],
              [
                -0.830186695462343,
                43.44208882944868
              ],
              [
                -0.830197137450952,
                43.44209394611991
              ],
              [
                -0.830214698625859,
                43.44209343017473
              ],
              [
                -0.830214698625859,
                43.44209343017473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02632787275663889,
          "ground": "gnd"
        },
        "75_LVBranch0314157": {
          "bus1": "75_LVBus1213682",
          "bus2": "75_LVBus1213683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.830214698625859,
                43.44209343017473
              ],
              [
                -0.830214698625859,
                43.44209343017473
              ],
              [
                -0.829930977435551,
                43.44193568013061
              ],
              [
                -0.829926074347483,
                43.441932955047065
              ],
              [
                -0.829926074347483,
                43.441932955047065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029390655729956458,
          "ground": "gnd"
        },
        "75_LVBranch0603888": {
          "bus1": "75_LVBus1213683",
          "bus2": "75_LVBus1213684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.829926074347483,
                43.441932955047065
              ],
              [
                -0.829926074347483,
                43.441932955047065
              ],
              [
                -0.828927033190611,
                43.44124750164113
              ],
              [
                -0.828811462606188,
                43.44116652198247
              ],
              [
                -0.828792124201551,
                43.44115297814514
              ],
              [
                -0.827293490525761,
                43.4405132830298
              ],
              [
                -0.827287081263131,
                43.44051054808347
              ],
              [
                -0.827287081263131,
                43.44051054808347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2674480835706436,
          "ground": "gnd"
        },
        "75_LVBranch1626552": {
          "bus1": "75_MVLV043784_LV",
          "bus2": "75_LVBus1213674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.829988364890658,
                43.44192589951487
              ],
              [
                -0.82998414559899,
                43.44193798564565
              ],
              [
                -0.82998414559899,
                43.44193798564565
              ],
              [
                -0.829956721102307,
                43.44196347117555
              ],
              [
                -0.829959244595067,
                43.441977176030164
              ],
              [
                -0.830230152165942,
                43.44212799025939
              ],
              [
                -0.830249068951254,
                43.44212743448088
              ],
              [
                -0.830269506907603,
                43.442123362275844
              ],
              [
                -0.830269506907603,
                43.442123362275844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03598159527193086,
          "ground": "gnd"
        },
        "75_LVBranch1625573": {
          "bus1": "75_LVBus1213674",
          "bus2": "75_LVBus1213675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.830269506907603,
                43.442123362275844
              ],
              [
                -0.830269506907603,
                43.442123362275844
              ],
              [
                -0.830206872299069,
                43.44218665931632
              ],
              [
                -0.830290080850184,
                43.44223037246006
              ],
              [
                -0.830304993683753,
                43.44223820890285
              ],
              [
                -0.830304993683753,
                43.44223820890285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018462456744680403,
          "ground": "gnd"
        },
        "75_LVBranch0686562": {
          "bus1": "75_LVBus1213674",
          "bus2": "75_LVBus1213676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.830269506907603,
                43.442123362275844
              ],
              [
                -0.830269506907603,
                43.442123362275844
              ],
              [
                -0.83035419028419,
                43.44217030589567
              ],
              [
                -0.830359093413045,
                43.44217303096032
              ],
              [
                -0.830359093413045,
                43.44217303096032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009113072819917195,
          "ground": "gnd"
        },
        "75_LVBranch0676153": {
          "bus1": "75_LVBus1213676",
          "bus2": "75_LVBus1213677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.830359093413045,
                43.44217303096032
              ],
              [
                -0.830359093413045,
                43.44217303096032
              ],
              [
                -0.830363937905775,
                43.442175811712296
              ],
              [
                -0.831337985681988,
                43.44277507755831
              ],
              [
                -0.832210198109037,
                43.443137941310034
              ],
              [
                -0.832946136679168,
                43.44314408657166
              ],
              [
                -0.832952299206956,
                43.44314413921109
              ],
              [
                -0.832952299206956,
                43.44314413921109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24508609355992503,
          "ground": "gnd"
        },
        "75_LVBranch0656807": {
          "bus1": "75_LVBus1213677",
          "bus2": "75_LVBus1213678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.832952299206956,
                43.44314413921109
              ],
              [
                -0.832952299206956,
                43.44314413921109
              ],
              [
                -0.83354532220988,
                43.44313650341959
              ],
              [
                -0.833708012677614,
                43.44316520370221
              ],
              [
                -0.834294079932435,
                43.44326861224155
              ],
              [
                -0.83479072684838,
                43.44330871250255
              ],
              [
                -0.835383264899403,
                43.443292068775406
              ],
              [
                -0.835383264899403,
                43.443292068775406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1988335068861122,
          "ground": "gnd"
        },
        "75_LVBranch0437910": {
          "bus1": "75_LVBus1213678",
          "bus2": "75_LVBus1213680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.835383264899403,
                43.443292068775406
              ],
              [
                -0.835383264899403,
                43.443292068775406
              ],
              [
                -0.835515346694208,
                43.443573341514
              ],
              [
                -0.835515346694208,
                43.443573341514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033028392695408706,
          "ground": "gnd"
        },
        "75_LVBranch0097836": {
          "bus1": "75_LVBus1213678",
          "bus2": "75_LVBus1213679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.835383264899403,
                43.443292068775406
              ],
              [
                -0.835383264899403,
                43.443292068775406
              ],
              [
                -0.835248757273877,
                43.443040943795665
              ],
              [
                -0.835222596155897,
                43.44299209289443
              ],
              [
                -0.835222596155897,
                43.44299209289443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035775800458312884,
          "ground": "gnd"
        },
        "75_364254": {
          "bus1": "75_MVBus090542",
          "bus2": "75_MVLV020080",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.823676300647966,
                43.43920706911781
              ],
              [
                -0.823676300647966,
                43.43920706911781
              ],
              [
                -0.823741210094605,
                43.4392606683198
              ],
              [
                -0.8237040515449,
                43.439306602281185
              ],
              [
                -0.821769246863155,
                43.439894144620816
              ],
              [
                -0.82116732434423,
                43.44009418044506
              ],
              [
                -0.821029824389492,
                43.440161347013024
              ],
              [
                -0.820560438212303,
                43.44043700407172
              ],
              [
                -0.82061738069723,
                43.44051380037363
              ],
              [
                -0.820622596912858,
                43.44053518836946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.30902252285844756,
          "ground": "gnd"
        },
        "75_LVBranch1306238": {
          "bus1": "75_MVLV020080_LV",
          "bus2": "75_LVBus1213601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820622596912858,
                43.44053518836946
              ],
              [
                -0.820597317636081,
                43.44052824790578
              ],
              [
                -0.820597317636081,
                43.44052824790578
              ],
              [
                -0.820593958218226,
                43.44051366799292
              ],
              [
                -0.820559615039368,
                43.440531043145384
              ],
              [
                -0.820540731155846,
                43.44059102905774
              ],
              [
                -0.820540731155846,
                43.44059102905774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011864864609454706,
          "ground": "gnd"
        },
        "75_LVBranch0051729": {
          "bus1": "75_LVBus1213601",
          "bus2": "75_LVBus1213602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820540731155846,
                43.44059102905774
              ],
              [
                -0.820540731155846,
                43.44059102905774
              ],
              [
                -0.820540070181953,
                43.44154246804558
              ],
              [
                -0.820540070181953,
                43.44154246804558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10570615471277545,
          "ground": "gnd"
        },
        "75_LVBranch0211660": {
          "bus1": "75_LVBus1213602",
          "bus2": "75_LVBus1213603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820540070181953,
                43.44154246804558
              ],
              [
                -0.820540070181953,
                43.44154246804558
              ],
              [
                -0.820553568331951,
                43.441566977266426
              ],
              [
                -0.821880226473703,
                43.44397636419577
              ],
              [
                -0.821880226473703,
                43.44397636419577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2913608613035188,
          "ground": "gnd"
        },
        "75_LVBranch0125157": {
          "bus1": "75_LVBus1213603",
          "bus2": "75_LVBus1213604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821880226473703,
                43.44397636419577
              ],
              [
                -0.821880226473703,
                43.44397636419577
              ],
              [
                -0.822750888779738,
                43.445395913750524
              ],
              [
                -0.822752071999537,
                43.44548956173365
              ],
              [
                -0.822753133996584,
                43.445573859400106
              ],
              [
                -0.822756605233407,
                43.44584824000734
              ],
              [
                -0.822756605233407,
                43.44584824000734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2230022618094037,
          "ground": "gnd"
        },
        "75_LVBranch1309375": {
          "bus1": "75_MVLV163005_LV",
          "bus2": "75_LVBus1214090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812295455224537,
                43.43343025806835
              ],
              [
                -0.812327659430965,
                43.4334464956271
              ],
              [
                -0.812327659430965,
                43.4334464956271
              ],
              [
                -0.81240378804041,
                43.4334412043316
              ],
              [
                -0.812488607776294,
                43.43344897011884
              ],
              [
                -0.812629750098117,
                43.43352662816985
              ],
              [
                -0.81264209562791,
                43.433533426630866
              ],
              [
                -0.812639882271273,
                43.433549275739665
              ],
              [
                -0.812634377524142,
                43.43356183029552
              ],
              [
                -0.812634377524142,
                43.43356183029552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0319192426452298,
          "ground": "gnd"
        },
        "75_LVBranch1057911": {
          "bus1": "75_LVBus1214090",
          "bus2": "75_LVBus1214091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812634377524142,
                43.43356183029552
              ],
              [
                -0.812634377524142,
                43.43356183029552
              ],
              [
                -0.812668761432071,
                43.433563622693946
              ],
              [
                -0.812936010580521,
                43.43378837941761
              ],
              [
                -0.812933574778246,
                43.43381319304457
              ],
              [
                -0.812933574778246,
                43.43381319304457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03859630133650482,
          "ground": "gnd"
        },
        "75_LVBranch1148567": {
          "bus1": "75_LVBus1214091",
          "bus2": "75_LVBus1214092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812933574778246,
                43.43381319304457
              ],
              [
                -0.812933574778246,
                43.43381319304457
              ],
              [
                -0.812955216601406,
                43.43380927779103
              ],
              [
                -0.812956793012004,
                43.43381056283188
              ],
              [
                -0.813060794297751,
                43.43389483707286
              ],
              [
                -0.81308866959759,
                43.4339393790849
              ],
              [
                -0.81310796536564,
                43.43397020417217
              ],
              [
                -0.813097744853272,
                43.43399013673282
              ],
              [
                -0.813097744853272,
                43.43399013673282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02615667652815667,
          "ground": "gnd"
        },
        "75_LVBranch0964848": {
          "bus1": "75_LVBus1214092",
          "bus2": "75_LVBus1214093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813097744853272,
                43.43399013673282
              ],
              [
                -0.813097744853272,
                43.43399013673282
              ],
              [
                -0.813127010593231,
                43.433992888029614
              ],
              [
                -0.813290144318869,
                43.43426153747541
              ],
              [
                -0.813463038162502,
                43.43454626157606
              ],
              [
                -0.813487386946738,
                43.4345574399623
              ],
              [
                -0.813523492049608,
                43.434555287402105
              ],
              [
                -0.81352827744333,
                43.43455500362811
              ],
              [
                -0.813534428120203,
                43.43455463497862
              ],
              [
                -0.813534428120203,
                43.43455463497862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07577161148203891,
          "ground": "gnd"
        },
        "75_LVBranch1464264": {
          "bus1": "75_LVBus1214093",
          "bus2": "75_LVBus1214094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813534428120203,
                43.43455463497862
              ],
              [
                -0.813534428120203,
                43.43455463497862
              ],
              [
                -0.813501432149439,
                43.43456999877903
              ],
              [
                -0.813496634028068,
                43.43459068129362
              ],
              [
                -0.813577402998431,
                43.43476452180884
              ],
              [
                -0.813582477463666,
                43.43478204668183
              ],
              [
                -0.813580999855602,
                43.43478906021459
              ],
              [
                -0.813566787521571,
                43.43479633804138
              ],
              [
                -0.813566787521571,
                43.43479633804138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030076244551472946,
          "ground": "gnd"
        },
        "75_LVBranch0616947": {
          "bus1": "75_LVBus1214094",
          "bus2": "75_LVBus1214095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813566787521571,
                43.43479633804138
              ],
              [
                -0.813566787521571,
                43.43479633804138
              ],
              [
                -0.813636035517277,
                43.43497230510409
              ],
              [
                -0.813654409931435,
                43.43507898543432
              ],
              [
                -0.813750845387685,
                43.4356387681277
              ],
              [
                -0.813791381025159,
                43.43587404451581
              ],
              [
                -0.813791381025159,
                43.43587404451581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12130893473473503,
          "ground": "gnd"
        },
        "75_LVBranch1527012": {
          "bus1": "75_MVLV163005_LV",
          "bus2": "75_LVBus1214088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812295455224537,
                43.43343025806835
              ],
              [
                -0.812272940916803,
                43.43340956418196
              ],
              [
                -0.812272940916803,
                43.43340956418196
              ],
              [
                -0.8122544392069,
                43.43338171976522
              ],
              [
                -0.812226684181305,
                43.43336492048442
              ],
              [
                -0.812161451003949,
                43.433325750901446
              ],
              [
                -0.81214474235569,
                43.43332062682749
              ],
              [
                -0.81214474235569,
                43.43332062682749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014669613201611741,
          "ground": "gnd"
        },
        "75_LVBranch1595698": {
          "bus1": "75_MVLV163005_LV",
          "bus2": "75_LVBus1214081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812295455224537,
                43.43343025806835
              ],
              [
                -0.812287507086827,
                43.433407150925625
              ],
              [
                -0.812287507086827,
                43.433407150925625
              ],
              [
                -0.812287880649467,
                43.43336840295608
              ],
              [
                -0.812273521910137,
                43.43333936721286
              ],
              [
                -0.812224132655587,
                43.43331136395712
              ],
              [
                -0.811901117988813,
                43.433258032068636
              ],
              [
                -0.811894186355427,
                43.43326753433817
              ],
              [
                -0.811882975814755,
                43.43329123717948
              ],
              [
                -0.811882975814755,
                43.43329123717948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04359760334042075,
          "ground": "gnd"
        },
        "75_LVBranch0933841": {
          "bus1": "75_LVBus1214081",
          "bus2": "75_LVBus1214082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811882975814755,
                43.43329123717948
              ],
              [
                -0.811882975814755,
                43.43329123717948
              ],
              [
                -0.811886738974469,
                43.43325913567932
              ],
              [
                -0.811882406053757,
                43.43325463036468
              ],
              [
                -0.811707660763211,
                43.43322321968842
              ],
              [
                -0.811644887852428,
                43.43321194020036
              ],
              [
                -0.811626777103408,
                43.43321991625374
              ],
              [
                -0.811631074141122,
                43.43321277543247
              ],
              [
                -0.811631074141122,
                43.43321277543247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026577432252191672,
          "ground": "gnd"
        },
        "75_LVBranch1528868": {
          "bus1": "75_LVBus1214082",
          "bus2": "75_LVBus1214083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811631074141122,
                43.43321277543247
              ],
              [
                -0.811631074141122,
                43.43321277543247
              ],
              [
                -0.811587698523405,
                43.43319873475517
              ],
              [
                -0.811339917616835,
                43.433146936026795
              ],
              [
                -0.811328069131181,
                43.433144458001074
              ],
              [
                -0.8111390065963,
                43.433104938330914
              ],
              [
                -0.811104483880949,
                43.43309724946528
              ],
              [
                -0.811084528662743,
                43.43312734150195
              ],
              [
                -0.811084528662743,
                43.43312734150195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04827258463427995,
          "ground": "gnd"
        },
        "75_LVBranch0887923": {
          "bus1": "75_LVBus1214083",
          "bus2": "75_LVBus1214084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811084528662743,
                43.43312734150195
              ],
              [
                -0.811084528662743,
                43.43312734150195
              ],
              [
                -0.811100723232234,
                43.43308788865267
              ],
              [
                -0.810586750801807,
                43.43293761677012
              ],
              [
                -0.810557769606516,
                43.43292970295393
              ],
              [
                -0.810520690023958,
                43.432896383821834
              ],
              [
                -0.810455089065259,
                43.43288461063044
              ],
              [
                -0.810448830024049,
                43.43290455313885
              ],
              [
                -0.810470384871621,
                43.432910282451566
              ],
              [
                -0.810468593400878,
                43.4329132398147
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06628628611047102,
          "ground": "gnd"
        },
        "75_LVBranch0887926": {
          "bus1": "75_LVBus1214084",
          "bus2": "75_LVBus1929142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810468593400878,
                43.4329132398147
              ],
              [
                -0.81046890353435,
                43.432912745084444
              ],
              [
                -0.810445148368204,
                43.43290560501221
              ],
              [
                -0.810452155409922,
                43.43288377891122
              ],
              [
                -0.810350164149785,
                43.432876135218606
              ],
              [
                -0.810282318909935,
                43.43287180250656
              ],
              [
                -0.810272837132382,
                43.432856924538655
              ],
              [
                -0.810279962221253,
                43.432805369957045
              ],
              [
                -0.810279962221253,
                43.432805369957045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025965832096359203,
          "ground": "gnd"
        },
        "75_LVBranch1623154": {
          "bus1": "75_LVBus1929142",
          "bus2": "75_LVBus1929143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810279962221253,
                43.432805369957045
              ],
              [
                -0.810279962221253,
                43.432805369957045
              ],
              [
                -0.810252200871483,
                43.432860045407665
              ],
              [
                -0.810224722201904,
                43.432864643205114
              ],
              [
                -0.809950620191573,
                43.432829691117654
              ],
              [
                -0.809930435883896,
                43.43282711454583
              ],
              [
                -0.80992451987918,
                43.43282636089119
              ],
              [
                -0.809850059951553,
                43.432816869624936
              ],
              [
                -0.80983388605734,
                43.4328189967134
              ],
              [
                -0.809702140264388,
                43.432810467274045
              ],
              [
                -0.809702140264388,
                43.432810467274045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051595283056050247,
          "ground": "gnd"
        },
        "75_LVBranch0182070": {
          "bus1": "75_LVBus1929143",
          "bus2": "75_LVBus1929144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809702140264388,
                43.432810467274045
              ],
              [
                -0.809702140264388,
                43.432810467274045
              ],
              [
                -0.80969064425853,
                43.43280721429621
              ],
              [
                -0.809628638878723,
                43.432805166040325
              ],
              [
                -0.809623951619246,
                43.4328045383897
              ],
              [
                -0.809605397536863,
                43.4327992879301
              ],
              [
                -0.809601411101016,
                43.43279816313955
              ],
              [
                -0.809527869427904,
                43.43279414915028
              ],
              [
                -0.808874562744365,
                43.43272685869809
              ],
              [
                -0.808596896309853,
                43.43269977802492
              ],
              [
                -0.808596896309853,
                43.43269977802492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09044225073341895,
          "ground": "gnd"
        },
        "75_LVBranch1083822": {
          "bus1": "75_LVBus1929144",
          "bus2": "75_LVBus1929146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808596896309853,
                43.43269977802492
              ],
              [
                -0.808596896309853,
                43.43269977802492
              ],
              [
                -0.808459551417142,
                43.43322181104133
              ],
              [
                -0.808526761588799,
                43.43329678400325
              ],
              [
                -0.808642864091046,
                43.43330742632893
              ],
              [
                -0.808750622617522,
                43.43332366345451
              ],
              [
                -0.808750622617522,
                43.43332366345451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0873881817676541,
          "ground": "gnd"
        },
        "75_LVBranch0176408": {
          "bus1": "75_LVBus1929144",
          "bus2": "75_LVBus1929145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808596896309853,
                43.43269977802492
              ],
              [
                -0.808596896309853,
                43.43269977802492
              ],
              [
                -0.808569629358107,
                43.432686219419764
              ],
              [
                -0.808522368548125,
                43.43268702302822
              ],
              [
                -0.808485007017769,
                43.432671456539715
              ],
              [
                -0.808244470166709,
                43.43257125886324
              ],
              [
                -0.807316183710559,
                43.43231425986114
              ],
              [
                -0.8072312543479,
                43.43229074488014
              ],
              [
                -0.807199336105135,
                43.43228641450993
              ],
              [
                -0.807199336105135,
                43.43228641450993
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1228031842997706,
          "ground": "gnd"
        },
        "75_LVBranch0785083": {
          "bus1": "75_LVBus1214084",
          "bus2": "75_LVBus1945184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810468593400878,
                43.4329132398147
              ],
              [
                -0.810466491796663,
                43.4329166919081
              ],
              [
                -0.81043802106219,
                43.43291716351746
              ],
              [
                -0.810421187261513,
                43.43296115888018
              ],
              [
                -0.81033085928799,
                43.433127486622354
              ],
              [
                -0.810520138484227,
                43.433185097230364
              ],
              [
                -0.810532137135,
                43.43316090384795
              ],
              [
                -0.810532137135,
                43.43316090384795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04672013409924633,
          "ground": "gnd"
        },
        "75_LVBranch1427527": {
          "bus1": "75_LVBus1214082",
          "bus2": "75_LVBus1214085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811631074141122,
                43.43321277543247
              ],
              [
                -0.811631074141122,
                43.43321277543247
              ],
              [
                -0.811689916907008,
                43.43304019804921
              ],
              [
                -0.811690957740435,
                43.43301828531333
              ],
              [
                -0.811653602528339,
                43.432977500610406
              ],
              [
                -0.811653602528339,
                43.432977500610406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02764049155624489,
          "ground": "gnd"
        },
        "75_LVBranch0663378": {
          "bus1": "75_LVBus1214085",
          "bus2": "75_LVBus1214086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811653602528339,
                43.432977500610406
              ],
              [
                -0.811653602528339,
                43.432977500610406
              ],
              [
                -0.811652979771291,
                43.43255849879592
              ],
              [
                -0.811571072352329,
                43.43252512244784
              ],
              [
                -0.811381327787292,
                43.43244781256882
              ],
              [
                -0.810915854207704,
                43.432317819263695
              ],
              [
                -0.810711049166938,
                43.43216656805744
              ],
              [
                -0.810688151874749,
                43.43214966253957
              ],
              [
                -0.810688151874749,
                43.43214966253957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13835868899599502,
          "ground": "gnd"
        },
        "75_LVBranch1294041": {
          "bus1": "75_MVLV061751_LV",
          "bus2": "75_LVBus1213725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.814225725066411,
                43.43656044263543
              ],
              [
                -0.81421350822208,
                43.43654994401579
              ],
              [
                -0.81421350822208,
                43.43654994401579
              ],
              [
                -0.814021033028968,
                43.43655495007773
              ],
              [
                -0.814005411647398,
                43.43655323017448
              ],
              [
                -0.814004170001294,
                43.436553095584266
              ],
              [
                -0.814002667604584,
                43.436552932640275
              ],
              [
                -0.814002667604584,
                43.436552932640275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01709665588888114,
          "ground": "gnd"
        },
        "75_LVBranch1637757": {
          "bus1": "75_MVLV061751_LV",
          "bus2": "75_LVBus1213723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.814225725066411,
                43.43656044263543
              ],
              [
                -0.814207703915155,
                43.43655683222267
              ],
              [
                -0.814207703915155,
                43.43655683222267
              ],
              [
                -0.814021436618536,
                43.43656676539925
              ],
              [
                -0.814011354133441,
                43.436569029819694
              ],
              [
                -0.814006636224877,
                43.436570094116746
              ],
              [
                -0.814004136797105,
                43.436570652856624
              ],
              [
                -0.814004136797105,
                43.436570652856624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016586466057594756,
          "ground": "gnd"
        },
        "75_LVBranch1273825": {
          "bus1": "75_MVLV067558_LV",
          "bus2": "75_LVBus1213800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813476223620635,
                43.446495259428104
              ],
              [
                -0.813504924637264,
                43.44648965384867
              ],
              [
                -0.813504924637264,
                43.44648965384867
              ],
              [
                -0.813532608002314,
                43.446483277527406
              ],
              [
                -0.813720453846712,
                43.446245812695906
              ],
              [
                -0.813728349336296,
                43.44623809887921
              ],
              [
                -0.813725997194716,
                43.4462310263235
              ],
              [
                -0.813725997194716,
                43.4462310263235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034678806505132075,
          "ground": "gnd"
        },
        "75_LVBranch0779046": {
          "bus1": "75_MVLV078984_LV",
          "bus2": "75_LVBus1213831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816235511558,
                43.451755256617176
              ],
              [
                -0.816250735922834,
                43.451747454173535
              ],
              [
                -0.816250735922834,
                43.451747454173535
              ],
              [
                -0.816266773691877,
                43.45174164262356
              ],
              [
                -0.816278323550619,
                43.45174176353755
              ],
              [
                -0.816286638062796,
                43.451744110679996
              ],
              [
                -0.816314177410061,
                43.45177585500995
              ],
              [
                -0.816352554531565,
                43.45183646831582
              ],
              [
                -0.816368850061221,
                43.45186961178119
              ],
              [
                -0.816367853601455,
                43.451874380830844
              ],
              [
                -0.816359154667195,
                43.45188029255381
              ],
              [
                -0.816329391383297,
                43.4518843649373
              ],
              [
                -0.816329391383297,
                43.4518843649373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02255626398373551,
          "ground": "gnd"
        },
        "75_LVBranch0857073": {
          "bus1": "75_MVLV065623_LV",
          "bus2": "75_LVBus1213774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816254103454589,
                43.45436246421461
              ],
              [
                -0.816274172575621,
                43.45434107383771
              ],
              [
                -0.816274172575621,
                43.45434107383771
              ],
              [
                -0.816290968791794,
                43.4543546135054
              ],
              [
                -0.816298665082741,
                43.45437777321168
              ],
              [
                -0.816302015325822,
                43.45441213181412
              ],
              [
                -0.816302015325822,
                43.45441213181412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008501869202499537,
          "ground": "gnd"
        },
        "75_LVBranch1467934": {
          "bus1": "75_LVBus1213774",
          "bus2": "75_LVBus1213775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816302015325822,
                43.45441213181412
              ],
              [
                -0.816302015325822,
                43.45441213181412
              ],
              [
                -0.816298868903717,
                43.454413509994296
              ],
              [
                -0.816309278378344,
                43.45442362079276
              ],
              [
                -0.816376275300625,
                43.45488614633505
              ],
              [
                -0.816454456346126,
                43.455431064200795
              ],
              [
                -0.816485592261117,
                43.45549577496372
              ],
              [
                -0.816689578436476,
                43.45601612018705
              ],
              [
                -0.816688618059953,
                43.456021544772824
              ],
              [
                -0.816679714131567,
                43.45603338067844
              ],
              [
                -0.816675268248031,
                43.45603649677179
              ],
              [
                -0.816675268248031,
                43.45603649677179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18459227066320277,
          "ground": "gnd"
        },
        "75_LVBranch0243284": {
          "bus1": "75_LVBus1213774",
          "bus2": "75_LVBus1213776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816302015325822,
                43.45441213181412
              ],
              [
                -0.816302015325822,
                43.45441213181412
              ],
              [
                -0.816385757040134,
                43.45435427880611
              ],
              [
                -0.816669678814314,
                43.45416221547505
              ],
              [
                -0.816798462268757,
                43.4540706028327
              ],
              [
                -0.816798462268757,
                43.4540706028327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055269015870950615,
          "ground": "gnd"
        },
        "75_123208": {
          "bus1": "75_MVBus090535",
          "bus2": "75_MVBus090536",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817160754487199,
                43.45589437235888
              ],
              [
                -0.817160754487199,
                43.45589437235888
              ],
              [
                -0.815611393308929,
                43.45497956669142
              ],
              [
                -0.812283810679723,
                43.45330684449996
              ],
              [
                -0.811416701874847,
                43.45327697077395
              ],
              [
                -0.811416701874847,
                43.45327697077395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.558899252919773,
          "ground": "gnd"
        },
        "75_72268": {
          "bus1": "75_MVBus090536",
          "bus2": "75_MVLV031198",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811416701874847,
                43.45327697077395
              ],
              [
                -0.811416701874847,
                43.45327697077395
              ],
              [
                -0.811465024837848,
                43.45325365005407
              ],
              [
                -0.811469452889291,
                43.45324056022836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0046915575690645904,
          "ground": "gnd"
        },
        "75_LVBranch0620485": {
          "bus1": "75_MVLV031198_LV",
          "bus2": "75_LVBus1213607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811469452889291,
                43.45324056022836
              ],
              [
                -0.811472237439825,
                43.453234623746916
              ],
              [
                -0.811472237439825,
                43.453234623746916
              ],
              [
                -0.811475010157679,
                43.453228696605045
              ],
              [
                -0.811475010157679,
                43.453228696605045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0006957058285537187,
          "ground": "gnd"
        },
        "75_LVBranch0962536": {
          "bus1": "75_LVBus1213607",
          "bus2": "75_LVBus1213611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811475010157679,
                43.453228696605045
              ],
              [
                -0.811475010157679,
                43.453228696605045
              ],
              [
                -0.811463043645655,
                43.453230880835115
              ],
              [
                -0.811451737310195,
                43.45323294685098
              ],
              [
                -0.811178403025044,
                43.45339640930177
              ],
              [
                -0.811178403025044,
                43.45339640930177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030564759669536368,
          "ground": "gnd"
        },
        "75_LVBranch0439636": {
          "bus1": "75_LVBus1213607",
          "bus2": "75_LVBus1213608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811475010157679,
                43.453228696605045
              ],
              [
                -0.811475010157679,
                43.453228696605045
              ],
              [
                -0.811476823096984,
                43.453224398442366
              ],
              [
                -0.811594180092618,
                43.45294677681014
              ],
              [
                -0.811595993014004,
                43.45294247864645
              ],
              [
                -0.811595993014004,
                43.45294247864645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03327283664554988,
          "ground": "gnd"
        },
        "75_LVBranch0621406": {
          "bus1": "75_LVBus1213608",
          "bus2": "75_LVBus1213610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811595993014004,
                43.45294247864645
              ],
              [
                -0.811595993014004,
                43.45294247864645
              ],
              [
                -0.812252114665541,
                43.45274729271097
              ],
              [
                -0.81238400660445,
                43.45270805744957
              ],
              [
                -0.812498127329449,
                43.45267410801274
              ],
              [
                -0.812498127329449,
                43.45267410801274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0788714676794925,
          "ground": "gnd"
        },
        "75_LVBranch0448168": {
          "bus1": "75_LVBus1213608",
          "bus2": "75_LVBus1213609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811595993014004,
                43.45294247864645
              ],
              [
                -0.811595993014004,
                43.45294247864645
              ],
              [
                -0.811590763500843,
                43.45294010401175
              ],
              [
                -0.811047126725321,
                43.45278080852674
              ],
              [
                -0.811045959653975,
                43.4527804648489
              ],
              [
                -0.811040730178502,
                43.452778090187856
              ],
              [
                -0.811040730178502,
                43.452778090187856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04852694296120074,
          "ground": "gnd"
        },
        "75_175009": {
          "bus1": "75_MVBus090536",
          "bus2": "75_MVLV009180",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811416701874847,
                43.45327697077395
              ],
              [
                -0.811416701874847,
                43.45327697077395
              ],
              [
                -0.807093084768242,
                43.45571243430627
              ],
              [
                -0.806695128049936,
                43.45613032874541
              ],
              [
                -0.806441013566845,
                43.45664099404785
              ],
              [
                -0.806425773351487,
                43.456672153256015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5592073670254555,
          "ground": "gnd"
        },
        "75_LVBranch0016326": {
          "bus1": "75_MVLV009180_LV",
          "bus2": "75_LVBus1213509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806425773351487,
                43.456672153256015
              ],
              [
                -0.806407267669955,
                43.45667241391823
              ],
              [
                -0.806407267669955,
                43.45667241391823
              ],
              [
                -0.806253343966714,
                43.4568151766024
              ],
              [
                -0.806253343966714,
                43.4568151766024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020168576734541036,
          "ground": "gnd"
        },
        "75_LVBranch0604141": {
          "bus1": "75_LVBus1213509",
          "bus2": "75_LVBus1213510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806253343966714,
                43.4568151766024
              ],
              [
                -0.806253343966714,
                43.4568151766024
              ],
              [
                -0.80649311159344,
                43.4571737710968
              ],
              [
                -0.80649311159344,
                43.4571737710968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044315107991719886,
          "ground": "gnd"
        },
        "75_LVBranch0420387": {
          "bus1": "75_LVBus1213510",
          "bus2": "75_LVBus1213511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.80649311159344,
                43.4571737710968
              ],
              [
                -0.80649311159344,
                43.4571737710968
              ],
              [
                -0.806218054699194,
                43.457280167093515
              ],
              [
                -0.806120066138939,
                43.45731807351535
              ],
              [
                -0.806120066138939,
                43.45731807351535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03418460069565071,
          "ground": "gnd"
        },
        "75_LVBranch0170352": {
          "bus1": "75_LVBus1213510",
          "bus2": "75_LVBus1213512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.80649311159344,
                43.4571737710968
              ],
              [
                -0.80649311159344,
                43.4571737710968
              ],
              [
                -0.807214083541565,
                43.45822814277917
              ],
              [
                -0.807222720509406,
                43.45845205178972
              ],
              [
                -0.807343136534192,
                43.45858946968621
              ],
              [
                -0.807386872142673,
                43.45863938899277
              ],
              [
                -0.807386872142673,
                43.45863938899277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18044916590658222,
          "ground": "gnd"
        },
        "75_LVBranch1247724": {
          "bus1": "75_LVBus1213512",
          "bus2": "75_LVBus1213513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807386872142673,
                43.45863938899277
              ],
              [
                -0.807386872142673,
                43.45863938899277
              ],
              [
                -0.807386427976431,
                43.45863040780573
              ],
              [
                -0.807385481907761,
                43.45861139480121
              ],
              [
                -0.807386956365157,
                43.458602276719716
              ],
              [
                -0.807391778989205,
                43.458594545037705
              ],
              [
                -0.807398718080519,
                43.458589377927076
              ],
              [
                -0.807701229212302,
                43.45842416607671
              ],
              [
                -0.807706315342201,
                43.45842167927244
              ],
              [
                -0.807713151529799,
                43.458420706410614
              ],
              [
                -0.80772015842293,
                43.45842171627472
              ],
              [
                -0.807730865642565,
                43.45842602700263
              ],
              [
                -0.807762538670264,
                43.4584404562972
              ],
              [
                -0.807762538670264,
                43.4584404562972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042129381726961276,
          "ground": "gnd"
        },
        "75_LVBranch0959833": {
          "bus1": "75_LVBus1213513",
          "bus2": "75_LVBus1213514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.807762538670264,
                43.4584404562972
              ],
              [
                -0.807762538670264,
                43.4584404562972
              ],
              [
                -0.807750624257492,
                43.45841395626075
              ],
              [
                -0.807750207223924,
                43.45840636837548
              ],
              [
                -0.807753530404588,
                43.458401009888014
              ],
              [
                -0.807759683958906,
                43.45839615347494
              ],
              [
                -0.808090162300062,
                43.4582251601011
              ],
              [
                -0.808102854308507,
                43.4582224514372
              ],
              [
                -0.808113335000783,
                43.45822331498391
              ],
              [
                -0.808150386744076,
                43.45823945806084
              ],
              [
                -0.808156091945232,
                43.458241944925476
              ],
              [
                -0.808156091945232,
                43.458241944925476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044092221376013825,
          "ground": "gnd"
        },
        "75_LVBranch0593978": {
          "bus1": "75_LVBus1213509",
          "bus2": "75_LVBus1213515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806253343966714,
                43.4568151766024
              ],
              [
                -0.806253343966714,
                43.4568151766024
              ],
              [
                -0.806249154351863,
                43.45681847365646
              ],
              [
                -0.805655937306351,
                43.45718184032643
              ],
              [
                -0.805655937306351,
                43.45718184032643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06322784683541087,
          "ground": "gnd"
        },
        "75_LVBranch0444920": {
          "bus1": "75_LVBus1213515",
          "bus2": "75_LVBus1213518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805655937306351,
                43.45718184032643
              ],
              [
                -0.805655937306351,
                43.45718184032643
              ],
              [
                -0.805643739464969,
                43.457183203171205
              ],
              [
                -0.805634560265954,
                43.457184226202166
              ],
              [
                -0.80481885341896,
                43.457425186544086
              ],
              [
                -0.804089555652314,
                43.45775161295689
              ],
              [
                -0.804089555652314,
                43.45775161295689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14226581016713727,
          "ground": "gnd"
        },
        "75_LVBranch0257699": {
          "bus1": "75_LVBus1213515",
          "bus2": "75_LVBus1213516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805655937306351,
                43.45718184032643
              ],
              [
                -0.805655937306351,
                43.45718184032643
              ],
              [
                -0.805461795186205,
                43.45700915399989
              ],
              [
                -0.805461795186205,
                43.45700915399989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024798807747407836,
          "ground": "gnd"
        },
        "75_LVBranch0636946": {
          "bus1": "75_LVBus1213516",
          "bus2": "75_LVBus1213517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805461795186205,
                43.45700915399989
              ],
              [
                -0.805461795186205,
                43.45700915399989
              ],
              [
                -0.805447720086018,
                43.456994768866224
              ],
              [
                -0.805183188546346,
                43.4565050222462
              ],
              [
                -0.80518047239956,
                43.45630289574995
              ],
              [
                -0.805182930190077,
                43.456255470128056
              ],
              [
                -0.805182930190077,
                43.456255470128056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08816535952032735,
          "ground": "gnd"
        },
        "75_LVBranch0065460": {
          "bus1": "75_LVBus1213509",
          "bus2": "75_LVBus1213519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.806253343966714,
                43.4568151766024
              ],
              [
                -0.806253343966714,
                43.4568151766024
              ],
              [
                -0.806289123205633,
                43.45651712079518
              ],
              [
                -0.806287301905104,
                43.456479920248974
              ],
              [
                -0.806287301905104,
                43.456479920248974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037376530735704155,
          "ground": "gnd"
        },
        "75_LVBranch0628946": {
          "bus1": "75_MVLV067421_LV",
          "bus2": "75_LVBus1213796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.819327809887074,
                43.4581840797451
              ],
              [
                -0.819336709691869,
                43.45819589843197
              ],
              [
                -0.819336709691869,
                43.45819589843197
              ],
              [
                -0.819395328252051,
                43.458269886665704
              ],
              [
                -0.819395328252051,
                43.458269886665704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00949098683287529,
          "ground": "gnd"
        },
        "75_LVBranch0131000": {
          "bus1": "75_LVBus1213796",
          "bus2": "75_LVBus1213798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.819395328252051,
                43.458269886665704
              ],
              [
                -0.819395328252051,
                43.458269886665704
              ],
              [
                -0.8188785277377,
                43.4584176234435
              ],
              [
                -0.818871477498758,
                43.45841963761442
              ],
              [
                -0.818712101303557,
                43.458012647027566
              ],
              [
                -0.81871101913291,
                43.4580051145884
              ],
              [
                -0.81871101913291,
                43.4580051145884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09340664554030007,
          "ground": "gnd"
        },
        "75_LVBranch0072382": {
          "bus1": "75_LVBus1213796",
          "bus2": "75_LVBus1213797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.819395328252051,
                43.458269886665704
              ],
              [
                -0.819395328252051,
                43.458269886665704
              ],
              [
                -0.819400741357975,
                43.45826774049798
              ],
              [
                -0.8203734357671,
                43.457882256990295
              ],
              [
                -0.820691417592891,
                43.4577562370176
              ],
              [
                -0.820892722611008,
                43.45764616205679
              ],
              [
                -0.821218907779691,
                43.45744175869711
              ],
              [
                -0.821269569190482,
                43.45741405678435
              ],
              [
                -0.821274507147408,
                43.45741135780266
              ],
              [
                -0.821274507147408,
                43.45741135780266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18023560486189977,
          "ground": "gnd"
        },
        "75_149218": {
          "bus1": "75_MVBus090525",
          "bus2": "75_MVLV044755",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.822439847402672,
                43.46298299991738
              ],
              [
                -0.822076319319662,
                43.46230764171055
              ],
              [
                -0.821449647284707,
                43.461413830792196
              ],
              [
                -0.821442114307693,
                43.46140151348324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19209935703617773,
          "ground": "gnd"
        },
        "75_LVBranch0853524": {
          "bus1": "75_MVLV044755_LV",
          "bus2": "75_LVBus1213688",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821442114307693,
                43.46140151348324
              ],
              [
                -0.8214243476509,
                43.461397743612245
              ],
              [
                -0.8214243476509,
                43.461397743612245
              ],
              [
                -0.821404594596017,
                43.46139355522433
              ],
              [
                -0.821404594596017,
                43.46139355522433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0016649304262528353,
          "ground": "gnd"
        },
        "75_LVBranch1467933": {
          "bus1": "75_LVBus1213688",
          "bus2": "75_LVBus1213693",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821404594596017,
                43.46139355522433
              ],
              [
                -0.821404594596017,
                43.46139355522433
              ],
              [
                -0.82140105738591,
                43.46138987225837
              ],
              [
                -0.821309381049514,
                43.46127008302373
              ],
              [
                -0.821135563903467,
                43.46125692440358
              ],
              [
                -0.821070494149955,
                43.46119568164455
              ],
              [
                -0.821065043670106,
                43.46109223686717
              ],
              [
                -0.821065028800699,
                43.46109196747599
              ],
              [
                -0.821064808174584,
                43.46108774665489
              ],
              [
                -0.821064808174584,
                43.46108774665489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05048346942810477,
          "ground": "gnd"
        },
        "75_LVBranch0792634": {
          "bus1": "75_LVBus1213693",
          "bus2": "75_LVBus1213694",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821064808174584,
                43.46108774665489
              ],
              [
                -0.821064808174584,
                43.46108774665489
              ],
              [
                -0.821121129369381,
                43.460934346778345
              ],
              [
                -0.821168190294725,
                43.46077469728333
              ],
              [
                -0.821245014065511,
                43.46070462192476
              ],
              [
                -0.821531173186756,
                43.460669554710776
              ],
              [
                -0.821531173186756,
                43.460669554710776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06923097961720985,
          "ground": "gnd"
        },
        "75_LVBranch0630754": {
          "bus1": "75_LVBus1213694",
          "bus2": "75_LVBus1213695",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821531173186756,
                43.460669554710776
              ],
              [
                -0.821531173186756,
                43.460669554710776
              ],
              [
                -0.821597734402796,
                43.46066611203578
              ],
              [
                -0.822619439595211,
                43.46059926796497
              ],
              [
                -0.822914790221219,
                43.46058398484354
              ],
              [
                -0.823424253085221,
                43.460546209298414
              ],
              [
                -0.82388971186482,
                43.46051229355777
              ],
              [
                -0.8239170455006,
                43.460510880729444
              ],
              [
                -0.823923127915249,
                43.46051056752344
              ],
              [
                -0.823923201881116,
                43.46051056535526
              ],
              [
                -0.823923201881116,
                43.46051056535526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19439959307084193,
          "ground": "gnd"
        },
        "75_LVBranch1014231": {
          "bus1": "75_LVBus1213695",
          "bus2": "75_LVBus1213697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.823923201881116,
                43.46051056535526
              ],
              [
                -0.823923201881116,
                43.46051056535526
              ],
              [
                -0.823928823462357,
                43.46051241527751
              ],
              [
                -0.823935790890918,
                43.460514711436865
              ],
              [
                -0.823961481694469,
                43.460509488230244
              ],
              [
                -0.824059465166379,
                43.460468012756834
              ],
              [
                -0.824126339411998,
                43.46044632803755
              ],
              [
                -0.824171171537138,
                43.460428860154394
              ],
              [
                -0.824220524247,
                43.460410747057516
              ],
              [
                -0.82422697480327,
                43.460408381352245
              ],
              [
                -0.824239989127713,
                43.46039720675502
              ],
              [
                -0.824254387497497,
                43.460365268882825
              ],
              [
                -0.824244791011187,
                43.46032410481621
              ],
              [
                -0.824097915311238,
                43.460048069514016
              ],
              [
                -0.824084199265586,
                43.4600472124031
              ],
              [
                -0.8240800235509,
                43.46004694806057
              ],
              [
                -0.8240780535494,
                43.46004682592568
              ],
              [
                -0.8240780535494,
                43.46004682592568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07204986294491467,
          "ground": "gnd"
        },
        "75_LVBranch0056752": {
          "bus1": "75_LVBus1213695",
          "bus2": "75_LVBus1213696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.823923201881116,
                43.46051056535526
              ],
              [
                -0.823923201881116,
                43.46051056535526
              ],
              [
                -0.823946784713786,
                43.46061983749177
              ],
              [
                -0.82394774627799,
                43.460624279436395
              ],
              [
                -0.82394774627799,
                43.460624279436395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012789029504590488,
          "ground": "gnd"
        },
        "75_LVBranch1366538": {
          "bus1": "75_LVBus1213688",
          "bus2": "75_LVBus1213689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821404594596017,
                43.46139355522433
              ],
              [
                -0.821404594596017,
                43.46139355522433
              ],
              [
                -0.821400268427344,
                43.46140197460581
              ],
              [
                -0.821384402349585,
                43.461432857763555
              ],
              [
                -0.821396132962877,
                43.461514505516206
              ],
              [
                -0.821393092094654,
                43.46152719548549
              ],
              [
                -0.821353860217208,
                43.461557117052756
              ],
              [
                -0.821349338700752,
                43.4615653532755
              ],
              [
                -0.821360352545902,
                43.46161008275883
              ],
              [
                -0.821346387017235,
                43.46161567245976
              ],
              [
                -0.821340974658613,
                43.461617836690635
              ],
              [
                -0.821340974658613,
                43.461617836690635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027634772716088385,
          "ground": "gnd"
        },
        "75_LVBranch1435818": {
          "bus1": "75_LVBus1213689",
          "bus2": "75_LVBus1213690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821340974658613,
                43.461617836690635
              ],
              [
                -0.821340974658613,
                43.461617836690635
              ],
              [
                -0.821377456206964,
                43.46162309113965
              ],
              [
                -0.821422999137702,
                43.4617799656369
              ],
              [
                -0.821551345709455,
                43.46194083672171
              ],
              [
                -0.821568391708336,
                43.461953469011355
              ],
              [
                -0.821568391708336,
                43.461953469011355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04346392253217024,
          "ground": "gnd"
        },
        "75_LVBranch1603192": {
          "bus1": "75_LVBus1213690",
          "bus2": "75_LVBus1213691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821568391708336,
                43.461953469011355
              ],
              [
                -0.821568391708336,
                43.461953469011355
              ],
              [
                -0.820902734403944,
                43.46210212129942
              ],
              [
                -0.820902734403944,
                43.46210212129942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05634471138447765,
          "ground": "gnd"
        },
        "75_LVBranch0755263": {
          "bus1": "75_LVBus1213690",
          "bus2": "75_LVBus1213692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821568391708336,
                43.461953469011355
              ],
              [
                -0.821568391708336,
                43.461953469011355
              ],
              [
                -0.821571618030051,
                43.461944362296585
              ],
              [
                -0.821576425648556,
                43.46194153220613
              ],
              [
                -0.821582639701446,
                43.46194225861097
              ],
              [
                -0.821593036545238,
                43.46195187471435
              ],
              [
                -0.821750616457269,
                43.46207772027457
              ],
              [
                -0.821849047621141,
                43.46219166303231
              ],
              [
                -0.821869150338022,
                43.462214926862885
              ],
              [
                -0.821898307027369,
                43.462275368450875
              ],
              [
                -0.821890844387087,
                43.46229809961353
              ],
              [
                -0.821865574634343,
                43.46231141377423
              ],
              [
                -0.821769207957261,
                43.4623366322205
              ],
              [
                -0.821466413606996,
                43.46239976341935
              ],
              [
                -0.821430181428808,
                43.46241625871917
              ],
              [
                -0.821430887228453,
                43.46244067536798
              ],
              [
                -0.821430887228453,
                43.46244067536798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09253355223519522,
          "ground": "gnd"
        },
        "75_LVBranch0919557": {
          "bus1": "75_LVBus1213688",
          "bus2": "75_LVBus1213698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.821404594596017,
                43.46139355522433
              ],
              [
                -0.821404594596017,
                43.46139355522433
              ],
              [
                -0.821300826418872,
                43.46134237727927
              ],
              [
                -0.821076383342186,
                43.46132295725873
              ],
              [
                -0.821064782962926,
                43.461321956848224
              ],
              [
                -0.82047950093274,
                43.461360699880515
              ],
              [
                -0.820473336512715,
                43.46136087138311
              ],
              [
                -0.820473336512715,
                43.46136087138311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07743875503958805,
          "ground": "gnd"
        },
        "75_LVBranch1098985": {
          "bus1": "75_LVBus1213698",
          "bus2": "75_LVBus1213699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.820473336512715,
                43.46136087138311
              ],
              [
                -0.820473336512715,
                43.46136087138311
              ],
              [
                -0.820467681445218,
                43.46135908522051
              ],
              [
                -0.820122992676039,
                43.46128522526849
              ],
              [
                -0.820067907470953,
                43.461178673571006
              ],
              [
                -0.819903118576942,
                43.46110220822565
              ],
              [
                -0.81954410080499,
                43.46106938384461
              ],
              [
                -0.819533429047894,
                43.4610413464745
              ],
              [
                -0.819538002777148,
                43.46106874387221
              ],
              [
                -0.819538002777148,
                43.46106874387221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09361926299687595,
          "ground": "gnd"
        },
        "75_LVBranch1502931": {
          "bus1": "75_LVBus1213699",
          "bus2": "75_LVBus1213700",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.819538002777148,
                43.46106874387221
              ],
              [
                -0.819538002777148,
                43.46106874387221
              ],
              [
                -0.819502599171794,
                43.46108078011528
              ],
              [
                -0.818954414249347,
                43.46115404608032
              ],
              [
                -0.818482266760718,
                43.4611574837854
              ],
              [
                -0.818448102149083,
                43.46114474935183
              ],
              [
                -0.818445038642772,
                43.46114360678888
              ],
              [
                -0.818442605393879,
                43.46114269762118
              ],
              [
                -0.818442605393879,
                43.46114269762118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09008407541622573,
          "ground": "gnd"
        },
        "75_175135": {
          "bus1": "75_MVBus090524",
          "bus2": "75_MVLV081981",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.819754877178244,
                43.466994479008875
              ],
              [
                -0.819321919085574,
                43.46697361171265
              ],
              [
                -0.818182995223867,
                43.46648296983096
              ],
              [
                -0.816846167218034,
                43.46473724832347
              ],
              [
                -0.816831816959451,
                43.46472691989842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36427111881151947,
          "ground": "gnd"
        },
        "75_LVBranch0116930": {
          "bus1": "75_MVLV081981_LV",
          "bus2": "75_LVBus1213839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816831816959451,
                43.46472691989842
              ],
              [
                -0.816820165511534,
                43.46470618717455
              ],
              [
                -0.816820165511534,
                43.46470618717455
              ],
              [
                -0.816647071533972,
                43.46459788595262
              ],
              [
                -0.816854719755351,
                43.464402718859816
              ],
              [
                -0.817193158616805,
                43.46403863703705
              ],
              [
                -0.817577346709285,
                43.463682228080955
              ],
              [
                -0.817597900958851,
                43.46367003326636
              ],
              [
                -0.817597900958851,
                43.46367003326636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14723818297009658,
          "ground": "gnd"
        },
        "75_LVBranch0701247": {
          "bus1": "75_LVBus1213839",
          "bus2": "75_LVBus1213840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817597900958851,
                43.46367003326636
              ],
              [
                -0.817597900958851,
                43.46367003326636
              ],
              [
                -0.817977562675971,
                43.46339017015642
              ],
              [
                -0.818468191088539,
                43.46304444096905
              ],
              [
                -0.818479423759198,
                43.463036530161546
              ],
              [
                -0.818479423759198,
                43.463036530161546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10022045220220539,
          "ground": "gnd"
        },
        "75_LVBranch0524787": {
          "bus1": "75_LVBus1213840",
          "bus2": "75_LVBus1213841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818479423759198,
                43.463036530161546
              ],
              [
                -0.818479423759198,
                43.463036530161546
              ],
              [
                -0.819063332657189,
                43.46278588080135
              ],
              [
                -0.819068415708672,
                43.462783339574514
              ],
              [
                -0.819068415708672,
                43.462783339574514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05534764314029433,
          "ground": "gnd"
        },
        "75_LVBranch1233661": {
          "bus1": "75_LVBus1213841",
          "bus2": "75_LVBus1213842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.819068415708672,
                43.462783339574514
              ],
              [
                -0.819068415708672,
                43.462783339574514
              ],
              [
                -0.818982735032821,
                43.46272988508856
              ],
              [
                -0.818986636713905,
                43.46270995663453
              ],
              [
                -0.819268885538326,
                43.46248047412737
              ],
              [
                -0.81928089650849,
                43.46245041467301
              ],
              [
                -0.819270888920908,
                43.462424570380485
              ],
              [
                -0.819237928433053,
                43.4624092825328
              ],
              [
                -0.819126270707142,
                43.46235565309474
              ],
              [
                -0.818985231427943,
                43.46226050268642
              ],
              [
                -0.818876954735435,
                43.46217704817759
              ],
              [
                -0.818870839920493,
                43.462176777417895
              ],
              [
                -0.818858535331942,
                43.46217622010256
              ],
              [
                -0.818852160637824,
                43.46217593895872
              ],
              [
                -0.818852160637824,
                43.46217593895872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0963697801149962,
          "ground": "gnd"
        },
        "75_LVBranch0649581": {
          "bus1": "75_LVBus1213839",
          "bus2": "75_LVBus1213843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817597900958851,
                43.46367003326636
              ],
              [
                -0.817597900958851,
                43.46367003326636
              ],
              [
                -0.816823134578917,
                43.463503591004304
              ],
              [
                -0.815500412308515,
                43.46354984867191
              ],
              [
                -0.814601356366333,
                43.46354074399153
              ],
              [
                -0.813353621329645,
                43.463751563246525
              ],
              [
                -0.812999966530298,
                43.46311705495289
              ],
              [
                -0.812972508384886,
                43.46306778631642
              ],
              [
                -0.812972508384886,
                43.46306778631642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4309417109506028,
          "ground": "gnd"
        },
        "75_LVBranch0578399": {
          "bus1": "75_MVLV081981_LV",
          "bus2": "75_LVBus1213833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816831816959451,
                43.46472691989842
              ],
              [
                -0.816808186393873,
                43.46471288742508
              ],
              [
                -0.816808186393873,
                43.46471288742508
              ],
              [
                -0.81664252961013,
                43.46460487237202
              ],
              [
                -0.816172684627016,
                43.464962928009925
              ],
              [
                -0.815570278876654,
                43.4653977549601
              ],
              [
                -0.815277206924634,
                43.46558798726571
              ],
              [
                -0.815057026432434,
                43.465730910307485
              ],
              [
                -0.814031025674788,
                43.46637440734295
              ],
              [
                -0.814031025674788,
                43.46637440734295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.306851841546085,
          "ground": "gnd"
        },
        "75_LVBranch0519947": {
          "bus1": "75_LVBus1213833",
          "bus2": "75_LVBus1213834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.814031025674788,
                43.46637440734295
              ],
              [
                -0.814031025674788,
                43.46637440734295
              ],
              [
                -0.813582917080657,
                43.466275161510886
              ],
              [
                -0.813305175371771,
                43.46621608830322
              ],
              [
                -0.813305175371771,
                43.46621608830322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0613150605976222,
          "ground": "gnd"
        },
        "75_LVBranch0340574": {
          "bus1": "75_LVBus1213833",
          "bus2": "75_LVBus1213835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.814031025674788,
                43.46637440734295
              ],
              [
                -0.814031025674788,
                43.46637440734295
              ],
              [
                -0.813255548591197,
                43.46690821333179
              ],
              [
                -0.813088210773986,
                43.46702420693193
              ],
              [
                -0.813083809694607,
                43.46702725860698
              ],
              [
                -0.813083809694607,
                43.46702725860698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10552838328631535,
          "ground": "gnd"
        },
        "75_LVBranch0499499": {
          "bus1": "75_LVBus1213835",
          "bus2": "75_LVBus1213836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.813083809694607,
                43.46702725860698
              ],
              [
                -0.813083809694607,
                43.46702725860698
              ],
              [
                -0.812619594495343,
                43.46732323557764
              ],
              [
                -0.812288553047876,
                43.4675343017119
              ],
              [
                -0.812286496302806,
                43.467536421449616
              ],
              [
                -0.812286496302806,
                43.467536421449616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08581434617265953,
          "ground": "gnd"
        },
        "75_LVBranch1658891": {
          "bus1": "75_LVBus1213836",
          "bus2": "75_LVBus1213837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.812286496302806,
                43.467536421449616
              ],
              [
                -0.812286496302806,
                43.467536421449616
              ],
              [
                -0.812278907773522,
                43.46756255540976
              ],
              [
                -0.811783956598066,
                43.467868798180625
              ],
              [
                -0.811659657591982,
                43.468029358477516
              ],
              [
                -0.811627684288314,
                43.46801878833222
              ],
              [
                -0.811627684288314,
                43.46801878833222
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0788402299716871,
          "ground": "gnd"
        },
        "75_190303": {
          "bus1": "75_MVBus090520",
          "bus2": "75_MVBus090522",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.814089357180439,
                43.474762436670524
              ],
              [
                -0.814089357180439,
                43.474762436670524
              ],
              [
                -0.81483348840585,
                43.47475447369342
              ],
              [
                -0.815102450097872,
                43.47470161539905
              ],
              [
                -0.815342112912393,
                43.474565336228224
              ],
              [
                -0.815624157016879,
                43.47446661911377
              ],
              [
                -0.815624157016879,
                43.47446661911377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13267602888977997,
          "ground": "gnd"
        },
        "75_369073": {
          "bus1": "75_MVBus090522",
          "bus2": "75_MVLV015897",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.815624157016879,
                43.47446661911377
              ],
              [
                -0.815624157016879,
                43.47446661911377
              ],
              [
                -0.815607792313331,
                43.47446773603437
              ],
              [
                -0.815557864674719,
                43.47443937928744
              ],
              [
                -0.815537771299283,
                43.47442796820374
              ],
              [
                -0.815536576904824,
                43.474423775797646
              ],
              [
                -0.815545622882131,
                43.474416477863016
              ],
              [
                -0.81555714835288,
                43.4744066610086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.010082498899905326,
          "ground": "gnd"
        },
        "75_418359": {
          "bus1": "75_MVLV015897",
          "bus2": "75_MVLV004174",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.81555714835288,
                43.4744066610086
              ],
              [
                -0.815539752095751,
                43.47440922916784
              ],
              [
                -0.815507478325586,
                43.47443743416756
              ],
              [
                -0.815500240345553,
                43.47445445604798
              ],
              [
                -0.815517724599263,
                43.47446356890637
              ],
              [
                -0.815867228790363,
                43.474642970628956
              ],
              [
                -0.816117187281155,
                43.47476206952604
              ],
              [
                -0.816234219162435,
                43.47483147500866
              ],
              [
                -0.816252081340762,
                43.47484743935695
              ],
              [
                -0.816283217060355,
                43.474898740996295
              ],
              [
                -0.81627876319213,
                43.47488650404751
              ],
              [
                -0.816396221399459,
                43.47515899716358
              ],
              [
                -0.816446182174453,
                43.475288079765186
              ],
              [
                -0.816510408832966,
                43.47540104122284
              ],
              [
                -0.816542488854434,
                43.47543630535951
              ],
              [
                -0.816591227228643,
                43.47546009140078
              ],
              [
                -0.81677294423324,
                43.47550847424992
              ],
              [
                -0.817557422366675,
                43.47569689997377
              ],
              [
                -0.817911642999149,
                43.4757344883235
              ],
              [
                -0.818510854843244,
                43.47575862147033
              ],
              [
                -0.818699392331439,
                43.475773423725336
              ],
              [
                -0.819971982367372,
                43.47596015144986
              ],
              [
                -0.820080647862714,
                43.47598032913513
              ],
              [
                -0.821800317566675,
                43.47667746386322
              ],
              [
                -0.82204885135824,
                43.4767412943659
              ],
              [
                -0.822618988520304,
                43.47681012199157
              ],
              [
                -0.822705639646047,
                43.476807583685336
              ],
              [
                -0.823235674079535,
                43.476804422874245
              ],
              [
                -0.823633156757712,
                43.47679277640446
              ],
              [
                -0.82417373177452,
                43.47674120935047
              ],
              [
                -0.824524121196764,
                43.47673093975612
              ],
              [
                -0.824778502219516,
                43.47672485950063
              ],
              [
                -0.825025512599386,
                43.47672173799399
              ],
              [
                -0.826463757496068,
                43.47628658439094
              ],
              [
                -0.826820747183019,
                43.47619092815189
              ],
              [
                -0.82683159925919,
                43.476182362013255
              ],
              [
                -0.826838450562586,
                43.476169793812254
              ],
              [
                -0.826839641933023,
                43.47615739163087
              ],
              [
                -0.826816477807703,
                43.476103691232545
              ],
              [
                -0.826795208463235,
                43.47609563555878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0375087608718165,
          "ground": "gnd"
        },
        "75_LVBranch1540361": {
          "bus1": "75_MVLV004174_LV",
          "bus2": "75_LVBus1213492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.826795208463235,
                43.47609563555878
              ],
              [
                -0.826781530726745,
                43.47611228954943
              ],
              [
                -0.826781530726745,
                43.47611228954943
              ],
              [
                -0.82678454504363,
                43.476130612573286
              ],
              [
                -0.826784089129579,
                43.47613666115678
              ],
              [
                -0.826782359302189,
                43.47614178471097
              ],
              [
                -0.826776503194035,
                43.47614487964652
              ],
              [
                -0.826702520306108,
                43.47616430084742
              ],
              [
                -0.826690811212959,
                43.47616317820908
              ],
              [
                -0.826681784954154,
                43.476159647342016
              ],
              [
                -0.826675476076849,
                43.47614986664525
              ],
              [
                -0.826669937614199,
                43.4761412865831
              ],
              [
                -0.826669937614199,
                43.4761412865831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014296234767902222,
          "ground": "gnd"
        },
        "75_LVBranch0986362": {
          "bus1": "75_MVLV004174_LV",
          "bus2": "75_LVBus1213484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.826795208463235,
                43.47609563555878
              ],
              [
                -0.82679884720362,
                43.476108723542005
              ],
              [
                -0.82679884720362,
                43.476108723542005
              ],
              [
                -0.826804006173263,
                43.47612451021123
              ],
              [
                -0.826800367335878,
                43.47612794485664
              ],
              [
                -0.82677250563695,
                43.47612731400507
              ],
              [
                -0.82677250563695,
                43.47612731400507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004540222373458796,
          "ground": "gnd"
        },
        "75_LVBranch0588757": {
          "bus1": "75_LVBus1213484",
          "bus2": "75_LVBus1213485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.82677250563695,
                43.47612731400507
              ],
              [
                -0.82677250563695,
                43.47612731400507
              ],
              [
                -0.827254775063896,
                43.4759750407652
              ],
              [
                -0.828077388888749,
                43.47624717024524
              ],
              [
                -0.828077388888749,
                43.47624717024524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11563125276425842,
          "ground": "gnd"
        },
        "75_LVBranch0095628": {
          "bus1": "75_LVBus1213485",
          "bus2": "75_LVBus1213486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.828077388888749,
                43.47624717024524
              ],
              [
                -0.828077388888749,
                43.47624717024524
              ],
              [
                -0.828825386645589,
                43.4765728776005
              ],
              [
                -0.828908714404343,
                43.476605141096
              ],
              [
                -0.828908714404343,
                43.476605141096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07814828949895686,
          "ground": "gnd"
        },
        "75_LVBranch0287981": {
          "bus1": "75_LVBus1213484",
          "bus2": "75_LVBus1213487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.82677250563695,
                43.47612731400507
              ],
              [
                -0.82677250563695,
                43.47612731400507
              ],
              [
                -0.82590920705822,
                43.47636853307049
              ],
              [
                -0.825890658165518,
                43.47637438365844
              ],
              [
                -0.825890658165518,
                43.47637438365844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07644851911336167,
          "ground": "gnd"
        },
        "75_LVBranch0113715": {
          "bus1": "75_LVBus1213487",
          "bus2": "75_LVBus1213488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.825890658165518,
                43.47637438365844
              ],
              [
                -0.825890658165518,
                43.47637438365844
              ],
              [
                -0.824971022687093,
                43.47674838463403
              ],
              [
                -0.824971022687093,
                43.47674838463403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08522216892188163,
          "ground": "gnd"
        },
        "75_LVBranch0817276": {
          "bus1": "75_LVBus1213488",
          "bus2": "75_LVBus1213489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.824971022687093,
                43.47674838463403
              ],
              [
                -0.824971022687093,
                43.47674838463403
              ],
              [
                -0.824968850909659,
                43.47674417598355
              ],
              [
                -0.82496688792666,
                43.476740392941046
              ],
              [
                -0.824300577114105,
                43.476763098664165
              ],
              [
                -0.823634573554571,
                43.476785782261494
              ],
              [
                -0.82363278439716,
                43.47679140218664
              ],
              [
                -0.823631858530985,
                43.47679431650101
              ],
              [
                -0.823631395845948,
                43.476795778148016
              ],
              [
                -0.823631395845948,
                43.476795778148016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11000112829222625,
          "ground": "gnd"
        },
        "75_LVBranch0218550": {
          "bus1": "75_LVBus1213488",
          "bus2": "75_LVBus1213490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.824971022687093,
                43.47674838463403
              ],
              [
                -0.824971022687093,
                43.47674838463403
              ],
              [
                -0.824968511098081,
                43.47674428488294
              ],
              [
                -0.824659164010106,
                43.47625088376741
              ],
              [
                -0.824656652465359,
                43.476246784010634
              ],
              [
                -0.824656652465359,
                43.476246784010634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06125889308102527,
          "ground": "gnd"
        },
        "75_LVBranch1128152": {
          "bus1": "75_MVLV015897_LV",
          "bus2": "75_LVBus1213534",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.81555714835288,
                43.4744066610086
              ],
              [
                -0.815553809152961,
                43.47441980032914
              ],
              [
                -0.815553809152961,
                43.47441980032914
              ],
              [
                -0.815551625676653,
                43.47442276031046
              ],
              [
                -0.815552419629004,
                43.47442461691097
              ],
              [
                -0.815613826005906,
                43.474459788607945
              ],
              [
                -0.815705158760179,
                43.47439525626269
              ],
              [
                -0.815723400725769,
                43.47436299119182
              ],
              [
                -0.815722819317537,
                43.47436095748829
              ],
              [
                -0.815715775230724,
                43.474359535421264
              ],
              [
                -0.815715775230724,
                43.474359535421264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021905550904298025,
          "ground": "gnd"
        },
        "75_LVBranch0469281": {
          "bus1": "75_LVBus1213534",
          "bus2": "75_LVBus1213538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.815715775230724,
                43.474359535421264
              ],
              [
                -0.815715775230724,
                43.474359535421264
              ],
              [
                -0.816121585352574,
                43.474678294013025
              ],
              [
                -0.816121585352574,
                43.474678294013025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04829387118031513,
          "ground": "gnd"
        },
        "75_LVBranch0527339": {
          "bus1": "75_LVBus1213538",
          "bus2": "75_LVBus1213539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816121585352574,
                43.474678294013025
              ],
              [
                -0.816121585352574,
                43.474678294013025
              ],
              [
                -0.816126921586154,
                43.47468054848585
              ],
              [
                -0.816335381815555,
                43.47476871442667
              ],
              [
                -0.816335381815555,
                43.47476871442667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02000382720108967,
          "ground": "gnd"
        },
        "75_LVBranch0150444": {
          "bus1": "75_LVBus1213539",
          "bus2": "75_LVBus1213540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816335381815555,
                43.47476871442667
              ],
              [
                -0.816335381815555,
                43.47476871442667
              ],
              [
                -0.816537914739023,
                43.474860471122184
              ],
              [
                -0.816546655163371,
                43.47486443389937
              ],
              [
                -0.816791393382089,
                43.474903589715595
              ],
              [
                -0.817007232198898,
                43.474970312128725
              ],
              [
                -0.817007232198898,
                43.474970312128725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059378036772285786,
          "ground": "gnd"
        },
        "75_LVBranch0718153": {
          "bus1": "75_LVBus1213540",
          "bus2": "75_LVBus1213546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817007232198898,
                43.474970312128725
              ],
              [
                -0.817007232198898,
                43.474970312128725
              ],
              [
                -0.816847829289205,
                43.475192662296145
              ],
              [
                -0.816692314209492,
                43.475556118106994
              ],
              [
                -0.816690118153592,
                43.47556019377588
              ],
              [
                -0.816687866878778,
                43.47556438798515
              ],
              [
                -0.816687866878778,
                43.47556438798515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07115002794035488,
          "ground": "gnd"
        },
        "75_LVBranch0535446": {
          "bus1": "75_LVBus1213540",
          "bus2": "75_LVBus1213541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.817007232198898,
                43.474970312128725
              ],
              [
                -0.817007232198898,
                43.474970312128725
              ],
              [
                -0.817439405387932,
                43.47501036236609
              ],
              [
                -0.818064466628059,
                43.47506799208384
              ],
              [
                -0.818064466628059,
                43.47506799208384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08622652566021415,
          "ground": "gnd"
        },
        "75_LVBranch0122003": {
          "bus1": "75_LVBus1213541",
          "bus2": "75_LVBus1213542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818064466628059,
                43.47506799208384
              ],
              [
                -0.818064466628059,
                43.47506799208384
              ],
              [
                -0.818305561373129,
                43.47570515682174
              ],
              [
                -0.818321609537681,
                43.47574755424602
              ],
              [
                -0.818321609537681,
                43.47574755424602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07831487152300498,
          "ground": "gnd"
        },
        "75_LVBranch0297386": {
          "bus1": "75_LVBus1213542",
          "bus2": "75_LVBus1213544",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818321609537681,
                43.47574755424602
              ],
              [
                -0.818321609537681,
                43.47574755424602
              ],
              [
                -0.81864754343522,
                43.47656282480201
              ],
              [
                -0.818649263441737,
                43.47656713672603
              ],
              [
                -0.818649263441737,
                43.47656713672603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09483778460574294,
          "ground": "gnd"
        },
        "75_LVBranch0150548": {
          "bus1": "75_LVBus1213542",
          "bus2": "75_LVBus1213543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818321609537681,
                43.47574755424602
              ],
              [
                -0.818321609537681,
                43.47574755424602
              ],
              [
                -0.8183164463601,
                43.47575000783145
              ],
              [
                -0.817856695959384,
                43.475968760330325
              ],
              [
                -0.817838908036499,
                43.475977222588504
              ],
              [
                -0.817838908036499,
                43.475977222588504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04665167079633906,
          "ground": "gnd"
        },
        "75_LVBranch0105879": {
          "bus1": "75_LVBus1213541",
          "bus2": "75_LVBus1213545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.818064466628059,
                43.47506799208384
              ],
              [
                -0.818064466628059,
                43.47506799208384
              ],
              [
                -0.819636657734871,
                43.47519164229444
              ],
              [
                -0.81973854479891,
                43.475243219922085
              ],
              [
                -0.821812259322204,
                43.47632025498406
              ],
              [
                -0.821817281838968,
                43.476322860161275
              ],
              [
                -0.821817281838968,
                43.476322860161275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3445654434228666,
          "ground": "gnd"
        },
        "75_LVBranch0048555": {
          "bus1": "75_LVBus1213538",
          "bus2": "75_LVBus1213547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.816121585352574,
                43.474678294013025
              ],
              [
                -0.816121585352574,
                43.474678294013025
              ],
              [
                -0.81602647865455,
                43.47481036727667
              ],
              [
                -0.816023610282997,
                43.47481434565689
              ],
              [
                -0.816023610282997,
                43.47481434565689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01706816112081347,
          "ground": "gnd"
        },
        "75_LVBranch0383930": {
          "bus1": "75_LVBus1213534",
          "bus2": "75_LVBus1213536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.815715775230724,
                43.474359535421264
              ],
              [
                -0.815715775230724,
                43.474359535421264
              ],
              [
                -0.815660943182407,
                43.474411380259056
              ],
              [
                -0.815651185588727,
                43.47441921167854
              ],
              [
                -0.815651185588727,
                43.47441921167854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008445437325292104,
          "ground": "gnd"
        },
        "75_LVBranch0043152": {
          "bus1": "75_LVBus1213536",
          "bus2": "75_LVBus1213537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.815651185588727,
                43.47441921167854
              ],
              [
                -0.815651185588727,
                43.47441921167854
              ],
              [
                -0.815322275730165,
                43.474609448363225
              ],
              [
                -0.815322275730165,
                43.474609448363225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033984296949286265,
          "ground": "gnd"
        },
        "75_LVBranch0020940": {
          "bus1": "75_LVBus1213534",
          "bus2": "75_LVBus1213535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.815715775230724,
                43.474359535421264
              ],
              [
                -0.815715775230724,
                43.474359535421264
              ],
              [
                -0.815704290727531,
                43.47435620144334
              ],
              [
                -0.815701052495506,
                43.47435526175348
              ],
              [
                -0.815226070897711,
                43.47421488337151
              ],
              [
                -0.815218562588979,
                43.47420727777654
              ],
              [
                -0.815027137588146,
                43.47399202642412
              ],
              [
                -0.814955131528005,
                43.473911059489424
              ],
              [
                -0.814672428873576,
                43.473622770155465
              ],
              [
                -0.814521892505819,
                43.4734692562787
              ],
              [
                -0.814468405774124,
                43.473399809292275
              ],
              [
                -0.813840751870732,
                43.47314558438051
              ],
              [
                -0.812812290021945,
                43.4725869944156
              ],
              [
                -0.812731075368494,
                43.472540338443565
              ],
              [
                -0.812731075368494,
                43.472540338443565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32246180484290815,
          "ground": "gnd"
        },
        "75_73610": {
          "bus1": "75_MVBus090519",
          "bus2": "75_MVLV031264",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811721137950012,
                43.47599849761446
              ],
              [
                -0.811721137950012,
                43.47599849761446
              ],
              [
                -0.811225843591363,
                43.47601017599969
              ],
              [
                -0.811207345505066,
                43.47601068893091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04009462230456275,
          "ground": "gnd"
        },
        "75_LVBranch0358853": {
          "bus1": "75_MVLV031264_LV",
          "bus2": "75_LVBus1213615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811207345505066,
                43.47601068893091
              ],
              [
                -0.811196738998522,
                43.47602173768058
              ],
              [
                -0.811196738998522,
                43.47602173768058
              ],
              [
                -0.811178025452871,
                43.47604122583663
              ],
              [
                -0.811178025452871,
                43.47604122583663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0026420519309294345,
          "ground": "gnd"
        },
        "75_LVBranch0218182": {
          "bus1": "75_LVBus1213615",
          "bus2": "75_LVBus1213616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811178025452871,
                43.47604122583663
              ],
              [
                -0.811178025452871,
                43.47604122583663
              ],
              [
                -0.811173061641966,
                43.47603855550585
              ],
              [
                -0.810475108909117,
                43.47565733898087
              ],
              [
                -0.810469826513261,
                43.475654489037275
              ],
              [
                -0.810469826513261,
                43.475654489037275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07162004744628926,
          "ground": "gnd"
        },
        "75_LVBranch0477053": {
          "bus1": "75_LVBus1213616",
          "bus2": "75_LVBus1213621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810469826513261,
                43.475654489037275
              ],
              [
                -0.810469826513261,
                43.475654489037275
              ],
              [
                -0.809802631542783,
                43.47577855066524
              ],
              [
                -0.809802631542783,
                43.47577855066524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05571405193403886,
          "ground": "gnd"
        },
        "75_LVBranch0684560": {
          "bus1": "75_LVBus1213621",
          "bus2": "75_LVBus1213622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809802631542783,
                43.47577855066524
              ],
              [
                -0.809802631542783,
                43.47577855066524
              ],
              [
                -0.809730144310513,
                43.4758512884646
              ],
              [
                -0.809677005237299,
                43.47590461876064
              ],
              [
                -0.809673376745808,
                43.47590825936567
              ],
              [
                -0.809673376745808,
                43.47590825936567
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017805642962044906,
          "ground": "gnd"
        },
        "75_LVBranch0419044": {
          "bus1": "75_LVBus1213621",
          "bus2": "75_LVBus1213623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809802631542783,
                43.47577855066524
              ],
              [
                -0.809802631542783,
                43.47577855066524
              ],
              [
                -0.809796458124752,
                43.475778586863356
              ],
              [
                -0.809370569497578,
                43.475778446108215
              ],
              [
                -0.808982857845783,
                43.475778539314106
              ],
              [
                -0.808982857845783,
                43.475778539314106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06632709292873035,
          "ground": "gnd"
        },
        "75_LVBranch0261981": {
          "bus1": "75_LVBus1213623",
          "bus2": "75_LVBus1213625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808982857845783,
                43.475778539314106
              ],
              [
                -0.808982857845783,
                43.475778539314106
              ],
              [
                -0.808982350614577,
                43.475783015266735
              ],
              [
                -0.80897201589663,
                43.47591915717467
              ],
              [
                -0.808945507395543,
                43.47615084928644
              ],
              [
                -0.808945000158104,
                43.476155325240235
              ],
              [
                -0.808945000158104,
                43.476155325240235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041977347645442316,
          "ground": "gnd"
        },
        "75_LVBranch0187028": {
          "bus1": "75_LVBus1213623",
          "bus2": "75_LVBus1213624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.808982857845783,
                43.475778539314106
              ],
              [
                -0.808982857845783,
                43.475778539314106
              ],
              [
                -0.808363225163573,
                43.47587862905568
              ],
              [
                -0.807743811987633,
                43.47592231473677
              ],
              [
                -0.807737677542565,
                43.475922835370746
              ],
              [
                -0.807737677542565,
                43.475922835370746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10220246280062144,
          "ground": "gnd"
        },
        "75_LVBranch0144219": {
          "bus1": "75_LVBus1213616",
          "bus2": "75_LVBus1213617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810469826513261,
                43.475654489037275
              ],
              [
                -0.810469826513261,
                43.475654489037275
              ],
              [
                -0.810401607961472,
                43.47517987309115
              ],
              [
                -0.810401607961472,
                43.47517987309115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05301887076874677,
          "ground": "gnd"
        },
        "75_LVBranch1174436": {
          "bus1": "75_LVBus1213617",
          "bus2": "75_LVBus1213618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810401607961472,
                43.47517987309115
              ],
              [
                -0.810401607961472,
                43.47517987309115
              ],
              [
                -0.810383877586164,
                43.475195680732426
              ],
              [
                -0.810118845278861,
                43.47512880662773
              ],
              [
                -0.80993227932135,
                43.47508172351243
              ],
              [
                -0.8099112882042,
                43.47507642671379
              ],
              [
                -0.809910582693086,
                43.475062928910475
              ],
              [
                -0.809910582693086,
                43.475062928910475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044235981120789684,
          "ground": "gnd"
        },
        "75_LVBranch0809617": {
          "bus1": "75_LVBus1213618",
          "bus2": "75_LVBus1213619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809910582693086,
                43.475062928910475
              ],
              [
                -0.809910582693086,
                43.475062928910475
              ],
              [
                -0.809895046647976,
                43.47507327588389
              ],
              [
                -0.809659273182867,
                43.47501177106963
              ],
              [
                -0.809632934327102,
                43.4750049033318
              ],
              [
                -0.809632934327102,
                43.4750049033318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024230338621408557,
          "ground": "gnd"
        },
        "75_LVBranch0135546": {
          "bus1": "75_LVBus1213617",
          "bus2": "75_LVBus1213620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810401607961472,
                43.47517987309115
              ],
              [
                -0.810401607961472,
                43.47517987309115
              ],
              [
                -0.810404932019253,
                43.475176088442
              ],
              [
                -0.8104082560766,
                43.47517230379276
              ],
              [
                -0.810897662058406,
                43.474615666945084
              ],
              [
                -0.810897662058406,
                43.474615666945084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07443266726910645,
          "ground": "gnd"
        },
        "75_LVBranch0198836": {
          "bus1": "75_LVBus1213615",
          "bus2": "75_LVBus1213626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.811178025452871,
                43.47604122583663
              ],
              [
                -0.811178025452871,
                43.47604122583663
              ],
              [
                -0.8116839194425,
                43.47620572411795
              ],
              [
                -0.8116839194425,
                43.47620572411795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0448260429062204,
          "ground": "gnd"
        },
        "75_LVBranch1264371": {
          "bus1": "75_LVBus1213626",
          "bus2": "75_LVBus1213627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8116839194425,
                43.47620572411795
              ],
              [
                -0.8116839194425,
                43.47620572411795
              ],
              [
                -0.811673235077275,
                43.476216928093436
              ],
              [
                -0.811673773646697,
                43.47622065399453
              ],
              [
                -0.811831257441778,
                43.47633682294852
              ],
              [
                -0.812517951440114,
                43.47685307668139
              ],
              [
                -0.812625202153761,
                43.47694538345188
              ],
              [
                -0.812656688955087,
                43.476982240067784
              ],
              [
                -0.812709156230248,
                43.47704391989926
              ],
              [
                -0.812936415231545,
                43.47735094165632
              ],
              [
                -0.813222471193084,
                43.47770959111977
              ],
              [
                -0.813369688430483,
                43.47787805408947
              ],
              [
                -0.813425173880551,
                43.47793171253371
              ],
              [
                -0.813512840405195,
                43.47799265181287
              ],
              [
                -0.81405103238442,
                43.47831699686856
              ],
              [
                -0.814058506191848,
                43.47831926096766
              ],
              [
                -0.814066279233547,
                43.478317315981066
              ],
              [
                -0.814106204161616,
                43.47828108982295
              ],
              [
                -0.814107345409166,
                43.478280058114755
              ],
              [
                -0.814111918278228,
                43.47827585010292
              ],
              [
                -0.814111918278228,
                43.47827585010292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3142679965956202,
          "ground": "gnd"
        },
        "75_LVBranch0163660": {
          "bus1": "75_LVBus1213626",
          "bus2": "75_LVBus1213628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.8116839194425,
                43.47620572411795
              ],
              [
                -0.8116839194425,
                43.47620572411795
              ],
              [
                -0.81168942777585,
                43.476203701502406
              ],
              [
                -0.812459391465656,
                43.47592387750289
              ],
              [
                -0.813052720547309,
                43.475484844974325
              ],
              [
                -0.813066617106149,
                43.47547456339967
              ],
              [
                -0.813066617106149,
                43.47547456339967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14016343027496228,
          "ground": "gnd"
        },
        "75_1025": {
          "bus1": "75_MVBus090518",
          "bus2": "75_MVLV042692",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810029482029859,
                43.47882386439018
              ],
              [
                -0.810029482029859,
                43.47882386439018
              ],
              [
                -0.810171201343177,
                43.478729552776684
              ],
              [
                -0.810184867975938,
                43.47872045654471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.015532469151848355,
          "ground": "gnd"
        },
        "75_LVBranch0539872": {
          "bus1": "75_MVLV042692_LV",
          "bus2": "75_LVBus1213660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810184867975938,
                43.47872045654471
              ],
              [
                -0.810177230846091,
                43.47873273172905
              ],
              [
                -0.810177230846091,
                43.47873273172905
              ],
              [
                -0.810150642165513,
                43.478775456896976
              ],
              [
                -0.810150642165513,
                43.478775456896976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005211536174452796,
          "ground": "gnd"
        },
        "75_LVBranch0654149": {
          "bus1": "75_LVBus1213660",
          "bus2": "75_LVBus1213662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810150642165513,
                43.478775456896976
              ],
              [
                -0.810150642165513,
                43.478775456896976
              ],
              [
                -0.809619453138003,
                43.47854169487384
              ],
              [
                -0.809619453138003,
                43.47854169487384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050214009067613946,
          "ground": "gnd"
        },
        "75_LVBranch1651781": {
          "bus1": "75_LVBus1213662",
          "bus2": "75_LVBus1213663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809619453138003,
                43.47854169487384
              ],
              [
                -0.809619453138003,
                43.47854169487384
              ],
              [
                -0.809658416041165,
                43.478497358667
              ],
              [
                -0.809658416041165,
                43.478497358667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005848160437859102,
          "ground": "gnd"
        },
        "75_LVBranch1481791": {
          "bus1": "75_LVBus1213663",
          "bus2": "75_LVBus1213664",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809658416041165,
                43.478497358667
              ],
              [
                -0.809658416041165,
                43.478497358667
              ],
              [
                -0.809643729385434,
                43.47850744697512
              ],
              [
                -0.809529438528691,
                43.47847460593829
              ],
              [
                -0.809515525992596,
                43.47846867979456
              ],
              [
                -0.809508877550321,
                43.47845986145252
              ],
              [
                -0.809508407245074,
                43.4784508628907
              ],
              [
                -0.809560197492404,
                43.47822230922215
              ],
              [
                -0.809580710421661,
                43.478131776922325
              ],
              [
                -0.809565181458439,
                43.47811869351576
              ],
              [
                -0.80958575079046,
                43.47811001660821
              ],
              [
                -0.80962472504381,
                43.47794217949988
              ],
              [
                -0.80963418295347,
                43.477901483259544
              ],
              [
                -0.809617359161405,
                43.47788753820826
              ],
              [
                -0.809641690072079,
                43.4778796599799
              ],
              [
                -0.809670562940449,
                43.477746439757965
              ],
              [
                -0.809676705200546,
                43.477736852548134
              ],
              [
                -0.809711729955942,
                43.47768223382281
              ],
              [
                -0.809710063550483,
                43.4776741695891
              ],
              [
                -0.809725887999153,
                43.47763537429107
              ],
              [
                -0.809721402917359,
                43.47763085508754
              ],
              [
                -0.809721402917359,
                43.47763085508754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11136425437323762,
          "ground": "gnd"
        },
        "75_LVBranch0964422": {
          "bus1": "75_LVBus1213663",
          "bus2": "75_LVBus1213665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809658416041165,
                43.478497358667
              ],
              [
                -0.809658416041165,
                43.478497358667
              ],
              [
                -0.809662882752865,
                43.47851164621657
              ],
              [
                -0.809794374192769,
                43.47854731321197
              ],
              [
                -0.809964058360904,
                43.478593342517854
              ],
              [
                -0.809978547972355,
                43.47858663277399
              ],
              [
                -0.809978547972355,
                43.47858663277399
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02901956184006158,
          "ground": "gnd"
        },
        "75_LVBranch0518525": {
          "bus1": "75_LVBus1213662",
          "bus2": "75_LVBus1213666",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809619453138003,
                43.47854169487384
              ],
              [
                -0.809619453138003,
                43.47854169487384
              ],
              [
                -0.809150035426767,
                43.47833393906223
              ],
              [
                -0.809150035426767,
                43.47833393906223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044442616849077354,
          "ground": "gnd"
        },
        "75_LVBranch0472043": {
          "bus1": "75_LVBus1213666",
          "bus2": "75_LVBus1213667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809150035426767,
                43.47833393906223
              ],
              [
                -0.809150035426767,
                43.47833393906223
              ],
              [
                -0.809144282603049,
                43.47833556393127
              ],
              [
                -0.808918877266285,
                43.478381506149574
              ],
              [
                -0.808829710500481,
                43.47840661937765
              ],
              [
                -0.808777256594949,
                43.47840509108733
              ],
              [
                -0.808185341543163,
                43.47838779590453
              ],
              [
                -0.807946535103661,
                43.47838500902823
              ],
              [
                -0.807946535103661,
                43.47838500902823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09866963467277545,
          "ground": "gnd"
        },
        "75_LVBranch0116503": {
          "bus1": "75_LVBus1213666",
          "bus2": "75_LVBus1213668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809150035426767,
                43.47833393906223
              ],
              [
                -0.809150035426767,
                43.47833393906223
              ],
              [
                -0.809213812876115,
                43.4780271094697
              ],
              [
                -0.809213812876115,
                43.4780271094697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03447770854224239,
          "ground": "gnd"
        },
        "75_LVBranch0696180": {
          "bus1": "75_LVBus1213668",
          "bus2": "75_LVBus1213670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809213812876115,
                43.4780271094697
              ],
              [
                -0.809213812876115,
                43.4780271094697
              ],
              [
                -0.808808099863794,
                43.478000878735294
              ],
              [
                -0.808783474188539,
                43.47799958220246
              ],
              [
                -0.808402216836658,
                43.47798749528213
              ],
              [
                -0.808385952476741,
                43.47798663840406
              ],
              [
                -0.808385952476741,
                43.47798663840406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06714587443755932,
          "ground": "gnd"
        },
        "75_LVBranch0414711": {
          "bus1": "75_LVBus1213668",
          "bus2": "75_LVBus1213669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809213812876115,
                43.4780271094697
              ],
              [
                -0.809213812876115,
                43.4780271094697
              ],
              [
                -0.809330646043688,
                43.47744917358433
              ],
              [
                -0.809338519380856,
                43.47741020554177
              ],
              [
                -0.809338519380856,
                43.47741020554177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06927794383062141,
          "ground": "gnd"
        },
        "75_LVBranch0257449": {
          "bus1": "75_LVBus1213660",
          "bus2": "75_LVBus1213661",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.810150642165513,
                43.478775456896976
              ],
              [
                -0.810150642165513,
                43.478775456896976
              ],
              [
                -0.811425296711657,
                43.47853705701522
              ],
              [
                -0.811830913673134,
                43.478809814750946
              ],
              [
                -0.811952061199296,
                43.47871543566599
              ],
              [
                -0.811954345327717,
                43.478713848947535
              ],
              [
                -0.812130573008333,
                43.47859130149594
              ],
              [
                -0.812132857126836,
                43.478589714773875
              ],
              [
                -0.812300150815514,
                43.478473391086794
              ],
              [
                -0.812300150815514,
                43.478473391086794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2044341716037606,
          "ground": "gnd"
        },
        "75_184730": {
          "bus1": "75_MVBus090517",
          "bus2": "75_MVLV097229",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.809153370372292,
                43.48271482419543
              ],
              [
                -0.805507436882051,
                43.48047086007914
              ],
              [
                -0.805284365786721,
                43.480435382121236
              ],
              [
                -0.805450387200094,
                43.47885624940373
              ],
              [
                -0.805517128489929,
                43.47865717746432
              ],
              [
                -0.805806346347233,
                43.477991728381674
              ],
              [
                -0.80581166449978,
                43.477978819551176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6809532829666584,
          "ground": "gnd"
        },
        "75_LVBranch0277035": {
          "bus1": "75_MVLV097229_LV",
          "bus2": "75_LVBus1213883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.80581166449978,
                43.477978819551176
              ],
              [
                -0.805796001850559,
                43.477970479506205
              ],
              [
                -0.805796001850559,
                43.477970479506205
              ],
              [
                -0.805790493085858,
                43.4779689041167
              ],
              [
                -0.805748964346795,
                43.47796254092499
              ],
              [
                -0.805748964346795,
                43.47796254092499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0039123271908169275,
          "ground": "gnd"
        },
        "75_LVBranch0331288": {
          "bus1": "75_LVBus1213883",
          "bus2": "75_LVBus1213891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805748964346795,
                43.47796254092499
              ],
              [
                -0.805748964346795,
                43.47796254092499
              ],
              [
                -0.805743150256348,
                43.477961028394766
              ],
              [
                -0.805274793165256,
                43.47784011908743
              ],
              [
                -0.805274109522898,
                43.47775325436708
              ],
              [
                -0.805288844513241,
                43.47772762317211
              ],
              [
                -0.80515518196518,
                43.477679098321666
              ],
              [
                -0.805188049086331,
                43.477631667500724
              ],
              [
                -0.805189376930126,
                43.47762975801193
              ],
              [
                -0.805190830060658,
                43.47762765599382
              ],
              [
                -0.805190830060658,
                43.47762765599382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07192663730748008,
          "ground": "gnd"
        },
        "75_LVBranch1548220": {
          "bus1": "75_LVBus1213891",
          "bus2": "75_LVBus1213892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805190830060658,
                43.47762765599382
              ],
              [
                -0.805190830060658,
                43.47762765599382
              ],
              [
                -0.80517227265298,
                43.477615856451564
              ],
              [
                -0.805011253411365,
                43.477577464402735
              ],
              [
                -0.804966079869194,
                43.47757871730446
              ],
              [
                -0.804906895325426,
                43.47758977731197
              ],
              [
                -0.804898295862982,
                43.47759242027372
              ],
              [
                -0.80486964672626,
                43.47773013850102
              ],
              [
                -0.804856340555855,
                43.47773591364594
              ],
              [
                -0.804838902366711,
                43.47773369631678
              ],
              [
                -0.804832967496117,
                43.477722788248876
              ],
              [
                -0.804830699993404,
                43.477718609001954
              ],
              [
                -0.804830699993404,
                43.477718609001954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04502110131288502,
          "ground": "gnd"
        },
        "75_LVBranch1358602": {
          "bus1": "75_LVBus1213892",
          "bus2": "75_LVBus1213893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.804830699993404,
                43.477718609001954
              ],
              [
                -0.804830699993404,
                43.477718609001954
              ],
              [
                -0.804846991839812,
                43.47772266757013
              ],
              [
                -0.804847098874508,
                43.47772394163833
              ],
              [
                -0.804861617454769,
                43.4777292211101
              ],
              [
                -0.804890590185113,
                43.47759357113526
              ],
              [
                -0.804895872082673,
                43.477513215419826
              ],
              [
                -0.804897848602666,
                43.47747859288741
              ],
              [
                -0.804884200230541,
                43.477441484356376
              ],
              [
                -0.804863873672249,
                43.47740781727662
              ],
              [
                -0.804841612073448,
                43.47738411823684
              ],
              [
                -0.804825592588645,
                43.477385466285206
              ],
              [
                -0.804825592588645,
                43.477385466285206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043736948865128786,
          "ground": "gnd"
        },
        "75_LVBranch0058145": {
          "bus1": "75_LVBus1213893",
          "bus2": "75_LVBus1213894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.804825592588645,
                43.477385466285206
              ],
              [
                -0.804825592588645,
                43.477385466285206
              ],
              [
                -0.804816904883007,
                43.47737908157029
              ],
              [
                -0.804808242335356,
                43.47737270511636
              ],
              [
                -0.804634714086632,
                43.47724506706
              ],
              [
                -0.804553678140347,
                43.47718546580868
              ],
              [
                -0.804489265027839,
                43.47712515551516
              ],
              [
                -0.804281158071348,
                43.476930320584444
              ],
              [
                -0.804265862888932,
                43.4769239393797
              ],
              [
                -0.804182115966583,
                43.476858363704125
              ],
              [
                -0.803996742749063,
                43.47670457263049
              ],
              [
                -0.803399675053073,
                43.47665064230181
              ],
              [
                -0.803181207949796,
                43.476676906967725
              ],
              [
                -0.802860871727792,
                43.476700506213376
              ],
              [
                -0.802383239101064,
                43.4765936881052
              ],
              [
                -0.802365210534255,
                43.47658948185691
              ],
              [
                -0.802346606847224,
                43.47658514843664
              ],
              [
                -0.802346606847224,
                43.47658514843664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2374722594525475,
          "ground": "gnd"
        },
        "75_LVBranch0772424": {
          "bus1": "75_LVBus1213892",
          "bus2": "75_LVBus1213895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.804830699993404,
                43.477718609001954
              ],
              [
                -0.804830699993404,
                43.477718609001954
              ],
              [
                -0.804794149888153,
                43.47775296138806
              ],
              [
                -0.804794149888153,
                43.47775296138806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004828172719769359,
          "ground": "gnd"
        },
        "75_LVBranch0867198": {
          "bus1": "75_LVBus1213895",
          "bus2": "75_LVBus1213901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.804794149888153,
                43.47775296138806
              ],
              [
                -0.804794149888153,
                43.47775296138806
              ],
              [
                -0.804935117492955,
                43.47777235733123
              ],
              [
                -0.804939672251451,
                43.47777298017658
              ],
              [
                -0.804941178172808,
                43.47777318815079
              ],
              [
                -0.804941178172808,
                43.47777318815079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012105929310760166,
          "ground": "gnd"
        },
        "75_LVBranch0802992": {
          "bus1": "75_LVBus1213895",
          "bus2": "75_LVBus1213896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.804794149888153,
                43.47775296138806
              ],
              [
                -0.804794149888153,
                43.47775296138806
              ],
              [
                -0.804707204431525,
                43.47788779049032
              ],
              [
                -0.804707673975743,
                43.477896789069625
              ],
              [
                -0.80477735483101,
                43.47792818220076
              ],
              [
                -0.80478065668456,
                43.4779392748967
              ],
              [
                -0.804781869600551,
                43.47794336793697
              ],
              [
                -0.804769009787094,
                43.47794490276375
              ],
              [
                -0.804762199329054,
                43.47794571274083
              ],
              [
                -0.804757519275327,
                43.477943708419836
              ],
              [
                -0.804695133223896,
                43.477916950715894
              ],
              [
                -0.804681394935357,
                43.477914634589894
              ],
              [
                -0.804628593381604,
                43.47799266871704
              ],
              [
                -0.804615230265525,
                43.47802079624408
              ],
              [
                -0.80454838341133,
                43.478161542700256
              ],
              [
                -0.804461181364937,
                43.47833872410563
              ],
              [
                -0.804448800408041,
                43.47834088353903
              ],
              [
                -0.804443356239569,
                43.47834183358876
              ],
              [
                -0.804429911964095,
                43.47832665605438
              ],
              [
                -0.804429911964095,
                43.47832665605438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0888747599715869,
          "ground": "gnd"
        },
        "75_LVBranch1548221": {
          "bus1": "75_LVBus1213896",
          "bus2": "75_LVBus1213897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.804429911964095,
                43.47832665605438
              ],
              [
                -0.804429911964095,
                43.47832665605438
              ],
              [
                -0.804455755820694,
                43.47835328194272
              ],
              [
                -0.804457322867022,
                43.47835955028138
              ],
              [
                -0.804414017773359,
                43.47845353340127
              ],
              [
                -0.804350774238393,
                43.478592214064456
              ],
              [
                -0.804251929621318,
                43.478783225794
              ],
              [
                -0.804060410238998,
                43.47910129995411
              ],
              [
                -0.804052791960311,
                43.479113942886585
              ],
              [
                -0.803946616825294,
                43.479280811330966
              ],
              [
                -0.803775074210354,
                43.47955043579229
              ],
              [
                -0.803697397466708,
                43.47967330169745
              ],
              [
                -0.803458126859167,
                43.47998069483598
              ],
              [
                -0.803460160093804,
                43.48000175420229
              ],
              [
                -0.803527279453747,
                43.48006474776311
              ],
              [
                -0.803527279453747,
                43.48006474776311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2133139438212539,
          "ground": "gnd"
        },
        "75_LVBranch1506449": {
          "bus1": "75_LVBus1213896",
          "bus2": "75_LVBus1213898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.804429911964095,
                43.47832665605438
              ],
              [
                -0.804429911964095,
                43.47832665605438
              ],
              [
                -0.804467829013813,
                43.47834754275846
              ],
              [
                -0.804473194184133,
                43.478355499334796
              ],
              [
                -0.804465487753486,
                43.478373730302756
              ],
              [
                -0.804465771827238,
                43.478379127585235
              ],
              [
                -0.80449930622355,
                43.478405223682316
              ],
              [
                -0.804514463225126,
                43.47841110521882
              ],
              [
                -0.804779580201696,
                43.47846588475173
              ],
              [
                -0.804853070830183,
                43.47847555366766
              ],
              [
                -0.80491766938579,
                43.478480966417976
              ],
              [
                -0.804923276831568,
                43.47847849155647
              ],
              [
                -0.804928558721458,
                43.47847616109168
              ],
              [
                -0.804928558721458,
                43.47847616109168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047540224166981324,
          "ground": "gnd"
        },
        "75_LVBranch1402197": {
          "bus1": "75_LVBus1213896",
          "bus2": "75_LVBus1213899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.804429911964095,
                43.47832665605438
              ],
              [
                -0.804429911964095,
                43.47832665605438
              ],
              [
                -0.804430852017269,
                43.478338375191804
              ],
              [
                -0.804418863215744,
                43.47833935394584
              ],
              [
                -0.80436662224782,
                43.47832235616821
              ],
              [
                -0.804368834680023,
                43.478308665418986
              ],
              [
                -0.804368834680023,
                43.478308665418986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008441144032854293,
          "ground": "gnd"
        },
        "75_LVBranch0699252": {
          "bus1": "75_LVBus1213899",
          "bus2": "75_LVBus1213900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.804368834680023,
                43.478308665418986
              ],
              [
                -0.804368834680023,
                43.478308665418986
              ],
              [
                -0.804363349110477,
                43.47830661258471
              ],
              [
                -0.804357863541326,
                43.47830455975021
              ],
              [
                -0.80433358813921,
                43.478295471958035
              ],
              [
                -0.80410007775153,
                43.47820804819894
              ],
              [
                -0.803786032742998,
                43.478114010680095
              ],
              [
                -0.803521993781916,
                43.478034948876264
              ],
              [
                -0.803521993781916,
                43.478034948876264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07501926026344824,
          "ground": "gnd"
        },
        "75_LVBranch0185941": {
          "bus1": "75_LVBus1213883",
          "bus2": "75_LVBus1213884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805748964346795,
                43.47796254092499
              ],
              [
                -0.805748964346795,
                43.47796254092499
              ],
              [
                -0.805815399674899,
                43.47759676000586
              ],
              [
                -0.805816416686536,
                43.47759099202942
              ],
              [
                -0.805816416686536,
                43.47759099202942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041639023451789145,
          "ground": "gnd"
        },
        "75_LVBranch1202460": {
          "bus1": "75_LVBus1213884",
          "bus2": "75_LVBus1213885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805816416686536,
                43.47759099202942
              ],
              [
                -0.805816416686536,
                43.47759099202942
              ],
              [
                -0.805842804392717,
                43.47755152982738
              ],
              [
                -0.805844751619579,
                43.4775415614061
              ],
              [
                -0.805841618254432,
                43.47752904273735
              ],
              [
                -0.805692437860629,
                43.47744401325409
              ],
              [
                -0.805683360357798,
                43.47743615590851
              ],
              [
                -0.805680560086733,
                43.47743194723005
              ],
              [
                -0.805679983371496,
                43.477424148014144
              ],
              [
                -0.805684161645988,
                43.477416120316455
              ],
              [
                -0.805762362611887,
                43.47728157215874
              ],
              [
                -0.805786159194249,
                43.47727970056148
              ],
              [
                -0.80578537390072,
                43.4772775468296
              ],
              [
                -0.805792124114043,
                43.47727856437736
              ],
              [
                -0.805792124114043,
                43.47727856437736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045192291714688027,
          "ground": "gnd"
        },
        "75_LVBranch1116940": {
          "bus1": "75_LVBus1213885",
          "bus2": "75_LVBus1213886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805792124114043,
                43.47727856437736
              ],
              [
                -0.805792124114043,
                43.47727856437736
              ],
              [
                -0.805773932125908,
                43.477261726499215
              ],
              [
                -0.805856427165882,
                43.47711025187393
              ],
              [
                -0.805895846670923,
                43.47702833477781
              ],
              [
                -0.805933803579396,
                43.47694699994265
              ],
              [
                -0.805969567153969,
                43.476852723299686
              ],
              [
                -0.806010850432351,
                43.47672358593878
              ],
              [
                -0.806043279445736,
                43.476555140813204
              ],
              [
                -0.806053671616909,
                43.47655028689494
              ],
              [
                -0.806058795439343,
                43.47654778109267
              ],
              [
                -0.806058795439343,
                43.47654778109267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08566615633375625,
          "ground": "gnd"
        },
        "75_LVBranch0805140": {
          "bus1": "75_LVBus1213885",
          "bus2": "75_LVBus1213887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805792124114043,
                43.47727856437736
              ],
              [
                -0.805792124114043,
                43.47727856437736
              ],
              [
                -0.805766990186175,
                43.4772711568806
              ],
              [
                -0.805755964974667,
                43.47727325897998
              ],
              [
                -0.805712759728041,
                43.47734562648839
              ],
              [
                -0.805699688580512,
                43.47735590102088
              ],
              [
                -0.805682633332199,
                43.47736087708186
              ],
              [
                -0.805643009576103,
                43.4773601787165
              ],
              [
                -0.805618505654191,
                43.47736446336459
              ],
              [
                -0.805527557974509,
                43.47739942049143
              ],
              [
                -0.805516289975853,
                43.47739418132284
              ],
              [
                -0.805512310366304,
                43.47739233651462
              ],
              [
                -0.805511081166209,
                43.477391769710245
              ],
              [
                -0.805511081166209,
                43.477391769710245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03007269104683448,
          "ground": "gnd"
        },
        "75_LVBranch0000996": {
          "bus1": "75_LVBus1213884",
          "bus2": "75_LVBus1213888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.805816416686536,
                43.47759099202942
              ],
              [
                -0.805816416686536,
                43.47759099202942
              ],
              [
                -0.80629757731466,
                43.47775071387503
              ],
              [
                -0.80629757731466,
                43.47775071387503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042782800271057235,
          "ground": "gnd"
        },
        "75_LVBranch0429169": {
          "bus1": "75_LVBus1213888",
          "bus2": "75_LVBus1213890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.80629757731466,
                43.47775071387503
              ],
              [
                -0.80629757731466,
                43.47775071387503
              ],
              [
                -0.806309595627159,
                43.477752747129855
              ],
              [
                -0.807080264152597,
                43.477887371202684
              ],
              [
                -0.807554050432209,
                43.47793418154125
              ],
              [
                -0.808325055686572,
                43.47798295462929
              ],
              [
                -0.808371026340132,
                43.477985859426234
              ],
              [
                -0.808371026340132,
                43.477985859426234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17014967760468325,
          "ground": "gnd"
        },
        "75_LVBranch0338110": {
          "bus1": "75_LVBus1213888",
          "bus2": "75_LVBus1213889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.80629757731466,
                43.47775071387503
              ],
              [
                -0.80629757731466,
                43.47775071387503
              ],
              [
                -0.806428846087154,
                43.477371782358816
              ],
              [
                -0.806430697660098,
                43.477367492097756
              ],
              [
                -0.806430697660098,
                43.477367492097756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04391865880759679,
          "ground": "gnd"
        }
      },
      "transformer": {
        "75_MVLV170209_Transformer": {
          "bus_hv": "75_MVLV170209",
          "bus_lv": "75_MVLV170209_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV168811_Transformer": {
          "bus_hv": "75_MVLV168811",
          "bus_lv": "75_MVLV168811_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV160540_Transformer": {
          "bus_hv": "75_MVLV160540",
          "bus_lv": "75_MVLV160540_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV126900_Transformer": {
          "bus_hv": "75_MVLV126900",
          "bus_lv": "75_MVLV126900_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV127302_Transformer": {
          "bus_hv": "75_MVLV127302",
          "bus_lv": "75_MVLV127302_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV168790_Transformer": {
          "bus_hv": "75_MVLV168790",
          "bus_lv": "75_MVLV168790_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV016907_Transformer": {
          "bus_hv": "75_MVLV016907",
          "bus_lv": "75_MVLV016907_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV144402_Transformer": {
          "bus_hv": "75_MVLV144402",
          "bus_lv": "75_MVLV144402_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV017165_Transformer": {
          "bus_hv": "75_MVLV017165",
          "bus_lv": "75_MVLV017165_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV168741_Transformer": {
          "bus_hv": "75_MVLV168741",
          "bus_lv": "75_MVLV168741_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV101772_Transformer": {
          "bus_hv": "75_MVLV101772",
          "bus_lv": "75_MVLV101772_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV138943_Transformer": {
          "bus_hv": "75_MVLV138943",
          "bus_lv": "75_MVLV138943_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV127274_Transformer": {
          "bus_hv": "75_MVLV127274",
          "bus_lv": "75_MVLV127274_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV144383_Transformer": {
          "bus_hv": "75_MVLV144383",
          "bus_lv": "75_MVLV144383_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV127275_Transformer": {
          "bus_hv": "75_MVLV127275",
          "bus_lv": "75_MVLV127275_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV170006_Transformer": {
          "bus_hv": "75_MVLV170006",
          "bus_lv": "75_MVLV170006_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV090096_Transformer": {
          "bus_hv": "75_MVLV090096",
          "bus_lv": "75_MVLV090096_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV168758_Transformer": {
          "bus_hv": "75_MVLV168758",
          "bus_lv": "75_MVLV168758_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV127286_Transformer": {
          "bus_hv": "75_MVLV127286",
          "bus_lv": "75_MVLV127286_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV134471_Transformer": {
          "bus_hv": "75_MVLV134471",
          "bus_lv": "75_MVLV134471_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV162865_Transformer": {
          "bus_hv": "75_MVLV162865",
          "bus_lv": "75_MVLV162865_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV112647_Transformer": {
          "bus_hv": "75_MVLV112647",
          "bus_lv": "75_MVLV112647_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV112649_Transformer": {
          "bus_hv": "75_MVLV112649",
          "bus_lv": "75_MVLV112649_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV019759_Transformer": {
          "bus_hv": "75_MVLV019759",
          "bus_lv": "75_MVLV019759_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV019757_Transformer": {
          "bus_hv": "75_MVLV019757",
          "bus_lv": "75_MVLV019757_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV093098_Transformer": {
          "bus_hv": "75_MVLV093098",
          "bus_lv": "75_MVLV093098_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV121946_Transformer": {
          "bus_hv": "75_MVLV121946",
          "bus_lv": "75_MVLV121946_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV012863_Transformer": {
          "bus_hv": "75_MVLV012863",
          "bus_lv": "75_MVLV012863_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV036981_Transformer": {
          "bus_hv": "75_MVLV036981",
          "bus_lv": "75_MVLV036981_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV002550_Transformer": {
          "bus_hv": "75_MVLV002550",
          "bus_lv": "75_MVLV002550_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV145263_Transformer": {
          "bus_hv": "75_MVLV145263",
          "bus_lv": "75_MVLV145263_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV068086_Transformer": {
          "bus_hv": "75_MVLV068086",
          "bus_lv": "75_MVLV068086_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV019573_Transformer": {
          "bus_hv": "75_MVLV019573",
          "bus_lv": "75_MVLV019573_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV137958_Transformer": {
          "bus_hv": "75_MVLV137958",
          "bus_lv": "75_MVLV137958_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV051149_Transformer": {
          "bus_hv": "75_MVLV051149",
          "bus_lv": "75_MVLV051149_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV008428_Transformer": {
          "bus_hv": "75_MVLV008428",
          "bus_lv": "75_MVLV008428_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV085891_Transformer": {
          "bus_hv": "75_MVLV085891",
          "bus_lv": "75_MVLV085891_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV137975_Transformer": {
          "bus_hv": "75_MVLV137975",
          "bus_lv": "75_MVLV137975_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV064420_Transformer": {
          "bus_hv": "75_MVLV064420",
          "bus_lv": "75_MVLV064420_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV149728_Transformer": {
          "bus_hv": "75_MVLV149728",
          "bus_lv": "75_MVLV149728_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV067991_Transformer": {
          "bus_hv": "75_MVLV067991",
          "bus_lv": "75_MVLV067991_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV062818_Transformer": {
          "bus_hv": "75_MVLV062818",
          "bus_lv": "75_MVLV062818_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV067990_Transformer": {
          "bus_hv": "75_MVLV067990",
          "bus_lv": "75_MVLV067990_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV068078_Transformer": {
          "bus_hv": "75_MVLV068078",
          "bus_lv": "75_MVLV068078_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV038785_Transformer": {
          "bus_hv": "75_MVLV038785",
          "bus_lv": "75_MVLV038785_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV064422_Transformer": {
          "bus_hv": "75_MVLV064422",
          "bus_lv": "75_MVLV064422_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV003467_Transformer": {
          "bus_hv": "75_MVLV003467",
          "bus_lv": "75_MVLV003467_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV066816_Transformer": {
          "bus_hv": "75_MVLV066816",
          "bus_lv": "75_MVLV066816_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV069418_Transformer": {
          "bus_hv": "75_MVLV069418",
          "bus_lv": "75_MVLV069418_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV049213_Transformer": {
          "bus_hv": "75_MVLV049213",
          "bus_lv": "75_MVLV049213_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV090173_Transformer": {
          "bus_hv": "75_MVLV090173",
          "bus_lv": "75_MVLV090173_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV062414_Transformer": {
          "bus_hv": "75_MVLV062414",
          "bus_lv": "75_MVLV062414_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV066373_Transformer": {
          "bus_hv": "75_MVLV066373",
          "bus_lv": "75_MVLV066373_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV036651_Transformer": {
          "bus_hv": "75_MVLV036651",
          "bus_lv": "75_MVLV036651_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV122458_Transformer": {
          "bus_hv": "75_MVLV122458",
          "bus_lv": "75_MVLV122458_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV170490_Transformer": {
          "bus_hv": "75_MVLV170490",
          "bus_lv": "75_MVLV170490_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV000303_Transformer": {
          "bus_hv": "75_MVLV000303",
          "bus_lv": "75_MVLV000303_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV043784_Transformer": {
          "bus_hv": "75_MVLV043784",
          "bus_lv": "75_MVLV043784_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV020080_Transformer": {
          "bus_hv": "75_MVLV020080",
          "bus_lv": "75_MVLV020080_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV163005_Transformer": {
          "bus_hv": "75_MVLV163005",
          "bus_lv": "75_MVLV163005_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV061751_Transformer": {
          "bus_hv": "75_MVLV061751",
          "bus_lv": "75_MVLV061751_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV067558_Transformer": {
          "bus_hv": "75_MVLV067558",
          "bus_lv": "75_MVLV067558_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV078984_Transformer": {
          "bus_hv": "75_MVLV078984",
          "bus_lv": "75_MVLV078984_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV065623_Transformer": {
          "bus_hv": "75_MVLV065623",
          "bus_lv": "75_MVLV065623_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV031198_Transformer": {
          "bus_hv": "75_MVLV031198",
          "bus_lv": "75_MVLV031198_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV009180_Transformer": {
          "bus_hv": "75_MVLV009180",
          "bus_lv": "75_MVLV009180_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV067421_Transformer": {
          "bus_hv": "75_MVLV067421",
          "bus_lv": "75_MVLV067421_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV044755_Transformer": {
          "bus_hv": "75_MVLV044755",
          "bus_lv": "75_MVLV044755_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "75_MVLV081981_Transformer": {
          "bus_hv": "75_MVLV081981",
          "bus_lv": "75_MVLV081981_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV004174_Transformer": {
          "bus_hv": "75_MVLV004174",
          "bus_lv": "75_MVLV004174_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "75_MVLV015897_Transformer": {
          "bus_hv": "75_MVLV015897",
          "bus_lv": "75_MVLV015897_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV031264_Transformer": {
          "bus_hv": "75_MVLV031264",
          "bus_lv": "75_MVLV031264_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "75_MVLV042692_Transformer": {
          "bus_hv": "75_MVLV042692",
          "bus_lv": "75_MVLV042692_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "75_MVLV097229_Transformer": {
          "bus_hv": "75_MVLV097229",
          "bus_lv": "75_MVLV097229_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 194
  }
}
